04:45:00,1.108043E+02,1.343801E+03,7.823689E-03,1.184962E-01,6.261198E+02,1.885651E+03,4.420919E-02,1.662765E-01,2.634993E+02,1.332377E+03,1.860521E-02,1.174888E-01,1.806619E+02,7.383696E+02,1.275621E-02,6.510934E-02,2.866487E+02,3.972585E+03,2.023975E-02,3.503021E-01,2.490210E+01,1.410307E+03,1.758292E-03,1.658143E-01,1.582430E+03,1.326706E+04,1.117325E-01,1.169888E+00,1.286551E+03,9.490536E+03,9.084103E-02,8.368743E-01,1.494325E+03,6.203124E+03,1.055116E-01,5.469907E-01,2.054001E+03,9.598958E+03,1.450293E-01,8.464349E-01,3.142053E+03,4.511162E+03,2.054210E-01,3.977937E-01,1.242873E+03,2.043981E+03,8.125650E-02,1.802380E-01,3.125347E+03,4.493912E+03,2.043288E-01,3.962726E-01,7.592178E+03,1.144505E+04,4.963611E-01,1.009223E+00,2.255111E+03,7.620450E+03,1.474346E-01,6.719703E-01,7.869064E+03,9.590642E+03,5.144634E-01,8.457016E-01,7.866948E+03,9.699895E+03,5.143251E-01,8.553355E-01,4.128153E+03,3.963581E+03,2.698903E-01,3.495081E-01,4.127668E+03,4.012309E+03,2.698586E-01,3.538049E-01,0.000000E+00,3.120061E+01,0.000000E+00,2.751266E-03,2.228907E+03,1.040382E+03,1.457214E-01,9.174073E-02,2.228217E+03,1.038223E+03,1.456763E-01,9.155039E-02,1.645620E+03,1.338164E+03,1.075873E-01,1.179991E-01,7.005066E+02,5.427358E+02,4.579769E-02,4.785837E-02,1.646271E+03,1.323415E+03,1.076298E-01,1.166985E-01,4.007636E+03,3.420158E+03,2.620111E-01,3.015891E-01,1.596301E+03,2.307334E+03,1.043629E-01,2.034604E-01,3.961154E+03,2.852443E+03,2.589722E-01,2.515281E-01,3.960623E+03,2.884806E+03,2.589375E-01,2.543818E-01,1.966912E+03,1.174948E+03,1.285927E-01,1.036068E-01,1.966787E+03,1.187730E+03,1.285845E-01,1.047339E-01,5.624120E+02,0.000000E+00,3.971090E-02,0.000000E+00,9.851507E+02,2.651325E+02,6.440715E-02,2.337935E-02,9.851901E+02,2.641325E+02,6.440972E-02,2.329117E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:00:00,1.223412E+02,1.347681E+03,8.638291E-03,1.188383E-01,6.874724E+02,1.909306E+03,4.854119E-02,1.683624E-01,2.793832E+02,1.345077E+03,1.972675E-02,1.186087E-01,1.886021E+02,7.408286E+02,1.331685E-02,6.532617E-02,3.074540E+02,3.984252E+03,2.170878E-02,3.513308E-01,3.851457E+01,1.414911E+03,2.719445E-03,1.663556E-01,1.663610E+03,1.331432E+04,1.174645E-01,1.174055E+00,1.344248E+03,9.538049E+03,9.491492E-02,8.410639E-01,1.525910E+03,6.225513E+03,1.077417E-01,5.489649E-01,2.102549E+03,9.618550E+03,1.484572E-01,8.481625E-01,3.193018E+03,4.521631E+03,2.087530E-01,3.987169E-01,1.281043E+03,2.056092E+03,8.375200E-02,1.813059E-01,3.175947E+03,4.508337E+03,2.076370E-01,3.975445E-01,7.704401E+03,1.143400E+04,5.036981E-01,1.008248E+00,2.408154E+03,7.681866E+03,1.574402E-01,6.773859E-01,7.983814E+03,9.735678E+03,5.219655E-01,8.584908E-01,7.981819E+03,9.677605E+03,5.218351E-01,8.533700E-01,4.177778E+03,4.031405E+03,2.731346E-01,3.554888E-01,4.177338E+03,4.012709E+03,2.731059E-01,3.538401E-01,0.000000E+00,1.778260E+02,0.000000E+00,1.568068E-02,2.252573E+03,1.029608E+03,1.472686E-01,9.079070E-02,2.251874E+03,1.027755E+03,1.472229E-01,9.062733E-02,1.675155E+03,1.337689E+03,1.095182E-01,1.179573E-01,7.179562E+02,5.438833E+02,4.693851E-02,4.795956E-02,1.675789E+03,1.324113E+03,1.095597E-01,1.167601E-01,4.069797E+03,3.438549E+03,2.660750E-01,3.032108E-01,1.642390E+03,2.319989E+03,1.073761E-01,2.045763E-01,4.009567E+03,2.896065E+03,2.621373E-01,2.553746E-01,4.009065E+03,2.873330E+03,2.621045E-01,2.533698E-01,1.984511E+03,1.196551E+03,1.297433E-01,1.055117E-01,1.984398E+03,1.186288E+03,1.297359E-01,1.046067E-01,6.836212E+02,0.000000E+00,4.826926E-02,0.000000E+00,9.929444E+02,2.602520E+02,6.491668E-02,2.294899E-02,9.929801E+02,2.593469E+02,6.491901E-02,2.286918E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,1.329851E+02,1.350766E+03,9.389836E-03,1.191103E-01,7.443856E+02,1.932307E+03,5.255973E-02,1.703906E-01,2.941359E+02,1.365446E+03,2.076840E-02,1.204048E-01,1.960153E+02,7.434905E+02,1.384029E-02,6.556090E-02,3.267319E+02,3.998797E+03,2.306995E-02,3.526134E-01,4.917441E+01,1.419021E+03,3.472116E-03,1.668388E-01,1.739580E+03,1.337190E+04,1.228286E-01,1.179133E+00,1.398282E+03,9.617148E+03,9.873020E-02,8.480389E-01,1.555440E+03,6.267816E+03,1.098268E-01,5.526952E-01,2.148134E+03,9.638659E+03,1.516759E-01,8.499357E-01,3.244757E+03,4.544573E+03,2.121356E-01,4.007399E-01,1.316508E+03,2.070381E+03,8.607063E-02,1.825659E-01,3.227396E+03,4.542047E+03,2.110006E-01,4.005171E-01,7.820239E+03,1.149611E+04,5.112713E-01,1.013726E+00,2.551601E+03,7.744444E+03,1.668185E-01,6.829041E-01,8.099243E+03,1.020139E+04,5.295120E-01,8.995572E-01,8.096953E+03,9.666139E+03,5.293623E-01,8.523589E-01,4.226549E+03,4.267081E+03,2.763232E-01,3.762706E-01,4.226154E+03,4.056036E+03,2.762973E-01,3.576607E-01,9.143703E+03,1.286694E+04,6.456204E-01,1.134605E+00,2.275614E+03,1.022325E+03,1.487750E-01,9.014847E-02,2.274905E+03,1.020746E+03,1.487287E-01,9.000925E-02,1.702980E+03,1.342274E+03,1.113374E-01,1.183616E-01,7.345977E+02,5.458826E+02,4.802650E-02,4.813586E-02,1.703597E+03,1.332457E+03,1.113777E-01,1.174959E-01,4.128688E+03,3.503264E+03,2.699252E-01,3.089174E-01,1.689097E+03,2.333391E+03,1.104297E-01,2.057581E-01,4.055447E+03,3.052451E+03,2.651369E-01,2.691648E-01,4.054974E+03,2.874675E+03,2.651059E-01,2.534884E-01,2.001265E+03,1.276574E+03,1.308386E-01,1.125682E-01,2.001162E+03,1.199763E+03,1.308319E-01,1.057949E-01,4.907530E+03,4.030341E+03,3.465118E-01,3.553950E-01,1.000363E+03,2.566072E+02,6.540171E-02,2.262759E-02,1.000395E+03,2.557888E+02,6.540382E-02,2.255542E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,1.427457E+02,1.355495E+03,1.007901E-02,1.195273E-01,7.968328E+02,1.958532E+03,5.626293E-02,1.727031E-01,3.078237E+02,1.406789E+03,2.173488E-02,1.240505E-01,2.028692E+02,7.468647E+02,1.432423E-02,6.585843E-02,3.445457E+02,4.030247E+03,2.432775E-02,3.553867E-01,5.807931E+01,1.422860E+03,4.100875E-03,1.672902E-01,1.810649E+03,1.345332E+04,1.278467E-01,1.186312E+00,1.448716E+03,9.742776E+03,1.022912E-01,8.591167E-01,1.582885E+03,6.340832E+03,1.117647E-01,5.591337E-01,2.190676E+03,9.669553E+03,1.546797E-01,8.526600E-01,3.289541E+03,4.576641E+03,2.150635E-01,4.035676E-01,1.344747E+03,2.083754E+03,8.791681E-02,1.837452E-01,3.271782E+03,4.823443E+03,2.139024E-01,4.253306E-01,7.920424E+03,1.166178E+04,5.178212E-01,1.028334E+00,2.671261E+03,7.804612E+03,1.746416E-01,6.882097E-01,8.196638E+03,1.103889E+04,5.358795E-01,9.734083E-01,8.194379E+03,9.671261E+03,5.357318E-01,8.528106E-01,4.267085E+03,4.695166E+03,2.789733E-01,4.140191E-01,4.266730E+03,4.139834E+03,2.789501E-01,3.650500E-01,1.109545E+04,1.553524E+04,7.834298E-01,1.369895E+00,2.294856E+03,1.017882E+03,1.500330E-01,8.975671E-02,2.294139E+03,1.016549E+03,1.499861E-01,8.963912E-02,1.724993E+03,1.351509E+03,1.127765E-01,1.191759E-01,7.481271E+02,5.479006E+02,4.891103E-02,4.831380E-02,1.725593E+03,1.427088E+03,1.128158E-01,1.258405E-01,4.175972E+03,3.611277E+03,2.730165E-01,3.184419E-01,1.727317E+03,2.346721E+03,1.129285E-01,2.069335E-01,4.091580E+03,3.341353E+03,2.674992E-01,2.946401E-01,4.091136E+03,2.889365E+03,2.674701E-01,2.547839E-01,2.014504E+03,1.424531E+03,1.317041E-01,1.256150E-01,2.014411E+03,1.228041E+03,1.316981E-01,1.082885E-01,6.562498E+03,4.919454E+03,4.633662E-01,4.337969E-01,1.006281E+03,2.540297E+02,6.578862E-02,2.240031E-02,1.006310E+03,2.532903E+02,6.579053E-02,2.233511E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,1.517095E+02,1.359662E+03,1.071193E-02,1.198948E-01,8.452685E+02,1.985435E+03,5.968289E-02,1.750754E-01,3.205713E+02,1.456141E+03,2.263496E-02,1.284023E-01,2.092326E+02,7.506141E+02,1.477354E-02,6.618906E-02,3.610874E+02,4.064873E+03,2.549573E-02,3.584400E-01,6.815348E+01,1.426326E+03,4.812194E-03,1.676977E-01,1.877341E+03,1.353958E+04,1.325557E-01,1.193918E+00,1.496025E+03,9.901877E+03,1.056316E-01,8.731463E-01,1.608675E+03,6.438081E+03,1.135856E-01,5.677091E-01,2.230713E+03,9.700295E+03,1.575066E-01,8.553708E-01,3.330518E+03,4.605545E+03,2.177425E-01,4.061164E-01,1.366314E+03,2.088918E+03,8.932681E-02,1.842005E-01,3.312103E+03,5.339406E+03,2.165385E-01,4.708281E-01,8.019311E+03,1.189276E+04,5.242862E-01,1.048702E+00,2.756085E+03,7.817721E+03,1.801872E-01,6.893657E-01,8.287257E+03,1.222812E+04,5.418040E-01,1.078274E+00,8.285065E+03,9.665691E+03,5.416607E-01,8.523194E-01,4.307076E+03,5.303581E+03,2.815878E-01,4.676691E-01,4.306761E+03,4.254293E+03,2.815673E-01,3.751430E-01,1.845729E+04,2.325372E+04,1.303236E+00,2.050511E+00,2.313485E+03,1.016224E+03,1.512509E-01,8.961052E-02,2.312760E+03,1.015112E+03,1.512035E-01,8.951242E-02,1.738129E+03,1.362600E+03,1.136354E-01,1.201539E-01,7.563344E+02,5.480891E+02,4.944760E-02,4.833043E-02,1.738712E+03,1.607795E+03,1.136735E-01,1.417752E-01,4.210727E+03,3.747600E+03,2.752887E-01,3.304629E-01,1.747936E+03,2.346205E+03,1.142765E-01,2.068881E-01,4.118022E+03,3.757601E+03,2.692279E-01,3.313448E-01,4.117605E+03,2.916177E+03,2.692006E-01,2.571481E-01,2.026064E+03,1.636776E+03,1.324599E-01,1.443307E-01,2.025981E+03,1.268713E+03,1.324545E-01,1.118749E-01,9.786861E+03,7.282319E+03,6.910327E-01,6.421540E-01,1.011497E+03,2.525546E+02,6.612959E-02,2.227023E-02,1.011523E+03,2.518873E+02,6.613131E-02,2.221139E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,1.599217E+02,1.364536E+03,1.129179E-02,1.203246E-01,8.897864E+02,2.014497E+03,6.282622E-02,1.776381E-01,3.324059E+02,1.515763E+03,2.347058E-02,1.336598E-01,2.150997E+02,7.547867E+02,1.518780E-02,6.655700E-02,3.763932E+02,4.106510E+03,2.657645E-02,3.621115E-01,7.669814E+01,1.429581E+03,5.415517E-03,1.680804E-01,1.939729E+03,1.362611E+04,1.369607E-01,1.201549E+00,1.540247E+03,1.007844E+04,1.087541E-01,8.887157E-01,1.632734E+03,6.552425E+03,1.152844E-01,5.777920E-01,2.268127E+03,9.736011E+03,1.601484E-01,8.585202E-01,3.354920E+03,4.618154E+03,2.193378E-01,4.072282E-01,1.375112E+03,2.079949E+03,8.990203E-02,1.834096E-01,3.336795E+03,6.045692E+03,2.181529E-01,5.331084E-01,8.092573E+03,1.215593E+04,5.290759E-01,1.071908E+00,2.782121E+03,7.767795E+03,1.818894E-01,6.849632E-01,8.349471E+03,1.358139E+04,5.458714E-01,1.197605E+00,8.347353E+03,9.648358E+03,5.457329E-01,8.507910E-01,4.338914E+03,5.989269E+03,2.836694E-01,5.281329E-01,4.338637E+03,4.366309E+03,2.836513E-01,3.850206E-01,2.381098E+04,2.900193E+04,1.681250E+00,2.557386E+00,2.328522E+03,1.016434E+03,1.522340E-01,8.962901E-02,2.327793E+03,1.015521E+03,1.521864E-01,8.954854E-02,1.737242E+03,1.372144E+03,1.135774E-01,1.209955E-01,7.562456E+02,5.449182E+02,4.944179E-02,4.805082E-02,1.737811E+03,1.858307E+03,1.136146E-01,1.638653E-01,4.223483E+03,3.871385E+03,2.761227E-01,3.413782E-01,1.741187E+03,2.327173E+03,1.138353E-01,2.052098E-01,4.126873E+03,4.237216E+03,2.698065E-01,3.736371E-01,4.126480E+03,2.950167E+03,2.697808E-01,2.601453E-01,2.033475E+03,1.877648E+03,1.329445E-01,1.655708E-01,2.033401E+03,1.310970E+03,1.329396E-01,1.156011E-01,1.220190E+04,9.071796E+03,8.615540E-01,7.999498E-01,1.015052E+03,2.519645E+02,6.636206E-02,2.221820E-02,1.015076E+03,2.513629E+02,6.636362E-02,2.216515E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,6.766507E+02,1.970674E+03,4.777709E-02,1.737738E-01,3.656443E+03,4.963317E+03,2.581749E-01,4.376647E-01,1.417357E+03,2.791239E+03,1.000770E-01,2.461311E-01,6.930299E+02,1.260754E+03,4.893360E-02,1.111732E-01,1.676295E+03,5.693482E+03,1.183601E-01,5.020505E-01,6.156281E+02,2.103796E+03,4.346839E-02,2.473499E-01,8.674882E+03,2.133166E+04,6.125178E-01,1.881023E+00,6.449123E+03,1.586308E+04,4.553610E-01,1.398805E+00,5.032811E+03,1.042407E+04,3.553577E-01,9.191936E-01,7.415292E+03,1.548078E+04,5.235804E-01,1.365093E+00,7.119386E+03,4.613695E+03,4.654510E-01,4.068350E-01,3.179650E+03,2.057070E+03,2.078790E-01,1.813921E-01,7.082230E+03,6.904534E+03,4.630217E-01,6.088410E-01,1.768776E+04,1.237526E+04,1.156390E+00,1.091249E+00,8.904259E+03,7.656520E+03,5.821423E-01,6.751510E-01,1.704380E+04,1.494407E+04,1.114289E+00,1.317766E+00,1.704200E+04,9.637397E+03,1.114171E+00,8.498245E-01,8.305025E+03,6.669409E+03,5.429656E-01,5.881077E-01,8.304987E+03,4.462802E+03,5.429631E-01,3.935293E-01,1.974207E+04,2.185204E+04,1.393952E+00,1.926910E+00,4.069828E+03,1.019148E+03,2.660770E-01,8.986833E-02,4.068880E+03,1.018418E+03,2.660151E-01,8.980398E-02,3.336220E+03,1.380936E+03,2.181153E-01,1.217707E-01,1.539413E+03,5.385711E+02,1.006437E-01,4.749113E-02,3.336763E+03,2.166288E+03,2.181507E-01,1.910230E-01,8.286339E+03,3.970766E+03,5.417439E-01,3.501416E-01,3.839870E+03,2.290714E+03,2.510429E-01,2.019948E-01,7.700364E+03,4.729389E+03,5.034341E-01,4.170369E-01,7.700112E+03,2.993285E+03,5.034176E-01,2.639475E-01,3.643266E+03,2.120229E+03,2.381893E-01,1.869615E-01,3.643260E+03,1.352048E+03,2.381889E-01,1.192234E-01,1.031335E+04,6.720102E+03,7.282072E-01,5.925778E-01,1.705844E+03,2.525223E+02,1.115246E-01,2.226739E-02,1.705845E+03,2.519805E+02,1.115247E-01,2.221961E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,1.009210E+03,2.182466E+03,7.125850E-02,1.924496E-01,5.439589E+03,5.975994E+03,3.840796E-01,5.269624E-01,1.864611E+03,2.970740E+03,1.316568E-01,2.619595E-01,9.572599E+02,1.384628E+03,6.759040E-02,1.220963E-01,2.267497E+03,5.975496E+03,1.601039E-01,5.269185E-01,9.004670E+02,2.243459E+03,6.358035E-02,2.637706E-01,1.080327E+04,2.129984E+04,7.627997E-01,1.878217E+00,8.041272E+03,1.605170E+04,5.677797E-01,1.415437E+00,6.205353E+03,1.061033E+04,4.381488E-01,9.356176E-01,9.117494E+03,1.563955E+04,6.437698E-01,1.379094E+00,8.663650E+03,4.599035E+03,5.664118E-01,4.055423E-01,3.923097E+03,2.025428E+03,2.564841E-01,1.786020E-01,8.623040E+03,7.672853E+03,5.637568E-01,6.765912E-01,2.130976E+04,1.251992E+04,1.393188E+00,1.104005E+00,1.066169E+04,7.502231E+03,6.970396E-01,6.615458E-01,2.018481E+04,1.624870E+04,1.319642E+00,1.432808E+00,2.018284E+04,9.644597E+03,1.319513E+00,8.504594E-01,9.818782E+03,7.306999E+03,6.419320E-01,6.443302E-01,9.818721E+03,4.544286E+03,6.419280E-01,4.007146E-01,2.259117E+04,2.449722E+04,1.595122E+00,2.160162E+00,4.937317E+03,1.029568E+03,3.227917E-01,9.078714E-02,4.936312E+03,1.039348E+03,3.227260E-01,9.164956E-02,4.082856E+03,1.391540E+03,2.669288E-01,1.227058E-01,1.926650E+03,5.305959E+02,1.259605E-01,4.678788E-02,4.083462E+03,2.449086E+03,2.669684E-01,2.159601E-01,1.009397E+04,4.049125E+03,6.599229E-01,3.570513E-01,4.779818E+03,2.243031E+03,3.124948E-01,1.977902E-01,9.234730E+03,5.211676E+03,6.037478E-01,4.595649E-01,9.234400E+03,3.049051E+03,6.037263E-01,2.688650E-01,4.366169E+03,2.352000E+03,2.854512E-01,2.073991E-01,4.366130E+03,1.392443E+03,2.854487E-01,1.227855E-01,1.079359E+04,7.442448E+03,7.621162E-01,6.562741E-01,2.078936E+03,2.561165E+02,1.359166E-01,2.258432E-02,2.078950E+03,2.592173E+02,1.359175E-01,2.285775E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.353888E+03,2.557249E+03,9.559561E-02,2.254979E-01,7.288082E+03,7.909659E+03,5.145984E-01,6.974727E-01,2.436288E+03,3.647181E+03,1.720219E-01,3.216080E-01,1.242318E+03,1.683431E+03,8.771781E-02,1.484447E-01,2.987337E+03,6.804649E+03,2.109305E-01,6.000331E-01,1.233842E+03,2.595880E+03,8.711937E-02,3.052059E-01,1.402883E+04,2.473598E+04,9.905502E-01,2.181216E+00,1.039711E+04,1.870987E+04,7.341213E-01,1.649834E+00,7.812031E+03,1.243400E+04,5.515934E-01,1.096429E+00,1.153121E+04,1.840860E+04,8.141980E-01,1.623268E+00,1.088756E+04,4.592773E+03,7.118062E-01,4.049901E-01,5.040807E+03,1.995940E+03,3.295577E-01,1.760017E-01,1.084783E+04,8.349912E+03,7.092091E-01,7.362942E-01,2.681507E+04,1.262109E+04,1.753115E+00,1.112926E+00,1.356231E+04,7.351230E+03,8.866760E-01,6.482306E-01,2.484658E+04,1.749168E+04,1.624419E+00,1.542414E+00,2.484432E+04,9.689563E+03,1.624271E+00,8.544245E-01,1.191654E+04,7.899535E+03,7.790790E-01,6.965800E-01,1.191635E+04,4.622323E+03,7.790665E-01,4.075958E-01,1.969480E+04,2.190499E+04,1.390615E+00,1.931579E+00,5.942029E+03,1.055357E+03,3.884777E-01,9.306121E-02,5.941057E+03,1.111848E+03,3.884142E-01,9.804259E-02,4.916592E+03,1.409801E+03,3.214367E-01,1.243161E-01,2.357862E+03,5.240329E+02,1.541522E-01,4.620915E-02,4.917301E+03,2.703399E+03,3.214831E-01,2.383854E-01,1.216738E+04,4.124939E+03,7.954785E-01,3.637366E-01,5.937601E+03,2.199689E+03,3.881883E-01,1.939683E-01,1.098797E+04,5.683680E+03,7.183713E-01,5.011861E-01,1.098745E+04,3.125030E+03,7.183374E-01,2.755648E-01,5.158877E+03,2.572785E+03,3.372769E-01,2.268679E-01,5.158752E+03,1.436593E+03,3.372687E-01,1.266785E-01,9.486736E+03,6.648099E+03,6.698413E-01,5.862285E-01,2.452236E+03,2.653426E+02,1.603222E-01,2.339788E-02,2.452282E+03,2.839925E+02,1.603252E-01,2.504242E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.586139E+03,2.820980E+03,1.119944E-01,2.487537E-01,8.539805E+03,9.269918E+03,6.029802E-01,8.174202E-01,2.769263E+03,4.102195E+03,1.955327E-01,3.617310E-01,1.427278E+03,1.888345E+03,1.007776E-01,1.665140E-01,3.420931E+03,7.363369E+03,2.415458E-01,6.493009E-01,1.442267E+03,2.836251E+03,1.018358E-01,3.334670E-01,1.573835E+04,2.687430E+04,1.111257E+00,2.369772E+00,1.166009E+04,2.041518E+04,8.232979E-01,1.800208E+00,8.700259E+03,1.361726E+04,6.143097E-01,1.200769E+00,1.284509E+04,2.025971E+04,9.069687E-01,1.786499E+00,1.218991E+04,4.605726E+03,7.969514E-01,4.061323E-01,5.680803E+03,1.976968E+03,3.713993E-01,1.743288E-01,1.214858E+04,8.488837E+03,7.942495E-01,7.485446E-01,2.994818E+04,1.272176E+04,1.957951E+00,1.121803E+00,1.516453E+04,7.233893E+03,9.914260E-01,6.378837E-01,2.751808E+04,1.867785E+04,1.799076E+00,1.647011E+00,2.751535E+04,9.790447E+03,1.798898E+00,8.633204E-01,1.314927E+04,8.451119E+03,8.596723E-01,7.452186E-01,1.314887E+04,4.704412E+03,8.596466E-01,4.148344E-01,1.844592E+04,2.105362E+04,1.302433E+00,1.856505E+00,6.596615E+03,1.106563E+03,4.312733E-01,9.757662E-02,6.595719E+03,1.268466E+03,4.312147E-01,1.118532E-01,5.451342E+03,1.439165E+03,3.563977E-01,1.269054E-01,2.635323E+03,5.213484E+02,1.722921E-01,4.597244E-02,5.452186E+03,2.941404E+03,3.564528E-01,2.593726E-01,1.347395E+04,4.211397E+03,8.808991E-01,3.713605E-01,6.645950E+03,2.171499E+03,4.344987E-01,1.914825E-01,1.208433E+04,6.147634E+03,7.900486E-01,5.420976E-01,1.208356E+04,3.224782E+03,7.899988E-01,2.843608E-01,5.657736E+03,2.784486E+03,3.698912E-01,2.455356E-01,5.657499E+03,1.487124E+03,3.698758E-01,1.311344E-01,8.773217E+03,6.400721E+03,6.194611E-01,5.644148E-01,2.701967E+03,2.834544E+02,1.766491E-01,2.499498E-02,2.702053E+03,3.352223E+02,1.766547E-01,2.955986E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.273281E+03,2.439490E+03,8.990409E-02,2.151139E-01,6.875418E+03,7.490826E+03,4.854609E-01,6.605401E-01,1.983689E+03,3.280097E+03,1.400647E-01,2.892386E-01,1.111837E+03,1.559004E+03,7.850483E-02,1.374727E-01,2.508271E+03,6.292816E+03,1.771045E-01,5.548998E-01,1.089583E+03,2.364117E+03,7.693350E-02,2.779568E-01,1.058167E+04,2.107221E+04,7.471527E-01,1.858145E+00,7.911566E+03,1.626891E+04,5.586214E-01,1.434590E+00,6.100668E+03,1.088692E+04,4.307572E-01,9.600073E-01,8.890091E+03,1.621411E+04,6.277133E-01,1.429759E+00,9.633929E+03,4.648521E+03,6.298466E-01,4.099060E-01,4.468362E+03,1.985868E+03,2.921324E-01,1.751136E-01,9.610811E+03,8.210944E+03,6.283353E-01,7.240400E-01,2.329552E+04,1.286652E+04,1.523014E+00,1.134568E+00,1.053333E+04,7.168854E+03,6.886474E-01,6.321487E-01,2.132238E+04,1.981555E+04,1.394014E+00,1.747333E+00,2.131885E+04,9.957927E+03,1.393783E+00,8.780887E-01,1.032750E+04,8.970065E+03,6.751906E-01,7.909792E-01,1.032665E+04,4.802995E+03,6.751352E-01,4.235275E-01,1.714524E+04,2.046363E+04,1.210595E+00,1.804481E+00,5.447221E+03,1.193220E+03,3.561282E-01,1.052180E-01,5.446659E+03,1.519414E+03,3.560915E-01,1.339817E-01,4.318864E+03,1.482866E+03,2.823586E-01,1.307590E-01,2.093340E+03,5.286034E+02,1.368583E-01,4.661218E-02,4.319875E+03,3.171580E+03,2.824246E-01,2.796695E-01,1.057203E+04,4.321609E+03,6.911779E-01,3.810789E-01,5.165602E+03,2.165681E+03,3.377165E-01,1.909695E-01,9.485615E+03,6.605379E+03,6.201502E-01,5.824615E-01,9.484450E+03,3.354327E+03,6.200740E-01,2.957841E-01,4.492083E+03,2.989766E+03,2.936832E-01,2.636372E-01,4.491657E+03,1.548196E+03,2.936554E-01,1.365197E-01,8.084656E+03,6.250749E+03,5.708430E-01,5.511902E-01,2.229562E+03,3.129313E+02,1.457642E-01,2.759424E-02,2.229718E+03,4.177778E+02,1.457744E-01,3.683959E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.116127E+03,2.418287E+03,7.880772E-02,2.132443E-01,6.043561E+03,7.486237E+03,4.267250E-01,6.601354E-01,1.799742E+03,3.496114E+03,1.270766E-01,3.082869E-01,9.884286E+02,1.588632E+03,6.979116E-02,1.400854E-01,2.255540E+03,6.453610E+03,1.592596E-01,5.690785E-01,9.662021E+02,2.397115E+03,6.822179E-02,2.818364E-01,9.866494E+03,2.277345E+04,6.966554E-01,2.008160E+00,7.356622E+03,1.753311E+04,5.194379E-01,1.546068E+00,5.641145E+03,1.172661E+04,3.983111E-01,1.034051E+00,8.252976E+03,1.762963E+04,5.827278E-01,1.554578E+00,9.198751E+03,4.721125E+03,6.013956E-01,4.163082E-01,4.268078E+03,2.036907E+03,2.790383E-01,1.796142E-01,9.178514E+03,7.705600E+03,6.000726E-01,6.794788E-01,2.238360E+04,1.306314E+04,1.463394E+00,1.151906E+00,1.014880E+04,7.150182E+03,6.635076E-01,6.305021E-01,2.048576E+04,2.089269E+04,1.339317E+00,1.842315E+00,2.048184E+04,1.018639E+04,1.339061E+00,8.982350E-01,9.864262E+03,9.456401E+03,6.449054E-01,8.338643E-01,9.863180E+03,4.922478E+03,6.448346E-01,4.340635E-01,1.583442E+04,1.999796E+04,1.118040E+00,1.763417E+00,5.114215E+03,1.321747E+03,3.343570E-01,1.165515E-01,5.113861E+03,1.858914E+03,3.343338E-01,1.639188E-01,3.989795E+03,1.540943E+03,2.608447E-01,1.358801E-01,1.920791E+03,5.506157E+02,1.255774E-01,4.855322E-02,3.990898E+03,3.393559E+03,2.609168E-01,2.992436E-01,9.806995E+03,4.460257E+03,6.411613E-01,3.933049E-01,4.781050E+03,2.181594E+03,3.125753E-01,1.923727E-01,8.830656E+03,7.052058E+03,5.773303E-01,6.218496E-01,8.829279E+03,3.513776E+03,5.772403E-01,3.098443E-01,4.168378E+03,3.188390E+03,2.725201E-01,2.811519E-01,4.167850E+03,1.621405E+03,2.724855E-01,1.429753E-01,7.415544E+03,6.164138E+03,5.235982E-01,5.435529E-01,2.049986E+03,3.557940E+02,1.340239E-01,3.137387E-02,2.050180E+03,5.313495E+02,1.340366E-01,4.685433E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,9.244054E+02,2.210306E+03,6.527060E-02,1.949045E-01,5.027181E+03,6.433996E+03,3.549602E-01,5.673489E-01,1.462951E+03,3.181340E+03,1.032963E-01,2.805301E-01,8.272939E+02,1.426316E+03,5.841373E-02,1.257724E-01,1.835697E+03,6.023463E+03,1.296153E-01,5.311482E-01,7.745118E+02,2.194819E+03,5.468688E-02,2.580518E-01,7.921075E+03,2.084265E+04,5.592928E-01,1.837902E+00,5.939339E+03,1.619042E+04,4.193660E-01,1.427670E+00,4.679169E+03,1.084497E+04,3.303877E-01,9.563084E-01,6.804258E+03,1.621499E+04,4.804364E-01,1.429836E+00,7.999094E+03,4.819884E+03,5.229645E-01,4.250168E-01,3.652891E+03,2.136974E+03,2.388186E-01,1.884381E-01,7.977495E+03,7.667486E+03,5.215524E-01,6.761179E-01,1.937836E+04,1.332578E+04,1.266918E+00,1.175065E+00,8.532136E+03,7.183612E+03,5.578137E-01,6.334500E-01,1.795495E+04,2.190186E+04,1.173858E+00,1.931304E+00,1.795068E+04,1.049730E+04,1.173579E+00,9.256504E-01,8.733208E+03,9.911446E+03,5.709594E-01,8.739901E-01,8.731965E+03,5.063279E+03,5.708781E-01,4.464793E-01,1.461976E+04,1.964437E+04,1.032275E+00,1.732238E+00,4.595640E+03,1.495718E+03,3.004536E-01,1.318922E-01,4.595427E+03,2.259971E+03,3.004396E-01,1.992840E-01,3.538023E+03,1.612182E+03,2.313088E-01,1.421620E-01,1.685467E+03,5.906522E+02,1.101924E-01,5.208364E-02,3.539191E+03,3.605682E+03,2.313851E-01,3.179485E-01,8.682396E+03,4.628746E+03,5.676374E-01,4.081622E-01,4.136258E+03,2.221720E+03,2.704201E-01,1.959110E-01,7.881085E+03,7.484174E+03,5.152493E-01,6.599535E-01,7.879582E+03,3.700201E+03,5.151510E-01,3.262832E-01,3.737875E+03,3.380438E+03,2.443746E-01,2.980866E-01,3.737288E+03,1.706464E+03,2.443363E-01,1.504758E-01,6.817179E+03,6.124907E+03,4.813488E-01,5.400936E-01,1.850407E+03,4.144681E+02,1.209759E-01,3.654774E-02,1.850626E+03,6.681102E+02,1.209901E-01,5.891387E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,8.272036E+02,2.093835E+03,5.840736E-02,1.846341E-01,4.512407E+03,5.853663E+03,3.186129E-01,5.161753E-01,1.342160E+03,3.050405E+03,9.476747E-02,2.689843E-01,7.528996E+02,1.344639E+03,5.316089E-02,1.185701E-01,1.671364E+03,5.821094E+03,1.180120E-01,5.133033E-01,6.918402E+02,2.086736E+03,4.884959E-02,2.453441E-01,7.383387E+03,2.007189E+04,5.213276E-01,1.769937E+00,5.534984E+03,1.567807E+04,3.908152E-01,1.382490E+00,4.381412E+03,1.052955E+04,3.093636E-01,9.284947E-01,6.375361E+03,1.559589E+04,4.501528E-01,1.375244E+00,7.661531E+03,4.946217E+03,5.008953E-01,4.361568E-01,3.488326E+03,2.285222E+03,2.280596E-01,2.015105E-01,7.641029E+03,8.240250E+03,4.995549E-01,7.266242E-01,1.859072E+04,1.364724E+04,1.215424E+00,1.203412E+00,8.165466E+03,7.261161E+03,5.338415E-01,6.402882E-01,1.728943E+04,2.281431E+04,1.130348E+00,2.011763E+00,1.728494E+04,1.088399E+04,1.130054E+00,9.597493E-01,8.404743E+03,1.032548E+04,5.494850E-01,9.104997E-01,8.403382E+03,5.230619E+03,5.493960E-01,4.612353E-01,1.356445E+04,1.938283E+04,9.577616E-01,1.709176E+00,4.390815E+03,1.714404E+03,2.870625E-01,1.511759E-01,4.390721E+03,2.691199E+03,2.870564E-01,2.373096E-01,3.362464E+03,1.696924E+03,2.198310E-01,1.496346E-01,1.592194E+03,6.493752E+02,1.040944E-01,5.726183E-02,3.363674E+03,3.800886E+03,2.199101E-01,3.351616E-01,8.258339E+03,4.829305E+03,5.399134E-01,4.258475E-01,3.917383E+03,2.284394E+03,2.561105E-01,2.014376E-01,7.535291E+03,7.889996E+03,4.926419E-01,6.957389E-01,7.533696E+03,3.914928E+03,4.925377E-01,3.452178E-01,3.573812E+03,3.561875E+03,2.336485E-01,3.140857E-01,3.573182E+03,1.804939E+03,2.336074E-01,1.591593E-01,6.314345E+03,6.122361E+03,4.458446E-01,5.398691E-01,1.759733E+03,4.906743E+02,1.150477E-01,4.326759E-02,1.759968E+03,8.202886E+02,1.150631E-01,7.233295E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,7.513943E+02,2.007203E+03,5.305460E-02,1.769949E-01,4.110796E+03,5.422772E+03,2.902559E-01,4.781793E-01,1.247414E+03,2.956036E+03,8.807769E-02,2.606629E-01,6.956089E+02,1.285408E+03,4.911569E-02,1.133471E-01,1.542508E+03,5.674238E+03,1.089137E-01,5.003536E-01,6.261918E+02,2.005613E+03,4.421427E-02,2.358063E-01,6.944950E+03,1.950801E+04,4.903704E-01,1.720214E+00,5.208274E+03,1.530803E+04,3.677468E-01,1.349861E+00,4.149511E+03,1.031579E+04,2.929895E-01,9.096448E-01,6.037335E+03,1.517268E+04,4.262853E-01,1.337925E+00,7.373976E+03,5.086389E+03,4.820955E-01,4.485171E-01,3.345639E+03,2.466818E+03,2.187310E-01,2.175237E-01,7.354036E+03,9.178285E+03,4.807919E-01,8.093400E-01,1.790402E+04,1.399141E+04,1.170528E+00,1.233761E+00,7.839928E+03,7.356611E+03,5.125585E-01,6.487050E-01,1.672237E+04,2.360339E+04,1.093274E+00,2.081344E+00,1.671770E+04,1.132209E+04,1.092969E+00,9.983808E-01,8.134393E+03,1.068666E+04,5.318100E-01,9.423480E-01,8.132936E+03,5.410991E+03,5.317148E-01,4.771405E-01,1.266939E+04,1.921013E+04,8.945627E-01,1.693947E+00,4.229509E+03,1.973728E+03,2.765167E-01,1.740431E-01,4.229510E+03,3.141334E+03,2.765167E-01,2.770024E-01,3.222709E+03,1.790050E+03,2.106941E-01,1.578464E-01,1.517960E+03,7.224131E+02,9.924111E-02,6.370230E-02,3.223952E+03,3.974934E+03,2.107754E-01,3.505091E-01,7.916658E+03,5.049643E+03,5.175749E-01,4.452768E-01,3.737252E+03,2.364626E+03,2.443339E-01,2.085124E-01,7.259002E+03,8.259857E+03,4.745788E-01,7.283531E-01,7.257339E+03,4.146518E+03,4.744700E-01,3.656394E-01,3.444961E+03,3.728303E+03,2.252246E-01,3.287613E-01,3.444299E+03,1.911763E+03,2.251812E-01,1.685790E-01,5.900777E+03,6.147485E+03,4.166432E-01,5.420844E-01,1.690373E+03,5.845764E+02,1.105131E-01,5.154787E-02,1.690621E+03,9.832820E+02,1.105294E-01,8.670568E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,6.915403E+02,1.941317E+03,4.882842E-02,1.711850E-01,3.793554E+03,5.096405E+03,2.678560E-01,4.494004E-01,1.172566E+03,2.884177E+03,8.279279E-02,2.543264E-01,6.507671E+02,1.241156E+03,4.594950E-02,1.094450E-01,1.440663E+03,5.563465E+03,1.017226E-01,4.905856E-01,5.739236E+02,1.941830E+03,4.052371E-02,2.283071E-01,6.591703E+03,1.906843E+04,4.654283E-01,1.681452E+00,4.946088E+03,1.501813E+04,3.492344E-01,1.324297E+00,3.966724E+03,1.015935E+04,2.800833E-01,8.958500E-01,5.769080E+03,1.487362E+04,4.073443E-01,1.311554E+00,7.133933E+03,5.238474E+03,4.664020E-01,4.619280E-01,3.226427E+03,2.669785E+03,2.109372E-01,2.354213E-01,7.114387E+03,1.027523E+04,4.651241E-01,9.060687E-01,1.732502E+04,1.435821E+04,1.132675E+00,1.266105E+00,7.562378E+03,7.465581E+03,4.944129E-01,6.583140E-01,1.624715E+04,2.426916E+04,1.062206E+00,2.140052E+00,1.624233E+04,1.180765E+04,1.061891E+00,1.041197E+00,7.911192E+03,1.099352E+04,5.172176E-01,9.694076E-01,7.909656E+03,5.601262E+03,5.171172E-01,4.939186E-01,1.191296E+04,1.913854E+04,8.411527E-01,1.687634E+00,4.099772E+03,2.268608E+03,2.680347E-01,2.000456E-01,4.099848E+03,3.598484E+03,2.680397E-01,3.173139E-01,3.109094E+03,1.890296E+03,2.032663E-01,1.666860E-01,1.457770E+03,8.066476E+02,9.530605E-02,7.113008E-02,3.110366E+03,4.127279E+03,2.033494E-01,3.639430E-01,7.636829E+03,5.285110E+03,4.992803E-01,4.660403E-01,3.588417E+03,2.461595E+03,2.346034E-01,2.170632E-01,7.033401E+03,8.592408E+03,4.598294E-01,7.576774E-01,7.031680E+03,4.392225E+03,4.597169E-01,3.873058E-01,3.340996E+03,3.878631E+03,2.184275E-01,3.420172E-01,3.340306E+03,2.025181E+03,2.183824E-01,1.785802E-01,5.561162E+03,6.193109E+03,3.926636E-01,5.461076E-01,1.635779E+03,6.954225E+02,1.069439E-01,6.132227E-02,1.636038E+03,1.151854E+03,1.069608E-01,1.015703E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,6.436634E+02,1.890586E+03,4.544791E-02,1.667116E-01,3.539615E+03,4.850341E+03,2.499258E-01,4.277025E-01,1.112342E+03,2.825479E+03,7.854044E-02,2.491504E-01,6.150735E+02,1.207926E+03,4.342923E-02,1.065148E-01,1.358846E+03,5.476230E+03,9.594564E-02,4.828933E-01,5.318177E+02,1.891011E+03,3.755069E-02,2.223322E-01,6.302085E+03,1.871670E+04,4.449789E-01,1.650436E+00,4.731789E+03,1.478094E+04,3.341031E-01,1.303382E+00,3.819222E+03,1.004022E+04,2.696684E-01,8.853449E-01,5.551394E+03,1.477600E+04,3.919739E-01,1.302946E+00,6.931479E+03,5.401268E+03,4.531660E-01,4.762831E-01,3.125897E+03,2.877912E+03,2.043648E-01,2.537739E-01,6.912208E+03,1.083244E+04,4.519061E-01,9.552028E-01,1.683332E+04,1.473974E+04,1.100528E+00,1.299749E+00,7.324718E+03,7.604707E+03,4.788751E-01,6.705821E-01,1.584463E+04,2.481156E+04,1.035889E+00,2.187880E+00,1.583969E+04,1.233402E+04,1.035566E+00,1.087612E+00,7.723854E+03,1.124528E+04,5.049698E-01,9.916071E-01,7.722247E+03,5.799408E+03,5.048648E-01,5.113911E-01,1.127058E+04,1.911043E+04,7.957950E-01,1.685155E+00,3.993350E+03,2.591559E+03,2.610771E-01,2.285233E-01,3.993486E+03,4.049533E+03,2.610860E-01,3.570873E-01,3.015164E+03,1.996617E+03,1.971253E-01,1.760615E-01,1.408128E+03,8.994729E+02,9.206055E-02,7.931540E-02,3.016460E+03,4.257476E+03,1.972100E-01,3.754237E-01,7.404250E+03,5.531814E+03,4.840748E-01,4.877947E-01,3.463817E+03,2.574644E+03,2.264573E-01,2.270318E-01,6.846057E+03,8.886255E+03,4.475813E-01,7.835889E-01,6.844286E+03,4.649705E+03,4.474655E-01,4.100104E-01,3.255434E+03,4.011939E+03,2.128336E-01,3.537723E-01,3.254719E+03,2.143848E+03,2.127869E-01,1.890442E-01,5.280360E+03,6.253436E+03,3.728367E-01,5.514272E-01,1.591886E+03,8.200935E+02,1.040742E-01,7.231574E-02,1.592154E+03,1.321463E+03,1.040918E-01,1.165264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,6.048796E+02,1.851275E+03,4.270946E-02,1.632452E-01,3.333720E+03,4.665292E+03,2.353880E-01,4.113849E-01,1.062968E+03,2.776056E+03,7.505423E-02,2.447923E-01,5.862016E+02,1.182981E+03,4.139064E-02,1.043151E-01,1.292010E+03,5.406152E+03,9.122651E-02,4.767138E-01,4.974585E+02,1.850178E+03,3.512465E-02,2.175313E-01,6.060193E+03,1.843060E+04,4.278993E-01,1.625208E+00,4.553251E+03,1.458140E+04,3.214969E-01,1.285786E+00,3.697458E+03,9.946924E+03,2.610708E-01,8.771185E-01,5.370853E+03,1.477349E+04,3.792262E-01,1.302725E+00,6.758284E+03,5.571508E+03,4.418429E-01,4.912949E-01,3.039853E+03,3.055280E+03,1.987394E-01,2.694142E-01,6.739193E+03,1.117320E+04,4.405947E-01,9.852518E-01,1.641023E+04,1.513427E+04,1.072868E+00,1.334538E+00,7.118744E+03,7.784709E+03,4.654090E-01,6.864546E-01,1.549862E+04,2.524674E+04,1.013268E+00,2.226255E+00,1.549357E+04,1.289651E+04,1.012938E+00,1.137213E+00,7.563798E+03,1.144823E+04,4.945057E-01,1.009503E+00,7.562128E+03,6.001036E+03,4.943965E-01,5.291706E-01,1.072091E+04,1.910487E+04,7.569841E-01,1.684665E+00,3.904443E+03,2.936039E+03,2.552646E-01,2.588996E-01,3.904628E+03,4.486356E+03,2.552766E-01,3.956063E-01,2.936380E+03,2.106964E+03,1.919746E-01,1.857918E-01,1.366571E+03,1.000526E+03,8.934361E-02,8.822622E-02,2.937699E+03,4.368577E+03,1.920608E-01,3.852206E-01,7.208357E+03,5.784960E+03,4.712677E-01,5.101170E-01,3.358188E+03,2.702255E+03,2.195515E-01,2.382845E-01,6.688187E+03,9.146021E+03,4.372600E-01,8.064949E-01,6.686369E+03,4.914253E+03,4.371412E-01,4.333382E-01,3.183809E+03,4.129858E+03,2.081509E-01,3.641704E-01,3.183073E+03,2.265323E+03,2.081028E-01,1.997559E-01,5.046132E+03,6.324384E+03,3.562983E-01,5.576834E-01,1.555946E+03,9.548819E+02,1.017246E-01,8.420136E-02,1.556224E+03,1.488913E+03,1.017427E-01,1.312922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,5.730899E+02,1.820649E+03,4.046485E-02,1.605446E-01,3.164770E+03,4.518978E+03,2.234587E-01,3.984829E-01,1.021813E+03,2.731697E+03,7.214841E-02,2.408807E-01,5.625013E+02,1.164385E+03,3.971720E-02,1.026753E-01,1.236583E+03,5.347949E+03,8.731291E-02,4.715815E-01,4.690816E+02,1.817309E+03,3.312101E-02,2.136667E-01,5.855027E+03,1.819524E+04,4.134129E-01,1.604454E+00,4.402112E+03,1.440734E+04,3.108252E-01,1.270438E+00,3.594991E+03,9.870733E+03,2.538359E-01,8.704000E-01,5.218364E+03,1.474354E+04,3.684593E-01,1.300084E+00,6.608405E+03,5.743168E+03,4.320440E-01,5.064319E-01,2.965334E+03,3.180813E+03,1.938675E-01,2.804837E-01,6.589421E+03,1.142001E+04,4.308029E-01,1.007015E+00,1.604224E+04,1.552908E+04,1.048809E+00,1.369352E+00,6.938593E+03,7.998982E+03,4.536311E-01,7.053492E-01,1.519761E+04,2.555200E+04,9.935889E-01,2.253172E+00,1.519247E+04,1.348052E+04,9.932529E-01,1.188710E+00,7.425086E+03,1.159207E+04,4.854370E-01,1.022188E+00,7.423358E+03,6.200620E+03,4.853240E-01,5.467699E-01,1.024692E+04,1.910541E+04,7.235165E-01,1.684712E+00,3.829015E+03,3.291182E+03,2.503332E-01,2.902160E-01,3.829238E+03,4.896832E+03,2.503478E-01,4.318020E-01,2.869556E+03,2.218729E+03,1.876057E-01,1.956473E-01,1.331375E+03,1.107076E+03,8.704261E-02,9.762185E-02,2.870896E+03,4.455760E+03,1.876933E-01,3.929083E-01,7.041632E+03,6.038611E+03,4.603676E-01,5.324840E-01,3.267814E+03,2.840018E+03,2.136430E-01,2.504324E-01,6.553850E+03,9.362155E+03,4.284774E-01,8.255537E-01,6.551818E+03,5.180629E+03,4.283445E-01,4.568272E-01,3.123121E+03,4.228118E+03,2.041833E-01,3.728349E-01,3.122291E+03,2.387106E+03,2.041290E-01,2.104947E-01,4.849146E+03,6.402987E+03,3.423894E-01,5.646146E-01,1.526138E+03,1.095600E+03,9.977577E-02,9.660986E-02,1.526424E+03,1.649064E+03,9.979447E-02,1.454143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,5.467278E+02,1.796673E+03,3.860346E-02,1.584304E-01,3.024487E+03,4.400660E+03,2.135536E-01,3.880496E-01,9.869761E+02,2.689843E+03,6.968860E-02,2.371900E-01,5.427687E+02,1.150604E+03,3.832392E-02,1.014601E-01,1.189950E+03,5.297987E+03,8.402022E-02,4.671758E-01,4.453626E+02,1.790798E+03,3.144625E-02,2.105498E-01,5.678544E+03,1.800090E+04,4.009518E-01,1.587317E+00,4.272289E+03,1.425127E+04,3.016587E-01,1.256675E+00,3.507271E+03,9.806419E+03,2.476421E-01,8.647288E-01,5.087450E+03,1.468656E+04,3.592157E-01,1.295059E+00,6.477365E+03,5.915075E+03,4.234769E-01,5.215906E-01,2.900124E+03,3.283447E+03,1.896042E-01,2.895339E-01,6.458439E+03,1.158203E+04,4.222396E-01,1.021302E+00,1.571900E+04,1.591830E+04,1.027676E+00,1.403673E+00,6.779699E+03,8.245436E+03,4.432429E-01,7.270815E-01,1.493295E+04,2.572326E+04,9.762857E-01,2.268274E+00,1.492772E+04,1.407813E+04,9.759440E-01,1.241408E+00,7.303408E+03,1.167567E+04,4.774819E-01,1.029559E+00,7.301625E+03,6.398636E+03,4.773654E-01,5.642309E-01,9.835028E+03,1.910617E+04,6.944336E-01,1.684780E+00,3.764159E+03,3.649816E+03,2.460931E-01,3.218403E-01,3.764412E+03,5.274166E+03,2.461096E-01,4.650753E-01,2.812303E+03,2.331077E+03,1.838626E-01,2.055541E-01,1.301255E+03,1.216885E+03,8.507341E-02,1.073047E-01,2.813666E+03,4.517411E+03,1.839517E-01,3.983447E-01,6.898293E+03,6.292474E+03,4.509963E-01,5.548695E-01,3.189730E+03,2.985920E+03,2.085380E-01,2.632981E-01,6.438025E+03,9.531866E+03,4.209050E-01,8.405188E-01,6.435912E+03,5.447686E+03,4.207668E-01,4.803763E-01,3.071014E+03,4.305637E+03,2.007766E-01,3.796705E-01,3.070148E+03,2.508868E+03,2.007200E-01,2.212317E-01,4.681939E+03,6.487370E+03,3.305833E-01,5.720555E-01,1.501009E+03,1.238927E+03,9.813289E-02,1.092484E-01,1.501303E+03,1.798546E+03,9.815211E-02,1.585956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,5.246186E+02,1.777833E+03,3.704237E-02,1.567691E-01,2.906670E+03,4.307147E+03,2.052348E-01,3.798037E-01,9.570922E+02,2.648582E+03,6.757856E-02,2.335516E-01,5.261189E+02,1.140491E+03,3.714831E-02,1.005683E-01,1.150186E+03,5.253579E+03,8.121254E-02,4.632599E-01,4.253059E+02,1.769142E+03,3.003009E-02,2.080036E-01,5.524949E+03,1.784039E+04,3.901067E-01,1.573164E+00,4.159429E+03,1.410762E+04,2.936898E-01,1.244008E+00,3.431159E+03,9.750550E+03,2.422680E-01,8.598023E-01,4.973606E+03,1.463143E+04,3.511774E-01,1.290197E+00,6.361788E+03,6.086114E+03,4.159207E-01,5.366727E-01,2.842555E+03,3.381980E+03,1.858404E-01,2.982226E-01,6.342886E+03,1.165457E+04,4.146850E-01,1.027698E+00,1.543264E+04,1.630382E+04,1.008955E+00,1.437669E+00,6.638529E+03,8.503512E+03,4.340135E-01,7.498386E-01,1.469827E+04,2.575895E+04,9.609432E-01,2.271421E+00,1.469297E+04,1.468189E+04,9.605963E-01,1.294647E+00,7.195613E+03,1.169791E+04,4.704345E-01,1.031520E+00,7.193779E+03,6.594861E+03,4.703146E-01,5.815340E-01,9.474259E+03,1.910538E+04,6.689604E-01,1.684710E+00,3.707965E+03,4.003509E+03,2.424192E-01,3.530289E-01,3.708244E+03,5.609068E+03,2.424374E-01,4.946069E-01,2.762711E+03,2.443092E+03,1.806204E-01,2.154315E-01,1.275199E+03,1.326918E+03,8.336988E-02,1.170074E-01,2.764096E+03,4.552384E+03,1.807110E-01,4.014287E-01,6.773747E+03,6.545708E+03,4.428538E-01,5.771997E-01,3.121646E+03,3.137614E+03,2.040869E-01,2.766744E-01,6.337132E+03,9.653470E+03,4.143088E-01,8.512418E-01,6.334960E+03,5.714354E+03,4.141668E-01,5.038910E-01,3.025755E+03,4.361571E+03,1.978177E-01,3.846028E-01,3.024861E+03,2.629963E+03,1.977593E-01,2.319098E-01,4.538774E+03,6.575080E+03,3.204747E-01,5.797897E-01,1.479552E+03,1.381242E+03,9.673011E-02,1.217977E-01,1.479854E+03,1.933029E+03,9.674983E-02,1.704542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,5.058866E+02,1.762962E+03,3.571974E-02,1.554577E-01,2.806705E+03,4.233754E+03,1.981764E-01,3.733319E-01,9.311222E+02,2.606537E+03,6.574486E-02,2.298441E-01,5.119112E+02,1.133155E+03,3.614513E-02,9.992145E-02,1.115887E+03,5.212746E+03,7.879074E-02,4.596593E-01,4.081600E+02,1.751191E+03,2.881944E-02,2.058931E-01,5.389742E+03,1.770793E+04,3.805600E-01,1.561483E+00,4.060151E+03,1.397216E+04,2.866800E-01,1.232063E+00,3.364208E+03,9.700514E+03,2.375407E-01,8.553901E-01,4.873309E+03,1.457816E+04,3.440956E-01,1.285500E+00,6.259339E+03,6.255314E+03,4.092228E-01,5.515928E-01,2.791452E+03,3.534208E+03,1.824994E-01,3.116460E-01,6.240448E+03,1.163512E+04,4.079878E-01,1.025983E+00,1.517719E+04,1.668531E+04,9.922536E-01,1.471309E+00,6.512437E+03,8.758913E+03,4.257699E-01,7.723599E-01,1.448904E+04,2.565864E+04,9.472639E-01,2.262575E+00,1.448364E+04,1.528488E+04,9.469110E-01,1.347819E+00,7.099692E+03,1.165812E+04,4.641634E-01,1.028011E+00,7.097803E+03,6.788835E+03,4.640399E-01,5.986386E-01,9.156022E+03,1.909930E+04,6.464902E-01,1.684174E+00,3.658686E+03,4.348331E+03,2.391974E-01,3.834353E-01,3.658985E+03,5.900385E+03,2.392170E-01,5.202952E-01,2.719404E+03,2.553993E+03,1.777891E-01,2.252108E-01,1.252472E+03,1.435822E+03,8.188404E-02,1.266106E-01,2.720811E+03,4.559945E+03,1.778811E-01,4.020953E-01,6.664665E+03,6.797054E+03,4.357222E-01,5.993633E-01,3.061858E+03,3.292857E+03,2.001780E-01,2.903637E-01,6.248543E+03,9.725889E+03,4.085170E-01,8.576277E-01,6.246321E+03,5.979694E+03,4.083718E-01,5.272886E-01,2.986107E+03,4.395183E+03,1.952256E-01,3.875667E-01,2.985191E+03,2.749770E+03,1.951657E-01,2.424744E-01,4.415228E+03,6.663943E+03,3.117513E-01,5.876257E-01,1.461040E+03,1.520666E+03,9.551984E-02,1.340922E-01,1.461349E+03,2.051599E+03,9.554001E-02,1.809097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,4.898364E+02,1.751197E+03,3.458646E-02,1.544203E-01,2.720919E+03,4.176496E+03,1.921192E-01,3.682829E-01,9.082845E+02,2.562869E+03,6.413234E-02,2.259934E-01,4.996314E+02,1.127970E+03,3.527807E-02,9.946427E-02,1.085938E+03,5.174116E+03,7.667613E-02,4.562528E-01,3.933403E+02,1.736149E+03,2.777305E-02,2.041245E-01,5.269471E+03,1.759902E+04,3.720678E-01,1.551879E+00,3.971880E+03,1.384186E+04,2.804473E-01,1.220573E+00,3.304625E+03,9.654198E+03,2.333336E-01,8.513059E-01,4.783946E+03,1.452277E+04,3.377858E-01,1.280616E+00,6.167745E+03,6.421630E+03,4.032346E-01,5.662585E-01,2.745712E+03,3.778448E+03,1.795090E-01,3.331830E-01,6.148856E+03,1.152645E+04,4.019997E-01,1.016401E+00,1.494821E+04,1.706163E+04,9.772837E-01,1.504492E+00,6.399059E+03,9.017063E+03,4.183574E-01,7.951235E-01,1.430092E+04,2.542585E+04,9.349649E-01,2.242049E+00,1.429543E+04,1.587770E+04,9.346059E-01,1.400094E+00,7.013535E+03,1.155746E+04,4.585306E-01,1.019135E+00,7.011593E+03,6.979650E+03,4.584036E-01,6.154646E-01,8.873295E+03,1.908484E+04,6.265274E-01,1.682899E+00,3.615102E+03,4.680302E+03,2.363480E-01,4.127085E-01,3.615419E+03,6.146063E+03,2.363687E-01,5.419590E-01,2.681240E+03,2.663077E+03,1.752940E-01,2.348298E-01,1.232468E+03,1.542260E+03,8.057626E-02,1.359963E-01,2.682667E+03,4.540362E+03,1.753873E-01,4.003686E-01,6.568233E+03,7.044818E+03,4.294177E-01,6.212111E-01,3.008886E+03,3.449871E+03,1.967149E-01,3.042092E-01,6.169819E+03,9.749420E+03,4.033702E-01,8.597026E-01,6.167725E+03,6.242403E+03,4.032333E-01,5.504543E-01,2.950980E+03,4.406523E+03,1.929291E-01,3.885667E-01,2.950118E+03,2.867590E+03,1.928727E-01,2.528637E-01,4.307637E+03,6.751984E+03,3.041545E-01,5.953891E-01,1.444831E+03,1.655521E+03,9.446009E-02,1.459837E-01,1.445145E+03,2.153791E+03,9.448063E-02,1.899210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,4.759511E+02,1.741875E+03,3.360605E-02,1.535983E-01,2.646586E+03,4.132279E+03,1.868707E-01,3.643838E-01,8.880102E+02,2.517321E+03,6.270080E-02,2.219771E-01,4.889072E+02,1.124457E+03,3.452086E-02,9.915448E-02,1.059532E+03,5.136856E+03,7.481163E-02,4.529673E-01,3.804097E+02,1.723438E+03,2.686005E-02,2.026301E-01,5.161625E+03,1.750992E+04,3.644530E-01,1.544022E+00,3.892749E+03,1.371497E+04,2.748600E-01,1.209384E+00,3.251128E+03,9.610139E+03,2.295563E-01,8.474208E-01,4.703646E+03,1.446305E+04,3.321160E-01,1.275350E+00,6.085428E+03,6.584496E+03,3.978529E-01,5.806200E-01,2.704556E+03,4.068416E+03,1.768183E-01,3.587524E-01,6.066534E+03,1.133721E+04,3.966176E-01,9.997140E-01,1.474166E+04,1.743063E+04,9.637799E-01,1.537031E+00,6.296665E+03,9.276883E+03,4.116631E-01,8.180344E-01,1.413094E+04,2.507179E+04,9.238518E-01,2.210828E+00,1.412536E+04,1.645641E+04,9.234871E-01,1.451124E+00,6.935755E+03,1.140098E+04,4.534455E-01,1.005337E+00,6.933761E+03,7.166787E+03,4.533152E-01,6.319664E-01,8.620519E+03,1.906068E+04,6.086793E-01,1.680769E+00,3.576311E+03,4.996214E+03,2.338119E-01,4.405655E-01,3.576640E+03,6.346621E+03,2.338335E-01,5.596443E-01,2.647362E+03,2.769621E+03,1.730792E-01,2.442249E-01,1.214739E+03,1.644958E+03,7.941715E-02,1.450522E-01,2.648806E+03,4.495688E+03,1.731736E-01,3.964292E-01,6.482426E+03,7.287648E+03,4.238078E-01,6.426239E-01,2.961730E+03,3.606621E+03,1.936319E-01,3.180314E-01,6.099715E+03,9.727193E+03,3.987869E-01,8.577427E-01,6.097620E+03,6.500825E+03,3.986500E-01,5.732419E-01,2.919731E+03,4.397053E+03,1.908860E-01,3.877316E-01,2.918868E+03,2.982718E+03,1.908296E-01,2.630157E-01,4.213379E+03,6.837585E+03,2.974991E-01,6.029374E-01,1.430593E+03,1.784309E+03,9.352924E-02,1.573401E-01,1.430912E+03,2.239944E+03,9.355011E-02,1.975179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,4.638340E+02,1.734484E+03,3.275049E-02,1.529466E-01,2.581612E+03,4.098713E+03,1.822830E-01,3.614240E-01,8.698457E+02,2.470302E+03,6.141824E-02,2.178309E-01,4.794569E+02,1.122245E+03,3.385359E-02,9.895945E-02,1.036055E+03,5.100671E+03,7.315398E-02,4.497765E-01,3.690321E+02,1.712616E+03,2.605670E-02,2.013576E-01,5.064162E+03,1.743753E+04,3.575714E-01,1.537640E+00,3.821234E+03,1.359123E+04,2.698104E-01,1.198473E+00,3.202646E+03,9.567787E+03,2.261331E-01,8.436862E-01,4.630845E+03,1.439896E+04,3.269756E-01,1.269699E+00,6.011150E+03,6.743315E+03,3.929967E-01,5.946247E-01,2.667372E+03,4.371891E+03,1.743873E-01,3.855128E-01,5.992248E+03,1.108283E+04,3.917610E-01,9.772823E-01,1.455459E+04,1.779054E+04,9.515498E-01,1.568767E+00,6.203871E+03,9.533892E+03,4.055965E-01,8.406974E-01,1.397665E+04,2.461913E+04,9.137649E-01,2.170911E+00,1.397099E+04,1.701699E+04,9.133946E-01,1.500556E+00,6.865281E+03,1.119900E+04,4.488381E-01,9.875268E-01,6.863239E+03,7.349560E+03,4.487046E-01,6.480833E-01,8.393476E+03,1.902784E+04,5.926483E-01,1.677873E+00,3.541412E+03,5.295858E+03,2.315303E-01,4.669881E-01,3.541749E+03,6.511551E+03,2.315524E-01,5.741877E-01,2.617234E+03,2.873048E+03,1.711094E-01,2.533450E-01,1.198987E+03,1.743812E+03,7.838731E-02,1.537691E-01,2.618693E+03,4.430411E+03,1.712048E-01,3.906731E-01,6.405909E+03,7.523832E+03,4.188053E-01,6.634506E-01,2.919635E+03,3.761207E+03,1.908798E-01,3.316627E-01,6.037102E+03,9.666730E+03,3.946934E-01,8.524110E-01,6.034989E+03,6.753293E+03,3.945553E-01,5.955045E-01,2.891874E+03,4.370105E+03,1.890648E-01,3.853553E-01,2.891002E+03,3.094538E+03,1.890078E-01,2.728760E-01,4.130357E+03,6.919593E+03,2.916371E-01,6.101688E-01,1.418029E+03,1.906720E+03,9.270783E-02,1.681343E-01,1.418353E+03,2.313433E+03,9.272903E-02,2.039982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,4.531647E+02,1.728626E+03,3.199714E-02,1.524300E-01,2.524301E+03,4.073985E+03,1.782364E-01,3.592435E-01,8.534776E+02,2.422886E+03,6.026251E-02,2.136498E-01,4.710471E+02,1.121049E+03,3.325979E-02,9.885398E-02,1.015008E+03,5.065769E+03,7.166792E-02,4.466988E-01,3.589439E+02,1.703339E+03,2.534438E-02,2.002669E-01,4.975660E+03,1.737929E+04,3.513224E-01,1.532504E+00,3.756295E+03,1.347190E+04,2.652252E-01,1.187951E+00,3.158531E+03,9.527648E+03,2.230182E-01,8.401468E-01,4.564571E+03,1.433259E+04,3.222961E-01,1.263846E+00,5.943661E+03,6.897579E+03,3.885845E-01,6.082276E-01,2.633566E+03,4.658441E+03,1.721772E-01,4.107807E-01,5.924747E+03,1.078595E+04,3.873479E-01,9.511038E-01,1.438459E+04,1.813988E+04,9.404354E-01,1.599572E+00,6.119425E+03,9.770463E+03,4.000755E-01,8.615582E-01,1.383583E+04,2.410406E+04,9.045583E-01,2.125493E+00,1.383010E+04,1.755602E+04,9.041835E-01,1.548087E+00,6.800927E+03,1.096798E+04,4.446308E-01,9.671550E-01,6.798846E+03,7.527326E+03,4.444947E-01,6.637587E-01,8.188642E+03,1.898891E+04,5.781853E-01,1.674440E+00,3.510037E+03,5.576035E+03,2.294791E-01,4.916940E-01,3.510379E+03,6.646542E+03,2.295014E-01,5.860912E-01,2.590349E+03,2.972875E+03,1.693517E-01,2.621478E-01,1.184943E+03,1.837453E+03,7.746914E-02,1.620264E-01,2.591822E+03,4.351708E+03,1.694481E-01,3.837331E-01,6.337446E+03,7.752149E+03,4.143293E-01,6.835835E-01,2.881934E+03,3.912071E+03,1.884150E-01,3.449659E-01,5.981005E+03,9.580431E+03,3.910259E-01,8.448012E-01,5.978869E+03,6.998198E+03,3.908863E-01,6.171002E-01,2.866971E+03,4.331368E+03,1.874367E-01,3.819395E-01,2.866089E+03,3.202518E+03,1.873791E-01,2.823977E-01,4.056870E+03,6.997442E+03,2.864483E-01,6.170336E-01,1.406895E+03,2.021415E+03,9.197992E-02,1.782481E-01,1.407224E+03,2.376122E+03,9.200142E-02,2.095261E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
