Time,THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:OAKLAND-METROPOLITAN-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:OAKLAND-METROPOLITAN-ARP AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:OAKLAND-METROPOLITAN-ARP JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:OAKLAND-METROPOLITAN-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:OAKLAND-METROPOLITAN-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.176232E+03,0.000000E+00,1.037200E-01,0.000000E+00,2.945108E+02,0.000000E+00,2.596992E-02,0.000000E+00,1.031498E+03,0.000000E+00,9.095739E-02,0.000000E+00,6.445748E+02,0.000000E+00,5.683853E-02,0.000000E+00,3.728182E+03,0.000000E+00,3.287506E-01,0.000000E+00,1.186139E+03,0.000000E+00,1.394582E-01,0.000000E+00,1.196473E+04,0.000000E+00,1.055048E+00,0.000000E+00,8.560986E+03,0.000000E+00,7.549066E-01,4.648740E+02,5.800491E+03,3.282391E-02,5.114865E-01,4.593063E+02,8.987398E+03,3.243079E-02,7.925077E-01,5.002234E+02,5.007957E+03,3.270359E-02,4.416010E-01,0.000000E+00,2.082572E+03,0.000000E+00,1.836410E-01,4.681174E+02,4.749614E+03,3.060456E-02,4.188203E-01,8.549835E+02,1.235297E+04,5.589708E-02,1.089283E+00,0.000000E+00,7.138540E+03,0.000000E+00,6.294756E-01,2.696161E+03,1.087691E+04,1.762695E-01,9.591249E-01,2.707607E+03,1.134543E+04,1.770178E-01,1.000438E+00,1.946056E+03,4.728787E+03,1.272292E-01,4.169838E-01,1.945061E+03,5.021944E+03,1.271641E-01,4.428344E-01,3.374618E+03,9.485932E+03,2.382757E-01,8.364683E-01,1.159415E+03,1.484998E+03,7.580019E-02,1.309469E-01,1.159160E+03,1.450658E+03,7.578353E-02,1.279188E-01,5.205505E+02,1.471329E+03,3.403253E-02,1.297416E-01,9.635335E+01,7.190847E+02,6.299386E-03,6.340879E-02,5.205884E+02,1.387760E+03,3.403501E-02,1.223725E-01,1.162853E+03,3.795058E+03,7.602497E-02,3.346477E-01,0.000000E+00,2.198599E+03,0.000000E+00,1.938722E-01,1.725381E+03,3.163634E+03,1.128019E-01,2.789688E-01,1.725082E+03,3.135514E+03,1.127823E-01,2.764892E-01,9.680066E+02,1.394145E+03,6.328630E-02,1.229355E-01,9.678817E+02,1.446879E+03,6.327813E-02,1.275856E-01,1.991114E+03,2.969128E+03,1.405890E-01,2.618174E-01,5.239691E+02,3.544790E+02,3.425603E-02,3.125791E-02,5.240064E+02,5.385292E+02,3.425847E-02,4.748744E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.205749E+03,0.000000E+00,1.063228E-01,0.000000E+00,4.846908E+02,0.000000E+00,4.273997E-02,0.000000E+00,1.061527E+03,0.000000E+00,9.360534E-02,6.621418E+00,6.635622E+02,4.675264E-04,5.851283E-02,0.000000E+00,3.780628E+03,0.000000E+00,3.333753E-01,0.000000E+00,1.208337E+03,0.000000E+00,1.420680E-01,0.000000E+00,1.216041E+04,0.000000E+00,1.072303E+00,0.000000E+00,8.703560E+03,0.000000E+00,7.674788E-01,6.787855E+02,5.884664E+03,4.792782E-02,5.189089E-01,7.282907E+02,9.114375E+03,5.142330E-02,8.037044E-01,8.204557E+02,4.943768E+03,5.363972E-02,4.359408E-01,0.000000E+00,2.057792E+03,0.000000E+00,1.814558E-01,7.800514E+02,4.699727E+03,5.099817E-02,4.144214E-01,1.537354E+03,1.223979E+04,1.005091E-01,1.079303E+00,0.000000E+00,7.096493E+03,0.000000E+00,6.257679E-01,3.748810E+03,1.076460E+04,2.450896E-01,9.492213E-01,3.757240E+03,1.121624E+04,2.456407E-01,9.890466E-01,2.220706E+03,4.670040E+03,1.451852E-01,4.118035E-01,2.219689E+03,4.948468E+03,1.451188E-01,4.363553E-01,2.295250E+03,6.313985E+03,1.620635E-01,5.567664E-01,1.262775E+03,1.448143E+03,8.255764E-02,1.276970E-01,1.262530E+03,1.415588E+03,8.254164E-02,1.248263E-01,7.385932E+02,1.441052E+03,4.828772E-02,1.270718E-01,1.681376E+02,7.094010E+02,1.099249E-02,6.255489E-02,7.386566E+02,1.367978E+03,4.829186E-02,1.206281E-01,1.685240E+03,3.737403E+03,1.101776E-01,3.295637E-01,1.030831E+00,2.177056E+03,6.739362E-05,1.919725E-01,2.034411E+03,3.118838E+03,1.330057E-01,2.750187E-01,2.034080E+03,3.076733E+03,1.329840E-01,2.713059E-01,1.091098E+03,1.368382E+03,7.133376E-02,1.206638E-01,1.090961E+03,1.414662E+03,7.132478E-02,1.247447E-01,1.352401E+03,1.971994E+03,9.549058E-02,1.738902E-01,5.783987E+02,3.425994E+02,3.781453E-02,3.021037E-02,5.784419E+02,5.267321E+02,3.781735E-02,4.644717E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.230728E+03,0.000000E+00,1.085254E-01,0.000000E+00,7.028123E+02,0.000000E+00,6.197390E-02,0.000000E+00,1.088338E+03,0.000000E+00,9.596955E-02,1.992916E+01,6.796598E+02,1.407162E-03,5.993232E-02,0.000000E+00,3.822216E+03,0.000000E+00,3.370425E-01,0.000000E+00,1.231385E+03,0.000000E+00,1.447778E-01,0.000000E+00,1.232460E+04,0.000000E+00,1.086782E+00,0.000000E+00,8.823169E+03,0.000000E+00,7.780259E-01,7.810041E+02,5.952867E+03,5.514529E-02,5.249231E-01,1.028053E+03,9.217890E+03,7.258900E-02,8.128324E-01,1.162443E+03,4.884323E+03,7.599818E-02,4.306990E-01,1.087173E+00,2.034874E+03,7.107716E-05,1.794349E-01,1.133174E+03,4.652928E+03,7.408459E-02,4.102946E-01,2.328254E+03,1.213330E+04,1.522165E-01,1.069913E+00,0.000000E+00,7.059792E+03,0.000000E+00,6.225315E-01,4.000125E+03,1.065726E+04,2.615200E-01,9.397555E-01,3.995439E+03,1.109322E+04,2.612137E-01,9.781987E-01,2.366512E+03,4.613602E+03,1.547177E-01,4.068268E-01,2.365479E+03,4.879068E+03,1.546502E-01,4.302356E-01,1.171112E+03,3.150379E+03,8.269013E-02,2.778000E-01,1.329054E+03,1.412736E+03,8.689086E-02,1.245749E-01,1.328793E+03,1.381818E+03,8.687379E-02,1.218485E-01,8.229275E+02,1.413408E+03,5.380132E-02,1.246341E-01,2.523081E+02,7.004250E+02,1.649539E-02,6.176339E-02,8.230057E+02,1.349898E+03,5.380644E-02,1.190338E-01,1.928512E+03,3.683463E+03,1.260822E-01,3.248073E-01,6.222232E+01,2.157671E+03,4.067968E-03,1.902632E-01,2.239633E+03,3.077253E+03,1.464226E-01,2.713518E-01,2.239293E+03,3.022612E+03,1.464004E-01,2.665335E-01,1.176151E+03,1.343923E+03,7.689433E-02,1.185069E-01,1.176000E+03,1.384677E+03,7.688449E-02,1.221007E-01,6.887560E+02,9.819009E+02,4.863182E-02,8.658390E-02,6.225232E+02,3.312522E+02,4.069930E-02,2.920977E-02,6.225763E+02,5.154161E+02,4.070277E-02,4.544933E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.252673E+03,0.000000E+00,1.104605E-01,0.000000E+00,7.983309E+02,0.000000E+00,7.039671E-02,0.000000E+00,1.117400E+03,0.000000E+00,9.853215E-02,3.579041E+01,6.935414E+02,2.527096E-03,6.115639E-02,0.000000E+00,3.860255E+03,0.000000E+00,3.403968E-01,0.000000E+00,1.252410E+03,0.000000E+00,1.472498E-01,0.000000E+00,1.246985E+04,0.000000E+00,1.099590E+00,8.540452E+01,8.928846E+03,6.030259E-03,7.873445E-01,8.949308E+02,6.011409E+03,6.318945E-02,5.300852E-01,1.125781E+03,9.307389E+03,7.948935E-02,8.207244E-01,1.335014E+03,4.831343E+03,8.728051E-02,4.260272E-01,5.058762E+01,2.014644E+03,3.307316E-03,1.776510E-01,1.301559E+03,4.611259E+03,8.509329E-02,4.066202E-01,2.842157E+03,1.203709E+04,1.858144E-01,1.061429E+00,0.000000E+00,7.033767E+03,0.000000E+00,6.202367E-01,4.301583E+03,1.055849E+04,2.812287E-01,9.310465E-01,4.286072E+03,1.098025E+04,2.802146E-01,9.682367E-01,2.458039E+03,4.560302E+03,1.607016E-01,4.021269E-01,2.456968E+03,4.814542E+03,1.606316E-01,4.245457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.390637E+03,1.378800E+03,9.091699E-02,1.215824E-01,1.390327E+03,1.349391E+03,9.089677E-02,1.189891E-01,9.031297E+02,1.388855E+03,5.904478E-02,1.224690E-01,3.049484E+02,6.925855E+02,1.993690E-02,6.107210E-02,9.032200E+02,1.333808E+03,5.905068E-02,1.176150E-01,2.156444E+03,3.634299E+03,1.409839E-01,3.204721E-01,1.685163E+02,2.142088E+03,1.101725E-02,1.888890E-01,2.387467E+03,3.039036E+03,1.560877E-01,2.679818E-01,2.387109E+03,2.973171E+03,1.560643E-01,2.621738E-01,1.253243E+03,1.321016E+03,8.193449E-02,1.164870E-01,1.253079E+03,1.357033E+03,8.192373E-02,1.196630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.619057E+02,3.203440E+02,4.327405E-02,2.824789E-02,6.619628E+02,5.047336E+02,4.327778E-02,4.450735E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.273216E+03,0.000000E+00,1.122721E-01,0.000000E+00,8.949779E+02,0.000000E+00,7.891904E-02,0.000000E+00,1.146987E+03,0.000000E+00,1.011412E-01,5.720281E+01,7.064777E+02,4.038988E-03,6.229711E-02,0.000000E+00,3.898534E+03,0.000000E+00,3.437722E-01,0.000000E+00,1.272753E+03,0.000000E+00,1.496416E-01,1.437102E+02,1.261545E+04,1.014712E-02,1.112429E+00,2.576903E+02,9.034632E+03,1.819505E-02,7.966727E-01,9.875175E+02,6.069862E+03,6.972683E-02,5.352397E-01,1.280782E+03,9.397459E+03,9.043370E-02,8.286668E-01,1.494867E+03,4.786350E+03,9.773136E-02,4.220597E-01,1.391385E+02,1.998086E+03,9.096590E-03,1.761910E-01,1.464150E+03,4.576392E+03,9.572315E-02,4.035457E-01,3.293563E+03,1.195381E+04,2.153264E-01,1.054085E+00,0.000000E+00,7.021715E+03,0.000000E+00,6.191740E-01,4.529692E+03,1.047050E+04,2.961420E-01,9.232875E-01,4.506681E+03,1.087951E+04,2.946376E-01,9.593539E-01,2.531705E+03,4.510850E+03,1.655177E-01,3.977662E-01,2.530574E+03,4.755249E+03,1.654438E-01,4.193172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.446382E+03,1.346810E+03,9.456153E-02,1.187616E-01,1.446052E+03,1.318800E+03,9.453993E-02,1.162916E-01,9.689140E+02,1.367783E+03,6.334563E-02,1.206109E-01,3.528692E+02,6.861837E+02,2.306987E-02,6.050759E-02,9.690130E+02,1.320413E+03,6.335210E-02,1.164339E-01,2.325167E+03,3.590803E+03,1.520147E-01,3.166366E-01,3.194763E+02,2.131355E+03,2.088671E-02,1.879426E-01,2.518844E+03,3.005427E+03,1.646769E-01,2.650182E-01,2.518456E+03,2.929291E+03,1.646515E-01,2.583045E-01,1.321867E+03,1.299938E+03,8.642097E-02,1.146283E-01,1.321691E+03,1.331890E+03,8.640946E-02,1.174459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.960838E+02,3.099025E+02,4.550854E-02,2.732716E-02,6.961443E+02,4.948232E+02,4.551249E-02,4.363345E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.290813E+03,0.000000E+00,1.138237E-01,0.000000E+00,9.700397E+02,0.000000E+00,8.553798E-02,3.207596E+01,1.172618E+03,2.264826E-03,1.034013E-01,7.636597E+01,7.175149E+02,5.392063E-03,6.327037E-02,0.000000E+00,3.930953E+03,0.000000E+00,3.466310E-01,0.000000E+00,1.291020E+03,0.000000E+00,1.517893E-01,3.620912E+02,1.274287E+04,2.556661E-02,1.123665E+00,4.583199E+02,9.127159E+03,3.236114E-02,8.048317E-01,1.066839E+03,6.119874E+03,7.532762E-02,5.396497E-01,1.403986E+03,9.474895E+03,9.913295E-02,8.354950E-01,1.617367E+03,4.749164E+03,1.057401E-01,4.187807E-01,2.471778E+02,1.985652E+03,1.615998E-02,1.750946E-01,1.587987E+03,4.548328E+03,1.038193E-01,4.010710E-01,3.612846E+03,1.188286E+04,2.362005E-01,1.047829E+00,0.000000E+00,7.023567E+03,0.000000E+00,6.193372E-01,4.714142E+03,1.039223E+04,3.082010E-01,9.163859E-01,4.684386E+03,1.078981E+04,3.062556E-01,9.514443E-01,2.594513E+03,4.464846E+03,1.696240E-01,3.937096E-01,2.593301E+03,4.700559E+03,1.695447E-01,4.144947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.494693E+03,1.316978E+03,9.771997E-02,1.161310E-01,1.494340E+03,1.290273E+03,9.769691E-02,1.137761E-01,1.025053E+03,1.350017E+03,6.701587E-02,1.190443E-01,3.897355E+02,6.811918E+02,2.548012E-02,6.006741E-02,1.025165E+03,1.309432E+03,6.702318E-02,1.154655E-01,2.465801E+03,3.552686E+03,1.612091E-01,3.132754E-01,4.991544E+02,2.125423E+03,3.263370E-02,1.874195E-01,2.644191E+03,2.975695E+03,1.728718E-01,2.623964E-01,2.643791E+03,2.890492E+03,1.728457E-01,2.548832E-01,1.382508E+03,1.280563E+03,9.038558E-02,1.129199E-01,1.382323E+03,1.309031E+03,9.037346E-02,1.154302E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.255152E+02,3.001247E+02,4.743270E-02,2.646496E-02,7.255787E+02,4.856200E+02,4.743686E-02,4.282191E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.306157E+03,0.000000E+00,1.151768E-01,0.000000E+00,1.033772E+03,0.000000E+00,9.115787E-02,6.589534E+01,1.196697E+03,4.652752E-03,1.055246E-01,9.270418E+01,7.269723E+02,6.545675E-03,6.410432E-02,1.963445E+01,3.960254E+03,1.386353E-03,3.492147E-01,0.000000E+00,1.307355E+03,0.000000E+00,1.537099E-01,6.325444E+02,1.285717E+04,4.466282E-02,1.133743E+00,6.921689E+02,9.210082E+03,4.887280E-02,8.121439E-01,1.136661E+03,6.163913E+03,8.025760E-02,5.435331E-01,1.512380E+03,9.543415E+03,1.067864E-01,8.415371E-01,1.717909E+03,4.719188E+03,1.123134E-01,4.161374E-01,3.719599E+02,1.976770E+03,2.431798E-02,1.743113E-01,1.689567E+03,4.526662E+03,1.104605E-01,3.991604E-01,3.870975E+03,1.182394E+04,2.530765E-01,1.042633E+00,0.000000E+00,7.037966E+03,0.000000E+00,6.206070E-01,4.868519E+03,1.032371E+04,3.182939E-01,9.103433E-01,4.833728E+03,1.071087E+04,3.160193E-01,9.444835E-01,2.654057E+03,4.422580E+03,1.735169E-01,3.899825E-01,2.652735E+03,4.650325E+03,1.734304E-01,4.100651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.536414E+03,1.289163E+03,1.004476E-01,1.136782E-01,1.536037E+03,1.263683E+03,1.004230E-01,1.114314E-01,1.076100E+03,1.335254E+03,7.035322E-02,1.177425E-01,4.198160E+02,6.775071E+02,2.744671E-02,5.974249E-02,1.076225E+03,1.300775E+03,7.036142E-02,1.147022E-01,2.590951E+03,3.519668E+03,1.693911E-01,3.103638E-01,6.433820E+02,2.123804E+03,4.206300E-02,1.872768E-01,2.757707E+03,2.949924E+03,1.802933E-01,2.601239E-01,2.757280E+03,2.856489E+03,1.802654E-01,2.518848E-01,1.435727E+03,1.262894E+03,9.386488E-02,1.113618E-01,1.435533E+03,1.288368E+03,9.385222E-02,1.136082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.508144E+02,2.908677E+02,4.908672E-02,2.564868E-02,7.508808E+02,4.771558E+02,4.909106E-02,4.207554E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,0.000000E+00,1.319068E+03,0.000000E+00,1.163152E-01,0.000000E+00,1.092219E+03,0.000000E+00,9.631171E-02,1.048422E+02,1.215941E+03,7.402717E-03,1.072215E-01,1.099879E+02,7.349664E+02,7.766046E-03,6.480925E-02,6.070769E+01,3.983912E+03,4.286461E-03,3.513008E-01,0.000000E+00,1.321889E+03,0.000000E+00,1.554186E-01,9.351505E+02,1.295633E+04,6.602930E-02,1.142487E+00,8.650188E+02,9.281983E+03,6.107742E-02,8.184841E-01,1.198493E+03,6.201162E+03,8.462341E-02,5.468177E-01,1.608224E+03,9.601641E+03,1.135538E-01,8.466715E-01,1.801919E+03,4.694754E+03,1.178058E-01,4.139828E-01,4.614215E+02,1.971043E+03,3.016680E-02,1.738063E-01,1.774469E+03,4.509871E+03,1.160111E-01,3.976798E-01,4.084579E+03,1.177424E+04,2.670415E-01,1.038251E+00,0.000000E+00,7.061091E+03,0.000000E+00,6.226461E-01,5.001074E+03,1.026259E+04,3.269600E-01,9.049539E-01,4.962687E+03,1.063977E+04,3.244504E-01,9.382138E-01,2.706710E+03,4.383437E+03,1.769592E-01,3.865309E-01,2.705269E+03,4.603562E+03,1.768650E-01,4.059415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.572444E+03,1.263486E+03,1.028032E-01,1.114140E-01,1.572041E+03,1.239161E+03,1.027768E-01,1.092691E-01,1.125242E+03,1.322896E+03,7.356602E-02,1.166528E-01,4.450822E+02,6.748142E+02,2.909857E-02,5.950503E-02,1.125381E+03,1.293752E+03,7.357515E-02,1.140828E-01,2.707583E+03,3.490768E+03,1.770163E-01,3.078155E-01,7.628168E+02,2.125288E+03,4.987141E-02,1.874076E-01,2.860625E+03,2.926918E+03,1.870219E-01,2.580952E-01,2.860179E+03,2.826369E+03,1.869927E-01,2.492288E-01,1.482195E+03,1.246694E+03,9.690290E-02,1.099333E-01,1.481994E+03,1.269596E+03,9.688974E-02,1.119528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.725873E+02,2.821764E+02,5.051019E-02,2.488228E-02,7.726564E+02,4.693256E+02,5.051470E-02,4.138507E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,0.000000E+00,1.330283E+03,0.000000E+00,1.173042E-01,4.590524E+01,1.152368E+03,3.241287E-03,1.016157E-01,1.539830E+02,1.233708E+03,1.087246E-02,1.087882E-01,1.248861E+02,7.417761E+02,8.817981E-03,6.540972E-02,9.279554E+01,4.005036E+03,6.552126E-03,3.531636E-01,0.000000E+00,1.334841E+03,0.000000E+00,1.569415E-01,1.128838E+03,1.304528E+04,7.970523E-02,1.150331E+00,9.730877E+02,9.346411E+03,6.870797E-02,8.241653E-01,1.253741E+03,6.233860E+03,8.852438E-02,5.497010E-01,1.693507E+03,9.653025E+03,1.195755E-01,8.512025E-01,1.873734E+03,4.674332E+03,1.225009E-01,4.121820E-01,5.234261E+02,1.967185E+03,3.422053E-02,1.734662E-01,1.846821E+03,4.496545E+03,1.207414E-01,3.965048E-01,4.265992E+03,1.173125E+04,2.789018E-01,1.034460E+00,0.000000E+00,7.090229E+03,0.000000E+00,6.252155E-01,5.118420E+03,1.020728E+04,3.346318E-01,9.000764E-01,5.077265E+03,1.057469E+04,3.319412E-01,9.324745E-01,2.754355E+03,4.346750E+03,1.800741E-01,3.832959E-01,2.752790E+03,4.559691E+03,1.799718E-01,4.020730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.603851E+03,1.239195E+03,1.048565E-01,1.092721E-01,1.603417E+03,1.215967E+03,1.048281E-01,1.072238E-01,1.171458E+03,1.312390E+03,7.658753E-02,1.157264E-01,4.671626E+02,6.728715E+02,3.054214E-02,5.933372E-02,1.171614E+03,1.288105E+03,7.659771E-02,1.135849E-01,2.819964E+03,3.465071E+03,1.843635E-01,3.055495E-01,8.555890E+02,2.129028E+03,5.593667E-02,1.877374E-01,2.952987E+03,2.906430E+03,1.930603E-01,2.562886E-01,2.952524E+03,2.799372E+03,1.930300E-01,2.468482E-01,1.522918E+03,1.231681E+03,9.956525E-02,1.086095E-01,1.522709E+03,1.252370E+03,9.955163E-02,1.104339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.913682E+02,2.737780E+02,5.173804E-02,2.414171E-02,7.914397E+02,4.620257E+02,5.174272E-02,4.074137E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,1.141490E+01,1.339986E+03,8.059852E-04,1.181598E-01,1.118655E+02,1.210226E+03,7.898621E-03,1.067176E-01,1.771926E+02,1.249395E+03,1.251125E-02,1.101715E-01,1.382477E+02,7.475554E+02,9.761423E-03,6.591934E-02,1.392009E+02,4.023563E+03,9.828724E-03,3.547973E-01,0.000000E+00,1.346381E+03,0.000000E+00,1.582983E-01,1.276580E+03,1.312451E+04,9.013702E-02,1.157318E+00,1.072795E+03,9.403744E+03,7.574810E-02,8.292209E-01,1.303463E+03,6.262288E+03,9.203519E-02,5.522077E-01,1.769969E+03,9.697941E+03,1.249743E-01,8.551632E-01,1.936255E+03,4.656944E+03,1.265884E-01,4.106487E-01,5.759173E+02,1.964787E+03,3.765230E-02,1.732547E-01,1.909901E+03,4.485792E+03,1.248654E-01,3.955566E-01,4.422192E+03,1.169347E+04,2.891139E-01,1.031129E+00,0.000000E+00,7.123152E+03,0.000000E+00,6.281186E-01,5.221808E+03,1.015657E+04,3.413912E-01,8.956051E-01,5.179178E+03,1.051449E+04,3.386041E-01,9.271661E-01,2.798155E+03,4.312223E+03,1.829377E-01,3.802512E-01,2.796445E+03,4.518378E+03,1.828259E-01,3.984300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.631413E+03,1.216272E+03,1.066585E-01,1.072507E-01,1.630946E+03,1.194089E+03,1.066279E-01,1.052946E-01,1.214548E+03,1.303411E+03,7.940470E-02,1.149346E-01,4.883997E+02,6.715157E+02,3.193058E-02,5.921417E-02,1.214716E+03,1.283523E+03,7.941567E-02,1.131809E-01,2.924072E+03,3.442087E+03,1.911698E-01,3.035228E-01,9.334011E+02,2.134398E+03,6.102386E-02,1.882109E-01,3.035775E+03,2.887981E+03,1.984728E-01,2.546618E-01,3.035296E+03,2.775060E+03,1.984415E-01,2.447045E-01,1.558615E+03,1.217742E+03,1.018990E-01,1.073804E-01,1.558400E+03,1.236527E+03,1.018850E-01,1.090368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.076125E+02,2.658176E+02,5.280006E-02,2.343976E-02,8.076863E+02,4.552112E+02,5.280488E-02,4.014047E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,2.198572E+01,1.347997E+03,1.552372E-03,1.188662E-01,1.879804E+02,1.264451E+03,1.327296E-02,1.114991E-01,2.042113E+02,1.261272E+03,1.441900E-02,1.112188E-01,1.502981E+02,7.523772E+02,1.061228E-02,6.634453E-02,1.741007E+02,4.037636E+03,1.229293E-02,3.560382E-01,0.000000E+00,1.356638E+03,0.000000E+00,1.595042E-01,1.398312E+03,1.319268E+04,9.873232E-02,1.163328E+00,1.157453E+03,9.453025E+03,8.172570E-02,8.335666E-01,1.348498E+03,6.285845E+03,9.521503E-02,5.542850E-01,1.838983E+03,9.735410E+03,1.298473E-01,8.584672E-01,1.992113E+03,4.641541E+03,1.302403E-01,4.092905E-01,6.196014E+02,1.963566E+03,4.050828E-02,1.731470E-01,1.966097E+03,4.476632E+03,1.285394E-01,3.947488E-01,4.559607E+03,1.165913E+04,2.980978E-01,1.028100E+00,0.000000E+00,7.157453E+03,0.000000E+00,6.311433E-01,5.312630E+03,1.010889E+04,3.473289E-01,8.914002E-01,5.269141E+03,1.045760E+04,3.444857E-01,9.221500E-01,2.839580E+03,4.279429E+03,1.856460E-01,3.773595E-01,2.837753E+03,4.479158E+03,1.855265E-01,3.949716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.656183E+03,1.194764E+03,1.082779E-01,1.053541E-01,1.655680E+03,1.173579E+03,1.082450E-01,1.034861E-01,1.254108E+03,1.295627E+03,8.199102E-02,1.142482E-01,5.089688E+02,6.705642E+02,3.327534E-02,5.913026E-02,1.254287E+03,1.279612E+03,8.200272E-02,1.128360E-01,3.019058E+03,3.421265E+03,1.973799E-01,3.016867E-01,9.996895E+02,2.140713E+03,6.535766E-02,1.887678E-01,3.110190E+03,2.870892E+03,2.033379E-01,2.531549E-01,3.109696E+03,2.752906E+03,2.033056E-01,2.427509E-01,1.590042E+03,1.204737E+03,1.039537E-01,1.062336E-01,1.589821E+03,1.221884E+03,1.039393E-01,1.077456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.218121E+02,2.584096E+02,5.372840E-02,2.278653E-02,8.218879E+02,4.488127E+02,5.373336E-02,3.957625E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,3.663168E+01,1.355159E+03,2.586497E-03,1.194977E-01,2.885097E+02,1.316199E+03,2.037115E-02,1.160622E-01,2.311185E+02,1.273703E+03,1.631886E-02,1.123150E-01,1.611272E+02,7.565086E+02,1.137690E-02,6.670883E-02,1.948376E+02,4.051390E+03,1.375713E-02,3.572511E-01,0.000000E+00,1.365804E+03,0.000000E+00,1.605819E-01,1.511587E+03,1.325553E+04,1.067304E-01,1.168871E+00,1.234168E+03,9.498411E+03,8.714239E-02,8.375686E-01,1.389582E+03,6.307196E+03,9.811589E-02,5.561677E-01,1.901656E+03,9.769548E+03,1.342725E-01,8.614775E-01,2.043567E+03,4.628130E+03,1.336042E-01,4.081079E-01,6.583484E+02,1.962920E+03,4.304147E-02,1.730900E-01,2.017623E+03,4.469126E+03,1.319081E-01,3.940870E-01,4.683940E+03,1.162888E+04,3.062264E-01,1.025434E+00,0.000000E+00,7.193006E+03,0.000000E+00,6.342784E-01,5.394454E+03,1.006542E+04,3.526784E-01,8.875670E-01,5.349628E+03,1.040522E+04,3.497478E-01,9.175313E-01,2.879017E+03,4.248814E+03,1.882242E-01,3.746599E-01,2.877077E+03,4.442440E+03,1.880974E-01,3.917338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.678887E+03,1.174413E+03,1.097622E-01,1.035596E-01,1.678349E+03,1.154185E+03,1.097270E-01,1.017759E-01,1.290547E+03,1.289026E+03,8.437335E-02,1.136661E-01,5.287966E+02,6.700449E+02,3.457164E-02,5.908448E-02,1.290736E+03,1.276615E+03,8.438570E-02,1.125718E-01,3.106052E+03,3.402789E+03,2.030674E-01,3.000575E-01,1.055951E+03,2.148011E+03,6.903593E-02,1.894113E-01,3.177642E+03,2.855866E+03,2.077478E-01,2.518299E-01,3.177134E+03,2.733090E+03,2.077145E-01,2.410035E-01,1.618115E+03,1.192779E+03,1.057891E-01,1.051791E-01,1.617889E+03,1.208514E+03,1.057743E-01,1.065667E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.343157E+02,2.514863E+02,5.454586E-02,2.217603E-02,8.343933E+02,4.429112E+02,5.455094E-02,3.905585E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,5.560419E+01,1.361284E+03,3.926112E-03,1.200378E-01,3.636878E+02,1.364868E+03,2.567934E-02,1.203539E-01,2.523601E+02,1.283934E+03,1.781870E-02,1.132171E-01,1.708557E+02,7.599433E+02,1.206381E-02,6.701170E-02,2.311441E+02,4.063071E+03,1.632067E-02,3.582811E-01,0.000000E+00,1.373981E+03,0.000000E+00,1.615433E-01,1.611555E+03,1.331072E+04,1.137890E-01,1.173738E+00,1.303872E+03,9.538207E+03,9.206404E-02,8.410779E-01,1.427066E+03,6.325188E+03,1.007626E-01,5.577543E-01,1.958856E+03,9.798567E+03,1.383113E-01,8.640364E-01,2.090376E+03,4.615091E+03,1.366645E-01,4.069581E-01,6.929785E+02,1.962370E+03,4.530553E-02,1.730415E-01,2.064625E+03,4.461697E+03,1.349809E-01,3.934319E-01,4.795048E+03,1.159909E+04,3.134905E-01,1.022806E+00,0.000000E+00,7.227210E+03,0.000000E+00,6.372944E-01,5.462562E+03,1.002263E+04,3.571311E-01,8.837944E-01,5.417532E+03,1.035383E+04,3.541872E-01,9.129997E-01,2.915135E+03,4.218933E+03,1.905856E-01,3.720250E-01,2.913088E+03,4.406756E+03,1.904518E-01,3.885872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.699222E+03,1.154780E+03,1.110917E-01,1.018283E-01,1.698650E+03,1.135474E+03,1.110543E-01,1.001259E-01,1.323490E+03,1.283046E+03,8.652705E-02,1.131388E-01,5.477063E+02,6.696794E+02,3.580792E-02,5.905224E-02,1.323687E+03,1.273926E+03,8.653997E-02,1.123346E-01,3.184121E+03,3.385404E+03,2.081713E-01,2.985245E-01,1.103011E+03,2.155484E+03,7.211261E-02,1.900703E-01,3.237742E+03,2.841580E+03,2.116769E-01,2.505702E-01,3.237220E+03,2.714490E+03,2.116429E-01,2.393634E-01,1.642592E+03,1.181356E+03,1.073893E-01,1.041718E-01,1.642361E+03,1.195876E+03,1.073742E-01,1.054522E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.451238E+02,2.449112E+02,5.525248E-02,2.159624E-02,8.452033E+02,4.372560E+02,5.525767E-02,3.855717E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,6.689148E+01,1.366597E+03,4.723087E-03,1.205064E-01,4.378027E+02,1.408957E+03,3.091246E-02,1.242417E-01,2.715292E+02,1.293141E+03,1.917219E-02,1.140290E-01,1.796161E+02,7.627969E+02,1.268237E-02,6.726333E-02,2.590686E+02,4.073417E+03,1.829237E-02,3.591934E-01,0.000000E+00,1.381288E+03,0.000000E+00,1.624024E-01,1.702490E+03,1.335985E+04,1.202097E-01,1.178070E+00,1.367391E+03,9.573577E+03,9.654904E-02,8.441968E-01,1.461374E+03,6.340554E+03,1.031850E-01,5.591093E-01,2.011226E+03,9.823586E+03,1.420090E-01,8.662426E-01,2.133981E+03,4.602324E+03,1.395153E-01,4.058323E-01,7.245556E+02,1.961720E+03,4.736997E-02,1.729842E-01,2.108235E+03,4.454283E+03,1.378321E-01,3.927781E-01,4.897746E+03,1.156973E+04,3.202046E-01,1.020217E+00,6.361870E+00,7.259938E+03,4.159261E-04,6.401804E-01,5.525258E+03,9.980688E+03,3.612301E-01,8.800958E-01,5.477791E+03,1.030355E+04,3.581268E-01,9.085659E-01,2.949634E+03,4.189812E+03,1.928410E-01,3.694571E-01,2.947484E+03,4.372097E+03,1.927005E-01,3.855310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.718074E+03,1.135757E+03,1.123242E-01,1.001509E-01,1.717470E+03,1.117339E+03,1.122847E-01,9.852678E-02,1.353709E+03,1.277617E+03,8.850272E-02,1.126601E-01,5.653664E+02,6.694514E+02,3.696250E-02,5.903214E-02,1.353914E+03,1.271565E+03,8.851612E-02,1.121264E-01,3.255225E+03,3.369042E+03,2.128200E-01,2.970817E-01,1.143405E+03,2.163085E+03,7.475347E-02,1.907406E-01,3.292022E+03,2.828129E+03,2.152257E-01,2.493840E-01,3.291489E+03,2.697020E+03,2.151909E-01,2.378229E-01,1.664291E+03,1.170448E+03,1.088079E-01,1.032100E-01,1.664055E+03,1.183919E+03,1.087925E-01,1.043978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.546109E+02,2.386672E+02,5.587272E-02,2.104564E-02,8.546919E+02,4.318469E+02,5.587802E-02,3.808020E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,8.243382E+01,1.371192E+03,5.820504E-03,1.209116E-01,5.190107E+02,1.448153E+03,3.664641E-02,1.276979E-01,2.888449E+02,1.301289E+03,2.039482E-02,1.147475E-01,1.875190E+02,7.651409E+02,1.324038E-02,6.747003E-02,2.841877E+02,4.082515E+03,2.006598E-02,3.599957E-01,0.000000E+00,1.387824E+03,0.000000E+00,1.631709E-01,1.785374E+03,1.340342E+04,1.260620E-01,1.181912E+00,1.425371E+03,9.604893E+03,1.006429E-01,8.469583E-01,1.492795E+03,6.353520E+03,1.054036E-01,5.602526E-01,2.059269E+03,9.844941E+03,1.454012E-01,8.681257E-01,2.174515E+03,4.589639E+03,1.421654E-01,4.047138E-01,7.535681E+02,1.960897E+03,4.926674E-02,1.729116E-01,2.148874E+03,4.446724E+03,1.404890E-01,3.921116E-01,4.993070E+03,1.154050E+04,3.264367E-01,1.017640E+00,1.313952E+02,7.290911E+03,8.590353E-03,6.429116E-01,5.584754E+03,9.939316E+03,3.651198E-01,8.764477E-01,5.533641E+03,1.025409E+04,3.617782E-01,9.042046E-01,2.982304E+03,4.161336E+03,1.949769E-01,3.669461E-01,2.980055E+03,4.338319E+03,1.948299E-01,3.825524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.735533E+03,1.117309E+03,1.134656E-01,9.852415E-02,1.734900E+03,1.099747E+03,1.134243E-01,9.697556E-02,1.381249E+03,1.272631E+03,9.030322E-02,1.122205E-01,5.817144E+02,6.693196E+02,3.803130E-02,5.902051E-02,1.381460E+03,1.269449E+03,9.031703E-02,1.119398E-01,3.319514E+03,3.353513E+03,2.170231E-01,2.957124E-01,1.180159E+03,2.170703E+03,7.715640E-02,1.914123E-01,3.340794E+03,2.815348E+03,2.184143E-01,2.482570E-01,3.340251E+03,2.680512E+03,2.183788E-01,2.363672E-01,1.683427E+03,1.159982E+03,1.100591E-01,1.022870E-01,1.683187E+03,1.172544E+03,1.100434E-01,1.033948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.629102E+02,2.328132E+02,5.641531E-02,2.052944E-02,8.629928E+02,4.266525E+02,5.642071E-02,3.762216E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,9.697969E+01,1.375156E+03,6.847561E-03,1.212610E-01,5.913187E+02,1.482863E+03,4.175195E-02,1.307587E-01,3.044984E+02,1.308479E+03,2.150009E-02,1.153815E-01,1.946828E+02,7.670377E+02,1.374621E-02,6.763729E-02,3.068430E+02,4.090482E+03,2.166563E-02,3.606982E-01,0.000000E+00,1.393676E+03,0.000000E+00,1.638588E-01,1.861061E+03,1.344195E+04,1.314061E-01,1.185309E+00,1.478466E+03,9.632533E+03,1.043918E-01,8.493956E-01,1.521608E+03,6.364317E+03,1.074380E-01,5.612046E-01,2.103447E+03,9.862980E+03,1.485206E-01,8.697163E-01,2.212026E+03,4.576909E+03,1.446178E-01,4.035912E-01,7.804819E+02,1.959840E+03,5.102632E-02,1.728184E-01,2.186643E+03,4.438916E+03,1.429582E-01,3.914231E-01,5.081438E+03,1.151120E+04,3.322141E-01,1.015056E+00,2.466330E+02,7.319975E+03,1.612436E-02,6.454745E-01,5.642610E+03,9.898349E+03,3.689023E-01,8.728351E-01,5.587696E+03,1.020527E+04,3.653122E-01,8.998993E-01,3.013474E+03,4.133422E+03,1.970148E-01,3.644846E-01,3.011133E+03,4.305314E+03,1.968617E-01,3.796421E-01,0.000000E+00,2.939049E+02,0.000000E+00,2.591650E-02,1.751860E+03,1.099396E+03,1.145330E-01,9.694456E-02,1.751201E+03,1.082665E+03,1.144899E-01,9.546924E-02,1.406380E+03,1.268004E+03,9.194627E-02,1.118124E-01,5.968436E+02,6.692499E+02,3.902042E-02,5.901437E-02,1.406597E+03,1.267519E+03,9.196045E-02,1.117697E-01,3.377693E+03,3.338676E+03,2.208267E-01,2.944040E-01,1.216133E+03,2.178237E+03,7.950830E-02,1.920767E-01,3.384710E+03,2.803130E+03,2.212854E-01,2.471797E-01,3.384157E+03,2.664829E+03,2.212493E-01,2.349843E-01,1.700340E+03,1.149903E+03,1.111648E-01,1.013983E-01,1.700096E+03,1.161678E+03,1.111488E-01,1.024366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.701897E+02,2.272332E+02,5.689123E-02,2.003740E-02,8.702738E+02,4.216498E+02,5.689673E-02,3.718103E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,1.099551E+02,1.378580E+03,7.763735E-03,1.215630E-01,6.569043E+02,1.513546E+03,4.638283E-02,1.334643E-01,3.186687E+02,1.314834E+03,2.250062E-02,1.159419E-01,2.011842E+02,7.685695E+02,1.420525E-02,6.777236E-02,3.272557E+02,4.097466E+03,2.310693E-02,3.613141E-01,0.000000E+00,1.398918E+03,0.000000E+00,1.644752E-01,1.930393E+03,1.347609E+04,1.363016E-01,1.188320E+00,1.527097E+03,9.656989E+03,1.078256E-01,8.515520E-01,1.548054E+03,6.373331E+03,1.093053E-01,5.619995E-01,2.144147E+03,9.878254E+03,1.513944E-01,8.710632E-01,2.246656E+03,4.564966E+03,1.468818E-01,4.025381E-01,8.056126E+02,1.959009E+03,5.266931E-02,1.727452E-01,2.221658E+03,4.431708E+03,1.452475E-01,3.907874E-01,5.163066E+03,1.148395E+04,3.375507E-01,1.012653E+00,4.092512E+02,7.348115E+03,2.675601E-02,6.479558E-01,5.702568E+03,9.859743E+03,3.728223E-01,8.694309E-01,5.642579E+03,1.015902E+04,3.689003E-01,8.958211E-01,3.043353E+03,4.107000E+03,1.989682E-01,3.621548E-01,3.040925E+03,4.273994E+03,1.988095E-01,3.768803E-01,0.000000E+00,6.222042E+02,0.000000E+00,5.486589E-02,1.767237E+03,1.082532E+03,1.155384E-01,9.545749E-02,1.766555E+03,1.066613E+03,1.154938E-01,9.405377E-02,1.429340E+03,1.263992E+03,9.344734E-02,1.114586E-01,6.108039E+02,6.693687E+02,3.993311E-02,5.902485E-02,1.429562E+03,1.265990E+03,9.346184E-02,1.116348E-01,3.430378E+03,3.325205E+03,2.242712E-01,2.932162E-01,1.252556E+03,2.186001E+03,8.188955E-02,1.927613E-01,3.424307E+03,2.792003E+03,2.238742E-01,2.461985E-01,3.423744E+03,2.650516E+03,2.238374E-01,2.337222E-01,1.715307E+03,1.140519E+03,1.121432E-01,1.005708E-01,1.715059E+03,1.151609E+03,1.121270E-01,1.015488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.765868E+02,2.220618E+02,5.730946E-02,1.958138E-02,8.766723E+02,4.169868E+02,5.731505E-02,3.676984E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,1.216490E+02,1.381535E+03,8.589414E-03,1.218236E-01,7.158951E+02,1.540613E+03,5.054807E-02,1.358511E-01,3.315369E+02,1.320441E+03,2.340922E-02,1.164363E-01,2.071002E+02,7.697846E+02,1.462297E-02,6.787951E-02,3.456552E+02,4.103576E+03,2.440609E-02,3.618528E-01,0.000000E+00,1.403617E+03,0.000000E+00,1.650277E-01,1.993934E+03,1.350629E+04,1.407881E-01,1.190983E+00,1.571695E+03,9.678586E+03,1.109746E-01,8.534565E-01,1.572349E+03,6.380774E+03,1.110207E-01,5.626558E-01,2.181703E+03,9.891083E+03,1.540461E-01,8.721944E-01,2.278287E+03,4.553673E+03,1.489498E-01,4.015423E-01,8.291809E+02,1.958395E+03,5.421016E-02,1.726910E-01,2.253934E+03,4.424977E+03,1.473576E-01,3.901939E-01,5.239331E+03,1.145855E+04,3.425368E-01,1.010413E+00,5.937142E+02,7.375028E+03,3.881582E-02,6.503290E-01,5.761835E+03,9.823359E+03,3.766971E-01,8.662226E-01,5.698745E+03,1.011520E+04,3.725724E-01,8.919572E-01,3.072101E+03,4.082038E+03,2.008477E-01,3.599536E-01,3.069593E+03,4.244314E+03,2.006837E-01,3.742631E-01,0.000000E+00,1.083909E+03,0.000000E+00,9.557892E-02,1.781807E+03,1.066730E+03,1.164909E-01,9.406415E-02,1.781105E+03,1.051625E+03,1.164450E-01,9.273219E-02,1.450341E+03,1.260555E+03,9.482036E-02,1.111556E-01,6.236795E+02,6.696621E+02,4.077490E-02,5.905072E-02,1.450568E+03,1.264825E+03,9.483518E-02,1.115321E-01,3.478130E+03,3.313043E+03,2.273931E-01,2.921438E-01,1.289735E+03,2.193959E+03,8.432026E-02,1.934630E-01,3.460060E+03,2.781881E+03,2.262117E-01,2.453059E-01,3.459490E+03,2.637506E+03,2.261744E-01,2.325749E-01,1.728566E+03,1.131809E+03,1.130101E-01,9.980277E-02,1.728314E+03,1.142304E+03,1.129937E-01,1.007283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.822183E+02,2.172578E+02,5.767764E-02,1.915777E-02,8.823050E+02,4.126543E+02,5.768330E-02,3.638780E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
