04:45:00,1.321173E+02,1.384077E+03,9.328562E-03,1.220478E-01,7.687135E+02,1.564466E+03,5.427748E-02,1.379544E-01,3.432302E+02,1.325379E+03,2.423487E-02,1.168718E-01,2.124987E+02,7.707259E+02,1.500415E-02,6.796252E-02,3.622813E+02,4.108907E+03,2.558003E-02,3.623229E-01,5.866918E+00,1.407832E+03,4.142525E-04,1.655233E-01,2.052247E+03,1.353298E+04,1.449054E-01,1.193337E+00,1.612645E+03,9.697646E+03,1.138659E-01,8.551372E-01,1.594684E+03,6.386831E+03,1.125978E-01,5.631899E-01,2.216403E+03,9.901746E+03,1.564962E-01,8.731347E-01,2.307238E+03,4.542842E+03,1.508425E-01,4.005872E-01,8.513447E+02,1.957965E+03,5.565918E-02,1.726531E-01,2.283138E+03,4.418548E+03,1.492669E-01,3.896270E-01,5.311199E+03,1.143474E+04,3.472353E-01,1.008314E+00,6.838586E+02,7.400249E+03,4.470928E-02,6.525530E-01,5.820267E+03,9.788993E+03,3.805172E-01,8.631922E-01,5.754538E+03,1.007360E+04,3.762200E-01,8.882890E-01,3.099847E+03,4.058490E+03,2.026617E-01,3.578772E-01,3.097267E+03,4.216215E+03,2.024930E-01,3.717853E-01,0.000000E+00,1.631749E+03,0.000000E+00,1.438874E-01,1.795681E+03,1.052007E+03,1.173980E-01,9.276585E-02,1.794964E+03,1.037719E+03,1.173511E-01,9.150593E-02,1.469577E+03,1.257664E+03,9.607798E-02,1.109006E-01,6.355597E+02,6.701215E+02,4.155160E-02,5.909122E-02,1.469809E+03,1.264012E+03,9.609313E-02,1.114605E-01,3.521452E+03,3.302151E+03,2.302253E-01,2.911833E-01,1.325831E+03,2.202092E+03,8.668015E-02,1.941802E-01,3.492388E+03,2.772783E+03,2.283252E-01,2.445037E-01,3.491810E+03,2.625746E+03,2.282874E-01,2.315380E-01,1.740328E+03,1.123757E+03,1.137791E-01,9.909271E-02,1.740073E+03,1.133735E+03,1.137624E-01,9.997261E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.871843E+02,2.127155E+02,5.800230E-02,1.875723E-02,8.872722E+02,4.086454E+02,5.800805E-02,3.603430E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:00:00,1.414522E+02,1.386405E+03,9.987682E-03,1.222530E-01,8.159182E+02,1.584212E+03,5.761051E-02,1.396956E-01,3.538740E+02,1.335443E+03,2.498640E-02,1.177592E-01,2.174376E+02,7.717638E+02,1.535288E-02,6.805404E-02,3.773149E+02,4.117144E+03,2.664152E-02,3.630492E-01,1.479904E+01,1.411618E+03,1.044934E-03,1.659684E-01,2.105833E+03,1.356520E+04,1.486891E-01,1.196178E+00,1.650290E+03,9.725880E+03,1.165240E-01,8.576269E-01,1.615234E+03,6.397960E+03,1.140488E-01,5.641713E-01,2.248499E+03,9.907651E+03,1.587625E-01,8.736554E-01,2.334109E+03,4.537406E+03,1.525993E-01,4.001079E-01,8.722253E+02,1.957649E+03,5.702431E-02,1.726252E-01,2.310034E+03,4.417386E+03,1.510253E-01,3.895246E-01,5.379288E+03,1.148451E+04,3.516869E-01,1.012703E+00,8.056215E+02,7.423305E+03,5.266989E-02,6.545861E-01,5.877585E+03,9.756443E+03,3.842645E-01,8.603219E-01,5.809736E+03,1.003402E+04,3.798287E-01,8.847984E-01,3.126695E+03,4.114655E+03,2.044169E-01,3.628297E-01,3.124048E+03,4.211988E+03,2.042439E-01,3.714126E-01,0.000000E+00,1.956452E+03,0.000000E+00,1.725197E-01,1.808948E+03,1.038329E+03,1.182653E-01,9.155976E-02,1.808219E+03,1.024656E+03,1.182177E-01,9.035405E-02,1.487224E+03,1.257434E+03,9.723165E-02,1.108804E-01,6.465309E+02,6.707423E+02,4.226887E-02,5.914597E-02,1.487460E+03,1.263544E+03,9.724713E-02,1.114191E-01,3.560795E+03,3.319934E+03,2.327975E-01,2.927514E-01,1.360456E+03,2.210392E+03,8.894382E-02,1.949120E-01,3.521660E+03,2.764645E+03,2.302389E-01,2.437860E-01,3.521075E+03,2.615201E+03,2.302007E-01,2.306081E-01,1.750774E+03,1.143969E+03,1.144621E-01,1.008750E-01,1.750516E+03,1.134117E+03,1.144452E-01,1.000063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.915709E+02,2.084773E+02,5.828909E-02,1.838350E-02,8.916600E+02,4.049559E+02,5.829491E-02,3.570896E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,1.497748E+02,1.387946E+03,1.057533E-02,1.223889E-01,8.582184E+02,1.600549E+03,6.059725E-02,1.411362E-01,3.635964E+02,1.352907E+03,2.567288E-02,1.192992E-01,2.219796E+02,7.729548E+02,1.567358E-02,6.815905E-02,3.909516E+02,4.128252E+03,2.760439E-02,3.640287E-01,2.568415E+01,1.414975E+03,1.813512E-03,1.663631E-01,2.155217E+03,1.360507E+04,1.521760E-01,1.199694E+00,1.684999E+03,9.772079E+03,1.189747E-01,8.617007E-01,1.634233E+03,6.423155E+03,1.153903E-01,5.663929E-01,2.278310E+03,9.908222E+03,1.608674E-01,8.737057E-01,2.359744E+03,4.540962E+03,1.542752E-01,4.004214E-01,8.924099E+02,1.959097E+03,5.834394E-02,1.727529E-01,2.335357E+03,4.433798E+03,1.526809E-01,3.909717E-01,5.446601E+03,1.165845E+04,3.560877E-01,1.028041E+00,9.006280E+02,7.446402E+03,5.888123E-02,6.566228E-01,5.936123E+03,9.730619E+03,3.880916E-01,8.580447E-01,5.866516E+03,1.000133E+04,3.835409E-01,8.819162E-01,3.153887E+03,4.331751E+03,2.061947E-01,3.819733E-01,3.151180E+03,4.246135E+03,2.060177E-01,3.744236E-01,5.901173E+03,1.416876E+04,4.166712E-01,1.249400E+00,1.822260E+03,1.027246E+03,1.191356E-01,9.058242E-02,1.821521E+03,1.014108E+03,1.190874E-01,8.942396E-02,1.503919E+03,1.261384E+03,9.832319E-02,1.112286E-01,6.569080E+02,6.718883E+02,4.294731E-02,5.924702E-02,1.504161E+03,1.265940E+03,9.833898E-02,1.116305E-01,3.597750E+03,3.381656E+03,2.352135E-01,2.981940E-01,1.394045E+03,2.219740E+03,9.113985E-02,1.957364E-01,3.549273E+03,2.800980E+03,2.320442E-01,2.469900E-01,3.548681E+03,2.607503E+03,2.320055E-01,2.299293E-01,1.760553E+03,1.220051E+03,1.151014E-01,1.075839E-01,1.760292E+03,1.147715E+03,1.150843E-01,1.012053E-01,3.544946E+03,4.673100E+03,2.503022E-01,4.120734E-01,8.956783E+02,2.051295E+02,5.855762E-02,1.808830E-02,8.957684E+02,4.020029E+02,5.856351E-02,3.544856E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,1.571680E+02,1.391042E+03,1.109735E-02,1.226619E-01,8.959101E+02,1.616944E+03,6.325860E-02,1.425819E-01,3.724310E+02,1.389992E+03,2.629668E-02,1.225693E-01,2.261116E+02,7.748697E+02,1.596533E-02,6.832791E-02,4.032783E+02,4.155466E+03,2.847476E-02,3.664284E-01,3.905110E+01,1.418106E+03,2.757328E-03,1.667313E-01,2.200501E+03,1.366413E+04,1.553734E-01,1.204901E+00,1.716800E+03,9.835855E+03,1.212202E-01,8.673244E-01,1.651530E+03,6.470668E+03,1.166115E-01,5.705827E-01,2.305637E+03,9.913803E+03,1.627968E-01,8.741979E-01,2.380385E+03,4.555659E+03,1.556247E-01,4.017174E-01,9.097912E+02,1.960352E+03,5.948030E-02,1.728636E-01,2.355558E+03,4.687511E+03,1.540016E-01,4.133441E-01,5.502619E+03,1.194774E+04,3.597500E-01,1.053551E+00,9.814359E+02,7.468231E+03,6.416428E-02,6.585477E-01,5.985795E+03,9.714735E+03,3.913391E-01,8.566441E-01,5.914803E+03,9.978788E+03,3.866978E-01,8.799282E-01,3.176975E+03,4.733410E+03,2.077041E-01,4.173915E-01,3.174215E+03,4.318798E+03,2.075237E-01,3.808311E-01,6.354785E+03,1.691878E+04,4.486999E-01,1.491896E+00,1.833607E+03,1.018104E+03,1.198775E-01,8.977626E-02,1.832862E+03,1.005405E+03,1.198288E-01,8.865648E-02,1.517459E+03,1.270662E+03,9.920837E-02,1.120468E-01,6.655362E+02,6.735169E+02,4.351140E-02,5.939063E-02,1.517705E+03,1.274249E+03,9.922443E-02,1.123631E-01,3.627551E+03,3.485744E+03,2.371619E-01,3.073724E-01,1.422805E+03,2.229530E+03,9.302009E-02,1.965997E-01,3.570994E+03,2.942949E+03,2.334643E-01,2.595089E-01,3.570396E+03,2.603350E+03,2.334252E-01,2.295631E-01,1.767995E+03,1.361497E+03,1.155879E-01,1.200566E-01,1.767731E+03,1.175324E+03,1.155707E-01,1.036399E-01,4.702097E+03,5.859817E+03,3.320066E-01,5.167179E-01,8.987938E+02,2.025256E+02,5.876131E-02,1.785868E-02,8.988849E+02,4.000754E+02,5.876726E-02,3.527859E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,1.637799E+02,1.393380E+03,1.156420E-02,1.228680E-01,9.297859E+02,1.630336E+03,6.565051E-02,1.437628E-01,3.805527E+02,1.433190E+03,2.687014E-02,1.263785E-01,2.299291E+02,7.770690E+02,1.623488E-02,6.852185E-02,4.145302E+02,4.184575E+03,2.926923E-02,3.689953E-01,4.879245E+01,1.420875E+03,3.445147E-03,1.670568E-01,2.242461E+03,1.372171E+04,1.583361E-01,1.209979E+00,1.746290E+03,9.918224E+03,1.233024E-01,8.745877E-01,1.667666E+03,6.531849E+03,1.177509E-01,5.759776E-01,2.331192E+03,9.913615E+03,1.646012E-01,8.741814E-01,2.401465E+03,4.575661E+03,1.570029E-01,4.034812E-01,9.257941E+02,1.959628E+03,6.052653E-02,1.727997E-01,2.376447E+03,5.184016E+03,1.553673E-01,4.571259E-01,5.560272E+03,1.231166E+04,3.635193E-01,1.085641E+00,1.048495E+03,7.472602E+03,6.854845E-02,6.589331E-01,6.038078E+03,9.697830E+03,3.947572E-01,8.551534E-01,5.966021E+03,9.955409E+03,3.900463E-01,8.778667E-01,3.201743E+03,5.311570E+03,2.093234E-01,4.683735E-01,3.198936E+03,4.420273E+03,2.091399E-01,3.897791E-01,1.106989E+04,2.428626E+04,7.816252E-01,2.141560E+00,1.845465E+03,1.011348E+03,1.206528E-01,8.918055E-02,1.844717E+03,9.990147E+02,1.206038E-01,8.809299E-02,1.528067E+03,1.283809E+03,9.990192E-02,1.132062E-01,6.723003E+02,6.741169E+02,4.395362E-02,5.944354E-02,1.528316E+03,1.364677E+03,9.991819E-02,1.203370E-01,3.652952E+03,3.619839E+03,2.388225E-01,3.191969E-01,1.445428E+03,2.233785E+03,9.449916E-02,1.969749E-01,3.589574E+03,3.207966E+03,2.346791E-01,2.828781E-01,3.588971E+03,2.606027E+03,2.346396E-01,2.297991E-01,1.774896E+03,1.566356E+03,1.160391E-01,1.381211E-01,1.774629E+03,1.214427E+03,1.160216E-01,1.070880E-01,7.435827E+03,8.541535E+03,5.250304E-01,7.531914E-01,9.016757E+02,2.008298E+02,5.894972E-02,1.770915E-02,9.017676E+02,3.987140E+02,5.895573E-02,3.515855E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,1.696748E+02,1.396083E+03,1.198044E-02,1.231064E-01,9.601199E+02,1.644661E+03,6.779233E-02,1.450260E-01,3.879758E+02,1.484048E+03,2.739428E-02,1.308632E-01,2.334146E+02,7.795289E+02,1.648099E-02,6.873876E-02,4.247615E+02,4.218679E+03,2.999165E-02,3.720026E-01,5.747572E+01,1.423407E+03,4.058257E-03,1.673545E-01,2.281115E+03,1.377483E+04,1.610654E-01,1.214662E+00,1.773444E+03,1.001129E+04,1.252197E-01,8.827941E-01,1.682483E+03,6.601898E+03,1.187971E-01,5.821546E-01,2.354749E+03,9.918002E+03,1.662646E-01,8.745682E-01,2.417787E+03,4.594462E+03,1.580700E-01,4.051390E-01,9.379092E+02,1.954244E+03,6.131859E-02,1.723250E-01,2.392722E+03,5.896016E+03,1.564313E-01,5.199099E-01,5.608126E+03,1.265071E+04,3.666479E-01,1.115538E+00,1.096005E+03,7.455034E+03,7.165458E-02,6.573840E-01,6.082157E+03,9.762067E+03,3.976390E-01,8.608179E-01,6.009347E+03,9.941055E+03,3.928788E-01,8.766010E-01,3.223852E+03,5.977461E+03,2.107689E-01,5.270918E-01,3.221004E+03,4.523464E+03,2.105827E-01,3.988785E-01,1.406657E+04,2.935936E+04,9.932153E-01,2.588904E+00,1.856107E+03,1.006336E+03,1.213485E-01,8.873854E-02,1.855358E+03,9.945205E+02,1.212995E-01,8.769670E-02,1.533290E+03,1.298895E+03,1.002434E-01,1.145364E-01,6.758154E+02,6.737462E+02,4.418343E-02,5.941085E-02,1.533541E+03,1.543322E+03,1.002598E-01,1.360899E-01,3.669144E+03,3.749811E+03,2.398812E-01,3.306578E-01,1.457079E+03,2.230719E+03,9.526085E-02,1.967045E-01,3.600936E+03,3.602460E+03,2.354218E-01,3.176644E-01,3.600328E+03,2.617142E+03,2.353821E-01,2.307792E-01,1.779859E+03,1.805180E+03,1.163636E-01,1.591806E-01,1.779591E+03,1.255995E+03,1.163460E-01,1.107535E-01,9.339517E+03,1.048164E+04,6.594465E-01,9.242701E-01,9.037896E+02,1.999310E+02,5.908792E-02,1.762989E-02,9.038824E+02,3.991125E+02,5.909399E-02,3.519369E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,6.871752E+02,2.009303E+03,4.852020E-02,1.771801E-01,3.734185E+03,4.475190E+03,2.636640E-01,3.946217E-01,1.483604E+03,2.745003E+03,1.047546E-01,2.420540E-01,7.134009E+02,1.296239E+03,5.037195E-02,1.143022E-01,1.734271E+03,5.818667E+03,1.224538E-01,5.130893E-01,5.892095E+02,2.096699E+03,4.160302E-02,2.465155E-01,9.079908E+03,2.150044E+04,6.411160E-01,1.895906E+00,6.723504E+03,1.572887E+04,4.747345E-01,1.386969E+00,5.087290E+03,1.045457E+04,3.592044E-01,9.218831E-01,7.512762E+03,1.572416E+04,5.304626E-01,1.386555E+00,6.111264E+03,4.611090E+03,3.995420E-01,4.066053E-01,2.948452E+03,1.944314E+03,1.927638E-01,1.714494E-01,6.069321E+03,6.785863E+03,3.967999E-01,5.983765E-01,1.482323E+04,1.290005E+04,9.691129E-01,1.137525E+00,7.516578E+03,7.414572E+03,4.914186E-01,6.538160E-01,1.461161E+04,1.012356E+04,9.552771E-01,8.926942E-01,1.450520E+04,9.942586E+03,9.483206E-01,8.767360E-01,7.121288E+03,6.640093E+03,4.655753E-01,5.855225E-01,7.117693E+03,4.612587E+03,4.653403E-01,4.067374E-01,1.092834E+04,2.189785E+04,7.716303E-01,1.930949E+00,3.579878E+03,1.003954E+03,2.340451E-01,8.852851E-02,3.578991E+03,9.926682E+02,2.339871E-01,8.753335E-02,3.170484E+03,1.316092E+03,2.072798E-01,1.160528E-01,1.488988E+03,6.726645E+02,9.734703E-02,5.931547E-02,3.170788E+03,1.795103E+03,2.072996E-01,1.582920E-01,7.785262E+03,3.858677E+03,5.089846E-01,3.402576E-01,3.683122E+03,2.220169E+03,2.407950E-01,1.957742E-01,7.210602E+03,4.085360E+03,4.714145E-01,3.602465E-01,7.209889E+03,2.640152E+03,4.713679E-01,2.328083E-01,3.393358E+03,2.049270E+03,2.218509E-01,1.807044E-01,3.393048E+03,1.296388E+03,2.218306E-01,1.143153E-01,7.477925E+03,7.533742E+03,5.280028E-01,6.643244E-01,1.596243E+03,2.001195E+02,1.043591E-01,1.764651E-02,1.596349E+03,4.029948E+02,1.043660E-01,3.553603E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,1.010961E+03,2.213497E+03,7.138213E-02,1.951858E-01,5.471411E+03,5.371731E+03,3.863265E-01,4.736785E-01,1.924987E+03,2.890188E+03,1.359199E-01,2.548564E-01,9.721713E+02,1.417865E+03,6.864326E-02,1.250272E-01,2.314537E+03,6.078957E+03,1.634253E-01,5.360416E-01,8.636739E+02,2.225401E+03,6.098246E-02,2.616474E-01,1.119255E+04,2.138941E+04,7.902859E-01,1.886115E+00,8.300857E+03,1.579537E+04,5.861086E-01,1.392834E+00,6.238796E+03,1.057051E+04,4.405101E-01,9.321059E-01,9.185654E+03,1.584921E+04,6.485825E-01,1.397581E+00,7.611069E+03,4.626635E+03,4.975962E-01,4.079761E-01,3.711489E+03,1.932750E+03,2.426496E-01,1.704296E-01,7.562981E+03,7.617453E+03,4.944523E-01,6.717061E-01,1.816026E+04,1.306004E+04,1.187281E+00,1.151633E+00,9.342947E+03,7.358518E+03,6.108228E-01,6.488732E-01,1.762263E+04,1.089851E+04,1.152131E+00,9.610289E-01,1.749992E+04,9.968885E+03,1.144109E+00,8.790550E-01,8.572719E+03,7.264400E+03,5.604669E-01,6.405738E-01,8.568746E+03,4.686544E+03,5.602072E-01,4.132589E-01,1.300071E+04,2.337327E+04,9.179567E-01,2.061052E+00,4.429461E+03,1.010036E+03,2.895892E-01,8.906484E-02,4.428460E+03,1.011942E+03,2.895237E-01,8.923291E-02,3.922801E+03,1.335957E+03,2.564647E-01,1.178045E-01,1.885225E+03,6.718559E+02,1.232521E-01,5.924417E-02,3.923113E+03,2.113868E+03,2.564852E-01,1.864007E-01,9.560021E+03,3.948000E+03,6.250147E-01,3.481341E-01,4.663522E+03,2.205165E+03,3.048915E-01,1.944512E-01,8.716390E+03,4.599061E+03,5.698598E-01,4.055446E-01,8.715656E+03,2.678347E+03,5.698118E-01,2.361763E-01,4.096362E+03,2.287229E+03,2.678118E-01,2.016876E-01,4.096044E+03,1.335531E+03,2.677910E-01,1.177670E-01,7.833235E+03,7.932673E+03,5.530906E-01,6.995021E-01,1.962139E+03,2.035680E+02,1.282806E-01,1.795060E-02,1.962247E+03,4.296341E+02,1.282877E-01,3.788508E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.338938E+03,2.570460E+03,9.454002E-02,2.266629E-01,7.227854E+03,7.178832E+03,5.103458E-01,6.330285E-01,2.478600E+03,3.523928E+03,1.750095E-01,3.107395E-01,1.246060E+03,1.707754E+03,8.798206E-02,1.505895E-01,3.008533E+03,6.866085E+03,2.124271E-01,6.054505E-01,1.183091E+03,2.558828E+03,8.353590E-02,3.008495E-01,1.432931E+04,2.469197E+04,1.011767E+00,2.177335E+00,1.059281E+04,1.829850E+04,7.479390E-01,1.613559E+00,7.808706E+03,1.230231E+04,5.513586E-01,1.084816E+00,1.154252E+04,1.852822E+04,8.149963E-01,1.633816E+00,9.843392E+03,4.646941E+03,6.435409E-01,4.097666E-01,4.818267E+03,1.923941E+03,3.150085E-01,1.696529E-01,9.795606E+03,8.367730E+03,6.404168E-01,7.378654E-01,2.361866E+04,1.316008E+04,1.544140E+00,1.160454E+00,1.230256E+04,7.303266E+03,8.043163E-01,6.440011E-01,2.227602E+04,1.209692E+04,1.456361E+00,1.066705E+00,2.215005E+04,1.003096E+04,1.448125E+00,8.845292E-01,1.065890E+04,7.842696E+03,6.968571E-01,6.915679E-01,1.065495E+04,4.751823E+03,6.965990E-01,4.190151E-01,1.060089E+04,1.988190E+04,7.485100E-01,1.753183E+00,5.425977E+03,1.032268E+03,3.547393E-01,9.102529E-02,5.424898E+03,1.085353E+03,3.546688E-01,9.570629E-02,4.750887E+03,1.360760E+03,3.106033E-01,1.199916E-01,2.315755E+03,6.732281E+02,1.513994E-01,5.936517E-02,4.751180E+03,2.419640E+03,3.106224E-01,2.133635E-01,1.158321E+04,4.028890E+03,7.572867E-01,3.552670E-01,5.828008E+03,2.192564E+03,3.810233E-01,1.933400E-01,1.043897E+04,5.120247E+03,6.824788E-01,4.515027E-01,1.043828E+04,2.730193E+03,6.824333E-01,2.407481E-01,4.873818E+03,2.517281E+03,3.186403E-01,2.219735E-01,4.873517E+03,1.376019E+03,3.186206E-01,1.213372E-01,6.465744E+03,6.743312E+03,4.565345E-01,5.946244E-01,2.328634E+03,2.127145E+02,1.522414E-01,1.875713E-02,2.328738E+03,4.881437E+02,1.522481E-01,4.304445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.549920E+03,2.810334E+03,1.094371E-01,2.478149E-01,8.360802E+03,8.391357E+03,5.903412E-01,7.399488E-01,2.789016E+03,3.927496E+03,1.969274E-01,3.463261E-01,1.416795E+03,1.899720E+03,1.000373E-01,1.675171E-01,3.409416E+03,7.369920E+03,2.407327E-01,6.498786E-01,1.372284E+03,2.774900E+03,9.689449E-02,3.262538E-01,1.592864E+04,2.665677E+04,1.124693E+00,2.350590E+00,1.177544E+04,1.982120E+04,8.314427E-01,1.747831E+00,8.649092E+03,1.337836E+04,6.106968E-01,1.179702E+00,1.278169E+04,2.023729E+04,9.024922E-01,1.784521E+00,1.108275E+04,4.678300E+03,7.245675E-01,4.125319E-01,5.441761E+03,1.923115E+03,3.557712E-01,1.695801E-01,1.103199E+04,8.485066E+03,7.212492E-01,7.482121E-01,2.648125E+04,1.323192E+04,1.731290E+00,1.166789E+00,1.388154E+04,7.260891E+03,9.075466E-01,6.402644E-01,2.481149E+04,1.362013E+04,1.622125E+00,1.201021E+00,2.467850E+04,1.012919E+04,1.613430E+00,8.931908E-01,1.184416E+04,8.370802E+03,7.743473E-01,7.381362E-01,1.184020E+04,4.816546E+03,7.740884E-01,4.247224E-01,9.729178E+03,1.843558E+04,6.869597E-01,1.625647E+00,6.063099E+03,1.078573E+03,3.963931E-01,9.510842E-02,6.061941E+03,1.235674E+03,3.963174E-01,1.089615E-01,5.260992E+03,1.393005E+03,3.439529E-01,1.228350E-01,2.581475E+03,6.782245E+02,1.687716E-01,5.980575E-02,5.261257E+03,2.705206E+03,3.439703E-01,2.385447E-01,1.280091E+04,4.111663E+03,8.368972E-01,3.625659E-01,6.508576E+03,2.187601E+03,4.255174E-01,1.929024E-01,1.147747E+04,5.641199E+03,7.503736E-01,4.974402E-01,1.147682E+04,2.798760E+03,7.503314E-01,2.467943E-01,5.349983E+03,2.737285E+03,3.497710E-01,2.413735E-01,5.349704E+03,1.420803E+03,3.497528E-01,1.252862E-01,5.801772E+03,6.232563E+03,4.096527E-01,5.495866E-01,2.569236E+03,2.291883E+02,1.679714E-01,2.020979E-02,2.569331E+03,5.736469E+02,1.679776E-01,5.058411E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.211577E+03,2.393646E+03,8.554726E-02,2.110714E-01,6.548445E+03,6.568239E+03,4.623739E-01,5.791865E-01,1.964582E+03,3.054596E+03,1.387156E-01,2.693539E-01,1.082084E+03,1.543543E+03,7.640403E-02,1.361094E-01,2.447837E+03,6.217686E+03,1.728374E-01,5.482748E-01,1.007799E+03,2.277268E+03,7.115885E-02,2.677456E-01,1.056483E+04,2.061501E+04,7.459634E-01,1.817829E+00,7.882252E+03,1.547037E+04,5.565516E-01,1.364175E+00,5.987379E+03,1.050397E+04,4.227580E-01,9.262384E-01,8.725574E+03,1.592989E+04,6.160971E-01,1.404696E+00,8.533886E+03,4.727349E+03,5.579281E-01,4.168570E-01,4.005737E+03,1.947378E+03,2.618869E-01,1.717195E-01,8.498181E+03,8.205763E+03,5.555937E-01,7.235832E-01,1.994749E+04,1.331165E+04,1.304126E+00,1.173819E+00,8.949450E+03,7.244921E+03,5.850968E-01,6.388562E-01,1.864606E+04,1.523741E+04,1.219041E+00,1.343633E+00,1.854288E+04,1.027618E+04,1.212296E+00,9.061525E-01,9.045060E+03,8.856504E+03,5.913476E-01,7.809654E-01,9.041897E+03,4.890625E+03,5.911408E-01,4.312547E-01,8.925765E+03,1.747173E+04,6.302322E-01,1.540655E+00,4.912689E+03,1.155584E+03,3.211816E-01,1.018992E-01,4.911609E+03,1.475242E+03,3.211110E-01,1.300867E-01,4.065899E+03,1.434990E+03,2.658202E-01,1.265372E-01,1.997545E+03,6.890989E+02,1.305954E-01,6.076466E-02,4.066078E+03,2.981825E+03,2.658319E-01,2.629369E-01,9.748857E+03,4.207401E+03,6.373604E-01,3.710080E-01,4.877957E+03,2.195821E+03,3.189109E-01,1.936272E-01,8.779226E+03,6.158358E+03,5.739679E-01,5.430432E-01,8.778746E+03,2.887870E+03,5.739365E-01,2.546520E-01,4.153339E+03,2.948695E+03,2.715368E-01,2.600156E-01,4.153129E+03,1.473074E+03,2.715231E-01,1.298954E-01,5.251884E+03,5.896357E+03,3.708260E-01,5.199400E-01,2.084046E+03,2.571166E+02,1.362506E-01,2.267251E-02,2.084118E+03,6.851197E+02,1.362554E-01,6.041376E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.039068E+03,2.352249E+03,7.336674E-02,2.074210E-01,5.623991E+03,6.523935E+03,3.970999E-01,5.752797E-01,1.759469E+03,3.239111E+03,1.242330E-01,2.856244E-01,9.475300E+02,1.559130E+03,6.690339E-02,1.374839E-01,2.168278E+03,6.331865E+03,1.530982E-01,5.583430E-01,8.762825E+02,2.295303E+03,6.187273E-02,2.698660E-01,9.726165E+03,2.218233E+04,6.867470E-01,1.956035E+00,7.242126E+03,1.660832E+04,5.113535E-01,1.464520E+00,5.495440E+03,1.124870E+04,3.880231E-01,9.919089E-01,8.032743E+03,1.716435E+04,5.671775E-01,1.513550E+00,8.086353E+03,4.792733E+03,5.286693E-01,4.226226E-01,3.767750E+03,2.010204E+03,2.463278E-01,1.772596E-01,8.055129E+03,7.674781E+03,5.266279E-01,6.767612E-01,1.908243E+04,1.341365E+04,1.247571E+00,1.182814E+00,8.493663E+03,7.255389E+03,5.552984E-01,6.397793E-01,1.782131E+04,1.679815E+04,1.165121E+00,1.481259E+00,1.773394E+04,1.046902E+04,1.159409E+00,9.231568E-01,8.608562E+03,9.298926E+03,5.628103E-01,8.199781E-01,8.605890E+03,4.976550E+03,5.626356E-01,4.388315E-01,8.219127E+03,1.678540E+04,5.803378E-01,1.480135E+00,4.583429E+03,1.269519E+03,2.996553E-01,1.119460E-01,4.582417E+03,1.794549E+03,2.995891E-01,1.582431E-01,3.702075E+03,1.486477E+03,2.420341E-01,1.310774E-01,1.801186E+03,7.070561E+02,1.177579E-01,6.234812E-02,3.702207E+03,3.245978E+03,2.420427E-01,2.862299E-01,8.911679E+03,4.319981E+03,5.826274E-01,3.809354E-01,4.419579E+03,2.218274E+03,2.889431E-01,1.956071E-01,8.082426E+03,6.657285E+03,5.284125E-01,5.870386E-01,8.082038E+03,2.998621E+03,5.283872E-01,2.644181E-01,3.819942E+03,3.149865E+03,2.497400E-01,2.777547E-01,3.819771E+03,1.533478E+03,2.497288E-01,1.352219E-01,4.784900E+03,5.675985E+03,3.378532E-01,5.005076E-01,1.900039E+03,2.961949E+02,1.242207E-01,2.611843E-02,1.900098E+03,8.042972E+02,1.242245E-01,7.092283E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,8.413206E+02,2.135312E+03,5.940413E-02,1.882915E-01,4.567904E+03,5.451818E+03,3.225315E-01,4.807406E-01,1.415837E+03,2.900995E+03,9.996971E-02,2.558093E-01,7.821216E+02,1.389821E+03,5.522420E-02,1.225543E-01,1.739386E+03,5.876153E+03,1.228149E-01,5.181584E-01,6.811529E+02,2.087361E+03,4.809498E-02,2.454176E-01,7.740370E+03,2.018550E+04,5.465336E-01,1.779955E+00,5.796308E+03,1.518698E+04,4.092669E-01,1.339186E+00,4.522472E+03,1.029588E+04,3.193236E-01,9.078893E-01,6.564071E+03,1.562290E+04,4.634772E-01,1.377625E+00,6.832491E+03,4.876215E+03,4.466944E-01,4.299840E-01,3.147537E+03,2.117221E+03,2.057795E-01,1.866963E-01,6.799596E+03,7.565224E+03,4.445437E-01,6.671005E-01,1.592539E+04,1.355559E+04,1.041170E+00,1.195330E+00,6.816183E+03,7.298242E+03,4.456281E-01,6.435580E-01,1.521002E+04,1.826861E+04,9.944003E-01,1.610924E+00,1.512878E+04,1.071699E+04,9.890887E-01,9.450230E-01,7.470577E+03,9.700508E+03,4.884111E-01,8.553896E-01,7.468041E+03,5.079250E+03,4.882453E-01,4.478876E-01,7.606150E+03,1.631025E+04,5.370566E-01,1.438236E+00,4.066157E+03,1.422442E+03,2.658371E-01,1.254307E-01,4.065191E+03,2.164915E+03,2.657739E-01,1.909019E-01,3.221098E+03,1.548059E+03,2.105888E-01,1.365077E-01,1.548134E+03,7.342091E+02,1.012139E-01,6.474246E-02,3.221207E+03,3.496936E+03,2.105959E-01,3.083593E-01,7.725384E+03,4.454565E+03,5.050699E-01,3.928029E-01,3.721061E+03,2.257578E+03,2.432754E-01,1.990729E-01,7.086724E+03,7.136090E+03,4.633156E-01,6.292595E-01,7.086377E+03,3.135241E+03,4.632929E-01,2.764652E-01,3.373930E+03,3.340269E+03,2.205807E-01,2.945445E-01,3.373776E+03,1.603349E+03,2.205706E-01,1.413831E-01,4.391610E+03,5.537547E+03,3.100837E-01,4.883002E-01,1.695577E+03,3.494185E+02,1.108534E-01,3.081168E-02,1.695628E+03,9.237698E+02,1.108567E-01,8.145790E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,7.444378E+02,2.017410E+03,5.256341E-02,1.778950E-01,4.049223E+03,4.882713E+03,2.859083E-01,4.305570E-01,1.295255E+03,2.758469E+03,9.145564E-02,2.432414E-01,7.079281E+02,1.305738E+03,4.998553E-02,1.151398E-01,1.576302E+03,5.664449E+03,1.112998E-01,4.994904E-01,6.017031E+02,1.980520E+03,4.248517E-02,2.328560E-01,7.196581E+03,1.940751E+04,5.081376E-01,1.711352E+00,5.389375E+03,1.464614E+04,3.805341E-01,1.291495E+00,4.231325E+03,9.933128E+03,2.987662E-01,8.759019E-01,6.142739E+03,1.493258E+04,4.337278E-01,1.316753E+00,6.520960E+03,4.974478E+03,4.263271E-01,4.386488E-01,2.984025E+03,2.269129E+03,1.950894E-01,2.000915E-01,6.489822E+03,8.156995E+03,4.242913E-01,7.192828E-01,1.524618E+04,1.373807E+04,9.967644E-01,1.211422E+00,6.459648E+03,7.368743E+03,4.223187E-01,6.497748E-01,1.461752E+04,1.962021E+04,9.556634E-01,1.730108E+00,1.454940E+04,1.102317E+04,9.512103E-01,9.720221E-01,7.187501E+03,1.006199E+04,4.699042E-01,8.872649E-01,7.185181E+03,5.196751E+03,4.697525E-01,4.582488E-01,7.086626E+03,1.598440E+04,5.003739E-01,1.409502E+00,3.879152E+03,1.615546E+03,2.536110E-01,1.424586E-01,3.878242E+03,2.565829E+03,2.535516E-01,2.262545E-01,3.028226E+03,1.618282E+03,1.979793E-01,1.426999E-01,1.443831E+03,7.716958E+02,9.439474E-02,6.804804E-02,3.028316E+03,3.729794E+03,1.979851E-01,3.288927E-01,7.269838E+03,4.610840E+03,4.752872E-01,4.065833E-01,3.467121E+03,2.313843E+03,2.266733E-01,2.040344E-01,6.714178E+03,7.585764E+03,4.389593E-01,6.689117E-01,6.713866E+03,3.296179E+03,4.389389E-01,2.906566E-01,3.200425E+03,3.519222E+03,2.092373E-01,3.103245E-01,3.200286E+03,1.681744E+03,2.092282E-01,1.482960E-01,4.065002E+03,5.460060E+03,2.870224E-01,4.814674E-01,1.602153E+03,4.176148E+02,1.047455E-01,3.682522E-02,1.602198E+03,1.047693E+03,1.047484E-01,9.238543E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,6.720341E+02,1.932810E+03,4.745112E-02,1.704349E-01,3.661733E+03,4.474063E+03,2.585483E-01,3.945223E-01,1.204785E+03,2.656842E+03,8.506769E-02,2.342799E-01,6.530803E+02,1.246239E+03,4.611283E-02,1.098932E-01,1.453985E+03,5.515470E+03,1.026632E-01,4.863534E-01,5.411771E+02,1.903833E+03,3.821154E-02,2.238397E-01,6.776383E+03,1.886513E+04,4.784682E-01,1.663525E+00,5.076990E+03,1.427194E+04,3.584771E-01,1.258497E+00,4.013374E+03,9.683426E+03,2.833771E-01,8.538833E-01,5.824545E+03,1.450517E+04,4.112606E-01,1.279064E+00,6.277372E+03,5.082465E+03,4.104018E-01,4.481711E-01,2.857274E+03,2.450937E+03,1.868028E-01,2.161233E-01,6.247117E+03,9.084311E+03,4.084238E-01,8.010534E-01,1.469503E+04,1.394805E+04,9.607311E-01,1.229937E+00,6.177163E+03,7.448792E+03,4.038503E-01,6.568336E-01,1.415444E+04,2.083096E+04,9.253885E-01,1.836871E+00,1.409884E+04,1.137192E+04,9.217536E-01,1.002775E+00,6.974849E+03,1.036561E+04,4.560014E-01,9.140382E-01,6.972679E+03,5.325233E+03,4.558596E-01,4.695784E-01,6.652881E+03,1.577454E+04,4.697479E-01,1.390997E+00,3.742771E+03,1.847408E+03,2.446948E-01,1.629042E-01,3.741915E+03,2.980195E+03,2.446387E-01,2.627932E-01,2.879520E+03,1.695477E+03,1.882571E-01,1.495069E-01,1.363615E+03,8.194771E+02,8.915040E-02,7.226139E-02,2.879595E+03,3.939284E+03,1.882621E-01,3.473655E-01,6.914724E+03,4.783978E+03,4.520706E-01,4.218506E-01,3.267851E+03,2.384753E+03,2.136454E-01,2.102872E-01,6.423605E+03,7.996283E+03,4.199622E-01,7.051112E-01,6.423320E+03,3.476688E+03,4.199436E-01,3.065739E-01,3.065917E+03,3.679212E+03,2.004434E-01,3.244325E-01,3.065789E+03,1.767253E+03,2.004351E-01,1.558362E-01,3.795188E+03,5.427782E+03,2.679714E-01,4.786212E-01,1.531587E+03,5.008413E+02,1.001321E-01,4.416412E-02,1.531628E+03,1.175773E+03,1.001347E-01,1.036795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,6.169650E+02,1.869917E+03,4.356279E-02,1.648890E-01,3.367203E+03,4.168413E+03,2.377521E-01,3.675702E-01,1.135862E+03,2.579188E+03,8.020119E-02,2.274325E-01,6.116865E+02,1.202303E+03,4.319008E-02,1.060189E-01,1.360820E+03,5.404135E+03,9.608509E-02,4.765359E-01,4.947384E+02,1.845834E+03,3.493258E-02,2.170205E-01,6.451945E+03,1.845791E+04,4.555603E-01,1.627616E+00,4.836451E+03,1.399015E+04,3.414931E-01,1.233649E+00,3.847504E+03,9.496385E+03,2.716653E-01,8.373901E-01,5.581308E+03,1.419367E+04,3.940861E-01,1.251596E+00,6.096330E+03,5.198582E+03,3.985656E-01,4.584103E-01,2.762591E+03,2.652381E+03,1.806126E-01,2.338866E-01,6.066710E+03,1.018032E+04,3.966291E-01,8.976991E-01,1.428272E+04,1.417664E+04,9.337750E-01,1.250095E+00,5.965106E+03,7.539890E+03,3.899865E-01,6.648665E-01,1.380959E+04,2.189469E+04,9.028428E-01,1.930671E+00,1.376687E+04,1.176083E+04,9.000501E-01,1.037068E+00,6.819558E+03,1.061218E+04,4.458488E-01,9.357809E-01,6.817517E+03,5.461588E+03,4.457154E-01,4.816021E-01,6.293624E+03,1.567276E+04,4.443814E-01,1.382022E+00,3.642757E+03,2.112713E+03,2.381561E-01,1.862988E-01,3.641952E+03,3.397316E+03,2.381034E-01,2.995749E-01,2.762601E+03,1.778722E+03,1.806132E-01,1.568474E-01,1.300756E+03,8.779245E+02,8.504080E-02,7.741527E-02,2.762665E+03,4.124924E+03,1.806174E-01,3.637353E-01,6.633380E+03,4.970216E+03,4.336769E-01,4.382730E-01,3.110043E+03,2.470500E+03,2.033283E-01,2.178484E-01,6.192877E+03,8.366241E+03,4.048777E-01,7.377340E-01,6.192612E+03,3.675510E+03,4.048604E-01,3.241060E-01,2.959556E+03,3.819858E+03,1.934897E-01,3.368346E-01,2.959437E+03,1.858454E+03,1.934819E-01,1.638782E-01,3.572145E+03,5.428974E+03,2.522228E-01,4.787263E-01,1.476960E+03,6.006034E+02,9.656061E-02,5.296113E-02,1.476997E+03,1.306773E+03,9.656305E-02,1.152311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,5.743384E+02,1.822346E+03,4.055300E-02,1.606942E-01,3.139443E+03,3.939604E+03,2.216704E-01,3.473938E-01,1.082041E+03,2.516721E+03,7.640097E-02,2.219241E-01,5.797883E+02,1.169272E+03,4.093781E-02,1.031062E-01,1.288249E+03,5.317860E+03,9.096094E-02,4.689283E-01,4.584809E+02,1.801029E+03,3.237251E-02,2.117527E-01,6.195133E+03,1.814283E+04,4.374272E-01,1.599833E+00,4.646474E+03,1.376875E+04,3.280792E-01,1.214127E+00,3.717613E+03,9.350102E+03,2.624940E-01,8.244908E-01,5.390131E+03,1.407524E+04,3.805874E-01,1.241153E+00,5.960671E+03,5.321709E+03,3.896965E-01,4.692677E-01,2.691182E+03,2.849799E+03,1.759440E-01,2.512949E-01,5.931524E+03,1.076182E+04,3.877910E-01,9.489759E-01,1.397262E+04,1.441688E+04,9.135014E-01,1.271279E+00,5.804556E+03,7.659442E+03,3.794901E-01,6.754087E-01,1.355018E+04,2.280747E+04,8.858831E-01,2.011160E+00,1.351920E+04,1.218671E+04,8.838577E-01,1.074623E+00,6.704296E+03,1.080182E+04,4.383132E-01,9.525030E-01,6.702372E+03,5.603492E+03,4.381874E-01,4.941152E-01,5.997220E+03,1.561749E+04,4.234529E-01,1.377149E+00,3.568513E+03,2.404958E+03,2.333021E-01,2.120689E-01,3.567758E+03,3.807071E+03,2.332527E-01,3.357070E-01,2.668910E+03,1.867116E+03,1.744879E-01,1.646420E-01,1.250521E+03,9.467254E+02,8.175649E-02,8.348212E-02,2.668964E+03,4.283939E+03,1.744914E-01,3.777572E-01,6.406509E+03,5.166220E+03,4.188445E-01,4.555566E-01,2.982674E+03,2.571010E+03,1.950011E-01,2.267113E-01,6.006419E+03,8.690704E+03,3.926874E-01,7.663452E-01,6.006172E+03,3.890267E+03,3.926713E-01,3.430432E-01,2.873950E+03,3.940569E+03,1.878930E-01,3.474788E-01,2.873839E+03,1.954083E+03,1.878857E-01,1.723108E-01,3.387114E+03,5.454616E+03,2.391581E-01,4.809874E-01,1.433852E+03,7.136070E+02,9.374230E-02,6.292577E-02,1.433886E+03,1.438872E+03,9.374455E-02,1.268796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,5.407831E+02,1.785809E+03,3.818372E-02,1.574724E-01,2.960376E+03,3.766782E+03,2.090268E-01,3.321543E-01,1.038956E+03,2.463875E+03,7.335880E-02,2.172642E-01,5.547094E+02,1.144078E+03,3.916703E-02,1.008847E-01,1.230427E+03,5.248568E+03,8.687825E-02,4.628181E-01,4.296455E+02,1.765808E+03,3.033650E-02,2.076116E-01,5.986472E+03,1.789282E+04,4.226940E-01,1.577787E+00,4.492423E+03,1.358750E+04,3.172019E-01,1.198144E+00,3.612969E+03,9.230805E+03,2.551053E-01,8.139712E-01,5.235605E+03,1.403746E+04,3.696766E-01,1.237821E+00,5.856714E+03,5.450918E+03,3.829000E-01,4.806612E-01,2.636166E+03,3.011547E+03,1.723472E-01,2.655578E-01,5.827916E+03,1.109796E+04,3.810173E-01,9.786170E-01,1.373407E+04,1.466359E+04,8.979057E-01,1.293033E+00,5.680105E+03,7.815852E+03,3.713537E-01,6.892008E-01,1.335001E+04,2.357497E+04,8.727964E-01,2.078838E+00,1.332982E+04,1.264102E+04,8.714762E-01,1.114684E+00,6.616518E+03,1.093432E+04,4.325745E-01,9.641867E-01,6.614704E+03,5.749321E+03,4.324558E-01,5.069744E-01,5.752891E+03,1.558756E+04,4.062013E-01,1.374509E+00,3.512247E+03,2.717605E+03,2.296236E-01,2.396380E-01,3.511540E+03,4.200728E+03,2.295773E-01,3.704196E-01,2.592485E+03,1.959886E+03,1.694914E-01,1.728225E-01,1.209639E+03,1.025021E+03,7.908373E-02,9.038625E-02,2.592530E+03,4.411422E+03,1.694943E-01,3.889987E-01,6.220387E+03,5.369335E+03,4.066763E-01,4.734673E-01,2.877934E+03,2.685635E+03,1.881535E-01,2.368190E-01,5.853156E+03,8.960962E+03,3.826674E-01,7.901764E-01,5.852925E+03,4.121009E+03,3.826523E-01,3.633901E-01,2.803902E+03,4.040559E+03,1.833134E-01,3.562960E-01,2.803797E+03,2.053163E+03,1.833065E-01,1.810477E-01,3.232768E+03,5.497989E+03,2.282599E-01,4.848119E-01,1.399245E+03,8.388977E+02,9.147976E-02,7.397389E-02,1.399277E+03,1.570400E+03,9.148185E-02,1.384777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,5.139381E+02,1.757218E+03,3.628824E-02,1.549512E-01,2.817316E+03,3.624245E+03,1.989256E-01,3.195855E-01,1.003672E+03,2.417559E+03,7.086745E-02,2.131800E-01,5.346097E+02,1.124396E+03,3.774783E-02,9.914907E-02,1.183377E+03,5.191103E+03,8.355609E-02,4.577508E-01,4.063057E+02,1.737661E+03,2.868852E-02,2.043022E-01,5.813011E+03,1.768847E+04,4.104463E-01,1.559767E+00,4.364541E+03,1.343392E+04,3.081724E-01,1.184602E+00,3.526625E+03,9.129365E+03,2.490087E-01,8.050263E-01,5.107723E+03,1.392343E+04,3.606471E-01,1.227767E+00,5.775258E+03,5.579494E+03,3.775746E-01,4.919991E-01,2.592879E+03,3.128503E+03,1.695171E-01,2.758710E-01,5.746713E+03,1.131675E+04,3.757084E-01,9.979099E-01,1.354639E+04,1.490107E+04,8.856355E-01,1.313975E+00,5.581417E+03,8.007801E+03,3.649017E-01,7.061269E-01,1.319166E+04,2.418104E+04,8.624438E-01,2.132281E+00,1.318123E+04,1.311161E+04,8.617618E-01,1.156180E+00,6.547814E+03,1.101183E+04,4.280828E-01,9.710216E-01,6.546105E+03,5.890976E+03,4.279710E-01,5.194655E-01,5.551004E+03,1.556813E+04,3.919464E-01,1.372796E+00,3.468711E+03,3.041699E+03,2.267773E-01,2.682166E-01,3.468051E+03,4.570588E+03,2.267341E-01,4.030339E-01,2.529235E+03,2.054007E+03,1.653562E-01,1.811221E-01,1.175869E+03,1.110829E+03,7.687591E-02,9.795278E-02,2.529272E+03,4.507525E+03,1.653587E-01,3.974730E-01,6.065459E+03,5.573080E+03,3.965473E-01,4.914335E-01,2.790398E+03,2.811655E+03,1.824305E-01,2.479314E-01,5.725432E+03,9.177053E+03,3.743171E-01,8.092314E-01,5.725216E+03,4.365766E+03,3.743030E-01,3.849727E-01,2.745847E+03,4.120206E+03,1.795179E-01,3.633193E-01,2.745748E+03,2.152328E+03,1.795114E-01,1.897920E-01,3.103138E+03,5.553910E+03,2.191070E-01,4.897431E-01,1.371098E+03,9.714431E+02,8.963963E-02,8.566173E-02,1.371128E+03,1.698166E+03,8.964156E-02,1.497440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,4.921576E+02,1.734535E+03,3.475036E-02,1.529511E-01,2.701412E+03,3.506878E+03,1.907419E-01,3.092361E-01,9.742388E+02,2.374762E+03,6.878925E-02,2.094062E-01,5.182374E+02,1.108802E+03,3.659181E-02,9.777405E-02,1.144413E+03,5.141585E+03,8.080491E-02,4.533843E-01,3.871188E+02,1.714755E+03,2.733376E-02,2.016092E-01,5.666139E+03,1.751871E+04,4.000759E-01,1.544798E+00,4.256441E+03,1.329872E+04,3.005396E-01,1.172679E+00,3.453822E+03,9.039669E+03,2.438682E-01,7.971168E-01,4.999638E+03,1.379605E+04,3.530154E-01,1.216534E+00,5.710019E+03,5.707306E+03,3.733094E-01,5.032695E-01,2.558114E+03,3.223981E+03,1.672443E-01,2.842902E-01,5.681649E+03,1.143285E+04,3.714546E-01,1.008148E+00,1.339542E+04,1.513270E+04,8.757655E-01,1.334399E+00,5.501479E+03,8.228830E+03,3.596755E-01,7.256171E-01,1.306336E+04,2.460462E+04,8.540559E-01,2.169632E+00,1.306100E+04,1.359591E+04,8.539015E-01,1.198885E+00,6.492199E+03,1.103103E+04,4.244467E-01,9.727152E-01,6.490589E+03,6.029732E+03,4.243415E-01,5.317010E-01,5.383785E+03,1.555073E+04,3.801393E-01,1.371261E+00,3.434294E+03,3.370058E+03,2.245272E-01,2.971712E-01,3.433680E+03,4.909287E+03,2.244870E-01,4.329003E-01,2.476317E+03,2.148977E+03,1.618965E-01,1.894965E-01,1.147665E+03,1.201861E+03,7.503203E-02,1.059800E-01,2.476346E+03,4.572026E+03,1.618985E-01,4.031607E-01,5.935199E+03,5.777553E+03,3.880312E-01,5.094639E-01,2.716537E+03,2.946806E+03,1.776017E-01,2.598489E-01,5.617934E+03,9.338978E+03,3.672891E-01,8.235099E-01,5.617733E+03,4.621592E+03,3.672759E-01,4.075314E-01,2.697236E+03,4.177512E+03,1.763398E-01,3.683725E-01,2.697144E+03,2.251560E+03,1.763338E-01,1.985422E-01,2.993734E+03,5.618557E+03,2.113821E-01,4.954436E-01,1.347911E+03,1.107921E+03,8.812369E-02,9.769631E-02,1.347939E+03,1.818049E+03,8.812548E-02,1.603153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,4.742339E+02,1.716288E+03,3.348480E-02,1.513421E-01,2.606158E+03,3.410146E+03,1.840161E-01,3.007062E-01,9.492580E+02,2.333513E+03,6.702540E-02,2.057688E-01,5.046764E+02,1.096261E+03,3.563429E-02,9.666814E-02,1.111601E+03,5.097372E+03,7.848814E-02,4.494856E-01,3.711166E+02,1.695784E+03,2.620387E-02,1.993787E-01,5.539727E+03,1.737547E+04,3.911501E-01,1.532167E+00,4.163508E+03,1.317517E+04,2.939778E-01,1.161785E+00,3.391345E+03,8.957773E+03,2.394567E-01,7.898953E-01,4.906698E+03,1.367268E+04,3.464531E-01,1.205655E+00,5.656355E+03,5.833798E+03,3.698010E-01,5.144236E-01,2.529514E+03,3.324658E+03,1.653745E-01,2.931679E-01,5.628104E+03,1.145089E+04,3.679540E-01,1.009738E+00,1.327076E+04,1.535988E+04,8.676152E-01,1.354432E+00,5.435268E+03,8.458611E+03,3.553467E-01,7.458792E-01,1.295641E+04,2.484747E+04,8.470636E-01,2.191047E+00,1.296160E+04,1.408607E+04,8.474028E-01,1.242108E+00,6.446142E+03,1.099036E+04,4.214356E-01,9.691288E-01,6.444627E+03,6.165968E+03,4.213366E-01,5.437143E-01,5.244634E+03,1.553267E+04,3.703142E-01,1.369669E+00,3.406269E+03,3.696920E+03,2.226949E-01,3.259940E-01,3.405698E+03,5.211521E+03,2.226576E-01,4.595513E-01,2.431620E+03,2.244172E+03,1.589744E-01,1.978908E-01,1.123886E+03,1.296527E+03,7.347735E-02,1.143275E-01,2.431642E+03,4.604277E+03,1.589758E-01,4.060046E-01,5.824656E+03,5.982197E+03,3.808042E-01,5.275093E-01,2.653640E+03,3.089098E+03,1.734896E-01,2.723963E-01,5.526650E+03,9.445882E+03,3.613211E-01,8.329367E-01,5.526463E+03,4.885530E+03,3.613089E-01,4.308054E-01,2.656182E+03,4.211316E+03,1.736558E-01,3.713533E-01,2.656096E+03,2.350540E+03,1.736501E-01,2.072703E-01,2.900832E+03,5.689064E+03,2.048225E-01,5.016610E-01,1.328613E+03,1.245420E+03,8.686198E-02,1.098210E-01,1.328638E+03,1.928271E+03,8.686363E-02,1.700347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,4.592916E+02,1.701418E+03,3.242975E-02,1.500308E-01,2.526838E+03,3.329974E+03,1.784155E-01,2.936367E-01,9.277481E+02,2.292485E+03,6.550662E-02,2.021510E-01,4.932774E+02,1.086031E+03,3.482943E-02,9.576609E-02,1.083570E+03,5.056636E+03,7.650895E-02,4.458935E-01,3.575928E+02,1.679825E+03,2.524898E-02,1.975024E-01,5.429457E+03,1.725299E+04,3.833642E-01,1.521367E+00,4.082517E+03,1.305860E+04,2.882592E-01,1.151505E+00,3.336951E+03,8.881088E+03,2.356161E-01,7.831332E-01,4.825645E+03,1.355600E+04,3.407301E-01,1.195366E+00,5.611376E+03,5.958275E+03,3.668604E-01,5.253999E-01,2.505558E+03,3.488405E+03,1.638083E-01,3.076071E-01,5.583197E+03,1.137410E+04,3.650180E-01,1.002967E+00,1.316578E+04,1.558354E+04,8.607516E-01,1.374154E+00,5.379361E+03,8.688313E+03,3.516917E-01,7.661343E-01,1.286556E+04,2.490762E+04,8.411243E-01,2.196351E+00,1.287738E+04,1.457548E+04,8.418966E-01,1.285264E+00,6.406996E+03,1.088991E+04,4.188764E-01,9.602712E-01,6.405573E+03,6.299646E+03,4.187833E-01,5.555020E-01,5.128112E+03,1.550997E+04,3.620867E-01,1.367667E+00,3.383047E+03,4.017333E+03,2.211767E-01,3.542479E-01,3.382516E+03,5.473765E+03,2.211420E-01,4.826759E-01,2.393572E+03,2.338764E+03,1.564868E-01,2.062319E-01,1.103678E+03,1.393102E+03,7.215620E-02,1.228435E-01,2.393586E+03,4.607182E+03,1.564878E-01,4.062607E-01,5.730122E+03,6.185954E+03,3.746237E-01,5.454766E-01,2.599671E+03,3.236452E+03,1.699612E-01,2.853899E-01,5.448570E+03,9.502946E+03,3.562164E-01,8.379686E-01,5.448395E+03,5.154602E+03,3.562050E-01,4.545322E-01,2.621268E+03,4.221284E+03,1.713732E-01,3.722323E-01,2.621187E+03,2.448659E+03,1.713679E-01,2.159224E-01,2.821544E+03,5.762778E+03,1.992241E-01,5.081610E-01,1.312414E+03,1.381532E+03,8.580296E-02,1.218233E-01,1.312437E+03,2.026945E+03,8.580447E-02,1.787357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,4.466864E+02,1.689147E+03,3.153972E-02,1.489488E-01,2.459987E+03,3.262556E+03,1.736952E-01,2.876917E-01,9.090058E+02,2.250905E+03,6.418326E-02,1.984845E-01,4.835709E+02,1.077580E+03,3.414407E-02,9.502085E-02,1.059331E+03,5.018162E+03,7.479744E-02,4.425009E-01,3.460283E+02,1.666219E+03,2.443244E-02,1.959026E-01,5.332181E+03,1.714709E+04,3.764957E-01,1.512029E+00,4.011159E+03,1.294618E+04,2.832207E-01,1.141593E+00,3.288932E+03,8.808014E+03,2.322255E-01,7.766896E-01,4.754004E+03,1.344106E+04,3.356717E-01,1.185231E+00,5.572881E+03,6.080111E+03,3.643436E-01,5.361434E-01,2.485094E+03,3.737226E+03,1.624704E-01,3.295481E-01,5.544736E+03,1.120787E+04,3.625035E-01,9.883085E-01,1.307547E+04,1.580427E+04,8.548476E-01,1.393619E+00,5.331248E+03,8.920285E+03,3.485461E-01,7.865896E-01,1.278681E+04,2.478696E+04,8.359754E-01,2.185711E+00,1.280434E+04,1.505822E+04,8.371216E-01,1.327832E+00,6.372908E+03,1.073214E+04,4.166477E-01,9.463586E-01,6.371573E+03,6.430627E+03,4.165605E-01,5.670518E-01,5.029802E+03,1.547977E+04,3.551453E-01,1.365004E+00,3.363381E+03,4.324242E+03,2.198910E-01,3.813111E-01,3.362887E+03,5.689474E+03,2.198587E-01,5.016971E-01,2.360898E+03,2.432058E+03,1.543507E-01,2.144586E-01,1.086364E+03,1.489828E+03,7.102428E-02,1.313728E-01,2.360906E+03,4.578960E+03,1.543512E-01,4.037721E-01,5.648620E+03,6.387904E+03,3.692953E-01,5.632845E-01,2.553064E+03,3.386756E+03,1.669141E-01,2.986437E-01,5.381214E+03,9.506423E+03,3.518128E-01,8.382752E-01,5.381051E+03,5.424062E+03,3.518021E-01,4.782931E-01,2.591305E+03,4.207963E+03,1.694143E-01,3.710577E-01,2.591229E+03,2.545382E+03,1.694093E-01,2.244515E-01,2.753557E+03,5.837502E+03,1.944237E-01,5.147502E-01,1.298656E+03,1.513196E+03,8.490351E-02,1.334335E-01,1.298678E+03,2.112422E+03,8.490490E-02,1.862731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,4.359181E+02,1.678904E+03,3.077940E-02,1.480455E-01,2.402911E+03,3.205421E+03,1.696652E-01,2.826536E-01,8.924788E+02,2.208593E+03,6.301632E-02,1.947534E-01,4.751879E+02,1.070517E+03,3.355216E-02,9.439806E-02,1.038111E+03,4.981287E+03,7.329917E-02,4.392492E-01,3.360270E+02,1.654482E+03,2.372626E-02,1.945226E-01,5.245498E+03,1.705472E+04,3.703751E-01,1.503883E+00,3.947579E+03,1.283650E+04,2.787315E-01,1.131921E+00,3.246204E+03,8.737744E+03,2.292086E-01,7.704932E-01,4.690174E+03,1.332756E+04,3.311648E-01,1.175223E+00,5.539246E+03,6.198767E+03,3.621446E-01,5.466065E-01,2.467268E+03,4.022792E+03,1.613050E-01,3.547293E-01,5.511106E+03,1.096248E+04,3.603049E-01,9.666702E-01,1.299615E+04,1.602201E+04,8.496618E-01,1.412819E+00,5.289051E+03,9.153981E+03,3.457874E-01,8.071968E-01,1.271718E+04,2.451406E+04,8.314233E-01,2.161647E+00,1.273960E+04,1.552621E+04,8.328889E-01,1.369100E+00,6.342553E+03,1.052336E+04,4.146632E-01,9.279490E-01,6.341302E+03,6.558628E+03,4.145814E-01,5.783389E-01,4.946068E+03,1.544107E+04,3.492329E-01,1.361592E+00,3.346361E+03,4.615708E+03,2.187783E-01,4.070125E-01,3.345900E+03,5.862659E+03,2.187481E-01,5.169685E-01,2.332686E+03,2.523431E+03,1.525063E-01,2.225158E-01,1.071443E+03,1.585704E+03,7.004879E-02,1.398271E-01,2.332689E+03,4.520824E+03,1.525065E-01,3.986457E-01,5.577920E+03,6.586946E+03,3.646730E-01,5.808360E-01,2.512514E+03,3.538381E+03,1.642630E-01,3.120140E-01,5.322809E+03,9.457679E+03,3.479944E-01,8.339769E-01,5.322656E+03,5.691665E+03,3.479844E-01,5.018903E-01,2.565489E+03,4.173338E+03,1.677264E-01,3.680044E-01,2.565417E+03,2.640170E+03,1.677217E-01,2.328099E-01,2.694895E+03,5.911560E+03,1.902817E-01,5.212806E-01,1.286931E+03,1.639271E+03,8.413693E-02,1.445507E-01,1.286951E+03,2.185550E+03,8.413822E-02,1.927215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,4.266375E+02,1.670260E+03,3.012410E-02,1.472833E-01,2.353737E+03,3.156772E+03,1.661931E-01,2.783637E-01,8.778068E+02,2.166009E+03,6.198036E-02,1.909984E-01,4.678884E+02,1.064555E+03,3.303676E-02,9.387229E-02,1.019394E+03,4.945863E+03,7.197756E-02,4.361255E-01,3.272986E+02,1.644256E+03,2.310996E-02,1.933204E-01,5.167792E+03,1.697356E+04,3.648885E-01,1.496727E+00,3.890611E+03,1.272969E+04,2.747091E-01,1.122503E+00,3.207937E+03,8.670421E+03,2.265067E-01,7.645567E-01,4.632940E+03,1.321665E+04,3.271235E-01,1.165443E+00,5.509320E+03,6.313785E+03,3.601881E-01,5.567488E-01,2.451469E+03,4.320534E+03,1.602720E-01,3.809842E-01,5.481163E+03,1.065494E+04,3.583472E-01,9.395514E-01,1.292521E+04,1.623618E+04,8.450236E-01,1.431705E+00,5.251435E+03,9.382013E+03,3.433282E-01,8.273047E-01,1.265460E+04,2.411126E+04,8.273319E-01,2.126128E+00,1.268115E+04,1.597680E+04,8.290674E-01,1.408832E+00,6.315021E+03,1.027518E+04,4.128632E-01,9.060638E-01,6.313849E+03,6.683273E+03,4.127866E-01,5.893302E-01,4.874054E+03,1.539529E+04,3.441482E-01,1.357555E+00,3.331339E+03,4.889522E+03,2.177962E-01,4.311574E-01,3.330906E+03,5.999414E+03,2.177678E-01,5.290276E-01,2.308268E+03,2.612313E+03,1.509098E-01,2.303535E-01,1.058549E+03,1.679079E+03,6.920576E-02,1.480610E-01,2.308265E+03,4.436743E+03,1.509097E-01,3.912314E-01,5.516456E+03,6.781845E+03,3.606546E-01,5.980222E-01,2.477151E+03,3.689245E+03,1.619511E-01,3.253171E-01,5.272081E+03,9.362975E+03,3.446779E-01,8.256259E-01,5.271939E+03,5.954804E+03,3.446686E-01,5.250938E-01,2.543209E+03,4.121356E+03,1.662698E-01,3.634207E-01,2.543142E+03,2.732475E+03,1.662654E-01,2.409493E-01,2.644098E+03,5.983841E+03,1.866950E-01,5.276544E-01,1.276907E+03,1.758624E+03,8.348156E-02,1.550752E-01,1.276925E+03,2.246181E+03,8.348274E-02,1.980680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,4.185843E+02,1.662895E+03,2.955549E-02,1.466339E-01,2.311073E+03,3.115316E+03,1.631807E-01,2.747082E-01,8.647282E+02,2.124234E+03,6.105690E-02,1.873147E-01,4.614916E+02,1.059475E+03,3.258509E-02,9.342441E-02,1.002802E+03,4.912202E+03,7.080606E-02,4.331573E-01,3.196358E+02,1.635270E+03,2.256891E-02,1.922639E-01,5.097942E+03,1.690184E+04,3.599565E-01,1.490402E+00,3.839423E+03,1.262732E+04,2.710947E-01,1.113475E+00,3.173563E+03,8.607136E+03,2.240795E-01,7.589761E-01,4.581471E+03,1.311083E+04,3.234894E-01,1.156111E+00,5.482316E+03,6.424819E+03,3.584227E-01,5.665397E-01,2.437273E+03,4.594698E+03,1.593439E-01,4.051599E-01,5.454125E+03,1.030915E+04,3.565796E-01,9.090599E-01,1.286087E+04,1.644602E+04,8.408175E-01,1.450208E+00,5.217496E+03,9.587912E+03,3.411092E-01,8.454608E-01,1.259766E+04,2.362414E+04,8.236094E-01,2.083173E+00,1.262766E+04,1.640705E+04,8.255704E-01,1.446772E+00,6.289711E+03,1.000470E+04,4.112085E-01,8.822129E-01,6.288612E+03,6.804187E+03,4.111367E-01,5.999924E-01,4.811589E+03,1.534512E+04,3.397376E-01,1.353130E+00,3.317866E+03,5.143827E+03,2.169153E-01,4.535820E-01,3.317457E+03,6.108154E+03,2.168886E-01,5.386162E-01,2.287174E+03,2.698278E+03,1.495308E-01,2.379338E-01,1.047421E+03,1.768630E+03,6.847827E-02,1.559576E-01,2.287166E+03,4.333664E+03,1.495303E-01,3.821420E-01,5.463162E+03,6.971558E+03,3.571704E-01,6.147511E-01,2.446401E+03,3.837499E+03,1.599407E-01,3.383901E-01,5.228153E+03,9.233895E+03,3.418060E-01,8.142437E-01,5.228020E+03,6.210772E+03,3.417973E-01,5.476651E-01,2.524027E+03,4.058018E+03,1.650158E-01,3.578355E-01,2.523964E+03,2.821862E+03,1.650116E-01,2.488314E-01,2.600112E+03,6.053885E+03,1.835892E-01,5.338308E-01,1.268338E+03,1.870219E+03,8.292133E-02,1.649157E-01,1.268354E+03,2.295862E+03,8.292241E-02,2.024488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
