17:45:00,3.544264E+02,1.783959E+03,2.502541E-02,1.573093E-01,1.968704E+03,2.890726E+03,1.390067E-01,2.549038E-01,7.473343E+02,1.855908E+03,5.276793E-02,1.636538E-01,4.081775E+02,1.324129E+03,2.882067E-02,1.167615E-01,8.572266E+02,4.858297E+03,6.052723E-02,4.284040E-01,2.547257E+02,1.572619E+03,1.798572E-02,1.848978E-01,4.437287E+03,1.689252E+04,3.133089E-01,1.489580E+00,3.357279E+03,1.189769E+04,2.370514E-01,1.049137E+00,2.853582E+03,8.697494E+03,2.014863E-01,7.669439E-01,4.097735E+03,1.327702E+04,2.893337E-01,1.170766E+00,5.085954E+03,1.093477E+04,3.325093E-01,9.642264E-01,2.234816E+03,3.404994E+03,1.461077E-01,3.002519E-01,5.056430E+03,7.193475E+03,3.305791E-01,6.343197E-01,1.188417E+04,1.757594E+04,7.769629E-01,1.549844E+00,4.722833E+03,9.119836E+03,3.087692E-01,8.041860E-01,1.175030E+04,1.647765E+04,7.682109E-01,1.452997E+00,1.178458E+04,2.609429E+04,7.704521E-01,2.300992E+00,5.887420E+03,7.641737E+03,3.849075E-01,6.738474E-01,5.887041E+03,1.271729E+04,3.848827E-01,1.121409E+00,4.124954E+03,1.541852E+04,2.912555E-01,1.359603E+00,3.127205E+03,4.433474E+03,2.044503E-01,3.909432E-01,3.126813E+03,3.522559E+03,2.044247E-01,3.106188E-01,2.145690E+03,5.439098E+03,1.402808E-01,4.796189E-01,9.732771E+02,1.454359E+03,6.363087E-02,1.282452E-01,2.145619E+03,2.875345E+03,1.402762E-01,2.535476E-01,5.094656E+03,7.524918E+03,3.330782E-01,6.635463E-01,2.228235E+03,3.673033E+03,1.456774E-01,3.238876E-01,4.929464E+03,6.593509E+03,3.222783E-01,5.814148E-01,4.929446E+03,1.099892E+04,3.222771E-01,9.698836E-01,2.399956E+03,3.095500E+03,1.569043E-01,2.729608E-01,2.399942E+03,5.055675E+03,1.569033E-01,4.458088E-01,2.297013E+03,6.421969E+03,1.621880E-01,5.662884E-01,1.215022E+03,1.560952E+03,7.943565E-02,1.376446E-01,1.215020E+03,1.431988E+03,7.943553E-02,1.262725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,3.539766E+02,1.787966E+03,2.499365E-02,1.576626E-01,1.966240E+03,2.877063E+03,1.388327E-01,2.536991E-01,7.464231E+02,1.850604E+03,5.270359E-02,1.631860E-01,4.077919E+02,1.320681E+03,2.879345E-02,1.164575E-01,8.561191E+02,4.847295E+03,6.044902E-02,4.274339E-01,2.542370E+02,1.572478E+03,1.795122E-02,1.848813E-01,4.431687E+03,1.687981E+04,3.129134E-01,1.488459E+00,3.353230E+03,1.189400E+04,2.367655E-01,1.048812E+00,2.850986E+03,8.701721E+03,2.013030E-01,7.673166E-01,4.093731E+03,1.325743E+04,2.890510E-01,1.169039E+00,5.076707E+03,1.139436E+04,3.319048E-01,1.004753E+00,2.230139E+03,3.297084E+03,1.458020E-01,2.907365E-01,5.047158E+03,7.085185E+03,3.299729E-01,6.247707E-01,1.186082E+04,1.759590E+04,7.754363E-01,1.551604E+00,4.711078E+03,9.007701E+03,3.080007E-01,7.942980E-01,1.173060E+04,1.612224E+04,7.669229E-01,1.421657E+00,1.176430E+04,2.459430E+04,7.691262E-01,2.168723E+00,5.877880E+03,7.571925E+03,3.842838E-01,6.676914E-01,5.877507E+03,1.264851E+04,3.842594E-01,1.115344E+00,4.110598E+03,1.531830E+04,2.902419E-01,1.350766E+00,3.122962E+03,4.032938E+03,2.041729E-01,3.556240E-01,3.122566E+03,3.321801E+03,2.041470E-01,2.929160E-01,2.145158E+03,5.356055E+03,1.402461E-01,4.722963E-01,9.729988E+02,1.393423E+03,6.361268E-02,1.228718E-01,2.145087E+03,2.795542E+03,1.402414E-01,2.465106E-01,5.093150E+03,7.429434E+03,3.329798E-01,6.551265E-01,2.227260E+03,3.566747E+03,1.456137E-01,3.145153E-01,4.928315E+03,6.404429E+03,3.222032E-01,5.647417E-01,4.928298E+03,1.066060E+04,3.222021E-01,9.400507E-01,2.399544E+03,3.031919E+03,1.568773E-01,2.673543E-01,2.399530E+03,4.988054E+03,1.568764E-01,4.398460E-01,2.295729E+03,6.304354E+03,1.620973E-01,5.559171E-01,1.214860E+03,1.402303E+03,7.942505E-02,1.236549E-01,1.214858E+03,1.357307E+03,7.942492E-02,1.196872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,3.535695E+02,1.769706E+03,2.496490E-02,1.560524E-01,1.964006E+03,2.864796E+03,1.386749E-01,2.526174E-01,7.455964E+02,1.845016E+03,5.264522E-02,1.626933E-01,4.074425E+02,1.313073E+03,2.876878E-02,1.157866E-01,8.551149E+02,4.819578E+03,6.037812E-02,4.249898E-01,2.537939E+02,1.572278E+03,1.791993E-02,1.848577E-01,4.426583E+03,1.684251E+04,3.125530E-01,1.485170E+00,3.349541E+03,1.189314E+04,2.365051E-01,1.048736E+00,2.848624E+03,8.632828E+03,2.011362E-01,7.612417E-01,4.090085E+03,1.322537E+04,2.887936E-01,1.166212E+00,5.067712E+03,1.199012E+04,3.313167E-01,1.057287E+00,2.225590E+03,3.197628E+03,1.455045E-01,2.819665E-01,5.038140E+03,6.968413E+03,3.293833E-01,6.144738E-01,1.183808E+04,1.764278E+04,7.739498E-01,1.555738E+00,4.699621E+03,8.891894E+03,3.072517E-01,7.840861E-01,1.171144E+04,1.575216E+04,7.656698E-01,1.389023E+00,1.174456E+04,2.281527E+04,7.678353E-01,2.011847E+00,5.868603E+03,7.503794E+03,3.836773E-01,6.616836E-01,5.868235E+03,1.251391E+04,3.836533E-01,1.103475E+00,4.096621E+03,1.517740E+04,2.892550E-01,1.338342E+00,3.118847E+03,3.711461E+03,2.039039E-01,3.272761E-01,3.118446E+03,3.145431E+03,2.038776E-01,2.773637E-01,2.144691E+03,5.235741E+03,1.402155E-01,4.616869E-01,9.727541E+02,1.333811E+03,6.359668E-02,1.176153E-01,2.144619E+03,2.712392E+03,1.402108E-01,2.391784E-01,5.091822E+03,7.338674E+03,3.328930E-01,6.471233E-01,2.226396E+03,3.459189E+03,1.455573E-01,3.050308E-01,4.927305E+03,6.208566E+03,3.221371E-01,5.474706E-01,4.927288E+03,1.021908E+04,3.221361E-01,9.011172E-01,2.399183E+03,2.967310E+03,1.568537E-01,2.616570E-01,2.399170E+03,4.893942E+03,1.568528E-01,4.315472E-01,2.294594E+03,6.171571E+03,1.620172E-01,5.442083E-01,1.214719E+03,1.272934E+03,7.941582E-02,1.122471E-01,1.214716E+03,1.283337E+03,7.941569E-02,1.131645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,3.532058E+02,1.742288E+03,2.493923E-02,1.536347E-01,1.962007E+03,2.855601E+03,1.385338E-01,2.518065E-01,7.448571E+02,1.839091E+03,5.259302E-02,1.621708E-01,4.071303E+02,1.300842E+03,2.874673E-02,1.147081E-01,8.542173E+02,4.784197E+03,6.031475E-02,4.218699E-01,2.533980E+02,1.572008E+03,1.789198E-02,1.848260E-01,4.422004E+03,1.679210E+04,3.122297E-01,1.480725E+00,3.346233E+03,1.189390E+04,2.362715E-01,1.048803E+00,2.846508E+03,8.536195E+03,2.009868E-01,7.527206E-01,4.086817E+03,1.318117E+04,2.885628E-01,1.162314E+00,5.059095E+03,1.201675E+04,3.307533E-01,1.059636E+00,2.221232E+03,3.106024E+03,1.452196E-01,2.738888E-01,5.029501E+03,6.843263E+03,3.288185E-01,6.034381E-01,1.181629E+04,1.769612E+04,7.725252E-01,1.560441E+00,4.688643E+03,8.773442E+03,3.065340E-01,7.736410E-01,1.169308E+04,1.538078E+04,7.644696E-01,1.356275E+00,1.172563E+04,2.103586E+04,7.665980E-01,1.854939E+00,5.859713E+03,7.432084E+03,3.830961E-01,6.553602E-01,5.859351E+03,1.230005E+04,3.830724E-01,1.084617E+00,4.083224E+03,1.501543E+04,2.883091E-01,1.324059E+00,3.114907E+03,3.459223E+03,2.036463E-01,3.050339E-01,3.114501E+03,2.991805E+03,2.036197E-01,2.638170E-01,2.144289E+03,5.070281E+03,1.401893E-01,4.470967E-01,9.725431E+02,1.276352E+03,6.358288E-02,1.125485E-01,2.144217E+03,2.625701E+03,1.401845E-01,2.315339E-01,5.090677E+03,7.245803E+03,3.328181E-01,6.389340E-01,2.225648E+03,3.352214E+03,1.455084E-01,2.955978E-01,4.926436E+03,6.005322E+03,3.220803E-01,5.295485E-01,4.926420E+03,9.659947E+03,3.220793E-01,8.518129E-01,2.398874E+03,2.900002E+03,1.568335E-01,2.557218E-01,2.398861E+03,4.768832E+03,1.568326E-01,4.205150E-01,2.293609E+03,6.027163E+03,1.619476E-01,5.314745E-01,1.214598E+03,1.168869E+03,7.940793E-02,1.030707E-01,1.214596E+03,1.211807E+03,7.940778E-02,1.068570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,3.528822E+02,1.709762E+03,2.491638E-02,1.507666E-01,1.960225E+03,2.847820E+03,1.384080E-01,2.511204E-01,7.441977E+02,1.832975E+03,5.254646E-02,1.616315E-01,4.068520E+02,1.283067E+03,2.872708E-02,1.131407E-01,8.534174E+02,4.748730E+03,6.025827E-02,4.187424E-01,2.530455E+02,1.571659E+03,1.786708E-02,1.847849E-01,4.417904E+03,1.672354E+04,3.119403E-01,1.474680E+00,3.343272E+03,1.189450E+04,2.360624E-01,1.048856E+00,2.844616E+03,8.427363E+03,2.008532E-01,7.431238E-01,4.083891E+03,1.312347E+04,2.883562E-01,1.157226E+00,5.050848E+03,1.170817E+04,3.302141E-01,1.032425E+00,2.217063E+03,3.019938E+03,1.449471E-01,2.662977E-01,5.021233E+03,6.711724E+03,3.282780E-01,5.918390E-01,1.179543E+04,1.772431E+04,7.711610E-01,1.562928E+00,4.678138E+03,8.653595E+03,3.058471E-01,7.630729E-01,1.167550E+04,1.501903E+04,7.633205E-01,1.324376E+00,1.170751E+04,1.944352E+04,7.654129E-01,1.714527E+00,5.851201E+03,7.350682E+03,3.825396E-01,6.481822E-01,5.850843E+03,1.198386E+04,3.825162E-01,1.056735E+00,4.070421E+03,1.484857E+04,2.874051E-01,1.309345E+00,3.111138E+03,3.243210E+03,2.033999E-01,2.859858E-01,3.110728E+03,2.852229E+03,2.033730E-01,2.515092E-01,2.143943E+03,4.843532E+03,1.401666E-01,4.271020E-01,9.723612E+02,1.221823E+03,6.357099E-02,1.077402E-01,2.143870E+03,2.535397E+03,1.401618E-01,2.235710E-01,5.089686E+03,7.139852E+03,3.327533E-01,6.295912E-01,2.225000E+03,3.247880E+03,1.454659E-01,2.863976E-01,4.925686E+03,5.794341E+03,3.220313E-01,5.109442E-01,4.925671E+03,8.965238E+03,3.220303E-01,7.905536E-01,2.398608E+03,2.828030E+03,1.568161E-01,2.493753E-01,2.398596E+03,4.604530E+03,1.568153E-01,4.060269E-01,2.292755E+03,5.877573E+03,1.618873E-01,5.182836E-01,1.214494E+03,1.077818E+03,7.940117E-02,9.504184E-02,1.214492E+03,1.144379E+03,7.940102E-02,1.009112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,3.525938E+02,1.674580E+03,2.489601E-02,1.476642E-01,1.958635E+03,2.840256E+03,1.382957E-01,2.504534E-01,7.436085E+02,1.826568E+03,5.250485E-02,1.610666E-01,4.066036E+02,1.259072E+03,2.870954E-02,1.110248E-01,8.527033E+02,4.718627E+03,6.020784E-02,4.160879E-01,2.527311E+02,1.571215E+03,1.784489E-02,1.847327E-01,4.414223E+03,1.665929E+04,3.116803E-01,1.469014E+00,3.340614E+03,1.189083E+04,2.358748E-01,1.048532E+00,2.842918E+03,8.312704E+03,2.007333E-01,7.330132E-01,4.081265E+03,1.304977E+04,2.881708E-01,1.150727E+00,5.042923E+03,1.107687E+04,3.296960E-01,9.767572E-01,2.213059E+03,2.938098E+03,1.446853E-01,2.590811E-01,5.013288E+03,6.572816E+03,3.277586E-01,5.795901E-01,1.177536E+04,1.768059E+04,7.698491E-01,1.559072E+00,4.668044E+03,8.532707E+03,3.051872E-01,7.524130E-01,1.165860E+04,1.467099E+04,7.622157E-01,1.293686E+00,1.169007E+04,1.820854E+04,7.642727E-01,1.605627E+00,5.843014E+03,7.246581E+03,3.820043E-01,6.390026E-01,5.842660E+03,1.154169E+04,3.819812E-01,1.017744E+00,4.058158E+03,1.468510E+04,2.865392E-01,1.294930E+00,3.107521E+03,3.051514E+03,2.031634E-01,2.690821E-01,3.107106E+03,2.722865E+03,2.031363E-01,2.401019E-01,2.143642E+03,4.512639E+03,1.401470E-01,3.979239E-01,9.722037E+02,1.170655E+03,6.356070E-02,1.032282E-01,2.143569E+03,2.441515E+03,1.401422E-01,2.152925E-01,5.088824E+03,7.004467E+03,3.326970E-01,6.176530E-01,2.224434E+03,3.147506E+03,1.454289E-01,2.775467E-01,4.925036E+03,5.575374E+03,3.219888E-01,4.916358E-01,4.925021E+03,8.190253E+03,3.219878E-01,7.222155E-01,2.398380E+03,2.746996E+03,1.568012E-01,2.422298E-01,2.398368E+03,4.393103E+03,1.568004E-01,3.873833E-01,2.292011E+03,5.727065E+03,1.618348E-01,5.050119E-01,1.214406E+03,9.960017E+02,7.939537E-02,8.782730E-02,1.214403E+03,1.081838E+03,7.939522E-02,9.539633E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,3.523368E+02,1.656332E+03,2.487787E-02,1.460552E-01,1.957216E+03,2.834367E+03,1.381955E-01,2.499341E-01,7.430816E+02,1.819989E+03,5.246765E-02,1.604864E-01,4.063817E+02,1.227660E+03,2.869388E-02,1.082549E-01,8.520654E+02,4.700097E+03,6.016281E-02,4.144539E-01,2.524509E+02,1.570657E+03,1.782510E-02,1.846671E-01,4.410914E+03,1.661692E+04,3.114467E-01,1.465278E+00,3.338227E+03,1.187915E+04,2.357062E-01,1.047502E+00,2.841394E+03,8.259380E+03,2.006257E-01,7.283110E-01,4.078906E+03,1.296226E+04,2.880042E-01,1.143010E+00,5.035287E+03,1.023867E+04,3.291968E-01,9.028445E-01,2.209205E+03,2.863804E+03,1.444333E-01,2.525299E-01,5.005635E+03,6.433975E+03,3.272582E-01,5.673471E-01,1.175601E+04,1.751305E+04,7.685841E-01,1.544299E+00,4.658319E+03,8.421424E+03,3.045514E-01,7.426001E-01,1.164231E+04,1.435947E+04,7.611504E-01,1.266216E+00,1.167324E+04,1.730706E+04,7.631726E-01,1.526135E+00,5.835121E+03,7.109585E+03,3.814883E-01,6.269223E-01,5.834771E+03,1.094253E+04,3.814654E-01,9.649107E-01,4.046392E+03,1.453304E+04,2.857084E-01,1.281522E+00,3.104041E+03,2.883714E+03,2.029359E-01,2.542855E-01,3.103622E+03,2.606360E+03,2.029085E-01,2.298285E-01,2.143382E+03,4.113826E+03,1.401299E-01,3.627567E-01,9.720672E+02,1.124616E+03,6.355177E-02,9.916846E-02,2.143308E+03,2.347238E+03,1.401251E-01,2.069791E-01,5.088073E+03,6.821456E+03,3.326478E-01,6.015151E-01,2.223939E+03,3.055516E+03,1.453966E-01,2.694350E-01,4.924470E+03,5.355768E+03,3.219518E-01,4.722709E-01,4.924456E+03,7.439830E+03,3.219509E-01,6.560432E-01,2.398183E+03,2.653405E+03,1.567883E-01,2.339769E-01,2.398171E+03,4.123463E+03,1.567875E-01,3.636064E-01,2.291365E+03,5.579752E+03,1.617891E-01,4.920218E-01,1.214329E+03,9.237708E+02,7.939038E-02,8.145799E-02,1.214327E+03,1.026221E+03,7.939022E-02,9.049200E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,3.521032E+02,1.643834E+03,2.486137E-02,1.449531E-01,1.955923E+03,2.828820E+03,1.381042E-01,2.494450E-01,7.426004E+02,1.813070E+03,5.243367E-02,1.598763E-01,4.061796E+02,1.188233E+03,2.867961E-02,1.047782E-01,8.514836E+02,4.685877E+03,6.012172E-02,4.132000E-01,2.521957E+02,1.569957E+03,1.780708E-02,1.845848E-01,4.407872E+03,1.654989E+04,3.112319E-01,1.459367E+00,3.336032E+03,1.185113E+04,2.355512E-01,1.045031E+00,2.839996E+03,8.226590E+03,2.005270E-01,7.254197E-01,4.076738E+03,1.285187E+04,2.878511E-01,1.133277E+00,5.027784E+03,9.349337E+03,3.287062E-01,8.244233E-01,2.205420E+03,2.796362E+03,1.441858E-01,2.465828E-01,4.998114E+03,6.293295E+03,3.267665E-01,5.549420E-01,1.173697E+04,1.714502E+04,7.673391E-01,1.511846E+00,4.648742E+03,8.318613E+03,3.039253E-01,7.335342E-01,1.162628E+04,1.407432E+04,7.601023E-01,1.241072E+00,1.165667E+04,1.657037E+04,7.620896E-01,1.461173E+00,5.827364E+03,6.918404E+03,3.809812E-01,6.100640E-01,5.827018E+03,1.015720E+04,3.809586E-01,8.956610E-01,4.034870E+03,1.438792E+04,2.848949E-01,1.268725E+00,3.100637E+03,2.736423E+03,2.027133E-01,2.412974E-01,3.100213E+03,2.501363E+03,2.026856E-01,2.205699E-01,2.143147E+03,3.704670E+03,1.401146E-01,3.266774E-01,9.719447E+02,1.083095E+03,6.354377E-02,9.550719E-02,2.143073E+03,2.253206E+03,1.401097E-01,1.986874E-01,5.087391E+03,6.564196E+03,3.326033E-01,5.788300E-01,2.223488E+03,2.971728E+03,1.453671E-01,2.620466E-01,4.923958E+03,5.136889E+03,3.219183E-01,4.529702E-01,4.923944E+03,6.774018E+03,3.219174E-01,5.973321E-01,2.398007E+03,2.540090E+03,1.567768E-01,2.239848E-01,2.397995E+03,3.785587E+03,1.567760E-01,3.338126E-01,2.290784E+03,5.435266E+03,1.617481E-01,4.792811E-01,1.214262E+03,8.601426E+02,7.938596E-02,7.584727E-02,1.214259E+03,9.761886E+02,7.938579E-02,8.608019E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,3.518900E+02,1.634506E+03,2.484632E-02,1.441305E-01,1.954742E+03,2.822424E+03,1.380208E-01,2.488810E-01,7.421599E+02,1.806398E+03,5.240257E-02,1.592879E-01,4.059949E+02,1.148982E+03,2.866657E-02,1.013171E-01,8.509516E+02,4.674356E+03,6.008416E-02,4.121841E-01,2.519627E+02,1.569095E+03,1.779063E-02,1.844834E-01,4.405071E+03,1.648210E+04,3.110342E-01,1.453389E+00,3.334013E+03,1.181519E+04,2.354087E-01,1.041862E+00,2.838711E+03,8.201236E+03,2.004363E-01,7.231839E-01,4.074744E+03,1.273938E+04,2.877103E-01,1.123357E+00,5.020393E+03,8.517149E+03,3.282231E-01,7.510411E-01,2.201693E+03,2.735129E+03,1.439422E-01,2.411833E-01,4.990707E+03,6.157199E+03,3.262823E-01,5.429410E-01,1.171819E+04,1.666960E+04,7.661112E-01,1.469923E+00,4.639286E+03,8.223834E+03,3.033070E-01,7.251767E-01,1.161048E+04,1.381170E+04,7.590693E-01,1.217914E+00,1.164034E+04,1.594257E+04,7.610216E-01,1.405814E+00,5.819729E+03,6.702778E+03,3.804820E-01,5.910501E-01,5.819386E+03,9.337770E+03,3.804596E-01,8.234033E-01,4.023537E+03,1.424176E+04,2.840947E-01,1.255837E+00,3.097298E+03,2.606820E+03,2.024951E-01,2.298691E-01,3.096871E+03,2.406639E+03,2.024671E-01,2.122171E-01,2.142935E+03,3.324253E+03,1.401008E-01,2.931322E-01,9.718347E+02,1.045726E+03,6.353657E-02,9.221198E-02,2.142861E+03,2.162661E+03,1.400959E-01,1.907032E-01,5.086776E+03,6.273318E+03,3.325630E-01,5.531804E-01,2.223079E+03,2.895824E+03,1.453404E-01,2.553534E-01,4.923496E+03,4.926684E+03,3.218882E-01,4.344344E-01,4.923484E+03,6.245181E+03,3.218873E-01,5.506993E-01,2.397850E+03,2.419842E+03,1.567665E-01,2.133814E-01,2.397838E+03,3.438962E+03,1.567658E-01,3.032472E-01,2.290261E+03,5.292260E+03,1.617112E-01,4.666709E-01,1.214202E+03,8.041749E+02,7.938202E-02,7.091204E-02,1.214199E+03,9.311400E+02,7.938185E-02,8.210781E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,3.516963E+02,1.627389E+03,2.483264E-02,1.435029E-01,1.953666E+03,2.815275E+03,1.379449E-01,2.482506E-01,7.417590E+02,1.800226E+03,5.237426E-02,1.587437E-01,4.058268E+02,1.114140E+03,2.865470E-02,9.824474E-02,8.504677E+02,4.664908E+03,6.004999E-02,4.113510E-01,2.517510E+02,1.568086E+03,1.777568E-02,1.843648E-01,4.402511E+03,1.640141E+04,3.108534E-01,1.446274E+00,3.332168E+03,1.177718E+04,2.352784E-01,1.038510E+00,2.837538E+03,8.180452E+03,2.003534E-01,7.213512E-01,4.072922E+03,1.263755E+04,2.875817E-01,1.114377E+00,5.013140E+03,7.906748E+03,3.277489E-01,6.972161E-01,2.198035E+03,2.679555E+03,1.437031E-01,2.362828E-01,4.983440E+03,6.029043E+03,3.258071E-01,5.316402E-01,1.169973E+04,1.614942E+04,7.649048E-01,1.424054E+00,4.629981E+03,8.136811E+03,3.026987E-01,7.175029E-01,1.159497E+04,1.357000E+04,7.580553E-01,1.196601E+00,1.162430E+04,1.540234E+04,7.599728E-01,1.358176E+00,5.812242E+03,6.482244E+03,3.799925E-01,5.716035E-01,5.811903E+03,8.570915E+03,3.799704E-01,7.557822E-01,4.012405E+03,1.409371E+04,2.833087E-01,1.242782E+00,3.094035E+03,2.492557E+03,2.022817E-01,2.197934E-01,3.093604E+03,2.321141E+03,2.022535E-01,2.046779E-01,2.142747E+03,3.032997E+03,1.400885E-01,2.674493E-01,9.717365E+02,1.012181E+03,6.353015E-02,8.925398E-02,2.142673E+03,2.078216E+03,1.400836E-01,1.832568E-01,5.086226E+03,5.974814E+03,3.325271E-01,5.268583E-01,2.222712E+03,2.827307E+03,1.453164E-01,2.493116E-01,4.923086E+03,4.731509E+03,3.218613E-01,4.172238E-01,4.923073E+03,5.834381E+03,3.218605E-01,5.144750E-01,2.397710E+03,2.300780E+03,1.567574E-01,2.028825E-01,2.397699E+03,3.115597E+03,1.567567E-01,2.747329E-01,2.289794E+03,5.152265E+03,1.616782E-01,4.543261E-01,1.214148E+03,7.550162E+02,7.937855E-02,6.657724E-02,1.214146E+03,8.906846E+02,7.937838E-02,7.854046E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,3.515208E+02,1.621878E+03,2.482025E-02,1.430170E-01,1.952690E+03,2.806474E+03,1.378759E-01,2.474746E-01,7.413954E+02,1.794722E+03,5.234860E-02,1.582584E-01,4.056743E+02,1.087398E+03,2.864393E-02,9.588664E-02,8.500292E+02,4.657131E+03,6.001903E-02,4.106652E-01,2.515592E+02,1.566983E+03,1.776215E-02,1.842352E-01,4.400180E+03,1.632124E+04,3.106888E-01,1.439205E+00,3.330489E+03,1.174267E+04,2.351598E-01,1.035467E+00,2.836471E+03,8.160697E+03,2.002781E-01,7.196092E-01,4.071264E+03,1.255428E+04,2.874647E-01,1.107035E+00,5.006038E+03,7.476102E+03,3.272845E-01,6.592417E-01,2.194453E+03,2.628213E+03,1.434688E-01,2.317555E-01,4.976323E+03,5.909780E+03,3.253419E-01,5.211236E-01,1.168164E+04,1.565663E+04,7.637221E-01,1.380600E+00,4.620845E+03,8.054979E+03,3.021014E-01,7.102870E-01,1.157978E+04,1.334351E+04,7.570623E-01,1.176629E+00,1.160858E+04,1.493128E+04,7.589450E-01,1.316638E+00,5.804916E+03,6.276754E+03,3.795136E-01,5.534834E-01,5.804581E+03,7.933617E+03,3.794916E-01,6.995853E-01,4.001480E+03,1.394668E+04,2.825373E-01,1.229816E+00,3.090852E+03,2.390589E+03,2.020736E-01,2.108019E-01,3.090416E+03,2.242939E+03,2.020451E-01,1.977821E-01,2.142581E+03,2.812919E+03,1.400776E-01,2.480429E-01,9.716492E+02,9.818078E+02,6.352445E-02,8.657569E-02,2.142506E+03,2.000619E+03,1.400727E-01,1.764144E-01,5.085736E+03,5.696776E+03,3.324950E-01,5.023410E-01,2.222383E+03,2.764832E+03,1.452948E-01,2.438026E-01,4.922721E+03,4.553015E+03,3.218375E-01,4.014843E-01,4.922709E+03,5.481571E+03,3.218367E-01,4.833642E-01,2.397587E+03,2.190746E+03,1.567494E-01,1.931797E-01,2.397576E+03,2.842891E+03,1.567486E-01,2.506858E-01,2.289375E+03,5.017998E+03,1.616487E-01,4.424864E-01,1.214102E+03,7.113140E+02,7.937550E-02,6.272358E-02,1.214099E+03,8.540600E+02,7.937532E-02,7.531090E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,3.513623E+02,1.617656E+03,2.480906E-02,1.426447E-01,1.951805E+03,2.797266E+03,1.378134E-01,2.466626E-01,7.410670E+02,1.790211E+03,5.232540E-02,1.578606E-01,4.055363E+02,1.071502E+03,2.863419E-02,9.448491E-02,8.496331E+02,4.650971E+03,5.999107E-02,4.101221E-01,2.513862E+02,1.565867E+03,1.774993E-02,1.841039E-01,4.398066E+03,1.627490E+04,3.105395E-01,1.435119E+00,3.328966E+03,1.172081E+04,2.350523E-01,1.033539E+00,2.835504E+03,8.142562E+03,2.002099E-01,7.180101E-01,4.069761E+03,1.250238E+04,2.873585E-01,1.102459E+00,4.999092E+03,7.132543E+03,3.268305E-01,6.289467E-01,2.190948E+03,2.580717E+03,1.432397E-01,2.275673E-01,4.969365E+03,5.803643E+03,3.248870E-01,5.117645E-01,1.166394E+04,1.528215E+04,7.625644E-01,1.347578E+00,4.611886E+03,7.978143E+03,3.015157E-01,7.035116E-01,1.156493E+04,1.313152E+04,7.560913E-01,1.157936E+00,1.159320E+04,1.451879E+04,7.579395E-01,1.280265E+00,5.797760E+03,6.113123E+03,3.790457E-01,5.390544E-01,5.797427E+03,7.494432E+03,3.790240E-01,6.608581E-01,3.990766E+03,1.380621E+04,2.817808E-01,1.217430E+00,3.087749E+03,2.299248E+03,2.018707E-01,2.027474E-01,3.087309E+03,2.171285E+03,2.018420E-01,1.914636E-01,2.142433E+03,2.627990E+03,1.400679E-01,2.317358E-01,9.715717E+02,9.543138E+02,6.351938E-02,8.415127E-02,2.142358E+03,1.931261E+03,1.400630E-01,1.702983E-01,5.085300E+03,5.473659E+03,3.324666E-01,4.826665E-01,2.222088E+03,2.707888E+03,1.452756E-01,2.387812E-01,4.922398E+03,4.394388E+03,3.218163E-01,3.874966E-01,4.922386E+03,5.170959E+03,3.218156E-01,4.559745E-01,2.397479E+03,2.099906E+03,1.567423E-01,1.851694E-01,2.397468E+03,2.645687E+03,1.567416E-01,2.332963E-01,2.289002E+03,4.892649E+03,1.616223E-01,4.314331E-01,1.214061E+03,6.722620E+02,7.937282E-02,5.927998E-02,1.214058E+03,8.209191E+02,7.937263E-02,7.238854E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,3.512194E+02,1.614276E+03,2.479897E-02,1.423466E-01,1.951006E+03,2.788726E+03,1.377571E-01,2.459095E-01,7.407712E+02,1.786233E+03,5.230452E-02,1.575098E-01,4.054119E+02,1.060403E+03,2.862540E-02,9.350622E-02,8.492767E+02,4.645761E+03,5.996590E-02,4.096626E-01,2.512307E+02,1.564816E+03,1.773894E-02,1.839804E-01,4.396154E+03,1.624420E+04,3.104045E-01,1.432411E+00,3.327589E+03,1.170464E+04,2.349551E-01,1.032114E+00,2.834631E+03,8.126638E+03,2.001482E-01,7.166059E-01,4.068403E+03,1.246507E+04,2.872626E-01,1.099168E+00,4.992308E+03,6.841440E+03,3.263870E-01,6.032773E-01,2.187523E+03,2.536614E+03,1.430158E-01,2.236783E-01,4.962570E+03,5.705935E+03,3.244427E-01,5.031486E-01,1.164662E+04,1.495877E+04,7.614323E-01,1.319063E+00,4.603111E+03,7.905952E+03,3.009420E-01,6.971458E-01,1.155042E+04,1.293257E+04,7.551427E-01,1.140392E+00,1.157816E+04,1.415568E+04,7.569568E-01,1.248246E+00,5.790776E+03,5.969542E+03,3.785891E-01,5.263935E-01,5.790446E+03,7.144805E+03,3.785675E-01,6.300280E-01,3.980268E+03,1.367408E+04,2.810396E-01,1.205779E+00,3.084729E+03,2.217162E+03,2.016733E-01,1.955091E-01,3.084284E+03,2.105293E+03,2.016442E-01,1.856445E-01,2.142302E+03,2.466462E+03,1.400593E-01,2.174923E-01,9.715028E+02,9.293666E+02,6.351488E-02,8.195143E-02,2.142226E+03,1.868704E+03,1.400544E-01,1.647821E-01,5.084913E+03,5.277035E+03,3.324413E-01,4.653282E-01,2.221825E+03,2.655905E+03,1.452584E-01,2.341974E-01,4.922112E+03,4.251770E+03,3.217976E-01,3.749206E-01,4.922100E+03,4.898094E+03,3.217969E-01,4.319133E-01,2.397383E+03,2.019363E+03,1.567360E-01,1.780672E-01,2.397372E+03,2.481299E+03,1.567353E-01,2.188006E-01,2.288668E+03,4.777353E+03,1.615987E-01,4.212664E-01,1.214025E+03,6.371528E+02,7.937046E-02,5.618405E-02,1.214022E+03,7.908515E+02,7.937027E-02,6.973719E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,3.510911E+02,1.611479E+03,2.478991E-02,1.421000E-01,1.950287E+03,2.780805E+03,1.377063E-01,2.452111E-01,7.405057E+02,1.782593E+03,5.228578E-02,1.571888E-01,4.052999E+02,1.052074E+03,2.861749E-02,9.277176E-02,8.489569E+02,4.641184E+03,5.994332E-02,4.092590E-01,2.510913E+02,1.563878E+03,1.772910E-02,1.838700E-01,4.394431E+03,1.622084E+04,3.102829E-01,1.430352E+00,3.326349E+03,1.169124E+04,2.348675E-01,1.030932E+00,2.833845E+03,8.112033E+03,2.000927E-01,7.153180E-01,4.067179E+03,1.243498E+04,2.871762E-01,1.096515E+00,4.985687E+03,6.590702E+03,3.259541E-01,5.811673E-01,2.184179E+03,2.495478E+03,1.427972E-01,2.200509E-01,4.955937E+03,5.615203E+03,3.240091E-01,4.951479E-01,1.162970E+04,1.466625E+04,7.603262E-01,1.293268E+00,4.594523E+03,7.838226E+03,3.003806E-01,6.911738E-01,1.153626E+04,1.274613E+04,7.542169E-01,1.123952E+00,1.156349E+04,1.383454E+04,7.559972E-01,1.219928E+00,5.783966E+03,5.838782E+03,3.781439E-01,5.148631E-01,5.783638E+03,6.848217E+03,3.781225E-01,6.038749E-01,3.969988E+03,1.355183E+04,2.803137E-01,1.194998E+00,3.081790E+03,2.142737E+03,2.014812E-01,1.889463E-01,3.081342E+03,2.044102E+03,2.014519E-01,1.802487E-01,2.142186E+03,2.325285E+03,1.400517E-01,2.050434E-01,9.714418E+02,9.067063E+02,6.351088E-02,7.995324E-02,2.142110E+03,1.812233E+03,1.400468E-01,1.598025E-01,5.084569E+03,5.098687E+03,3.324188E-01,4.496016E-01,2.221591E+03,2.608372E+03,1.452431E-01,2.300059E-01,4.921858E+03,4.123279E+03,3.217811E-01,3.635902E-01,4.921847E+03,4.658953E+03,3.217804E-01,4.108259E-01,2.397299E+03,1.946259E+03,1.567305E-01,1.716209E-01,2.397288E+03,2.337036E+03,1.567298E-01,2.060795E-01,2.288371E+03,4.672541E+03,1.615777E-01,4.120241E-01,1.213993E+03,6.053655E+02,7.936839E-02,5.338105E-02,1.213990E+03,7.635563E+02,7.936820E-02,6.733030E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,2.632712E+02,1.207612E+03,1.858911E-02,1.064871E-01,1.462451E+03,2.082686E+03,1.032610E-01,1.836510E-01,5.552819E+02,1.335612E+03,3.920745E-02,1.177741E-01,3.039338E+02,7.861737E+02,2.146022E-02,6.932470E-02,6.366004E+02,3.601815E+03,4.494920E-02,3.176076E-01,1.882673E+02,1.172563E+03,1.329321E-02,1.378620E-01,3.295190E+03,1.215752E+04,2.326675E-01,1.072049E+00,2.494306E+03,8.763649E+03,1.761184E-01,7.727775E-01,2.125095E+03,6.078672E+03,1.500491E-01,5.360166E-01,3.049935E+03,9.315587E+03,2.153504E-01,8.214472E-01,4.980266E+03,6.371102E+03,3.255996E-01,5.618030E-01,2.181411E+03,2.456288E+03,1.426162E-01,2.165952E-01,4.950503E+03,5.528378E+03,3.236538E-01,4.874917E-01,1.161573E+04,1.439523E+04,7.594129E-01,1.269369E+00,4.587396E+03,7.771568E+03,2.999146E-01,6.852959E-01,1.152479E+04,1.256562E+04,7.534672E-01,1.108035E+00,1.155151E+04,1.354346E+04,7.552144E-01,1.194261E+00,5.778409E+03,5.716654E+03,3.777806E-01,5.040938E-01,5.778083E+03,6.590637E+03,3.777593E-01,5.811615E-01,3.959957E+03,1.343558E+04,2.796054E-01,1.184748E+00,3.079435E+03,2.073961E+03,2.013272E-01,1.828816E-01,3.078982E+03,1.986226E+03,2.012976E-01,1.751452E-01,2.142460E+03,2.201497E+03,1.400696E-01,1.941278E-01,9.715703E+02,8.856937E+02,6.351929E-02,7.810036E-02,2.142384E+03,1.760474E+03,1.400647E-01,1.552383E-01,5.085202E+03,4.935632E+03,3.324602E-01,4.352234E-01,2.221881E+03,2.563790E+03,1.452620E-01,2.260747E-01,4.922487E+03,4.005726E+03,3.218222E-01,3.532244E-01,4.922477E+03,4.448036E+03,3.218215E-01,3.922273E-01,2.397611E+03,1.879213E+03,1.567509E-01,1.657087E-01,2.397601E+03,2.209627E+03,1.567502E-01,1.948446E-01,2.288118E+03,4.576480E+03,1.615599E-01,4.035535E-01,1.214139E+03,5.763131E+02,7.937796E-02,5.081921E-02,1.214136E+03,7.382952E+02,7.937777E-02,6.510278E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.754850E+02,8.892841E+02,1.239068E-02,7.841696E-02,9.748038E+02,1.386573E+03,6.882914E-02,1.222678E-01,3.701277E+02,8.895595E+02,2.613405E-02,7.844125E-02,2.025971E+02,5.225006E+02,1.430501E-02,4.607404E-02,4.243278E+02,2.907397E+03,2.996102E-02,2.563739E-01,1.254800E+02,8.625845E+02,8.859915E-03,1.014168E-01,2.196401E+03,8.687440E+03,1.550839E-01,7.660573E-01,1.662588E+03,6.243014E+03,1.173924E-01,5.505082E-01,1.416551E+03,4.341008E+03,1.000201E-01,3.827895E-01,2.033011E+03,6.680669E+03,1.435473E-01,5.891006E-01,4.974471E+03,6.178176E+03,3.252208E-01,5.447908E-01,2.178464E+03,2.418319E+03,1.424235E-01,2.132471E-01,4.944698E+03,5.445569E+03,3.232743E-01,4.801895E-01,1.160073E+04,1.414497E+04,7.584320E-01,1.247302E+00,4.579662E+03,7.706995E+03,2.994089E-01,6.796018E-01,1.151239E+04,1.239207E+04,7.526567E-01,1.092731E+00,1.153860E+04,1.327877E+04,7.543702E-01,1.170920E+00,5.772460E+03,5.602695E+03,3.773917E-01,4.940449E-01,5.772137E+03,6.365628E+03,3.773705E-01,5.613203E-01,3.949871E+03,1.333013E+04,2.788933E-01,1.175449E+00,3.076960E+03,2.009435E+03,2.011654E-01,1.771917E-01,3.076503E+03,1.930676E+03,2.011355E-01,1.702468E-01,2.142618E+03,2.093046E+03,1.400800E-01,1.845646E-01,9.716461E+02,8.661834E+02,6.352424E-02,7.637994E-02,2.142542E+03,1.713331E+03,1.400751E-01,1.510813E-01,5.085525E+03,4.787242E+03,3.324812E-01,4.221384E-01,2.222005E+03,2.522069E+03,1.452702E-01,2.223957E-01,4.922825E+03,3.898812E+03,3.218443E-01,3.437967E-01,4.922815E+03,4.261637E+03,3.218436E-01,3.757906E-01,2.397797E+03,1.817893E+03,1.567631E-01,1.603016E-01,2.397787E+03,2.097402E+03,1.567624E-01,1.849487E-01,2.287882E+03,4.490081E+03,1.615433E-01,3.959347E-01,1.214242E+03,5.495164E+02,7.938465E-02,4.845628E-02,1.214239E+03,7.148854E+02,7.938446E-02,6.303850E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,8.772904E+01,6.505655E+02,6.194389E-03,5.736678E-02,4.873259E+02,6.923914E+02,3.440921E-02,6.105498E-02,1.850360E+02,4.443636E+02,1.306506E-02,3.918393E-02,1.012867E+02,3.016507E+02,7.151673E-03,2.659952E-02,2.121304E+02,2.417121E+03,1.497814E-02,2.131414E-01,6.272541E+01,6.392300E+02,4.428928E-03,7.515629E-02,1.098019E+03,6.215365E+03,7.752912E-02,5.480701E-01,8.311631E+02,4.435859E+03,5.868693E-02,3.911535E-01,7.081927E+02,3.084436E+03,5.000421E-02,2.719852E-01,1.016376E+03,4.794084E+03,7.176449E-02,4.227418E-01,4.968277E+03,6.007633E+03,3.248158E-01,5.297523E-01,2.175324E+03,2.381434E+03,1.422183E-01,2.099945E-01,4.938494E+03,5.366305E+03,3.228687E-01,4.732001E-01,1.158473E+04,1.391325E+04,7.573858E-01,1.226869E+00,4.571417E+03,7.644098E+03,2.988699E-01,6.740556E-01,1.149909E+04,1.222425E+04,7.517872E-01,1.077933E+00,1.152478E+04,1.303569E+04,7.534667E-01,1.149485E+00,5.766106E+03,5.495941E+03,3.769763E-01,4.846314E-01,5.765784E+03,6.167602E+03,3.769552E-01,5.438583E-01,3.939699E+03,1.323435E+04,2.781751E-01,1.167003E+00,3.074296E+03,1.948253E+03,2.009912E-01,1.717967E-01,3.073835E+03,1.877154E+03,2.009611E-01,1.655272E-01,2.142615E+03,1.997792E+03,1.400798E-01,1.761651E-01,9.716445E+02,8.479843E+02,6.352414E-02,7.477515E-02,2.142540E+03,1.670208E+03,1.400749E-01,1.472787E-01,5.085454E+03,4.652079E+03,3.324766E-01,4.102198E-01,2.221931E+03,2.482804E+03,1.452653E-01,2.189333E-01,4.922799E+03,3.801104E+03,3.218426E-01,3.351809E-01,4.922789E+03,4.096236E+03,3.218419E-01,3.612056E-01,2.397813E+03,1.761694E+03,1.567642E-01,1.553460E-01,2.397803E+03,1.998466E+03,1.567635E-01,1.762244E-01,2.287656E+03,4.412374E+03,1.615273E-01,3.890826E-01,1.214264E+03,5.246726E+02,7.938608E-02,4.626557E-02,1.214261E+03,6.930736E+02,7.938588E-02,6.111514E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,4.569627E+02,0.000000E+00,4.029491E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.822581E+01,0.000000E+00,6.016143E-03,0.000000E+00,1.279437E+02,0.000000E+00,1.128206E-02,0.000000E+00,2.005303E+03,0.000000E+00,1.768274E-01,0.000000E+00,4.671155E+02,0.000000E+00,5.492025E-02,0.000000E+00,4.374071E+03,0.000000E+00,3.857050E-01,0.000000E+00,3.090035E+03,0.000000E+00,2.724789E-01,0.000000E+00,2.127784E+03,0.000000E+00,1.876277E-01,0.000000E+00,3.358732E+03,0.000000E+00,2.961726E-01,4.962194E+03,5.855665E+03,3.244181E-01,5.163518E-01,2.172234E+03,2.345558E+03,1.420163E-01,2.068310E-01,4.932404E+03,5.289935E+03,3.224705E-01,4.664658E-01,1.156900E+04,1.369792E+04,7.563579E-01,1.207881E+00,4.563297E+03,7.582476E+03,2.983391E-01,6.686218E-01,1.148607E+04,1.206124E+04,7.509355E-01,1.063559E+00,1.151124E+04,1.281000E+04,7.525812E-01,1.129584E+00,5.759886E+03,5.395413E+03,3.765696E-01,4.757668E-01,5.759566E+03,5.991986E+03,3.765487E-01,5.283726E-01,3.929505E+03,1.314713E+04,2.774553E-01,1.159312E+00,3.071686E+03,1.890102E+03,2.008205E-01,1.666689E-01,3.071220E+03,1.825500E+03,2.007901E-01,1.609723E-01,2.142637E+03,1.913765E+03,1.400813E-01,1.687556E-01,9.716540E+02,8.308935E+02,6.352476E-02,7.326808E-02,2.142561E+03,1.630596E+03,1.400763E-01,1.437857E-01,5.085458E+03,4.528570E+03,3.324769E-01,3.993287E-01,2.221900E+03,2.445646E+03,1.452633E-01,2.156568E-01,4.922839E+03,3.711367E+03,3.218452E-01,3.272679E-01,4.922829E+03,3.948751E+03,3.218445E-01,3.482003E-01,2.397854E+03,1.709995E+03,1.567668E-01,1.507872E-01,2.397843E+03,1.910942E+03,1.567661E-01,1.685066E-01,2.287441E+03,4.342356E+03,1.615121E-01,3.829084E-01,1.214292E+03,5.015208E+02,7.938790E-02,4.422404E-02,1.214288E+03,6.726425E+02,7.938770E-02,5.931353E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,6.856008E+02,0.000000E+00,6.045619E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.112849E+02,0.000000E+00,1.863108E-02,0.000000E+00,2.410828E+02,0.000000E+00,2.125865E-02,0.000000E+00,2.654064E+03,0.000000E+00,2.340350E-01,0.000000E+00,7.075753E+02,0.000000E+00,8.319187E-02,0.000000E+00,6.752363E+03,0.000000E+00,5.954225E-01,0.000000E+00,4.791536E+03,0.000000E+00,4.225170E-01,0.000000E+00,3.267656E+03,0.000000E+00,2.881415E-01,0.000000E+00,5.126708E+03,0.000000E+00,4.520725E-01,3.718721E+03,5.721590E+03,2.431224E-01,5.045291E-01,1.627709E+03,2.311221E+03,1.064163E-01,2.038031E-01,3.696376E+03,5.218537E+03,2.416616E-01,4.601700E-01,8.669228E+03,1.350253E+04,5.667765E-01,1.190651E+00,3.418585E+03,7.525402E+03,2.235001E-01,6.635890E-01,8.608179E+03,1.190839E+04,5.627852E-01,1.050080E+00,8.626856E+03,1.260459E+04,5.640063E-01,1.111471E+00,4.316909E+03,5.302771E+03,2.822307E-01,4.675977E-01,4.316669E+03,5.837427E+03,2.822151E-01,5.147436E-01,3.919302E+03,1.307219E+04,2.767349E-01,1.152704E+00,2.302497E+03,1.835311E+03,1.505326E-01,1.618375E-01,2.302146E+03,1.776245E+03,1.505096E-01,1.566291E-01,1.606775E+03,1.840028E+03,1.050477E-01,1.622534E-01,7.286427E+02,8.151811E+02,4.763718E-02,7.188256E-02,1.606718E+03,1.594930E+03,1.050439E-01,1.406407E-01,3.813557E+03,4.417121E+03,2.493226E-01,3.895012E-01,1.666126E+03,2.411458E+03,1.089280E-01,2.126421E-01,3.691653E+03,3.630527E+03,2.413527E-01,3.201394E-01,3.691646E+03,3.818113E+03,2.413523E-01,3.366807E-01,1.798186E+03,1.663051E+03,1.175617E-01,1.466476E-01,1.798178E+03,1.833957E+03,1.175612E-01,1.617181E-01,2.287228E+03,4.280667E+03,1.614970E-01,3.774687E-01,9.106353E+02,4.801026E+02,5.953548E-02,4.233538E-02,9.106330E+02,6.538625E+02,5.953533E-02,5.765751E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,8.451311E+02,0.000000E+00,7.452355E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.912067E+02,0.000000E+00,3.449655E-02,0.000000E+00,3.693747E+02,0.000000E+00,3.257141E-02,0.000000E+00,2.986790E+03,0.000000E+00,2.633748E-01,0.000000E+00,8.851337E+02,0.000000E+00,1.040680E-01,0.000000E+00,8.667452E+03,0.000000E+00,7.642948E-01,0.000000E+00,6.168607E+03,0.000000E+00,5.439470E-01,0.000000E+00,4.189501E+03,0.000000E+00,3.694296E-01,0.000000E+00,6.545204E+03,0.000000E+00,5.771552E-01,2.477296E+03,5.601939E+03,1.619606E-01,4.939782E-01,1.084208E+03,2.278713E+03,7.088333E-02,2.009366E-01,2.462399E+03,5.150906E+03,1.609866E-01,4.542062E-01,5.774766E+03,1.332328E+04,3.775425E-01,1.174845E+00,2.276650E+03,7.471043E+03,1.488428E-01,6.587956E-01,5.734808E+03,1.176240E+04,3.749301E-01,1.037207E+00,5.747129E+03,1.241439E+04,3.757356E-01,1.094699E+00,2.876047E+03,5.216461E+03,1.880301E-01,4.599869E-01,2.875888E+03,5.699965E+03,1.880197E-01,5.026222E-01,3.912512E+03,1.300230E+04,2.762554E-01,1.146541E+00,1.534172E+03,1.783891E+03,1.003011E-01,1.573033E-01,1.533937E+03,1.729562E+03,1.002857E-01,1.525126E-01,1.071058E+03,1.774923E+03,7.002359E-02,1.565125E-01,4.857002E+02,8.005750E+02,3.175409E-02,7.059460E-02,1.071020E+03,1.562217E+03,7.002110E-02,1.377561E-01,2.542056E+03,4.315868E+03,1.661945E-01,3.805727E-01,1.110580E+03,2.379509E+03,7.260746E-02,2.098248E-01,2.460824E+03,3.556524E+03,1.608837E-01,3.136139E-01,2.460819E+03,3.701751E+03,1.608834E-01,3.264199E-01,1.198667E+03,1.620120E+03,7.836639E-02,1.428620E-01,1.198662E+03,1.765858E+03,7.836605E-02,1.557131E-01,2.289139E+03,4.224469E+03,1.616320E-01,3.725131E-01,6.070316E+02,4.603647E+02,3.968649E-02,4.059490E-02,6.070300E+02,6.364425E+02,3.968639E-02,5.612142E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,9.345035E+02,0.000000E+00,8.240440E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.089890E+02,0.000000E+00,5.370057E-02,0.000000E+00,4.660640E+02,0.000000E+00,4.109747E-02,0.000000E+00,3.150757E+03,0.000000E+00,2.778334E-01,0.000000E+00,9.879439E+02,0.000000E+00,1.161557E-01,0.000000E+00,9.724072E+03,0.000000E+00,8.574675E-01,0.000000E+00,6.937685E+03,0.000000E+00,6.117642E-01,0.000000E+00,4.702493E+03,0.000000E+00,4.146652E-01,0.000000E+00,7.323445E+03,0.000000E+00,6.457805E-01,1.237907E+03,5.494740E+03,8.093186E-02,4.845255E-01,5.417261E+02,2.247969E+03,3.541695E-02,1.982256E-01,1.230458E+03,5.087025E+03,8.044483E-02,4.485732E-01,2.885483E+03,1.315886E+04,1.886470E-01,1.160347E+00,1.137350E+03,7.419578E+03,7.435761E-02,6.542574E-01,2.865836E+03,1.162384E+04,1.873625E-01,1.024989E+00,2.871933E+03,1.223792E+04,1.877611E-01,1.079139E+00,1.437272E+03,5.136186E+03,9.396590E-02,4.529082E-01,1.437192E+03,5.577159E+03,9.396071E-02,4.917932E-01,3.918799E+03,1.293708E+04,2.766993E-01,1.140790E+00,7.667608E+02,1.735594E+03,5.012926E-02,1.530445E-01,7.666428E+02,1.685345E+03,5.012155E-02,1.486135E-01,5.355295E+02,1.717286E+03,3.501183E-02,1.514301E-01,2.428493E+02,7.870157E+02,1.587699E-02,6.939894E-02,5.355105E+02,1.532178E+03,3.501058E-02,1.351073E-01,1.271029E+03,4.223812E+03,8.309732E-02,3.724552E-01,5.552874E+02,2.349709E+03,3.630356E-02,2.071970E-01,1.230419E+03,3.488736E+03,8.044228E-02,3.076363E-01,1.230416E+03,3.597690E+03,8.044212E-02,3.172438E-01,5.993370E+02,1.580901E+03,3.918343E-02,1.394037E-01,5.993344E+02,1.705468E+03,3.918327E-02,1.503879E-01,2.299300E+03,4.173183E+03,1.623495E-01,3.679907E-01,3.035156E+02,4.421699E+02,1.984323E-02,3.899048E-02,3.035148E+02,6.203055E+02,1.984318E-02,5.469846E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,9.857628E+02,0.000000E+00,8.692444E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.721398E+02,0.000000E+00,6.808719E-02,0.000000E+00,5.234178E+02,0.000000E+00,4.615491E-02,0.000000E+00,3.266615E+03,0.000000E+00,2.880497E-01,0.000000E+00,1.048118E+03,0.000000E+00,1.232306E-01,0.000000E+00,1.025785E+04,0.000000E+00,9.045355E-01,0.000000E+00,7.322973E+03,0.000000E+00,6.457389E-01,0.000000E+00,4.970512E+03,0.000000E+00,4.382992E-01,0.000000E+00,7.733235E+03,0.000000E+00,6.819157E-01,0.000000E+00,5.398301E+03,0.000000E+00,4.760215E-01,0.000000E+00,2.218883E+03,0.000000E+00,1.956608E-01,0.000000E+00,5.026795E+03,0.000000E+00,4.432621E-01,0.000000E+00,1.300796E+04,0.000000E+00,1.147040E+00,0.000000E+00,7.371121E+03,0.000000E+00,6.499845E-01,0.000000E+00,1.149238E+04,0.000000E+00,1.013397E+00,0.000000E+00,1.207407E+04,0.000000E+00,1.064690E+00,4.755517E+01,5.061373E+03,3.109060E-03,4.463113E-01,4.736609E+01,5.466877E+03,3.096698E-03,4.820685E-01,3.948941E+03,1.287629E+04,2.788276E-01,1.135430E+00,1.463554E+02,1.690167E+03,9.568418E-03,1.490387E-01,1.461773E+02,1.643456E+03,9.556777E-03,1.449198E-01,0.000000E+00,1.666140E+03,0.000000E+00,1.469200E-01,0.000000E+00,7.744436E+02,0.000000E+00,6.829034E-02,0.000000E+00,1.504736E+03,0.000000E+00,1.326874E-01,0.000000E+00,4.140075E+03,0.000000E+00,3.650712E-01,0.000000E+00,2.321972E+03,0.000000E+00,2.047512E-01,0.000000E+00,3.426969E+03,0.000000E+00,3.021897E-01,0.000000E+00,3.504480E+03,0.000000E+00,3.090246E-01,6.127801E+01,1.545036E+03,4.006231E-03,1.362411E-01,6.127025E+01,1.651780E+03,4.005724E-03,1.456538E-01,2.323829E+03,4.126378E+03,1.640814E-01,3.638635E-01,6.278570E+01,4.253851E+02,4.104801E-03,3.751041E-02,6.278906E+01,6.052623E+02,4.105021E-03,5.337196E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,1.028453E+03,0.000000E+00,9.068888E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.715337E+02,0.000000E+00,7.685173E-02,0.000000E+00,5.586141E+02,0.000000E+00,4.925852E-02,0.000000E+00,3.385409E+03,0.000000E+00,2.985249E-01,0.000000E+00,1.092078E+03,0.000000E+00,1.283990E-01,0.000000E+00,1.071195E+04,0.000000E+00,9.445785E-01,0.000000E+00,7.646035E+03,0.000000E+00,6.742264E-01,0.000000E+00,5.208890E+03,0.000000E+00,4.593193E-01,0.000000E+00,8.104487E+03,0.000000E+00,7.146527E-01,0.000000E+00,5.309608E+03,0.000000E+00,4.682005E-01,0.000000E+00,2.190342E+03,0.000000E+00,1.931441E-01,0.000000E+00,4.968549E+03,0.000000E+00,4.381260E-01,0.000000E+00,1.286556E+04,0.000000E+00,1.134483E+00,0.000000E+00,7.323685E+03,0.000000E+00,6.458016E-01,0.000000E+00,1.136451E+04,0.000000E+00,1.002121E+00,0.000000E+00,1.191800E+04,0.000000E+00,1.050928E+00,2.654157E+02,4.990018E+03,1.735234E-02,4.400192E-01,2.653416E+02,5.365643E+03,1.734749E-02,4.731417E-01,4.012581E+03,1.282080E+04,2.833211E-01,1.130536E+00,3.415247E+02,1.646355E+03,2.232819E-02,1.451754E-01,3.412164E+02,1.602734E+03,2.230804E-02,1.413289E-01,0.000000E+00,1.620109E+03,0.000000E+00,1.428610E-01,0.000000E+00,7.625086E+02,0.000000E+00,6.723791E-02,0.000000E+00,1.478704E+03,0.000000E+00,1.303919E-01,0.000000E+00,4.062525E+03,0.000000E+00,3.582330E-01,0.000000E+00,2.295524E+03,0.000000E+00,2.024190E-01,1.086435E+02,3.368506E+03,7.102890E-03,2.970344E-01,1.087200E+02,3.418888E+03,7.107894E-03,3.014771E-01,1.837933E+02,1.511590E+03,1.201603E-02,1.332918E-01,1.837611E+02,1.603376E+03,1.201392E-02,1.413855E-01,2.367687E+03,4.083958E+03,1.671781E-01,3.601229E-01,1.494955E+02,4.095349E+02,9.773713E-03,3.611274E-02,1.495054E+02,5.909417E+02,9.774361E-03,5.210916E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.065387E+03,0.000000E+00,9.394568E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.374497E+02,0.000000E+00,8.266420E-02,0.000000E+00,5.832651E+02,0.000000E+00,5.143224E-02,0.000000E+00,3.494402E+03,0.000000E+00,3.081359E-01,0.000000E+00,1.121931E+03,0.000000E+00,1.319090E-01,0.000000E+00,1.111478E+04,0.000000E+00,9.801000E-01,0.000000E+00,7.942960E+03,0.000000E+00,7.004092E-01,0.000000E+00,5.407150E+03,0.000000E+00,4.768018E-01,0.000000E+00,8.399020E+03,0.000000E+00,7.406245E-01,0.000000E+00,5.226871E+03,0.000000E+00,4.609048E-01,0.000000E+00,2.162544E+03,0.000000E+00,1.906928E-01,0.000000E+00,4.911544E+03,0.000000E+00,4.330994E-01,0.000000E+00,1.272904E+04,0.000000E+00,1.122445E+00,0.000000E+00,7.276239E+03,0.000000E+00,6.416178E-01,0.000000E+00,1.123844E+04,0.000000E+00,9.910038E-01,0.000000E+00,1.176712E+04,0.000000E+00,1.037623E+00,5.993879E+02,4.921113E+03,3.918676E-02,4.339431E-01,5.990904E+02,5.271386E+03,3.916731E-02,4.648301E-01,4.115084E+03,1.276675E+04,2.905587E-01,1.125771E+00,5.795554E+02,1.604117E+03,3.789015E-02,1.414508E-01,5.791623E+02,1.563221E+03,3.786445E-02,1.378446E-01,1.389068E+00,1.578177E+03,9.081443E-05,1.391635E-01,0.000000E+00,7.510268E+02,0.000000E+00,6.622545E-02,1.384910E+00,1.454240E+03,9.054257E-05,1.282347E-01,0.000000E+00,3.989790E+03,0.000000E+00,3.518192E-01,0.000000E+00,2.269947E+03,0.000000E+00,2.001636E-01,3.787395E+02,3.313503E+03,2.476122E-02,2.921842E-01,3.787495E+02,3.340100E+03,2.476187E-02,2.945296E-01,3.660224E+02,1.479996E+03,2.392980E-02,1.305059E-01,3.659625E+02,1.559342E+03,2.392588E-02,1.375026E-01,2.432602E+03,4.044410E+03,1.717616E-01,3.566355E-01,2.567166E+02,3.945805E+02,1.678361E-02,3.479406E-02,2.567345E+02,5.771122E+02,1.678478E-02,5.088968E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.103604E+03,0.000000E+00,9.731563E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.768144E+02,0.000000E+00,8.613537E-02,0.000000E+00,6.047696E+02,0.000000E+00,5.332851E-02,0.000000E+00,3.590605E+03,0.000000E+00,3.166191E-01,0.000000E+00,1.144638E+03,0.000000E+00,1.345787E-01,0.000000E+00,1.145330E+04,0.000000E+00,1.009950E+00,0.000000E+00,8.188547E+03,0.000000E+00,7.220650E-01,1.356323E+02,5.568308E+03,9.576751E-03,4.910127E-01,6.352806E+00,8.639705E+03,4.485602E-04,7.618481E-01,1.893701E+01,5.149860E+03,1.238063E-03,4.541140E-01,0.000000E+00,2.135182E+03,0.000000E+00,1.882801E-01,0.000000E+00,4.856447E+03,0.000000E+00,4.282409E-01,0.000000E+00,1.259949E+04,0.000000E+00,1.111021E+00,0.000000E+00,7.230403E+03,0.000000E+00,6.375760E-01,8.622003E+02,1.111642E+04,5.636890E-02,9.802441E-01,8.702497E+02,1.162301E+04,5.689515E-02,1.024915E+00,1.077269E+03,4.855110E+03,7.042967E-02,4.281229E-01,1.076715E+03,5.183653E+03,7.039343E-02,4.570939E-01,4.251909E+03,1.271932E+04,3.002196E-01,1.121588E+00,8.693731E+02,1.563089E+03,5.683784E-02,1.378330E-01,8.689161E+02,1.524615E+03,5.680797E-02,1.344404E-01,1.537580E+02,1.539864E+03,1.005238E-02,1.357850E-01,0.000000E+00,7.400733E+02,0.000000E+00,6.525957E-02,1.537629E+02,1.431061E+03,1.005270E-02,1.261908E-01,3.242832E+02,3.921652E+03,2.120097E-02,3.458108E-01,0.000000E+00,2.245591E+03,0.000000E+00,1.980160E-01,7.886999E+02,3.261299E+03,5.156360E-02,2.875809E-01,7.886324E+02,3.267082E+03,5.155918E-02,2.880909E-01,6.044817E+02,1.450147E+03,3.951978E-02,1.278737E-01,6.043921E+02,1.519057E+03,3.951392E-02,1.339502E-01,2.514258E+03,4.009040E+03,1.775272E-01,3.535166E-01,3.832936E+02,3.803790E+02,2.505895E-02,3.354177E-02,3.833163E+02,5.638418E+02,2.506044E-02,4.971949E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.143096E+03,0.000000E+00,1.007980E-01,0.000000E+00,1.419566E+02,0.000000E+00,1.251771E-02,0.000000E+00,1.007044E+03,0.000000E+00,8.880101E-02,0.000000E+00,6.250100E+02,0.000000E+00,5.511330E-02,0.000000E+00,3.669693E+03,0.000000E+00,3.235931E-01,0.000000E+00,1.165756E+03,0.000000E+00,1.370617E-01,0.000000E+00,1.174047E+04,0.000000E+00,1.035273E+00,0.000000E+00,8.397528E+03,0.000000E+00,7.404929E-01,2.804107E+02,5.700698E+03,1.979929E-02,5.026868E-01,2.472194E+02,8.837883E+03,1.745572E-02,7.793234E-01,2.395614E+02,5.076893E+03,1.566204E-02,4.476798E-01,0.000000E+00,2.108269E+03,0.000000E+00,1.859069E-01,2.173718E+02,4.802257E+03,1.421132E-02,4.234624E-01,3.612168E+02,1.247368E+04,2.361562E-02,1.099927E+00,0.000000E+00,7.184214E+03,0.000000E+00,6.335031E-01,1.721715E+03,1.099538E+04,1.125622E-01,9.695710E-01,1.733815E+03,1.148207E+04,1.133533E-01,1.012487E+00,1.579556E+03,4.790780E+03,1.032681E-01,4.224504E-01,1.578934E+03,5.100498E+03,1.032275E-01,4.497612E-01,4.414363E+03,1.267242E+04,3.116902E-01,1.117452E+00,1.030143E+03,1.523165E+03,6.734865E-02,1.343125E-01,1.029827E+03,1.486864E+03,6.732802E-02,1.311114E-01,3.231501E+02,1.504319E+03,2.112689E-02,1.326507E-01,4.164170E+01,7.293951E+02,2.722449E-03,6.431797E-02,3.231693E+02,1.408815E+03,2.112815E-02,1.242291E-01,6.989817E+02,3.856704E+03,4.569800E-02,3.400837E-01,0.000000E+00,2.221745E+03,0.000000E+00,1.959132E-01,1.287802E+03,3.211131E+03,8.419385E-02,2.831571E-01,1.287654E+03,3.198838E+03,8.418418E-02,2.820732E-01,8.054380E+02,1.421478E+03,5.265789E-02,1.253458E-01,8.053248E+02,1.481644E+03,5.265050E-02,1.306512E-01,2.606708E+03,3.975676E+03,1.840549E-01,3.505746E-01,4.595525E+02,3.669098E+02,3.004461E-02,3.235406E-02,4.595836E+02,5.509521E+02,3.004664E-02,4.858288E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.549920E+03,2.810334E+03,1.094371E-01,2.478149E-01,8.360802E+03,8.391357E+03,5.903412E-01,7.399488E-01,2.789016E+03,3.927496E+03,1.969274E-01,3.463261E-01,1.416795E+03,1.899720E+03,1.000373E-01,1.675171E-01,3.409416E+03,7.369920E+03,2.407327E-01,6.498786E-01,1.372284E+03,2.774900E+03,9.689449E-02,3.262538E-01,1.592864E+04,2.665677E+04,1.124693E+00,2.350590E+00,1.177544E+04,1.982120E+04,8.314427E-01,1.747831E+00,8.649092E+03,1.337836E+04,6.106968E-01,1.179702E+00,1.278169E+04,2.023729E+04,9.024922E-01,1.784521E+00,1.108275E+04,1.305519E+04,7.245675E-01,1.151205E+00,5.441761E+03,5.663301E+03,3.557712E-01,4.993892E-01,1.103199E+04,1.145089E+04,7.212492E-01,1.009738E+00,2.648125E+04,1.833272E+04,1.731290E+00,1.616577E+00,1.388154E+04,1.081609E+04,9.075466E-01,9.537610E-01,2.481149E+04,2.490762E+04,1.622125E+00,2.196351E+00,2.467850E+04,2.864577E+04,1.613430E+00,2.525981E+00,1.184416E+04,1.103103E+04,7.743473E-01,9.727152E-01,1.184020E+04,1.273121E+04,7.740884E-01,1.122637E+00,1.406657E+04,2.935936E+04,9.932153E-01,2.588904E+00,6.063099E+03,7.202639E+03,3.963931E-01,6.351278E-01,6.061941E+03,6.653848E+03,3.963174E-01,5.867355E-01,5.260992E+03,5.506049E+03,3.439529E-01,4.855227E-01,2.581475E+03,2.277344E+03,1.687716E-01,2.008159E-01,5.261257E+03,4.607182E+03,3.439703E-01,4.062607E-01,1.280091E+04,8.500225E+03,8.368972E-01,7.495488E-01,6.508576E+03,4.794333E+03,4.255174E-01,4.227637E-01,1.147747E+04,9.506423E+03,7.503736E-01,8.382752E-01,1.147682E+04,1.151672E+04,7.503314E-01,1.015543E+00,5.349983E+03,4.221284E+03,3.497710E-01,3.722323E-01,5.349704E+03,5.127410E+03,3.497528E-01,4.521343E-01,9.339517E+03,1.048164E+04,6.594465E-01,9.242701E-01,2.569236E+03,2.705511E+03,1.679714E-01,2.385716E-01,2.569331E+03,2.525521E+03,1.679776E-01,2.227001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,9.089285E-02,2.058224E-01,,,4.903071E-01,6.145636E-01,,,1.635578E-01,2.876407E-01,,,8.308587E-02,1.391311E-01,,,1.999402E-01,5.397559E-01,,,8.047560E-02,2.709697E-01,,,9.341121E-01,1.952280E+00,,,6.905537E-01,1.451659E+00,,,5.072135E-01,9.798000E-01,,,7.495638E-01,1.482132E+00,,,6.017886E-01,9.561322E-01,,,2.954854E-01,4.147671E-01,,,5.990326E-01,8.386368E-01,,,1.437921E+00,1.342646E+00,,,7.537617E-01,7.921451E-01,,,1.347254E+00,1.824177E+00,,,1.340032E+00,2.097950E+00,,,6.431332E-01,8.078874E-01,,,6.429182E-01,9.324047E-01,,,8.249138E-01,2.150211E+00,,,3.292238E-01,5.275046E-01,,,3.291609E-01,4.873125E-01,,,2.856697E-01,4.032503E-01,,,1.401730E-01,1.667874E-01,,,2.856841E-01,3.374193E-01,,,6.950839E-01,6.225368E-01,,,3.534130E-01,3.511259E-01,,,6.232219E-01,6.962284E-01,,,6.231868E-01,8.434581E-01,,,2.905019E-01,3.091571E-01,,,2.904867E-01,3.755196E-01,,,5.477025E-01,7.676514E-01,,,1.395084E-01,1.981454E-01,,,1.395136E-01,1.849633E-01,,,0.000000E+00,0.000000E+00
