; Tables for Std model AutoHardSize capacity look-up rules
TABLE instance22TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"BaseVAV TrmlUnit","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Business Center",438.947,87.789,219.474,"DualMaximum"
,"BaseVAV TrmlUnit-2","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Corridor",1448.880,289.776,724.440,"DualMaximum"
,"BaseVAV TrmlUnit-3","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Lounge",1138.840,227.768,569.420,"DualMaximum"
,"BaseVAV TrmlUnit-4","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Fitness Center",635.596,450.000,450.000,"DualMaximum"
,"BaseVAV TrmlUnit-5","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Leasing Office",295.916,59.183,147.958,"DualMaximum"
,"BaseVAV TrmlUnit-6","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Mechanical Room",587.095,117.419,293.548,"DualMaximum"
,"BaseVAV TrmlUnit-7","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail N-NW",4151.570,1496.250,2075.785,"DualMaximum"
,"BaseVAV TrmlUnit-8","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail NE",3151.430,1080.000,1575.715,"DualMaximum"
,"BaseVAV TrmlUnit-9","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail SE",2105.120,720.000,1052.560,"DualMaximum"
,"BaseVAV TrmlUnit-10","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail SW",3131.410,1107.000,1565.705,"DualMaximum"
,"DOAS1 TrmlUnit-1","Uncontrolled","DOAS1","Thermal Zone: F2-4 Corridor",1208.250,-99996.000,-99996.000,""
,"DOAS1 TrmlUnit-3","Uncontrolled","DOAS1","Thermal Zone: F5 Corridor",402.750,-99996.000,-99996.000,""
ENDTABLE
TABLE instance22CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"CoilCooling 1","DirectExpansion","ZnSys F2-4 1-Bed Core N","Thermal Zone: F2-4 1-Bed Core N",9084.880,9478.352,-99996.00000,14.000,12.200,-99996
,"CoilCooling 2","DirectExpansion","ZnSys F2-4 1-Bed Core West","Thermal Zone: F2-4 1-Bed Core West",9157.800,9554.430,-99996.00000,14.000,12.200,-99996
,"CoilCooling 3","DirectExpansion","ZnSys F2-4 1-Bed Core East","Thermal Zone: F2-4 1-Bed Core East",10585.100,11043.547,-99996.00000,14.000,12.200,-99996
,"CoilCooling 4","DirectExpansion","ZnSys F2-4 1-Bed North","Thermal Zone: F2-4 1-Bed North",6476.570,6757.074,-99996.00000,14.000,12.200,-99996
,"CoilCooling 5","DirectExpansion","ZnSys F2-4 2-Bed Core NE-NW","Thermal Zone: F2-4 2-Bed Core NE-NW",8657.660,9032.628,-99996.00000,14.000,12.200,-99996
,"CoilCooling 6","DirectExpansion","ZnSys F2-4 2-Bed East","Thermal Zone: F2-4 2-Bed East",13654.000,14245.363,-99996.00000,14.000,12.200,-99996
,"CoilCooling 7","DirectExpansion","ZnSys F2-4 2-Bed West","Thermal Zone: F2-4 2-Bed West",15893.700,16582.066,-99996.00000,14.000,12.200,-99996
,"CoilCooling 8","DirectExpansion","ZnSys F2-4 3-Bed NE","Thermal Zone: F2-4 3-Bed NE",18449.500,19248.559,-99996.00000,14.000,12.200,-99996
,"CoilCooling 9","DirectExpansion","ZnSys F2-4 3-Bed NW","Thermal Zone: F2-4 3-Bed NW",21496.300,22427.318,-99996.00000,14.000,12.200,-99996
,"CoilCooling 10","DirectExpansion","ZnSys F2-4 Studio SE","Thermal Zone: F2-4 Studio SE",12167.400,12694.377,-99996.00000,14.000,12.200,-99996
,"CoilCooling 11","DirectExpansion","ZnSys F2-4 Studio SW","Thermal Zone: F2-4 Studio SW",11356.300,11848.148,-99996.00000,14.000,12.200,-99996
,"CoilCooling 12","DirectExpansion","ZnSys F5 1-Bed Core N","Thermal Zone: F5 1-Bed Core N",11051.700,11530.356,-99996.00000,14.000,12.200,-99996
,"CoilCooling 13","DirectExpansion","ZnSys F5 1-Bed Core West","Thermal Zone: F5 1-Bed Core West",10722.000,11186.376,-99996.00000,14.000,12.200,-99996
,"CoilCooling 14","DirectExpansion","ZnSys F5 1-Bed Core East","Thermal Zone: F5 1-Bed Core East",13010.100,13573.575,-99996.00000,14.000,12.200,-99996
,"CoilCooling 15","DirectExpansion","ZnSys F5 1-Bed North","Thermal Zone: F5 1-Bed North",8764.640,9144.242,-99996.00000,14.000,12.200,-99996
,"CoilCooling 16","DirectExpansion","ZnSys F5 2-Bed Core NE-NW","Thermal Zone: F5 2-Bed Core NE-NW",11566.800,12067.765,-99996.00000,14.000,12.200,-99996
,"CoilCooling 17","DirectExpansion","ZnSys F5 2-Bed East","Thermal Zone: F5 2-Bed East",15313.900,15977.154,-99996.00000,14.000,12.200,-99996
,"CoilCooling 18","DirectExpansion","ZnSys F5 2-Bed West","Thermal Zone: F5 2-Bed West",18711.500,19521.906,-99996.00000,14.000,12.200,-99996
,"CoilCooling 19","DirectExpansion","ZnSys F5 3-Bed NE","Thermal Zone: F5 3-Bed NE",20651.100,21545.512,-99996.00000,14.000,12.200,-99996
,"CoilCooling 20","DirectExpansion","ZnSys F5 3-Bed NW","Thermal Zone: F5 3-Bed NW",25230.900,26323.666,-99996.00000,14.000,12.200,-99996
,"CoilCooling 21","DirectExpansion","ZnSys F5 Studio SE","Thermal Zone: F5 Studio SE",13495.900,14080.416,-99996.00000,14.000,12.200,-99996
,"CoilCooling 22","DirectExpansion","ZnSys F5 Studio SW","Thermal Zone: F5 Studio SW",12673.400,13222.293,-99996.00000,14.000,12.200,-99996
,"BaseSys5 CoilClg","DirectExpansion","BaseSys5 F1","UNDEFINED",566565.000,591103.273,-99996.00000,-99996.000,9.800,2
,"DOAS1 CoilClg","DirectExpansion","DOAS1","UNDEFINED",60661.000,63288.265,-99996.00000,14.000,11.000,1
ENDTABLE
TABLE instance22CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"CoilHtg 1","Furnace","ZnSys F2-4 1-Bed Core N","Thermal Zone: F2-4 1-Bed Core N",7703.140,7703.140,-99996.00000,0.800,0.810
,"CoilHtg 2","Furnace","ZnSys F2-4 1-Bed Core West","Thermal Zone: F2-4 1-Bed Core West",7908.620,7908.620,-99996.00000,0.800,0.810
,"CoilHtg 3","Furnace","ZnSys F2-4 1-Bed Core East","Thermal Zone: F2-4 1-Bed Core East",7928.770,7928.770,-99996.00000,0.800,0.810
,"CoilHtg 4","Furnace","ZnSys F2-4 1-Bed North","Thermal Zone: F2-4 1-Bed North",7784.660,7784.660,-99996.00000,0.800,0.810
,"CoilHtg 5","Furnace","ZnSys F2-4 2-Bed Core NE-NW","Thermal Zone: F2-4 2-Bed Core NE-NW",10041.900,10041.900,-99996.00000,0.800,0.810
,"CoilHtg 6","Furnace","ZnSys F2-4 2-Bed East","Thermal Zone: F2-4 2-Bed East",11837.100,11837.100,-99996.00000,0.800,0.810
,"CoilHtg 7","Furnace","ZnSys F2-4 2-Bed West","Thermal Zone: F2-4 2-Bed West",11832.100,11832.100,-99996.00000,0.800,0.810
,"CoilHtg 8","Furnace","ZnSys F2-4 3-Bed NE","Thermal Zone: F2-4 3-Bed NE",17012.800,17012.800,-99996.00000,0.800,0.810
,"CoilHtg 9","Furnace","ZnSys F2-4 3-Bed NW","Thermal Zone: F2-4 3-Bed NW",17008.000,17008.000,-99996.00000,0.800,0.810
,"CoilHtg 10","Furnace","ZnSys F2-4 Studio SE","Thermal Zone: F2-4 Studio SE",8506.960,8506.960,-99996.00000,0.800,0.810
,"CoilHtg 11","Furnace","ZnSys F2-4 Studio SW","Thermal Zone: F2-4 Studio SW",8504.920,8504.920,-99996.00000,0.800,0.810
,"CoilHtg 12","Furnace","ZnSys F5 1-Bed Core N","Thermal Zone: F5 1-Bed Core N",10222.200,10222.200,-99996.00000,0.800,0.810
,"CoilHtg 13","Furnace","ZnSys F5 1-Bed Core West","Thermal Zone: F5 1-Bed Core West",10614.000,10614.000,-99996.00000,0.800,0.810
,"CoilHtg 14","Furnace","ZnSys F5 1-Bed Core East","Thermal Zone: F5 1-Bed Core East",10612.500,10612.500,-99996.00000,0.800,0.810
,"CoilHtg 15","Furnace","ZnSys F5 1-Bed North","Thermal Zone: F5 1-Bed North",10534.900,10534.900,-99996.00000,0.800,0.810
,"CoilHtg 16","Furnace","ZnSys F5 2-Bed Core NE-NW","Thermal Zone: F5 2-Bed Core NE-NW",12887.500,12887.500,-99996.00000,0.800,0.810
,"CoilHtg 17","Furnace","ZnSys F5 2-Bed East","Thermal Zone: F5 2-Bed East",15710.200,15710.200,-99996.00000,0.800,0.810
,"CoilHtg 18","Furnace","ZnSys F5 2-Bed West","Thermal Zone: F5 2-Bed West",15707.600,15707.600,-99996.00000,0.800,0.810
,"CoilHtg 19","Furnace","ZnSys F5 3-Bed NE","Thermal Zone: F5 3-Bed NE",22061.700,22061.700,-99996.00000,0.800,0.810
,"CoilHtg 20","Furnace","ZnSys F5 3-Bed NW","Thermal Zone: F5 3-Bed NW",22058.400,22058.400,-99996.00000,0.800,0.810
,"CoilHtg 21","Furnace","ZnSys F5 Studio SE","Thermal Zone: F5 Studio SE",10504.300,10504.300,-99996.00000,0.800,0.810
,"CoilHtg 22","Furnace","ZnSys F5 Studio SW","Thermal Zone: F5 Studio SW",10505.300,10505.300,-99996.00000,0.800,0.810
,"BaseSys5 CoilHtg","HotWater","BaseSys5 F1","UNDEFINED",148259.000,148259.000,7.41013,-99996.000,-99996.000
,"BaseVAVBox CoilHtg","HotWater","BaseSys5 F1","Thermal Zone: F1 Business Center",9698.880,9698.880,0.48476,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-2","HotWater","BaseSys5 F1","Thermal Zone: F1 Corridor",52391.000,52391.000,2.61855,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-3","HotWater","BaseSys5 F1","Thermal Zone: F1 Lounge",22098.500,22098.500,1.10451,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-4","HotWater","BaseSys5 F1","Thermal Zone: F1 Fitness Center",18215.400,18215.400,0.91042,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-5","HotWater","BaseSys5 F1","Thermal Zone: F1 Leasing Office",8577.050,8577.050,0.42869,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-6","HotWater","BaseSys5 F1","Thermal Zone: F1 Mechanical Room",9091.350,9091.350,0.45439,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-7","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail N-NW",96843.800,96843.800,4.84035,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-8","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail NE",71432.800,71432.800,3.57028,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-9","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail SE",51904.300,51904.300,2.59423,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-10","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail SW",77052.900,77052.900,3.85118,-99996.000,-99996.000
,"DOAS1 CoilHtg","Furnace","DOAS1","UNDEFINED",46977.000,46977.000,-99996.00000,0.800,0.810
ENDTABLE
TABLE instance22Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),
,"Fan 1","ConstantVolume","ZnSys F2-4 1-Bed Core N","Thermal Zone: F2-4 1-Bed Core N",340.296,-99996.000,0.500,"BrakeHorsePower",1.273,0.137,0.250,"InAirStream",0.855
,"Fan 2","ConstantVolume","ZnSys F2-4 1-Bed Core West","Thermal Zone: F2-4 1-Bed Core West",343.028,-99996.000,0.500,"BrakeHorsePower",1.273,0.138,0.250,"InAirStream",0.855
,"Fan 3","ConstantVolume","ZnSys F2-4 1-Bed Core East","Thermal Zone: F2-4 1-Bed Core East",396.489,-99996.000,0.500,"BrakeHorsePower",1.273,0.159,0.250,"InAirStream",0.855
,"Fan 4","ConstantVolume","ZnSys F2-4 1-Bed North","Thermal Zone: F2-4 1-Bed North",242.596,-99996.000,0.500,"BrakeHorsePower",1.273,0.097,0.125,"InAirStream",0.855
,"Fan 5","ConstantVolume","ZnSys F2-4 2-Bed Core NE-NW","Thermal Zone: F2-4 2-Bed Core NE-NW",324.292,-99996.000,0.500,"BrakeHorsePower",1.273,0.130,0.250,"InAirStream",0.855
,"Fan 6","ConstantVolume","ZnSys F2-4 2-Bed East","Thermal Zone: F2-4 2-Bed East",511.443,-99996.000,0.500,"BrakeHorsePower",1.273,0.205,0.250,"InAirStream",0.855
,"Fan 7","ConstantVolume","ZnSys F2-4 2-Bed West","Thermal Zone: F2-4 2-Bed West",595.335,-99996.000,0.500,"BrakeHorsePower",1.273,0.239,0.250,"InAirStream",0.855
,"Fan 8","ConstantVolume","ZnSys F2-4 3-Bed NE","Thermal Zone: F2-4 3-Bed NE",691.069,-99996.000,0.500,"BrakeHorsePower",1.273,0.277,0.500,"InAirStream",0.855
,"Fan 9","ConstantVolume","ZnSys F2-4 3-Bed NW","Thermal Zone: F2-4 3-Bed NW",805.192,-99996.000,0.500,"BrakeHorsePower",1.273,0.323,0.500,"InAirStream",0.855
,"Fan 10","ConstantVolume","ZnSys F2-4 Studio SE","Thermal Zone: F2-4 Studio SE",455.756,-99996.000,0.500,"BrakeHorsePower",1.273,0.183,0.250,"InAirStream",0.855
,"Fan 11","ConstantVolume","ZnSys F2-4 Studio SW","Thermal Zone: F2-4 Studio SW",425.377,-99996.000,0.500,"BrakeHorsePower",1.273,0.171,0.250,"InAirStream",0.855
,"Fan 12","ConstantVolume","ZnSys F5 1-Bed Core N","Thermal Zone: F5 1-Bed Core N",413.966,-99996.000,0.500,"BrakeHorsePower",1.273,0.166,0.250,"InAirStream",0.855
,"Fan 13","ConstantVolume","ZnSys F5 1-Bed Core West","Thermal Zone: F5 1-Bed Core West",401.620,-99996.000,0.500,"BrakeHorsePower",1.273,0.161,0.250,"InAirStream",0.855
,"Fan 14","ConstantVolume","ZnSys F5 1-Bed Core East","Thermal Zone: F5 1-Bed Core East",487.324,-99996.000,0.500,"BrakeHorsePower",1.273,0.196,0.250,"InAirStream",0.855
,"Fan 15","ConstantVolume","ZnSys F5 1-Bed North","Thermal Zone: F5 1-Bed North",328.300,-99996.000,0.500,"BrakeHorsePower",1.273,0.132,0.250,"InAirStream",0.855
,"Fan 16","ConstantVolume","ZnSys F5 2-Bed Core NE-NW","Thermal Zone: F5 2-Bed Core NE-NW",433.262,-99996.000,0.500,"BrakeHorsePower",1.273,0.174,0.250,"InAirStream",0.855
,"Fan 17","ConstantVolume","ZnSys F5 2-Bed East","Thermal Zone: F5 2-Bed East",573.616,-99996.000,0.500,"BrakeHorsePower",1.273,0.230,0.250,"InAirStream",0.855
,"Fan 18","ConstantVolume","ZnSys F5 2-Bed West","Thermal Zone: F5 2-Bed West",700.883,-99996.000,0.500,"BrakeHorsePower",1.273,0.281,0.500,"InAirStream",0.855
,"Fan 19","ConstantVolume","ZnSys F5 3-Bed NE","Thermal Zone: F5 3-Bed NE",773.536,-99996.000,0.500,"BrakeHorsePower",1.273,0.310,0.500,"InAirStream",0.855
,"Fan 20","ConstantVolume","ZnSys F5 3-Bed NW","Thermal Zone: F5 3-Bed NW",945.081,-99996.000,0.500,"BrakeHorsePower",1.273,0.379,0.500,"InAirStream",0.855
,"Fan 21","ConstantVolume","ZnSys F5 Studio SE","Thermal Zone: F5 Studio SE",505.517,-99996.000,0.500,"BrakeHorsePower",1.273,0.203,0.250,"InAirStream",0.855
,"Fan 22","ConstantVolume","ZnSys F5 Studio SW","Thermal Zone: F5 Studio SW",474.709,-99996.000,0.500,"BrakeHorsePower",1.273,0.191,0.250,"InAirStream",0.855
,"Parking Garage Supply Fan","VariableSpeedDrive","Parking Garage Vent System","n/a",20925.000,4185.000,0.650,"BrakeHorsePower",3.877,19.669,20.000,"InAirStream",0.930
,"Parkig Garage Exhaust Fan","VariableSpeedDrive","Parking Garage Vent System","n/a",20925.000,4185.000,0.650,"BrakeHorsePower",3.877,19.669,20.000,"InAirStream",0.930
,"BaseSys5 Fan","VariableSpeedDrive","BaseSys5 F1","UNDEFINED",19577.600,5635.186,0.650,"BrakeHorsePower",5.362,25.451,30.000,"InAirStream",0.936
,"DOAS1 Fan","ConstantVolume","DOAS1","UNDEFINED",1611.000,-99996.000,0.650,"BrakeHorsePower",1.656,0.647,0.750,"InAirStream",0.855
ENDTABLE
TABLE instance22OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"BaseSys5 OACtrl","DifferentialDryBulb","BaseSys5 F1","Integrated"
,"DOAS1 OACtrl","NoEconomizer","DOAS1","UNDEFINED"
ENDTABLE
