Program Version,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.12.17 18:54
! <Version>, Version ID
 Version, 9.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, No, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  10.95,  10.54,  11.27,  12.41,  15.38,  17.68,  19.23,  19.70,  18.90,  17.12,  14.73,  12.52
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,SAN-JOSE-IAP - USA Custom-724945 WMO#=724945,37.37,-121.93,-8.00,16.00,101133,1.2020
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Schedule,WATERMAINCZ04,0.00,0.00,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,50,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,35,677,92
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE: F1 BUSINESS CENTER,0.0,0.00,0.00,0.00,40.23,17.31,1.13,1,1,1,36.58,43.89,14.63,19.20,0.00,3.05,3.05,101.94,TARP,DOE-2,33.45,13.94,12.54,1.39,6,1,0,Yes
 Zone Information, THERMAL ZONE: F1 CORRIDOR,0.0,0.00,0.00,0.00,28.97,29.67,1.10,1,1,1,4.57,45.72,14.63,47.24,0.00,3.05,3.05,543.68,TARP,DOE-2,178.37,80.83,72.74,8.08,33,4,0,Yes
 Zone Information, THERMAL ZONE: F1 FITNESS CENTER,0.0,0.00,0.00,0.00,50.29,24.38,0.87,1,1,1,45.72,54.86,19.81,28.96,0.00,3.05,3.05,254.85,TARP,DOE-2,83.61,27.87,25.08,2.79,7,1,0,Yes
 Zone Information, THERMAL ZONE: F1 LEASING OFFICE,0.0,0.00,0.00,0.00,2.29,25.45,1.05,1,1,1,0.00,4.57,21.95,28.96,0.00,3.05,3.05,97.69,TARP,DOE-2,32.05,21.37,19.23,2.14,6,1,0,Yes
 Zone Information, THERMAL ZONE: F1 LOUNGE,0.0,0.00,0.00,0.00,45.47,19.55,0.93,1,1,1,36.58,54.86,14.63,23.77,0.00,3.05,3.05,297.33,TARP,DOE-2,97.55,29.73,26.76,2.97,9,2,0,Yes
 Zone Information, THERMAL ZONE: F1 MECHANICAL ROOM,0.0,0.00,0.00,0.00,8.69,24.38,1.01,1,1,1,4.57,12.80,21.95,26.82,0.00,3.05,3.05,122.33,TARP,DOE-2,40.13,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL N-NW,0.0,0.00,0.00,0.00,15.76,37.66,0.54,1,1,1,0.00,30.78,28.96,47.24,0.00,3.05,3.05,1694.76,TARP,DOE-2,556.02,149.57,134.62,14.96,21,5,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL NE,0.0,0.00,0.00,0.00,43.89,38.10,0.58,1,1,1,32.92,54.86,28.96,47.24,0.00,3.05,3.05,1223.29,TARP,DOE-2,401.34,122.63,110.37,12.26,12,4,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL SE,0.0,0.00,0.00,0.00,45.72,7.32,0.65,1,1,1,36.58,54.86,0.00,14.63,0.00,3.05,3.05,815.53,TARP,DOE-2,267.56,144.93,130.44,14.49,9,5,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL SW,0.0,0.00,0.00,0.00,9.51,11.72,0.59,1,1,1,0.00,18.29,0.00,23.77,0.00,3.05,3.05,1253.87,TARP,DOE-2,411.37,195.10,175.59,19.51,14,7,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE EAST,0.0,0.00,0.00,0.00,40.23,14.63,3.87,1,3,1,36.58,43.89,5.49,23.77,3.05,6.10,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE N,0.0,0.00,0.00,0.00,25.60,31.39,3.96,1,3,1,21.95,29.26,26.82,35.97,3.05,6.10,3.05,203.88,TARP,DOE-2,66.89,22.30,16.72,5.57,9,1,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE WEST,0.0,0.00,0.00,0.00,14.47,14.87,3.87,1,3,1,10.97,18.29,5.49,23.77,3.05,6.10,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED NORTH,0.0,0.00,0.00,0.00,27.43,42.52,3.73,1,3,1,9.14,45.72,37.80,47.24,3.05,6.10,3.05,1053.39,TARP,DOE-2,345.60,111.48,83.61,27.87,22,5,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW,0.0,0.00,0.00,0.00,27.43,31.39,3.89,1,3,1,10.97,43.89,26.82,35.97,3.05,6.10,3.05,611.64,TARP,DOE-2,200.67,22.30,16.79,5.50,19,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED EAST,0.0,0.00,0.00,0.00,50.29,16.46,3.75,1,3,1,45.72,54.86,0.00,32.92,3.05,6.10,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,17,4,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED WEST,0.0,0.00,0.00,0.00,4.57,16.46,3.75,1,3,1,0.00,9.14,0.00,32.92,3.05,6.10,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,18,4,0,Yes
 Zone Information, THERMAL ZONE: F2-4 3-BED NE,0.0,0.00,0.00,0.00,50.29,40.08,3.84,1,3,1,45.72,54.86,32.92,47.24,3.05,6.10,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 3-BED NW,0.0,0.00,0.00,0.00,4.57,40.08,3.84,1,3,1,0.00,9.14,32.92,47.24,3.05,6.10,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 CORRIDOR,0.0,0.00,0.00,0.00,27.73,26.69,4.18,1,3,1,9.14,45.72,5.49,37.80,3.05,6.10,3.05,781.54,TARP,DOE-2,256.41,29.73,22.38,7.35,62,3,0,Yes
 Zone Information, THERMAL ZONE: F2-4 STUDIO SE,0.0,0.00,0.00,0.00,41.15,2.74,4.02,1,3,1,36.58,45.72,0.00,5.49,3.05,6.10,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,6,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 STUDIO SW,0.0,0.00,0.00,0.00,13.72,2.74,4.02,1,3,1,9.14,18.29,0.00,5.49,3.05,6.10,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,6,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE EAST,0.0,0.00,0.00,0.00,40.23,14.63,13.72,1,1,1,36.58,43.89,5.49,23.77,12.19,15.24,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE N,0.0,0.00,0.00,0.00,25.60,31.39,13.72,1,1,1,21.95,29.26,26.82,35.97,12.19,15.24,3.05,203.88,TARP,DOE-2,66.89,22.30,16.72,5.57,9,1,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE WEST,0.0,0.00,0.00,0.00,14.63,14.63,13.72,1,1,1,10.97,18.29,5.49,23.77,12.19,15.24,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED NORTH,0.0,0.00,0.00,0.00,27.43,42.52,13.72,1,1,1,9.14,45.72,37.80,47.24,12.19,15.24,3.05,1053.39,TARP,DOE-2,345.60,111.48,83.61,27.87,22,5,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED CORE NE-NW,0.0,0.00,0.00,0.00,27.43,31.39,13.72,1,1,1,10.97,43.89,26.82,35.97,12.19,15.24,3.05,611.64,TARP,DOE-2,200.67,22.30,16.79,5.50,17,2,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED EAST,0.0,0.00,0.00,0.00,50.29,16.46,13.72,1,1,1,45.72,54.86,0.00,32.92,12.19,15.24,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,15,4,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED WEST,0.0,0.00,0.00,0.00,4.57,16.46,13.72,1,1,1,0.00,9.14,0.00,32.92,12.19,15.24,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,15,4,0,Yes
 Zone Information, THERMAL ZONE: F5 3-BED NE,0.0,0.00,0.00,0.00,50.29,40.08,13.72,1,1,1,45.72,54.86,32.92,47.24,12.19,15.24,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 3-BED NW,0.0,0.00,0.00,0.00,4.57,40.08,13.72,1,1,1,0.00,9.14,32.92,47.24,12.19,15.24,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 CORRIDOR,0.0,0.00,0.00,0.00,28.00,26.22,13.72,1,1,1,9.14,45.72,5.49,37.80,12.19,15.24,3.05,781.54,TARP,DOE-2,256.41,29.73,22.38,7.35,55,3,0,Yes
 Zone Information, THERMAL ZONE: F5 STUDIO SE,0.0,0.00,0.00,0.00,41.15,2.74,13.72,1,1,1,36.58,45.72,0.00,5.49,12.19,15.24,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 STUDIO SW,0.0,0.00,0.00,0.00,13.72,2.74,13.72,1,1,1,9.14,18.29,0.00,5.49,12.19,15.24,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,7,2,0,Yes
 Zone Information, THERMAL ZONE: PARKING GARAGE,0.0,0.00,0.00,0.00,27.54,23.62,-3.05,1,1,1,0.00,54.86,0.00,47.24,-6.10,0.00,6.10,15800.80,TARP,DOE-2,2591.99,0.00,0.00,0.00,29,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,2.787,0.359,9.149,10.764,0.000,0.000,0.000,0.000,19.913,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 CORRIDOR,178.37,9.3,19.103,5.235E-002,6.172,1.261,0.000,0.000,0.000,0.000,7.434,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,9.290,0.108,5.382,5.382,0.000,0.000,0.000,0.000,10.764,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,18.581,5.382E-002,6.997,16.146,0.000,0.000,0.000,0.000,23.142,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 LOUNGE,97.55,35.0,2.787,0.359,6.997,10.764,0.000,0.000,0.000,0.000,17.760,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,61.935,1.615E-002,4.306,32.292,0.000,0.000,0.000,0.000,36.597,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL NE,401.34,36.0,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL SE,267.56,24.0,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL SW,411.37,36.9,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,34.560,2.894E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,18.941,5.280E-002,6.154,2.983,0.154,0.000,0.000,0.000,9.292,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,34.560,2.894E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED EAST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED WEST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 3-BED NE,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 3-BED NW,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 CORRIDOR,256.41,13.5,18.941,5.280E-002,6.154,2.983,0.154,0.000,0.000,0.000,9.292,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 STUDIO SE,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 STUDIO SW,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: PARKING GARAGE,2591.99,69.8,37.161,2.691E-002,1.076,0.000,0.000,0.000,0.000,0.000,1.076,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, F1 BUSINESS CENTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,12.0,0.359,2.787,0.300,0.700,0.613,F1 BUSINESS CENTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 CORRIDOR PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,7.4,4.163E-002,24.023,0.300,0.700,0.500,F1 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,7
 People Internal Gains Nominal, F1 ELEVATOR CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 ELEVATOR N PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 ELEVATOR S PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 STAIRS E PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.9,5.046E-003,198.193,0.300,0.700,0.500,F1 STAIRS E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 STAIRS W PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.9,5.046E-003,198.193,0.300,0.700,0.500,F1 STAIRS W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 FITNESS CENTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,9.0,0.108,9.290,0.300,0.700,0.226,F1 FITNESS CENTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,9
 People Internal Gains Nominal, F1 LEASING OFFICE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,1.7,5.382E-002,18.581,0.300,0.700,0.556,F1 LEASING OFFICE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F1 LOUNGE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 LOUNGE,97.55,35.0,35.0,0.359,2.787,0.300,0.700,0.500,F1 LOUNGE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,35
 People Internal Gains Nominal, F1 MECHANICAL ROOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,0.6,1.615E-002,61.935,0.300,0.700,0.500,F1 MECHANICAL ROOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 RETAIL N CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,13.9,2.496E-002,40.066,0.300,0.700,0.556,F1 RETAIL N CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,14
 People Internal Gains Nominal, F1 RETAIL NW INNER CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW INNER CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NW OUTER CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW OUTER CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NW OUTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE INNER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE INNER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE OUTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SE BOTTOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,12.0,4.486E-002,22.292,0.300,0.700,0.556,F1 RETAIL SE BOTTOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SE TOP PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,12.0,4.486E-002,22.292,0.300,0.700,0.556,F1 RETAIL SE TOP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW BOTTOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.0,2.918E-002,34.274,0.300,0.700,0.556,F1 RETAIL SW BOTTOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.0,2.918E-002,34.274,0.300,0.700,0.556,F1 RETAIL SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW TOP PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.9,3.136E-002,31.883,0.300,0.700,0.556,F1 RETAIL SW TOP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,13
 People Internal Gains Nominal, F2-4 1-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,2.0,2.990E-002,33.445,0.300,0.700,0.613,F2-4 1-BED CORE N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NE OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NW OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 2-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 2-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 2-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 3-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F2-4 3-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F2-4 3-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F2-4 3-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F2-4 CORRIDOR PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.7,4.183E-002,23.908,0.300,0.700,0.500,F2-4 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,11
 People Internal Gains Nominal, F2-4 ELEVATOR CORE PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 ELEVATOR N PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 ELEVATOR S PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 LAUNDRY PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 LAUNDRY PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STAIR E PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 STAIR E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STAIR W PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 STAIR W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STUDIO SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F2-4 STUDIO SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 STUDIO SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F2-4 STUDIO SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,2.0,2.990E-002,33.445,0.300,0.700,0.613,F5 1-BED CORE N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NE OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NW OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 2-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F5 2-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F5 2-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 3-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 3-BED NE,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F5 3-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F5 3-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 3-BED NW,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F5 3-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F5 CORRIDOR PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.7,4.183E-002,23.908,0.300,0.700,0.500,F5 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,11
 People Internal Gains Nominal, F5 ELEVATOR CORE PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 ELEVATOR N PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 ELEVATOR S PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 LAUNDRY PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 LAUNDRY PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STAIR E PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 STAIR E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STAIR W PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 STAIR W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STUDIO SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F5 STUDIO SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 STUDIO SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F5 STUDIO SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, PARKING GARAGE PEOPLE,PARKINGOCCUPANCY,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,69.8,2.691E-002,37.161,0.300,0.700,0.556,PARKING GARAGE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,70
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, F1 BUSINESS CENTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,306.000,9.149,25.499,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,306.000
 Lights Internal Gains Nominal, F1 CORRIDOR REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,891.000,4.995,95.422,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,891.000
 Lights Internal Gains Nominal, F1 ELEVATOR CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 ELEVATOR N REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 ELEVATOR S REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 STAIRS E REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,90.000,0.505,9.639,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F1 STAIRS W REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,90.000,0.505,9.639,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F1 FITNESS CENTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,450.000,5.382,50.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,450.000
 Lights Internal Gains Nominal, F1 LEASING OFFICE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,224.250,6.997,130.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,224.250
 Lights Internal Gains Nominal, F1 LOUNGE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 LOUNGE,97.55,35.0,682.500,6.997,19.499,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,682.500
 Lights Internal Gains Nominal, F1 MECHANICAL ROOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,172.800,4.306,266.667,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,172.800
 Lights Internal Gains Nominal, F1 RETAIL N CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1665.000,2.994,33.377,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1665.000
 Lights Internal Gains Nominal, F1 RETAIL NW INNER CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NW OUTER CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NW OUTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE INNER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE OUTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SE BOTTOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SE TOP REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW BOTTOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW TOP REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1548.000,3.763,41.943,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1548.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NE OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NW OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 2-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 3-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F2-4 3-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F2-4 CORRIDOR REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,1287.000,5.019,95.069,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1287.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR CORE REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR N REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR S REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 LAUNDRY REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,81.000,0.316,5.983,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,81.000
 Lights Internal Gains Nominal, F2-4 STAIR E REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F2-4 STAIR W REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F2-4 STUDIO SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F2-4 STUDIO SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F5 1-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NE OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NW OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 2-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 3-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F5 3-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F5 CORRIDOR REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,1287.000,5.019,95.069,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1287.000
 Lights Internal Gains Nominal, F5 ELEVATOR CORE REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 ELEVATOR N REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 ELEVATOR S REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 LAUNDRY REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,81.000,0.316,5.983,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,81.000
 Lights Internal Gains Nominal, F5 STAIR E REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F5 STAIR W REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F5 STUDIO SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F5 STUDIO SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, PARKING GARAGE REGULATED LIGHTS,PARKINGLIGHTS,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,2790.000,1.076,40.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,2790.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, F1 BUSINESS CENTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,360.000,10.764,29.999,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR N RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR S RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 FITNESS CENTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,450.000,5.382,50.000,0.000,0.200,0.000,0.800,Receptacle,0.000,450.000
 ElectricEquipment Internal Gains Nominal, F1 LEASING OFFICE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,517.500,16.146,300.000,0.000,0.200,0.000,0.800,Receptacle,0.000,517.500
 ElectricEquipment Internal Gains Nominal, F1 LOUNGE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 LOUNGE,97.55,35.0,1050.000,10.764,29.999,0.000,0.200,0.000,0.800,Receptacle,0.000,1050.000
 ElectricEquipment Internal Gains Nominal, F1 MECHANICAL ROOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,1296.000,32.292,2000.000,0.000,0.200,0.000,0.800,Receptacle,0.000,1296.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL N CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1665.000,2.994,33.377,0.000,0.200,0.000,0.800,Receptacle,0.000,1665.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW INNER CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW OUTER CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW OUTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE INNER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE OUTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SE BOTTOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SE TOP RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW BOTTOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW TOP RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1548.000,3.763,41.943,0.000,0.200,0.000,0.800,Receptacle,0.000,1548.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NE OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NW OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 3-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F2-4 3-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR CORE RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR N RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR S RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 LAUNDRY RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,540.000,2.106,39.889,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 STUDIO SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F2-4 STUDIO SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NE OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NW OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 3-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F5 3-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR CORE RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR N RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR S RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 LAUNDRY RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,540.000,2.106,39.889,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 STUDIO SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F5 STUDIO SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,143.994,2.153,71.997,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NE OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NW OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 2-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 3-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F2-4 3-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F2-4 LAUNDRY GAS EQUIPMENT LOADS,OFFICEGASEQUIP,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,39.598,0.154,2.925,0.000,0.150,0.850,0.000,Receptacle,0.000,39.598
 GasEquipment Internal Gains Nominal, F2-4 STUDIO SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F2-4 STUDIO SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F5 1-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,143.994,2.153,71.997,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NE OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NW OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 2-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 3-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 3-BED NE,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F5 3-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 3-BED NW,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F5 LAUNDRY GAS EQUIPMENT LOADS,OFFICEGASEQUIP,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,39.598,0.154,2.925,0.000,0.150,0.850,0.000,Receptacle,0.000,39.598
 GasEquipment Internal Gains Nominal, F5 STUDIO SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F5 STUDIO SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, F1 BUSINESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,3.171E-003,9.483E-005,2.276E-004,0.112,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,1.417E-002,7.942E-005,1.753E-004,9.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 STAIRS E SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,2.114E-003,1.185E-005,2.616E-005,1.400E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 STAIRS W SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,2.114E-003,1.185E-005,2.616E-005,1.400E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 FITNESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,6.343E-003,7.586E-005,2.276E-004,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 LEASING OFFICE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,4.863E-003,1.517E-004,2.276E-004,0.179,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 LOUNGE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 LOUNGE,97.55,35.0,6.766E-003,6.936E-005,2.276E-004,8.192E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 MECHANICAL ROOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL N CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,6.132E-003,1.103E-005,4.099E-005,1.302E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW INNER CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,5.074E-003,9.126E-006,3.393E-005,1.078E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW OUTER CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,5.074E-003,9.126E-006,3.393E-005,1.078E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1.776E-002,3.194E-005,1.187E-004,3.773E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,5.074E-003,1.264E-005,4.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE INNER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,5.074E-003,1.264E-005,4.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1.776E-002,4.425E-005,1.448E-004,5.227E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SE BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,2.283E-002,8.534E-005,1.576E-004,0.101,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SE TOP SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1.015E-002,3.793E-005,7.003E-005,4.480E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,2.283E-002,5.551E-005,1.170E-004,6.556E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1.015E-002,2.467E-005,5.202E-005,2.914E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW TOP SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1.142E-002,2.775E-005,5.852E-005,3.278E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,5.074E-003,7.586E-005,2.276E-004,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,1.727E-002,2.582E-004,7.747E-004,0.305,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-004,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-003,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-004,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-003,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,1.395E-002,4.636E-005,1.088E-004,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,1.395E-002,4.636E-005,1.088E-004,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,1.628E-002,1.243E-004,2.276E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,3.412E-002,2.605E-004,4.770E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,1.628E-002,1.243E-004,2.276E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,3.412E-002,2.605E-004,4.770E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.537E-003,9.895E-006,8.534E-005,1.169E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.112E-005,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.112E-005,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,1.015E-002,2.023E-004,2.276E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,1.472E-002,2.935E-004,3.302E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,1.015E-002,2.023E-004,2.276E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,1.472E-002,2.935E-004,3.302E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,5.074E-003,7.586E-005,5.690E-005,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,1.727E-002,2.582E-004,1.937E-004,0.305,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,1.395E-002,4.636E-005,3.251E-005,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,1.395E-002,4.636E-005,3.251E-005,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 3-BED NE,130.99,4.0,1.628E-002,1.243E-004,8.039E-005,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 3-BED NE,130.99,4.0,3.412E-002,2.605E-004,1.685E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 3-BED NW,130.99,4.0,1.628E-002,1.243E-004,8.039E-005,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 3-BED NW,130.99,4.0,3.412E-002,2.605E-004,1.685E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.537E-003,9.895E-006,8.867E-006,1.169E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.389E-006,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.389E-006,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,1.015E-002,2.023E-004,1.071E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,1.472E-002,2.935E-004,1.554E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,1.015E-002,2.023E-004,1.071E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,1.472E-002,2.935E-004,1.554E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 2,PARKINGHVACAVAIL,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,9.876,3.810E-003,2.013E-002,2.250,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE: F1 BUSINESS CENTER,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 FITNESS CENTER,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 LEASING OFFICE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 LOUNGE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 MECHANICAL ROOM,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL N-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE N,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED NORTH,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED CORE NE-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 3-BED NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 3-BED NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 STUDIO SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 STUDIO SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE N,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED NORTH,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED CORE NE-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 3-BED NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 3-BED NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 STUDIO SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 STUDIO SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: PARKING GARAGE,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE: F1 BUSINESS CENTER, Cooling, 2824.28635, 2824.28635, 0.20719, 0.20719, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 24.74400, 9.60834E-003, 33.44509, 12.00060, 8.49505E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 BUSINESS CENTER, Heating, 1648.48622, 1648.48622, 9.68337E-002, 9.68337E-002, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 33.44509, 12.00060, 8.49505E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 CORRIDOR, Cooling, 9322.59862, 9322.59862, 0.68390, 0.68390, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 24.74400, 9.60834E-003, 178.37384, 9.33750, 0.13061, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 CORRIDOR, Heating, 8904.31200, 5821.31796, 0.52305, 0.34195, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 178.37384, 9.33750, 0.13061, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 FITNESS CENTER, Cooling, 4089.60803, 4089.60803, 0.30001, 0.30001, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 24.00700, 1.00653E-002, 83.61274, 9.00000, 0.21238, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 FITNESS CENTER, Heating, 2886.41249, 2553.67732, 0.16955, 0.21238, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 83.61274, 9.00000, 0.21238, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LEASING OFFICE, Cooling, 1904.00695, 1904.00695, 0.13968, 0.13968, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 24.74400, 9.60834E-003, 32.05155, 1.72500, 2.44233E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LEASING OFFICE, Heating, 1457.57900, 1188.92063, 8.56196E-002, 6.98384E-002, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 32.05155, 1.72500, 2.44233E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LOUNGE, Cooling, 7327.56292, 7327.56292, 0.53755, 0.53755, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 24.00700, 1.00653E-002, 97.54819, 35.00175, 0.24777, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LOUNGE, Heating, 3569.43285, 3569.43285, 0.20967, 0.24777, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 97.54819, 35.00175, 0.24777, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 MECHANICAL ROOM, Cooling, 2833.13600, 2833.13600, 0.27712, 0.27712, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 24.74400, 9.60834E-003, 40.13411, 0.64800, 3.05822E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 MECHANICAL ROOM, Heating, 1545.24119, 1545.24119, 9.07690E-002, 9.07690E-002, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 40.13411, 0.64800, 3.05822E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL N-NW, Cooling, 26712.22569, 26712.22569, 1.95959, 1.95959, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 24.74400, 9.60834E-003, 556.02469, 49.88498, 0.70615, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL N-NW, Heating, 16456.74916, 16456.74916, 0.96669, 0.96669, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 556.02469, 49.88498, 0.70615, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL NE, Cooling, 20277.11815, 20277.11815, 1.48752, 1.48752, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 24.00700, 1.00653E-002, 401.34113, 36.00720, 0.50970, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL NE, Heating, 12138.43604, 12138.43604, 0.71302, 0.71302, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 401.34113, 36.00720, 0.50970, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SE, Cooling, 13544.86180, 13544.86180, 0.99364, 0.99364, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 24.00700, 1.00653E-002, 267.56076, 24.00480, 0.33980, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SE, Heating, 8819.84134, 8457.82925, 0.51809, 0.49682, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 267.56076, 24.00480, 0.33980, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SW, Cooling, 20148.24342, 20148.24342, 1.47806, 1.47806, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 24.00700, 1.00653E-002, 411.37466, 36.90738, 0.52245, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SW, Heating, 13093.07396, 12581.18429, 0.76910, 0.73903, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 411.37466, 36.90738, 0.52245, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE EAST, Cooling, 13723.76251, 13723.76251, 1.00677, 1.00677, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 16:30:00, 33.97000, 1.00653E-002, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE EAST, Heating, 11123.03792, 11123.03792, 0.60498, 0.60498, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE N, Cooling, 5425.21572, 5425.21572, 0.39799, 0.39799, SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 13:00:00, 30.19500, 5.32014E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE N, Heating, 5410.71861, 5410.71861, 0.29429, 0.29429, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE WEST, Cooling, 11829.02210, 11829.02210, 0.86777, 0.86777, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 09:45:00, 30.00325, 1.00653E-002, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE WEST, Heating, 11094.11826, 11094.11826, 0.60341, 0.60341, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED NORTH, Cooling, 19984.53918, 19984.53918, 1.46605, 1.46605, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 15:15:00, 35.12600, 9.60833E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED NORTH, Heating, 27287.43616, 27287.43616, 1.48416, 1.48416, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW, Cooling, 10912.05877, 10912.05877, 0.80050, 0.80050, SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 14:00:00, 35.40000, 7.69479E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW, Heating, 14099.20790, 14099.20790, 0.76685, 0.76685, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED EAST, Cooling, 26166.30660, 26166.30660, 1.91954, 1.91954, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 09:30:00, 29.48050, 1.00653E-002, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED EAST, Heating, 24877.09834, 24877.09834, 1.35306, 1.35306, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED WEST, Cooling, 30512.27910, 30512.27910, 2.23836, 2.23836, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:30:00, 32.86300, 1.00653E-002, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED WEST, Heating, 24868.48810, 24868.48810, 1.35259, 1.35259, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NE, Cooling, 11932.35921, 11932.35921, 0.87535, 0.87535, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 09:30:00, 29.48050, 1.00653E-002, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NE, Heating, 11924.24231, 11924.24231, 0.64856, 0.64856, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NW, Cooling, 13941.30658, 13941.30658, 1.02273, 1.02273, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:30:00, 32.86300, 1.00653E-002, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NW, Heating, 11921.74494, 11921.74494, 0.64842, 0.64842, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 CORRIDOR, Cooling, 29204.62118, 29204.62118, 2.14243, 2.14243, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 06:00:00, 23.93200, 9.60834E-003, 256.41239, 13.53750, 0.57023, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 CORRIDOR, Heating, 22028.02050, 18236.26574, 1.29395, 1.07122, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, 2.10000, 4.40326E-003, 256.41239, 13.53750, 0.57023, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SE, Cooling, 7232.15689, 7232.15689, 0.53055, 0.53055, SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 15:00:00, 30.80000, 5.32014E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SE, Heating, 5961.56531, 5961.56531, 0.32425, 0.32425, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SW, Cooling, 6699.35684, 6699.35684, 0.49146, 0.49146, SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 13:00:00, 30.19500, 5.32014E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SW, Heating, 5959.94183, 5959.94183, 0.32416, 0.32416, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE EAST, Cooling, 5916.34996, 5916.34996, 0.43402, 0.43402, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:00:00, 33.47800, 1.00653E-002, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE EAST, Heating, 4925.89161, 4925.89161, 0.26792, 0.26792, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE N, Cooling, 2126.55878, 2126.55878, 0.15600, 0.15600, SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 13:45:00, 30.64875, 5.32014E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE N, Heating, 2366.42538, 2366.42538, 0.12871, 0.12871, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE WEST, Cooling, 4838.21498, 4838.21498, 0.35493, 0.35493, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 10:00:00, 30.52600, 1.00653E-002, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE WEST, Heating, 4926.29646, 4926.29646, 0.26794, 0.26794, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED NORTH, Cooling, 9863.04415, 9863.04415, 0.72355, 0.72355, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 14:45:00, 35.20000, 1.00653E-002, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED NORTH, Heating, 12224.94243, 12224.94243, 0.66491, 0.66491, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED CORE NE-NW, Cooling, 4999.30573, 4999.30573, 0.36675, 0.36675, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 14:30:00, 35.20000, 1.00653E-002, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED CORE NE-NW, Heating, 5981.17832, 5981.17832, 0.32532, 0.32532, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED EAST, Cooling, 10327.58137, 10327.58137, 0.75762, 0.75762, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 10:15:00, 30.98725, 1.00653E-002, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED EAST, Heating, 10944.97526, 10944.97526, 0.59530, 0.59530, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED WEST, Cooling, 12660.44767, 12660.44767, 0.92876, 0.92876, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:00:00, 33.47800, 1.00653E-002, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED WEST, Heating, 10943.93103, 10943.93103, 0.59524, 0.59524, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NE, Cooling, 4676.00294, 4676.00294, 0.34303, 0.34303, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 10:15:00, 30.98725, 1.00653E-002, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NE, Heating, 5127.20212, 5127.20212, 0.27887, 0.27887, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NW, Cooling, 5730.49591, 5730.49591, 0.42039, 0.42039, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:00:00, 33.47800, 1.00653E-002, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NW, Heating, 5126.80062, 5126.80062, 0.27885, 0.27885, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 CORRIDOR, Cooling, 9484.19834, 9484.19834, 0.69575, 0.69575, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 06:00:00, 23.93200, 9.60834E-003, 256.41239, 13.53750, 0.19008, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 CORRIDOR, Heating, 11211.36888, 5922.22581, 0.65857, 0.34788, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, 2.10000, 4.40326E-003, 256.41239, 13.53750, 0.19008, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SE, Cooling, 2619.23688, 2619.23688, 0.19215, 0.19215, SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 14:45:00, 30.80000, 5.32014E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SE, Heating, 2443.44598, 2443.44598, 0.13290, 0.13290, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SW, Cooling, 2436.62109, 2436.62109, 0.17875, 0.17875, SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 13:15:00, 34.93125, 7.69479E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SW, Heating, 2443.56268, 2443.56268, 0.13290, 0.13290, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 2.10000, 4.40326E-003, 50.16764, 2.00000, 0.00000, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, BASEAIRSYS5, Cooling, Sensible, 111715.22, 8.03556, 8.03556, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 00:00:00
 System Sizing Information, BASEAIRSYS5, Heating, Sensible, 45650.36, 3.97510, 3.97510, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 01:00:00
 System Sizing Information, BASEAIRSYS5-2, Cooling, Sensible, 29023.69, 2.14243, 2.14243, SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 00:00:00
 System Sizing Information, BASEAIRSYS5-2, Heating, Sensible, 9267.68, 1.07122, 1.07122, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, BASEAIRSYS5-3, Cooling, Sensible, 10870.39, 0.63480, 0.63480, SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 00:00:00
 System Sizing Information, BASEAIRSYS5-3, Heating, Sensible, 3089.23, 0.34788, 0.34788, SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Maximum Air Flow Rate [m3/s], 0.20719
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, User-Specified Fixed Minimum Air Flow Rate [m3/s], 8.49505E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Minimum Air Flow Fraction [m3/s], 0.41002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.19487E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.52390E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.68337E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size Rated Capacity [W], 2307.79533
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size Maximum Water Flow Rate [m3/s], 2.52390E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size U-Factor Times Area Value [W/K], 54.12055
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG,2274.72
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Maximum Air Flow Rate [m3/s], 0.68390
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.13061
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Minimum Air Flow Fraction [m3/s], 0.19098
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.83408E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.36329E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.52305
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-2, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size Rated Capacity [W], 12465.56517
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size Maximum Water Flow Rate [m3/s], 1.36329E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size U-Factor Times Area Value [W/K], 292.33229
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-2,12286.92
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Maximum Air Flow Rate [m3/s], 0.30001
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.21238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Minimum Air Flow Fraction [m3/s], 0.70789
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.58810E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.73812E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-4, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size Rated Capacity [W], 4332.42755
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size Maximum Water Flow Rate [m3/s], 4.73812E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size U-Factor Times Area Value [W/K], 97.47311
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-4,4271.45
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Maximum Air Flow Rate [m3/s], 0.13968
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, User-Specified Fixed Minimum Air Flow Rate [m3/s], 2.44233E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Minimum Air Flow Fraction [m3/s], 0.17486
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.35788E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.23160E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.56196E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-5, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size Rated Capacity [W], 2040.52123
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size Maximum Water Flow Rate [m3/s], 2.23160E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size U-Factor Times Area Value [W/K], 47.85256
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-5,2011.28
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Maximum Air Flow Rate [m3/s], 0.53755
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.24777
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Minimum Air Flow Fraction [m3/s], 0.46093
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.51056E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.74869E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.24777
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-3, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size Rated Capacity [W], 5256.46690
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size Maximum Water Flow Rate [m3/s], 5.74869E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size U-Factor Times Area Value [W/K], 119.41309
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-3,5182.26
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Maximum Air Flow Rate [m3/s], 0.27712
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, User-Specified Fixed Minimum Air Flow Rate [m3/s], 3.05822E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Minimum Air Flow Fraction [m3/s], 0.11036
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.90475E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.36593E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.07690E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-6, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size Rated Capacity [W], 2163.34865
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size Maximum Water Flow Rate [m3/s], 2.36593E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size U-Factor Times Area Value [W/K], 50.73374
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-6,2132.34
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Maximum Air Flow Rate [m3/s], 1.95959
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.70615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Minimum Air Flow Fraction [m3/s], 0.36036
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.52429E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.51962E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.96669
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-7, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size Rated Capacity [W], 23038.76042
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size Maximum Water Flow Rate [m3/s], 2.51962E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size U-Factor Times Area Value [W/K], 540.28754
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-7,22708.58
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Maximum Air Flow Rate [m3/s], 1.48752
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.50970
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Minimum Air Flow Fraction [m3/s], 0.34265
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.70637E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.85846E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.71302
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-8, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size Rated Capacity [W], 16993.26746
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size Maximum Water Flow Rate [m3/s], 1.85846E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size U-Factor Times Area Value [W/K], 398.51298
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-8,16749.73
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Maximum Air Flow Rate [m3/s], 0.99364
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.33980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Minimum Air Flow Fraction [m3/s], 0.34198
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.71371E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.35035E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.51809
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-9, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size Rated Capacity [W], 12347.29376
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size Maximum Water Flow Rate [m3/s], 1.35035E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size U-Factor Times Area Value [W/K], 289.55857
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-9,12170.34
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Maximum Air Flow Rate [m3/s], 1.47806
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.52245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Minimum Air Flow Fraction [m3/s], 0.35347
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.59298E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.00460E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.76910
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-10, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size Rated Capacity [W], 18329.62335
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size Maximum Water Flow Rate [m3/s], 2.00460E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size U-Factor Times Area Value [W/K], 429.85150
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-10,18066.93
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, Design Size Cooling Supply Air Flow Rate [m3/s], 1.00677
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, Design Size Heating Supply Air Flow Rate [m3/s], 1.00677
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-3, Design Size No Load Supply Air Flow Rate [m3/s], 1.00677
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-3, Design Size Rated Air Flow Rate [m3/s], 1.00677
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-3, Design Size Gross Rated Total Cooling Capacity [W], 16665.56285
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-3, Design Size Gross Rated Sensible Heat Ratio, 0.80066
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-3, 15860.5, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-3, Design Size Nominal Capacity [W], 11123.03792
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-3, Design Size Maximum Flow Rate [m3/s], 1.00677
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, Design Size Cooling Supply Air Flow Rate [m3/s], 0.39799
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, Design Size Heating Supply Air Flow Rate [m3/s], 0.39799
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1, Design Size No Load Supply Air Flow Rate [m3/s], 0.39799
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, Design Size Rated Air Flow Rate [m3/s], 0.39799
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, Design Size Gross Rated Total Cooling Capacity [W], 6588.15493
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG, 6269.9, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG, Design Size Nominal Capacity [W], 5410.71861
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN, Design Size Maximum Flow Rate [m3/s], 0.39799
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, Design Size Cooling Supply Air Flow Rate [m3/s], 0.86777
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, Design Size Heating Supply Air Flow Rate [m3/s], 0.86777
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-2, Design Size No Load Supply Air Flow Rate [m3/s], 0.86777
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, Design Size Rated Air Flow Rate [m3/s], 0.86777
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, Design Size Gross Rated Total Cooling Capacity [W], 14364.66939
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-2, 13670.7, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-2, Design Size Nominal Capacity [W], 11094.11826
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-2, Design Size Maximum Flow Rate [m3/s], 0.86777
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, Design Size Cooling Supply Air Flow Rate [m3/s], 1.48416
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, Design Size Heating Supply Air Flow Rate [m3/s], 1.48416
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-4, Design Size No Load Supply Air Flow Rate [m3/s], 1.48416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-4, Design Size Rated Air Flow Rate [m3/s], 1.48416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-4, Design Size Gross Rated Total Cooling Capacity [W], 24568.09249
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-4, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-4, 23381.2, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-4, Design Size Nominal Capacity [W], 27287.43616
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-4, Design Size Maximum Flow Rate [m3/s], 1.48416
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, Design Size Cooling Supply Air Flow Rate [m3/s], 0.80050
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, Design Size Heating Supply Air Flow Rate [m3/s], 0.80050
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-5, Design Size No Load Supply Air Flow Rate [m3/s], 0.80050
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-5, Design Size Rated Air Flow Rate [m3/s], 0.80050
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-5, Design Size Gross Rated Total Cooling Capacity [W], 13251.14750
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-5, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-5, 12611.0, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-5, Design Size Nominal Capacity [W], 14099.20790
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-5, Design Size Maximum Flow Rate [m3/s], 0.80050
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, Design Size Cooling Supply Air Flow Rate [m3/s], 1.91954
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, Design Size Heating Supply Air Flow Rate [m3/s], 1.91954
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-6, Design Size No Load Supply Air Flow Rate [m3/s], 1.91954
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, Design Size Rated Air Flow Rate [m3/s], 1.91954
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, Design Size Gross Rated Total Cooling Capacity [W], 31775.26767
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-6, 30240.2, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-6, Design Size Nominal Capacity [W], 24877.09834
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-6, Design Size Maximum Flow Rate [m3/s], 1.91954
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, Design Size Cooling Supply Air Flow Rate [m3/s], 2.23836
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, Design Size Heating Supply Air Flow Rate [m3/s], 2.23836
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-7, Design Size No Load Supply Air Flow Rate [m3/s], 2.23836
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-7, Design Size Rated Air Flow Rate [m3/s], 2.23836
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-7, Design Size Gross Rated Total Cooling Capacity [W], 37052.83479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-7, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-7, 35262.8, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-7, Design Size Nominal Capacity [W], 24868.48810
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-7, Design Size Maximum Flow Rate [m3/s], 2.23836
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, Design Size Cooling Supply Air Flow Rate [m3/s], 0.87535
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, Design Size Heating Supply Air Flow Rate [m3/s], 0.87535
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-8, Design Size No Load Supply Air Flow Rate [m3/s], 0.87535
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, Design Size Rated Air Flow Rate [m3/s], 0.87535
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, Design Size Gross Rated Total Cooling Capacity [W], 14490.15765
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-8, 13790.1, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-8, Design Size Nominal Capacity [W], 11924.24231
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-8, Design Size Maximum Flow Rate [m3/s], 0.87535
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, Design Size Cooling Supply Air Flow Rate [m3/s], 1.02273
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, Design Size Heating Supply Air Flow Rate [m3/s], 1.02273
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-9, Design Size No Load Supply Air Flow Rate [m3/s], 1.02273
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, Design Size Rated Air Flow Rate [m3/s], 1.02273
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, Design Size Gross Rated Total Cooling Capacity [W], 16929.73927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-9, 16111.9, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-9, Design Size Nominal Capacity [W], 11921.74494
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-9, Design Size Maximum Flow Rate [m3/s], 1.02273
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Maximum Air Flow Rate [m3/s], 2.14243
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.57023
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Minimum Air Flow Fraction [m3/s], 0.26616
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.78514E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.37267E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 1.29395
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-11, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-11, Design Size Rated Capacity [W], 30838.86816
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-11, Design Size Maximum Water Flow Rate [m3/s], 3.37267E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-11, Design Size U-Factor Times Area Value [W/K], 723.21364
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-11,30396.90
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, Design Size Cooling Supply Air Flow Rate [m3/s], 0.53055
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, Design Size Heating Supply Air Flow Rate [m3/s], 0.53055
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-10, Design Size No Load Supply Air Flow Rate [m3/s], 0.53055
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, Design Size Rated Air Flow Rate [m3/s], 0.53055
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, Design Size Gross Rated Total Cooling Capacity [W], 8782.42866
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-10, 8358.2, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-10, Design Size Nominal Capacity [W], 5961.56531
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-10, Design Size Maximum Flow Rate [m3/s], 0.53055
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, Design Size Cooling Supply Air Flow Rate [m3/s], 0.49146
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, Design Size Heating Supply Air Flow Rate [m3/s], 0.49146
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-11, Design Size No Load Supply Air Flow Rate [m3/s], 0.49146
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, Design Size Rated Air Flow Rate [m3/s], 0.49146
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, Design Size Gross Rated Total Cooling Capacity [W], 8135.41858
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-11, 7742.4, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-11, Design Size Nominal Capacity [W], 5959.94183
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-11, Design Size Maximum Flow Rate [m3/s], 0.49146
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, Design Size Cooling Supply Air Flow Rate [m3/s], 0.43402
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, Design Size Heating Supply Air Flow Rate [m3/s], 0.43402
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-14, Design Size No Load Supply Air Flow Rate [m3/s], 0.43402
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, Design Size Rated Air Flow Rate [m3/s], 0.43402
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, Design Size Gross Rated Total Cooling Capacity [W], 7184.56779
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-14, 6837.5, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-14, Design Size Nominal Capacity [W], 4925.89161
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-14, Design Size Maximum Flow Rate [m3/s], 0.43402
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, Design Size Cooling Supply Air Flow Rate [m3/s], 0.15600
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, Design Size Heating Supply Air Flow Rate [m3/s], 0.15600
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-12, Design Size No Load Supply Air Flow Rate [m3/s], 0.15600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, Design Size Rated Air Flow Rate [m3/s], 0.15600
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, Design Size Gross Rated Total Cooling Capacity [W], 2582.40398
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-12, 2457.6, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-12, Design Size Nominal Capacity [W], 2366.42538
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-12, Design Size Maximum Flow Rate [m3/s], 0.15600
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, Design Size Cooling Supply Air Flow Rate [m3/s], 0.35493
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, Design Size Heating Supply Air Flow Rate [m3/s], 0.35493
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-13, Design Size No Load Supply Air Flow Rate [m3/s], 0.35493
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, Design Size Rated Air Flow Rate [m3/s], 0.35493
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, Design Size Gross Rated Total Cooling Capacity [W], 5875.32579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-13, 5591.5, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-13, Design Size Nominal Capacity [W], 4926.29646
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-13, Design Size Maximum Flow Rate [m3/s], 0.35493
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, Design Size Cooling Supply Air Flow Rate [m3/s], 0.72355
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, Design Size Heating Supply Air Flow Rate [m3/s], 0.72355
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-15, Design Size No Load Supply Air Flow Rate [m3/s], 0.72355
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-15, Design Size Rated Air Flow Rate [m3/s], 0.72355
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-15, Design Size Gross Rated Total Cooling Capacity [W], 11977.26804
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-15, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-15, 11398.7, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-15, Design Size Nominal Capacity [W], 12224.94243
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-15, Design Size Maximum Flow Rate [m3/s], 0.72355
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, Design Size Cooling Supply Air Flow Rate [m3/s], 0.36675
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, Design Size Heating Supply Air Flow Rate [m3/s], 0.36675
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-16, Design Size No Load Supply Air Flow Rate [m3/s], 0.36675
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-16, Design Size Rated Air Flow Rate [m3/s], 0.36675
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-16, Design Size Gross Rated Total Cooling Capacity [W], 6070.94766
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-16, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-16, 5777.7, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-16, Design Size Nominal Capacity [W], 5981.17832
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-16, Design Size Maximum Flow Rate [m3/s], 0.36675
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, Design Size Cooling Supply Air Flow Rate [m3/s], 0.75762
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, Design Size Heating Supply Air Flow Rate [m3/s], 0.75762
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-17, Design Size No Load Supply Air Flow Rate [m3/s], 0.75762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, Design Size Rated Air Flow Rate [m3/s], 0.75762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, Design Size Gross Rated Total Cooling Capacity [W], 12541.38261
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-17, 11935.5, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-17, Design Size Nominal Capacity [W], 10944.97526
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-17, Design Size Maximum Flow Rate [m3/s], 0.75762
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, Design Size Cooling Supply Air Flow Rate [m3/s], 0.92876
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, Design Size Heating Supply Air Flow Rate [m3/s], 0.92876
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-18, Design Size No Load Supply Air Flow Rate [m3/s], 0.92876
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, Design Size Rated Air Flow Rate [m3/s], 0.92876
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, Design Size Gross Rated Total Cooling Capacity [W], 15374.31781
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-18, 14631.6, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-18, Design Size Nominal Capacity [W], 10943.93103
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-18, Design Size Maximum Flow Rate [m3/s], 0.92876
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, Design Size Cooling Supply Air Flow Rate [m3/s], 0.34303
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, Design Size Heating Supply Air Flow Rate [m3/s], 0.34303
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-19, Design Size No Load Supply Air Flow Rate [m3/s], 0.34303
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, Design Size Rated Air Flow Rate [m3/s], 0.34303
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, Design Size Gross Rated Total Cooling Capacity [W], 5678.34228
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-19, 5404.0, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-19, Design Size Nominal Capacity [W], 5127.20212
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-19, Design Size Maximum Flow Rate [m3/s], 0.34303
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42039
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, Design Size Heating Supply Air Flow Rate [m3/s], 0.42039
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-20, Design Size No Load Supply Air Flow Rate [m3/s], 0.42039
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, Design Size Rated Air Flow Rate [m3/s], 0.42039
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, Design Size Gross Rated Total Cooling Capacity [W], 6958.87441
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-20, 6622.7, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-20, Design Size Nominal Capacity [W], 5126.80062
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-20, Design Size Maximum Flow Rate [m3/s], 0.42039
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Maximum Air Flow Rate [m3/s], 0.69575
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.19008
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Minimum Air Flow Fraction [m3/s], 0.27320
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.71342E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.71657E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.65857
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAVBOX TRMLUNIT-12, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-12, Design Size Rated Capacity [W], 15695.89959
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-12, Design Size Maximum Water Flow Rate [m3/s], 1.71657E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-12, Design Size U-Factor Times Area Value [W/K], 368.09147
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-12,15470.95
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, Design Size Cooling Supply Air Flow Rate [m3/s], 0.19215
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, Design Size Heating Supply Air Flow Rate [m3/s], 0.19215
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-21, Design Size No Load Supply Air Flow Rate [m3/s], 0.19215
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, Design Size Rated Air Flow Rate [m3/s], 0.19215
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, Design Size Gross Rated Total Cooling Capacity [W], 3180.69166
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-21, 3027.0, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-21, Design Size Nominal Capacity [W], 2443.44598
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-21, Design Size Maximum Flow Rate [m3/s], 0.19215
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, Design Size Cooling Supply Air Flow Rate [m3/s], 0.17875
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, Design Size Heating Supply Air Flow Rate [m3/s], 0.17875
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, BASEZNSYS1-22, Design Size No Load Supply Air Flow Rate [m3/s], 0.17875
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, Design Size Rated Air Flow Rate [m3/s], 0.17875
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, Design Size Gross Rated Total Cooling Capacity [W], 2958.93068
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS1 COILCLG-22, 2816.0, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, BASESYS1 COILHTG-22, Design Size Nominal Capacity [W], 2443.56268
 Component Sizing Information, Fan:OnOff, BASESYS1 FAN-22, Design Size Maximum Flow Rate [m3/s], 0.17875
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.06425
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.80882
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Sum of Air Terminal Maximum Flow Rates [m3/s], 8.06425
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Adjusted Heating Design Air Flow Rate [m3/s], 3.97510
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Adjusted Cooling Design Air Flow Rate [m3/s], 8.03556
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Adjusted Main Design Air Flow Rate [m3/s], 8.03556
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, User Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Calculated Heating Air Flow Ratio [], 0.49469
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.14243
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.57023
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.14243
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Adjusted Heating Design Air Flow Rate [m3/s], 1.07122
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Adjusted Cooling Design Air Flow Rate [m3/s], 2.14243
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Adjusted Main Design Air Flow Rate [m3/s], 2.14243
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, User Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Calculated Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.69575
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.19008
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.69575
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Adjusted Heating Design Air Flow Rate [m3/s], 0.34788
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Adjusted Cooling Design Air Flow Rate [m3/s], 0.63480
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Adjusted Main Design Air Flow Rate [m3/s], 0.63480
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, User Heating Air Flow Ratio [], 0.50000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Calculated Heating Air Flow Ratio [], 0.54801
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5, Design Supply Air Flow Rate [m3/s], 8.03556
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-2, Design Supply Air Flow Rate [m3/s], 2.14243
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS5-3, Design Supply Air Flow Rate [m3/s], 0.63480
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,BASESYS5 OACTRL MECH VENT CONTROLLER,BASESYS5 OACTRL SCHEDULE,No,ZoneSum,1.00,10,THERMAL ZONE: F1 BUSINESS CENTER,THERMAL ZONE: F1 BUSINESS CENTER DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 BUSINESS CENTER DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 CORRIDOR,THERMAL ZONE: F1 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 CORRIDOR DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 FITNESS CENTER,THERMAL ZONE: F1 FITNESS CENTER DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 FITNESS CENTER DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 LEASING OFFICE,THERMAL ZONE: F1 LEASING OFFICE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 LEASING OFFICE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 LOUNGE,THERMAL ZONE: F1 LOUNGE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 LOUNGE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 MECHANICAL ROOM,THERMAL ZONE: F1 MECHANICAL ROOM DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 MECHANICAL ROOM DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL N-NW,THERMAL ZONE: F1 RETAIL N-NW DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL N-NW DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL NE,THERMAL ZONE: F1 RETAIL NE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL NE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL SE,THERMAL ZONE: F1 RETAIL SE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL SE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL SW,THERMAL ZONE: F1 RETAIL SW DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL SW DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,BASESYS5 OACTRL-2 MECH VENT CONTROLLER,BASESYS5 OACTRL-2 SCHEDULE,No,ZoneSum,1.00,1,THERMAL ZONE: F2-4 CORRIDOR,THERMAL ZONE: F2-4 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F2-4 CORRIDOR DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,BASESYS5 OACTRL-3 MECH VENT CONTROLLER,BASESYS5 OACTRL-3 SCHEDULE,No,ZoneSum,1.00,1,THERMAL ZONE: F5 CORRIDOR,THERMAL ZONE: F5 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F5 CORRIDOR DESIGN SPEC ZONE AIR DIST
 Component Sizing Information, Controller:OutdoorAir, BASESYS5 OACTRL, Maximum Outdoor Air Flow Rate [m3/s], 8.03556
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG, Design Size Rated Air Flow Rate [m3/s], 8.03556
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG, Design Size Gross Rated Total Cooling Capacity [W], 133017.12216
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG, 126591.1, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size Rated Capacity [W], 41892.87484
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size Maximum Water Flow Rate [m3/s], 4.58158E-004
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size U-Factor Times Area Value [W/K], 720.60832
Water Heating Coil Capacity Information,Coil:Heating:Water,BASESYS5 COILHTG,36593.85
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN, Design Size Maximum Flow Rate [m3/s], 8.03556
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Maximum Actuated Flow [m3/s], 4.58158E-004
 Component Sizing Information, Controller:OutdoorAir, BASESYS5 OACTRL-2, Maximum Outdoor Air Flow Rate [m3/s], 2.14243
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG-2, Design Size Rated Air Flow Rate [m3/s], 2.14243
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG-2, Design Size Gross Rated Total Cooling Capacity [W], 35464.86973
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG-2, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG-2, 33751.6, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-2, Design Size Rated Capacity [W], 5905.89769
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-2, Design Size Maximum Water Flow Rate [m3/s], 6.45894E-005
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-2, Design Size U-Factor Times Area Value [W/K], 104.27931
Water Heating Coil Capacity Information,Coil:Heating:Water,BASESYS5 COILHTG-2,5455.71
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN-2, Design Size Maximum Flow Rate [m3/s], 2.14243
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 2, Maximum Actuated Flow [m3/s], 6.45894E-005
 Component Sizing Information, Controller:OutdoorAir, BASESYS5 OACTRL-3, Maximum Outdoor Air Flow Rate [m3/s], 0.63480
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG-3, Design Size Rated Air Flow Rate [m3/s], 0.63480
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG-3, Design Size Gross Rated Total Cooling Capacity [W], 13008.95235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG-3, Design Size Gross Rated Sensible Heat Ratio, 0.76298
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS5 COILCLG-3, 12497.3, 2.59, 8.84, 9.38, 9.16
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-3, Design Size Rated Capacity [W], 2234.86065
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-3, Design Size Maximum Water Flow Rate [m3/s], 2.44414E-005
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG-3, Design Size U-Factor Times Area Value [W/K], 39.13471
Water Heating Coil Capacity Information,Coil:Heating:Water,BASESYS5 COILHTG-3,2028.38
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN-3, Design Size Maximum Flow Rate [m3/s], 0.63480
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 3, Maximum Actuated Flow [m3/s], 2.44414E-005
Water Heater Information,WaterHeater:Mixed,NONRESBASEELECWATERHEATER,9.1259E-002,7026.7,1.032,0.9915
Water Heater Information,WaterHeater:Mixed,NONRESBASEGASWATERHEATER,2.2302E-002,2146.5,1.272,0.8664
 Component Sizing Information, PlantLoop, BASEHWSYSTEM, Maximum Loop Flow Rate [m3/s], 2.14183E-003
 Component Sizing Information, PlantLoop, BASEHWSYSTEM, Plant Loop Volume [m3], 0.25702
 Component Sizing Information, Pump:VariableSpeed, BASE HW PUMP, Design Flow Rate [m3/s], 2.14183E-003
 Component Sizing Information, Pump:VariableSpeed, BASE HW PUMP, Design Power Consumption [W], 0.00000
 Component Sizing Information, Boiler:HotWater, BASE BLR, Design Size Nominal Capacity [W], 195843.47076
 Component Sizing Information, Boiler:HotWater, BASE BLR, Design Size Design Water Flow Rate [m3/s], 2.14183E-003
 Component Sizing Information, PlantLoop, NONRESBASEELECSHWSYSTEM, Maximum Loop Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, PlantLoop, NONRESBASEELECSHWSYSTEM, Plant Loop Volume [m3], 3.53724E-003
 Component Sizing Information, Pump:VariableSpeed, {5EA521ED-0BB0-4394-9EE0-10E2F4AE2C5E}, Design Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, Pump:VariableSpeed, {5EA521ED-0BB0-4394-9EE0-10E2F4AE2C5E}, Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, NONRESBASEELECWATERHEATER, Use Side Design Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, PlantLoop, NONRESBASEGASSHWSYSTEM, Maximum Loop Flow Rate [m3/s], 7.20381E-006
 Component Sizing Information, PlantLoop, NONRESBASEGASSHWSYSTEM, Plant Loop Volume [m3], 8.64457E-004
 Component Sizing Information, Pump:VariableSpeed, {859F1F95-014C-4DD6-BEEB-B5E253C87D74}, Design Flow Rate [m3/s], 7.20381E-006
 Component Sizing Information, Pump:VariableSpeed, {859F1F95-014C-4DD6-BEEB-B5E253C87D74}, Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, NONRESBASEGASWATERHEATER, Use Side Design Flow Rate [m3/s], 7.20381E-006
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,33.30,12.50,DefaultMultipliers,101145,315,5.8,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,5.0412972277E-002,0.2346787573,Pass,Pass,1.3940704258E-002,3.6560612976E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,5.7849703605E-002,0.2518553539,Pass,Pass,2.4792065335E-002,8.1151598063E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,2.1871572628E-002,2.2247129053E-002,Pass,Pass,2.4770767628E-003,2.5635886726E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,0.1158221073,0.4954572482,Pass,Pass,4.0357177461E-002,0.1499349147,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,4.3734832909E-002,0.2061351274,Pass,Pass,8.3863186223E-003,2.7185600036E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,0.1157845765,0.5893710551,Pass,Pass,3.7143489648E-002,0.1781545702,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,7.9631625775E-002,0.3206286281,Pass,Pass,1.7912713675E-002,6.0190039449E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,7.5560239015E-002,0.3142713214,Pass,Pass,1.5491673144E-002,5.6964831588E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,7.4535759632E-002,0.3143837828,Pass,Pass,1.7590509150E-002,6.0336302046E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,7.8497468462E-002,0.3222105467,Pass,Pass,1.8493090194E-002,6.1455529357E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,5.6343975725E-005,1.2044570201E-004,Pass,Pass,3.1037589340E-002,3.3882395962E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,5.1788514965E-005,1.2270888903E-004,Pass,Pass,1.6229269867E-002,1.1665337073E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,6.3703828516E-005,1.3636291776E-004,Pass,Pass,2.5986770965E-002,4.0480108569E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,5.3463626871E-005,1.2542272876E-004,Pass,Pass,1.2819793487E-002,7.7382228326E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,5.4507475626E-005,1.3038234533E-004,Pass,Pass,1.0164073234E-002,6.7700337076E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,6.4554932434E-005,1.3970086660E-004,Pass,Pass,2.0853409675E-002,2.2443796454E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,5.4689024324E-005,1.2538775473E-004,Pass,Pass,2.5330222972E-002,1.9260193675E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,6.4937174302E-005,1.3947602620E-004,Pass,Pass,2.1894973525E-002,2.3736004177E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,5.4945325884E-005,1.2475743256E-004,Pass,Pass,2.6783949775E-002,1.9150741331E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,3.8211517367E-002,0.1755957177,Pass,Pass,2.2842134457E-002,9.4565115452E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,6.0746669242E-005,1.3485034823E-004,Pass,Pass,3.4113649449E-002,2.4574883926E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,6.7189658527E-005,1.4741590613E-004,Pass,Pass,2.9634674489E-002,2.9436597518E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,4.8127248601E-005,1.0908823103E-004,Pass,Pass,3.1890898668E-002,2.8200637885E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,4.7073341252E-005,1.1101343553E-004,Pass,Pass,2.3311051348E-002,1.6119278105E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,5.7236160629E-005,1.2199783427E-004,Pass,Pass,2.5311072846E-002,3.0140924662E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,4.8486318057E-005,1.1319392211E-004,Pass,Pass,2.0309325465E-002,1.2660626825E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,4.9583110613E-005,1.1849220130E-004,Pass,Pass,1.7182545724E-002,1.2663101220E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,5.9353025852E-005,1.2751324138E-004,Pass,Pass,2.4921484707E-002,2.6027675717E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,4.9698625280E-005,1.1290731730E-004,Pass,Pass,3.0634924746E-002,2.2540147922E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,5.9576953781E-005,1.2713138948E-004,Pass,Pass,2.5935720991E-002,2.7232184574E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,4.9858910402E-005,1.1219859770E-004,Pass,Pass,3.2113495243E-002,2.2191923357E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,3.0266295172E-002,0.1420253944,Pass,Pass,2.4976722049E-002,8.6467428075E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,5.4323223186E-005,1.2185082651E-004,Pass,Pass,3.7720739389E-002,2.7583012160E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,6.2004994801E-005,1.3288643852E-004,Pass,Pass,3.4197984062E-002,2.9525947763E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DB=>MCWB,0.1709941288,0.1166553624,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,23.50,12.50,DefaultMultipliers,101145,315,4.6,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,1.9303218714E-002,9.8326393081E-002,Pass,Pass,1.0069864909E-002,2.0828211639E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,1.2628906033E-002,6.1446844387E-002,Pass,Pass,1.5235337683E-002,3.2828941758E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,2.7121073545E-002,0.1060384340,Pass,Pass,1.0277938018E-002,2.4557395864E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,8.9600989327E-002,0.4026533296,Pass,Pass,3.6134147422E-002,0.1233085000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,1.8181495338E-002,8.8125926837E-002,Pass,Pass,6.0372590023E-003,1.5057514351E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,0.1157840440,0.5804223296,Pass,Pass,3.6522826009E-002,0.1650721685,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,4.2567102461E-002,0.1966846922,Pass,Pass,1.3657167851E-002,4.3639648048E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,3.7959540564E-002,0.1783616540,Pass,Pass,1.0817881902E-002,4.0023695298E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,3.2487197244E-002,0.1505489125,Pass,Pass,1.3694886447E-002,3.7886502832E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,3.6167989224E-002,0.1701991883,Pass,Pass,1.4422735258E-002,4.0599798473E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,1.3053908854E-004,2.0109365478E-004,Pass,Pass,5.0800483670E-002,4.1090471337E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,1.0694919185E-004,1.9951673812E-004,Pass,Pass,2.7536779863E-002,1.6830955155E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,1.1459836541E-004,2.1242258155E-004,Pass,Pass,4.2130550448E-002,5.6790314573E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,1.0561331660E-004,2.0832329445E-004,Pass,Pass,2.3051078858E-002,1.3187813212E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,1.0978358453E-004,2.2032490447E-004,Pass,Pass,1.5290073554E-002,1.0889616894E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,1.1511259386E-004,2.1591061931E-004,Pass,Pass,3.5799342901E-002,3.6100512790E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,1.1699331642E-004,2.0376429633E-004,Pass,Pass,4.3394182893E-002,2.5488041422E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,1.1194652752E-004,2.0718899488E-004,Pass,Pass,4.2121368022E-002,4.1938354480E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,1.1452279311E-004,1.9476191555E-004,Pass,Pass,5.1440188459E-002,2.6565578640E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,2.8492002699E-002,0.1402788609,Pass,Pass,2.5077212199E-002,9.0519938719E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,4.0619547879E-003,1.1178161337E-002,Pass,Pass,0.2009879575,0.9298929899,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,4.2584378506E-003,1.4766723634E-002,Pass,Pass,0.1016382881,0.1837421188,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,9.6572425447E-005,1.6154601013E-004,Pass,Pass,8.3757254773E-002,4.6609621190E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,9.5283136709E-005,1.6700606420E-004,Pass,Pass,5.1886817532E-002,2.7484347740E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,9.5133564676E-005,1.7512031040E-004,Pass,Pass,6.6790544028E-002,6.1159443777E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,9.4776967142E-005,1.7386699990E-004,Pass,Pass,4.7082803300E-002,2.5387747121E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,1.0129856504E-004,1.8713590652E-004,Pass,Pass,3.2911510856E-002,2.0386234981E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,1.0207976798E-004,1.8212918790E-004,Pass,Pass,6.3759031520E-002,5.8606209223E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,9.8679448081E-005,1.7354304914E-004,Pass,Pass,7.6891456734E-002,4.0079896634E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,2.5748952173E-003,1.0345289143E-002,Pass,Pass,0.1050381407,0.2521411499,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,2.1401716906E-003,6.6858429977E-003,Pass,Pass,0.1379178345,0.3648913211,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,1.3688169657E-002,6.9736344939E-002,Pass,Pass,2.9134281743E-002,7.1781218557E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,2.6535227085E-002,5.0636209453E-002,Pass,Pass,0.2012183717,1.1042630116,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,2.6955371271E-002,6.5609477275E-002,Pass,Pass,0.1234916232,0.4659063127,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SAN-JOSE-INTL-AP ANN CLG 0.4% CONDNS DP=>MCDB,0.1728260243,0.1201383169,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,2.10,0.00,DefaultMultipliers,101145,157,1.3,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,0.1176085009,0.5047155598,Pass,Pass,0.1658099141,0.5534549484,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,0.1169331705,0.4503334454,Pass,Pass,0.1699384701,0.8322104191,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,0.1177399678,0.4781491225,Pass,Pass,0.1956304598,0.7144838275,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,0.1168457477,0.4541864069,Pass,Pass,0.2341261448,1.3876212861,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,0.1177000229,0.4743908722,Pass,Pass,0.1718238357,0.5916822381,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,0.1168541884,0.3995691913,Pass,Pass,0.1606975583,0.5501036058,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,0.1171941340,0.4322072312,Pass,Pass,0.2348631316,1.1016865460,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,0.1170838391,0.4340591230,Pass,Pass,0.3313689236,1.8481018661,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,0.1171829039,0.4472848916,Pass,Pass,0.1395371367,0.7661653719,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,0.1173620220,0.4431142496,Pass,Pass,0.1886302105,1.1293245939,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592616661E-002,0.3047251662,Pass,Pass,4.1187115736E-002,0.1057531535,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592625332E-002,0.2941237982,Pass,Pass,4.1786368834E-002,0.1186742281,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592616402E-002,0.3051491608,Pass,Pass,4.1187714159E-002,0.1175421164,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592612909E-002,0.3030115673,Pass,Pass,4.5884688541E-002,0.1262031585,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592634040E-002,0.2733747202,Pass,Pass,4.3376622782E-002,0.1312298154,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592595601E-002,0.3144139686,Pass,Pass,4.0668277491E-002,0.1120827116,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592596088E-002,0.3135256929,Pass,Pass,3.9507622023E-002,0.1096762099,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592595833E-002,0.3311729412,Pass,Pass,3.8080314097E-002,0.1059403469,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592596363E-002,0.3303442129,Pass,Pass,3.8337243828E-002,0.1063260268,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,0.1165319941,0.4048108335,Pass,Pass,5.3081789470E-002,0.1118434989,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592597319E-002,0.3586146660,Pass,Pass,3.8899621340E-002,0.1366231592,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592596978E-002,0.3591260454,Pass,Pass,3.9130173126E-002,0.1374079383,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592599058E-002,0.3283065126,Pass,Pass,4.0855328759E-002,0.1165759812,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592598846E-002,0.3186600432,Pass,Pass,4.1526446894E-002,0.1113180597,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592598397E-002,0.3295720810,Pass,Pass,4.0903205409E-002,0.1166561122,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592597206E-002,0.3272746933,Pass,Pass,4.0376753182E-002,0.1247556659,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592599447E-002,0.3012888627,Pass,Pass,4.0532716135E-002,0.1105448992,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592595745E-002,0.3356656234,Pass,Pass,3.8021790503E-002,0.1078642659,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592596424E-002,0.3345074198,Pass,Pass,3.7973657833E-002,0.1075439660,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592595862E-002,0.3465864339,Pass,Pass,4.6013210741E-002,0.1668612547,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592596571E-002,0.3454091209,Pass,Pass,4.5988066415E-002,0.1668842558,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,0.1165091536,0.4427439066,Pass,Pass,0.1667235422,0.7285797990,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592596990E-002,0.3683629587,Pass,Pass,3.5209373963E-002,0.1028832707,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,9.2592596698E-002,0.3688941663,Pass,Pass,3.5226739360E-002,0.1030765398,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SAN-JOSE-INTL-AP ANN HTG 99.6% CONDNS DB,1.2054759306E-003,1.1779221284E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,34.40,12.50,DefaultMultipliers,101145,315,5.5,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,5.4146421983E-002,0.2496946318,Pass,Pass,1.4483732221E-002,3.8284293019E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,6.3108415058E-002,0.2714327214,Pass,Pass,2.5873046268E-002,8.5957238698E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,2.2175993976E-002,2.1536704596E-002,Pass,Pass,2.4881171199E-003,2.4612021310E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,0.1158475810,0.4940397556,Pass,Pass,4.0299769181E-002,0.1512044180,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,4.6971672679E-002,0.2193864479,Pass,Pass,8.8148578845E-003,2.8564352055E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,0.1157832173,0.5897624740,Pass,Pass,3.7589881453E-002,0.1800399912,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,8.3959623586E-002,0.3322082756,Pass,Pass,1.8855885823E-002,6.3315195236E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,8.0021806185E-002,0.3278837436,Pass,Pass,1.6309860456E-002,5.9424532010E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,7.9889189493E-002,0.3306817336,Pass,Pass,1.8494165568E-002,6.3296130853E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,8.3598972249E-002,0.3366982597,Pass,Pass,1.9525351157E-002,6.4830167467E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,5.1190402144E-005,1.1081566582E-004,Pass,Pass,2.9906736663E-002,3.3201034776E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,4.7834943180E-005,1.1241274477E-004,Pass,Pass,1.5558940746E-002,1.1334469319E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,5.8407621493E-005,1.2487317469E-004,Pass,Pass,2.5039649234E-002,3.9317233704E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,4.9328619730E-005,1.1469665494E-004,Pass,Pass,1.2214082011E-002,7.4465814216E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,5.0147241085E-005,1.1930978769E-004,Pass,Pass,9.8395417290E-003,6.4713982780E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,5.9165527518E-005,1.2832864884E-004,Pass,Pass,2.0030351831E-002,2.1642878867E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,5.0344220076E-005,1.1529982159E-004,Pass,Pass,2.4342790458E-002,1.8801893124E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,5.9535590007E-005,1.2843136476E-004,Pass,Pass,2.0925736539E-002,2.2790917210E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,5.0707097389E-005,1.1507507040E-004,Pass,Pass,2.5612040699E-002,1.8649026872E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,3.9293411890E-002,0.1797802215,Pass,Pass,2.2908081996E-002,9.6087581650E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,5.6666896749E-005,1.2717206344E-004,Pass,Pass,3.2262338952E-002,2.3755102360E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,6.2974456912E-005,1.3823588665E-004,Pass,Pass,2.8001166699E-002,2.8040184332E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,4.4449725606E-005,1.0077086561E-004,Pass,Pass,3.0418642188E-002,2.7456891263E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,4.3667074602E-005,1.0211289657E-004,Pass,Pass,2.2235212715E-002,1.5676708171E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,5.2448787037E-005,1.1236105841E-004,Pass,Pass,2.4139233243E-002,2.8959977753E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,4.4934733683E-005,1.0391760008E-004,Pass,Pass,1.9351305559E-002,1.2244710843E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,4.5940160505E-005,1.0883319309E-004,Pass,Pass,1.6507196195E-002,1.2370543970E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,5.4453812177E-005,1.1736380087E-004,Pass,Pass,2.3752635552E-002,2.4922364577E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,4.5912000206E-005,1.0426504166E-004,Pass,Pass,2.9229716738E-002,2.1916791053E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,5.4706489738E-005,1.1725773615E-004,Pass,Pass,2.4583445055E-002,2.5959130066E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,4.6183111127E-005,1.0389393339E-004,Pass,Pass,3.0486382105E-002,2.1510747657E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,3.2091985579E-002,0.1490453459,Pass,Pass,2.5078076656E-002,8.9432271845E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,5.0852873062E-005,1.1514873379E-004,Pass,Pass,3.5344931602E-002,2.6427411902E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,5.7902899055E-005,1.2472484227E-004,Pass,Pass,3.2064994845E-002,2.7873117740E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SAN-JOSE-INTL-AP AUG CLG 0.4% CONDNS DB=>MCWB,0.1706708218,0.1162144066,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,35.30,11.60,DefaultMultipliers,101145,315,5.4,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,5.9612446436E-002,0.2683586612,Pass,Pass,1.5248678616E-002,4.0850738860E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,7.1041650921E-002,0.2972663723,Pass,Pass,2.7028533980E-002,9.3198821014E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,2.4277802749E-002,2.1830397320E-002,Pass,Pass,2.9079096914E-003,2.4448652873E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,0.1158038340,0.4884935429,Pass,Pass,4.1367017429E-002,0.1580795942,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,5.2854734808E-002,0.2391196356,Pass,Pass,9.7221888066E-003,3.0840964907E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,0.1157907270,0.5885107161,Pass,Pass,3.8218081827E-002,0.1830061604,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,9.0866754857E-002,0.3454881847,Pass,Pass,1.8994921866E-002,6.5963838081E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,8.8707916594E-002,0.3473598882,Pass,Pass,1.8401784643E-002,6.5191570988E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,8.9795618605E-002,0.3532097060,Pass,Pass,2.0718008244E-002,6.9706720305E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,9.1210162272E-002,0.3521030714,Pass,Pass,1.9161972606E-002,6.7620957751E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,1.0953741308E-004,2.3271488838E-004,Pass,Pass,2.7708027677E-002,3.4699314627E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,9.7177025310E-005,2.3506934133E-004,Pass,Pass,1.1734983805E-002,8.1934846287E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,1.2288412822E-004,2.7177169277E-004,Pass,Pass,2.4705796976E-002,4.1657780812E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,1.0228385429E-004,2.4433035111E-004,Pass,Pass,1.0964041494E-002,7.2044443374E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,9.9837971875E-005,2.4261514464E-004,Pass,Pass,8.0680621151E-003,4.9010874340E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,1.2193860477E-004,2.8071194475E-004,Pass,Pass,1.8549590730E-002,1.9208711591E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,1.0593106943E-004,2.4234014088E-004,Pass,Pass,2.2294374440E-002,1.7452853846E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,1.2436111069E-004,2.8478168922E-004,Pass,Pass,1.9550042668E-002,2.0526649166E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,1.0775444526E-004,2.4608816568E-004,Pass,Pass,2.3547893755E-002,1.7666585742E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,4.0922920857E-002,0.1857833683,Pass,Pass,2.4618732162E-002,0.1039176766,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,1.1825787952E-004,2.6009661722E-004,Pass,Pass,2.9062737713E-002,2.4118475296E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,1.2895089175E-004,2.9145890532E-004,Pass,Pass,2.5311553149E-002,3.1726646092E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,9.5227381547E-005,2.1589635658E-004,Pass,Pass,2.7857669316E-002,2.5060790421E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,9.0460866598E-005,2.1753260012E-004,Pass,Pass,1.8345563457E-002,1.2617277922E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,1.1330800602E-004,2.5836976587E-004,Pass,Pass,2.2469559652E-002,2.6311358562E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,9.4719001460E-005,2.2555443804E-004,Pass,Pass,1.7699355544E-002,1.0960767624E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,9.2260483864E-005,2.2383603859E-004,Pass,Pass,1.4409957293E-002,1.0812103741E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,1.1363001253E-004,2.6199673391E-004,Pass,Pass,2.1714692294E-002,2.1817494690E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,9.8037579550E-005,2.2423485761E-004,Pass,Pass,2.6624090229E-002,2.0050613670E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,1.1608629792E-004,2.6606982352E-004,Pass,Pass,2.2641453669E-002,2.3061892850E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,9.9731801370E-005,2.2802391977E-004,Pass,Pass,2.7786279423E-002,2.0074090690E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,3.5112214016E-002,0.1603763803,Pass,Pass,2.7133744541E-002,9.9408422722E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,1.0604034823E-004,2.4295562420E-004,Pass,Pass,3.0723245326E-002,2.2443481096E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,1.2099567753E-004,2.7727842019E-004,Pass,Pass,2.6293897661E-002,2.5191287041E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SAN-JOSE-INTL-AP JUL CLG 0.4% CONDNS DB=>MCWB,0.1620517880,0.1098311252,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,06/21,06/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,35.20,12.30,DefaultMultipliers,101145,270,0.4,0.00,No,No
Environment:Design Day Misc,172,1088.0,0.2039,0.1335,1.0,-1.34,23.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,5.8178428294E-002,0.2631715847,Pass,Pass,1.5510447518E-002,4.0901748582E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,6.9435411187E-002,0.2912120117,Pass,Pass,2.6990544849E-002,9.2784765147E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,3.1578093696E-002,2.8184557389E-002,Pass,Pass,4.0328361588E-003,3.7705310406E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,0.1158041370,0.4929989751,Pass,Pass,4.2934095645E-002,0.1645986244,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,5.2602277426E-002,0.2371669238,Pass,Pass,9.9290683532E-003,3.0766281068E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,0.1157945709,0.5883540861,Pass,Pass,3.8137328927E-002,0.1831824270,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,8.9862709701E-002,0.3434441887,Pass,Pass,1.9632781578E-002,6.9223231421E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,8.9159271772E-002,0.3466827348,Pass,Pass,1.8632627741E-002,6.5367110595E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,9.0025257777E-002,0.3523425332,Pass,Pass,2.1176676186E-002,6.9692114168E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,8.9693244264E-002,0.3457044904,Pass,Pass,1.9611444128E-002,6.9255039859E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.2195140361E-004,2.5552259574E-004,Pass,Pass,3.0535097501E-002,3.2796525342E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.0704941395E-004,2.5995588900E-004,Pass,Pass,1.2136126949E-002,8.2766824582E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.2669996402E-004,3.0284831231E-004,Pass,Pass,2.6969837118E-002,4.4327762156E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.1600351825E-004,2.7310053374E-004,Pass,Pass,1.2065116744E-002,8.9667096587E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.1035032008E-004,2.6887411260E-004,Pass,Pass,8.3535065991E-003,5.2599583224E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.4131373988E-004,3.2438858176E-004,Pass,Pass,2.0337333807E-002,2.0667908161E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.1728836759E-004,2.6613698453E-004,Pass,Pass,2.4593007199E-002,1.8707435220E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.4560146127E-004,3.3102388849E-004,Pass,Pass,2.1668167755E-002,2.2704215104E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.2020404691E-004,2.7212370031E-004,Pass,Pass,2.6150172021E-002,1.9244187836E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,3.9986626676E-002,0.1820342974,Pass,Pass,2.4357390354E-002,0.1025729607,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.3084153980E-004,2.8313507268E-004,Pass,Pass,3.2342233570E-002,2.3209486500E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.3467031144E-004,3.2068222593E-004,Pass,Pass,2.7279049903E-002,3.5754473585E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.0524105934E-004,2.3422828178E-004,Pass,Pass,3.4249908257E-002,2.7029926922E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.0065900388E-004,2.3657923187E-004,Pass,Pass,2.4114923469E-002,1.5993469036E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.3335125739E-004,3.0351760752E-004,Pass,Pass,2.7830565727E-002,3.0738632589E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.0847793481E-004,2.4980078198E-004,Pass,Pass,2.3700590823E-002,1.5473208227E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.0302383005E-004,2.4435793016E-004,Pass,Pass,2.0193849248E-002,1.4629598514E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.3397687341E-004,3.0443246856E-004,Pass,Pass,2.7123522772E-002,2.6212223186E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.0890205292E-004,2.4338180258E-004,Pass,Pass,3.2784557999E-002,2.3603766381E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.3795006535E-004,3.1164891634E-004,Pass,Pass,2.8280015695E-002,2.8040615509E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.1188644132E-004,2.4997826352E-004,Pass,Pass,3.4151630447E-002,2.3816178054E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,2.8477348856E-002,0.1357048419,Pass,Pass,2.8299814839E-002,8.6676200440E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.1710168167E-004,2.6221440128E-004,Pass,Pass,3.7276910508E-002,2.5520384412E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,1.4093347279E-004,3.1974604156E-004,Pass,Pass,3.1817022343E-002,3.0275178023E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SAN-JOSE-INTL-AP JUN CLG 0.4% CONDNS DB=>MCWB,0.1700254141,0.1152705032,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,11/21,11/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.10,7.90,DefaultMultipliers,101145,337,3.2,0.00,No,No
Environment:Design Day Misc,325,1220.2,0.1488,6.4032E-002,1.0,14.25,-19.7,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,3.5352248675E-002,0.1685162504,Pass,Pass,1.0330839763E-002,2.7201906592E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,3.5901262859E-002,0.1631868743,Pass,Pass,2.1951928271E-002,5.3800628910E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.5656880004E-002,5.4310456050E-002,Pass,Pass,5.7775684412E-003,1.3376888416E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,0.1157483278,0.4805421406,Pass,Pass,3.5847052168E-002,0.1258386207,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,2.9649378083E-002,0.1433265485,Pass,Pass,5.7557653628E-003,1.9132899648E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,0.1157705630,0.5658263382,Pass,Pass,3.6538843283E-002,0.1703272271,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,6.0881794882E-002,0.2560060845,Pass,Pass,1.3447048213E-002,4.4816888644E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,5.5817667992E-002,0.2431100380,Pass,Pass,1.0808140570E-002,4.2385442121E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,5.3692773807E-002,0.2377740952,Pass,Pass,1.4686333016E-002,4.4196263384E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,5.8868969339E-002,0.2514232842,Pass,Pass,1.4597953497E-002,4.5068136637E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.3785799540E-005,3.0570306915E-005,Pass,Pass,2.4436098492E-002,2.5168714274E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.5754091905E-005,3.1470142343E-005,Pass,Pass,2.5609239317E-002,2.6159913239E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.5556665301E-005,3.1085489759E-005,Pass,Pass,1.8424237996E-002,2.8211069574E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.3485895899E-005,3.1128603334E-005,Pass,Pass,1.0441771174E-002,7.2146300688E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.5509581043E-005,3.5741939764E-005,Pass,Pass,1.3591315969E-002,1.1611586388E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.5884222000E-005,3.1772731281E-005,Pass,Pass,2.0565938533E-002,2.5965937564E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.4528403662E-005,3.1440199287E-005,Pass,Pass,2.5757943215E-002,2.1525765667E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.5579444803E-005,3.1280892876E-005,Pass,Pass,1.9228850352E-002,2.4433863748E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.3940681928E-005,3.1031922703E-005,Pass,Pass,2.4963795286E-002,1.9153046430E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,3.5303007981E-002,0.1695647226,Pass,Pass,2.7352846660E-002,9.8735721184E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,2.1981396604E-005,4.0782651161E-005,Pass,Pass,4.2003264799E-002,3.8714507976E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,2.3034411021E-005,4.1778243076E-005,Pass,Pass,3.9370402701E-002,4.0029604044E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.2338656814E-005,2.6507177208E-005,Pass,Pass,3.2187383973E-002,2.8184672772E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.4105144468E-005,2.7501199706E-005,Pass,Pass,3.2024273944E-002,3.1082995779E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.3863968267E-005,2.7128973100E-005,Pass,Pass,2.3705820597E-002,3.2525844573E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.2219495548E-005,2.6910814704E-005,Pass,Pass,1.9304936506E-002,1.3465550354E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.4152113623E-005,3.1470348950E-005,Pass,Pass,2.0200379617E-002,1.7071077702E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.4257369118E-005,2.7379185579E-005,Pass,Pass,2.6448453026E-002,3.1037504079E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.3205849855E-005,2.6954130544E-005,Pass,Pass,3.2815767365E-002,2.6617624318E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.3814847293E-005,2.6826895535E-005,Pass,Pass,2.4843909354E-002,2.9346822735E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.2487523100E-005,2.6427985222E-005,Pass,Pass,3.2461022688E-002,2.3350480868E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,2.3313953508E-002,0.1152268595,Pass,Pass,2.5660258717E-002,7.1250708730E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,1.9935982583E-005,3.2333044383E-005,Pass,Pass,4.9868612140E-002,4.3506023306E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,2.0791336643E-005,3.3707183657E-005,Pass,Pass,4.7045075029E-002,4.4392724675E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SAN-JOSE-INTL-AP NOV CLG 0.4% CONDNS DB=>MCWB,0.1108099636,7.6418869038E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,10/21,10/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.80,12.10,DefaultMultipliers,101145,22,4.2,0.00,No,No
Environment:Design Day Misc,294,1191.2,0.1597,7.3069E-002,1.0,15.18,-10.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,4.1841960840E-002,0.1979182250,Pass,Pass,1.2080843261E-002,3.1643207061E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,4.5156127023E-002,0.2009698489,Pass,Pass,2.3616465970E-002,6.6388630134E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,1.7016689815E-002,2.4736038482E-002,Pass,Pass,3.1716603614E-003,5.2379537661E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,0.1157836834,0.4859731441,Pass,Pass,3.8587230767E-002,0.1387896262,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,3.5440831540E-002,0.1700603098,Pass,Pass,6.7923227731E-003,2.2547138240E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,0.1157746542,0.5663373567,Pass,Pass,3.6317168475E-002,0.1772000976,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,6.8931104090E-002,0.2825243771,Pass,Pass,1.5318728330E-002,5.0921979594E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,6.3813932994E-002,0.2718458094,Pass,Pass,1.2435781400E-002,4.8432379725E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,6.1593009961E-002,0.2670318334,Pass,Pass,1.5681310420E-002,5.0982702916E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,6.6875427461E-002,0.2794329400,Pass,Pass,1.6098309381E-002,5.1821214982E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,5.2391897080E-008,1.7200931178E-007,Pass,Pass,2.8494807141E-002,2.6462296005E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,6.4418380963E-008,2.1887338853E-007,Pass,Pass,2.4027940375E-002,2.0961247357E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,6.0062953611E-008,2.0549068193E-007,Pass,Pass,2.1539502959E-002,3.1948707494E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,5.2472931185E-008,1.7244001126E-007,Pass,Pass,1.3363400917E-002,8.5552878470E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,5.5200856219E-008,1.8185212548E-007,Pass,Pass,1.3540205231E-002,1.0662218608E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,6.6283382005E-008,2.2877544173E-007,Pass,Pass,2.2009787875E-002,2.5633099777E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,5.9494353777E-008,1.9692954314E-007,Pass,Pass,2.7770621138E-002,2.0511719286E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,6.3090611957E-008,2.1692409451E-007,Pass,Pass,2.1498775485E-002,2.5603419233E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,5.5997041300E-008,1.8441263463E-007,Pass,Pass,2.8127515485E-002,1.9030435160E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,3.6321582123E-002,0.1736173034,Pass,Pass,2.6205232759E-002,9.8110434639E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,9.7773113790E-008,3.4985140420E-007,Pass,Pass,4.1442363204E-002,3.2536362128E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,1.0465140299E-007,3.8375678508E-007,Pass,Pass,3.8378854998E-002,3.4890733154E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,5.1383524731E-008,1.7147297735E-007,Pass,Pass,3.4708916234E-002,2.8844690857E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,6.3917525162E-008,2.2286944573E-007,Pass,Pass,3.1279488327E-002,2.5634347404E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,5.8820168144E-008,2.0679751306E-007,Pass,Pass,2.5492966132E-002,3.4635562989E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,5.1669584833E-008,1.7171505672E-007,Pass,Pass,2.1856605140E-002,1.4199055718E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,5.4892278167E-008,1.8343157226E-007,Pass,Pass,2.0882299336E-002,1.6145660732E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,6.4255402961E-008,2.2621537212E-007,Pass,Pass,2.7594059868E-002,2.9933136804E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,5.8100579015E-008,1.9649976186E-007,Pass,Pass,3.4438665974E-002,2.4767057770E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,6.1209752082E-008,2.1444431176E-007,Pass,Pass,2.7108443611E-002,2.9724824804E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,5.4742294216E-008,1.8359721620E-007,Pass,Pass,3.5032924922E-002,2.2754195533E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,2.5716853777E-002,0.1273230865,Pass,Pass,2.7686786954E-002,8.1875109947E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,9.3612530061E-008,3.4305324375E-007,Pass,Pass,4.8389356490E-002,3.6410336436E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,9.9871825994E-008,3.7440409138E-007,Pass,Pass,4.5103185632E-002,3.8442554410E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SAN-JOSE-INTL-AP OCT CLG 0.4% CONDNS DB=>MCWB,0.1600908755,0.1107500078,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,09/21,09/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,35.40,12.50,DefaultMultipliers,101145,315,5.8,0.00,No,No
Environment:Design Day Misc,264,1151.1,0.1777,9.2179E-002,1.0,6.63,1.0,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,5.6540052603E-002,0.2589004475,Pass,Pass,1.4703650056E-002,3.9038554838E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,6.6388791980E-002,0.2831272347,Pass,Pass,2.7078649975E-002,8.8070255182E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,2.0560420556E-002,1.8761374060E-002,Pass,Pass,2.3126191133E-003,2.0711660827E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,0.1158057428,0.4918717768,Pass,Pass,4.0769231782E-002,0.1503779291,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,4.8202497955E-002,0.2246429777,Pass,Pass,8.8321409931E-003,2.8846240611E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,0.1157883807,0.5895814785,Pass,Pass,3.7762892443E-002,0.1803920887,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,8.6443450440E-002,0.3384778351,Pass,Pass,1.9254761171E-002,6.4758299993E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,8.1748544380E-002,0.3338872945,Pass,Pass,1.6505736245E-002,6.0342558434E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,8.2266528236E-002,0.3388329473,Pass,Pass,1.8926633909E-002,6.4529656420E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,8.6791606441E-002,0.3448593724,Pass,Pass,1.9406795122E-002,6.6585829055E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,5.4019095746E-005,1.1392589668E-004,Pass,Pass,2.8180507607E-002,3.3144348445E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,5.0702454128E-005,1.1470655777E-004,Pass,Pass,1.8355559316E-002,1.4460652619E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,5.9345136294E-005,1.2377304684E-004,Pass,Pass,2.3687706329E-002,4.1170334909E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,5.1675930765E-005,1.1715007500E-004,Pass,Pass,1.1505858897E-002,7.5094259964E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,5.2904136659E-005,1.2147157661E-004,Pass,Pass,1.0965090248E-002,7.7479094509E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,5.9120881722E-005,1.2637660886E-004,Pass,Pass,1.9263566052E-002,2.1661440485E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,5.3167544165E-005,1.1862137372E-004,Pass,Pass,2.3590212292E-002,1.8628367837E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,5.9351604168E-005,1.2641493389E-004,Pass,Pass,1.9259033621E-002,2.2222305511E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,5.3355206009E-005,1.1847231304E-004,Pass,Pass,2.4167988282E-002,1.8011705693E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,4.0185486461E-002,0.1828064477,Pass,Pass,2.5963071298E-002,0.1024146492,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,5.9038817227E-005,1.3069790456E-004,Pass,Pass,3.1472765014E-002,2.5188688792E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,6.4184973592E-005,1.3806605587E-004,Pass,Pass,2.8966175292E-002,2.6886742150E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,4.7373546091E-005,1.0417726099E-004,Pass,Pass,2.8544976717E-002,2.6536423421E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,4.6248804292E-005,1.0479155257E-004,Pass,Pass,2.3650231333E-002,1.8354664449E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,5.3374000641E-005,1.1318797588E-004,Pass,Pass,2.1994244124E-002,2.9060595310E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,4.7106918869E-005,1.0672044008E-004,Pass,Pass,1.7667773729E-002,1.1749526398E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,4.8574927321E-005,1.1135074290E-004,Pass,Pass,1.6402520518E-002,1.2847112725E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,5.4340411268E-005,1.1561866281E-004,Pass,Pass,2.2459616185E-002,2.4434757752E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,4.8453269723E-005,1.0786253348E-004,Pass,Pass,2.7753915483E-002,2.1436397597E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,5.4468002055E-005,1.1544380960E-004,Pass,Pass,2.2369550545E-002,2.4800410506E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,4.8533423753E-005,1.0754994772E-004,Pass,Pass,2.8341634666E-002,2.0377204474E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,3.3807985280E-002,0.1552371229,Pass,Pass,2.7885010415E-002,9.6644701184E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,5.4397366692E-005,1.1871851017E-004,Pass,Pass,3.5244396780E-002,2.7775502090E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,5.9243258540E-005,1.2612249275E-004,Pass,Pass,3.2810183708E-002,2.9103545845E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SAN-JOSE-INTL-AP SEP CLG 0.4% CONDNS DB=>MCWB,0.1667786400,0.1144099675,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
