Time,THERMAL ZONE: F1 BUSINESS CENTER:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.041187E+03,0.000000E+00,9.181174E-02,0.000000E+00,4.320951E+02,0.000000E+00,3.810209E-02,0.000000E+00,9.407335E+02,0.000000E+00,8.295376E-02,0.000000E+00,5.552830E+02,0.000000E+00,4.896478E-02,0.000000E+00,3.347552E+03,0.000000E+00,2.951867E-01,0.000000E+00,1.140958E+03,0.000000E+00,1.341461E-01,0.000000E+00,1.066173E+04,0.000000E+00,9.401499E-01,0.000000E+00,7.596317E+03,0.000000E+00,6.698423E-01,5.863976E+02,5.067339E+03,4.140448E-02,4.468373E-01,6.794193E+02,7.856971E+03,4.797257E-02,6.928267E-01,3.046565E+01,4.322145E+03,1.991782E-03,3.811262E-01,0.000000E+00,1.791607E+03,0.000000E+00,1.579837E-01,1.223060E+01,4.139461E+03,7.996117E-04,3.650172E-01,5.635976E+01,1.140112E+04,3.684686E-03,1.005349E+00,0.000000E+00,5.678578E+03,0.000000E+00,5.007363E-01,1.791543E+03,9.635106E+03,1.171274E-01,8.496224E-01,1.792209E+03,8.694374E+03,1.171710E-01,7.666688E-01,1.620227E+03,4.243467E+03,1.059271E-01,3.741884E-01,1.620917E+03,4.470199E+03,1.059722E-01,3.941816E-01,5.448029E+03,1.133517E+04,3.846755E-01,9.995335E-01,9.912500E+02,1.261758E+03,6.480591E-02,1.112616E-01,9.893825E+02,1.241945E+03,6.468381E-02,1.095146E-01,3.413863E+02,1.344720E+03,2.231914E-02,1.185773E-01,1.187263E+01,4.606764E+02,7.762083E-04,4.062238E-02,3.412790E+02,1.278790E+03,2.231213E-02,1.127635E-01,9.194101E+02,3.541140E+03,6.010916E-02,3.122572E-01,0.000000E+00,1.453102E+03,0.000000E+00,1.281343E-01,1.523567E+03,2.994165E+03,9.960773E-02,2.640251E-01,1.523634E+03,2.503657E+03,9.961209E-02,2.207722E-01,9.248934E+02,1.316528E+03,6.046765E-02,1.160913E-01,9.249230E+02,1.375056E+03,6.046958E-02,1.212523E-01,3.081575E+03,3.580436E+03,2.175844E-01,3.157224E-01,4.835576E+02,3.145966E+02,3.161401E-02,2.774109E-02,4.835363E+02,3.083615E+02,3.161262E-02,2.719128E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.065338E+03,0.000000E+00,9.394140E-02,0.000000E+00,6.359133E+02,0.000000E+00,5.607476E-02,0.000000E+00,9.642510E+02,0.000000E+00,8.502753E-02,1.095785E+01,5.665381E+02,7.737142E-04,4.995726E-02,0.000000E+00,3.404993E+03,0.000000E+00,3.002519E-01,0.000000E+00,1.157923E+03,0.000000E+00,1.361407E-01,6.566496E+01,1.087427E+04,4.636485E-03,9.588915E-01,1.160332E+02,7.749938E+03,8.192893E-03,6.833885E-01,8.313404E+02,5.158393E+03,5.869945E-02,4.548664E-01,1.004269E+03,7.994674E+03,7.090960E-02,7.049693E-01,1.782100E+02,4.252742E+03,1.165101E-02,3.750062E-01,0.000000E+00,1.768520E+03,0.000000E+00,1.559478E-01,1.576084E+02,4.089381E+03,1.030412E-02,3.606011E-01,4.538869E+02,1.127437E+04,2.967420E-02,9.941724E-01,0.000000E+00,5.619215E+03,0.000000E+00,4.955017E-01,2.654237E+03,9.518443E+03,1.735286E-01,8.393351E-01,2.654886E+03,8.532728E+03,1.735710E-01,7.524149E-01,1.974572E+03,4.183997E+03,1.290935E-01,3.689444E-01,1.974896E+03,4.390182E+03,1.291147E-01,3.871257E-01,3.747042E+03,7.539482E+03,2.645719E-01,6.648306E-01,1.121955E+03,1.228018E+03,7.335115E-02,1.082865E-01,1.120248E+03,1.210242E+03,7.323951E-02,1.067189E-01,5.069303E+02,1.316481E+03,3.314207E-02,1.160871E-01,4.448370E+01,4.512674E+02,2.908254E-03,3.979270E-02,5.068162E+02,1.256685E+03,3.313461E-02,1.108143E-01,1.361061E+03,3.484827E+03,8.898339E-02,3.072916E-01,0.000000E+00,1.430101E+03,0.000000E+00,1.261061E-01,1.825802E+03,2.943017E+03,1.193672E-01,2.595149E-01,1.825787E+03,2.439532E+03,1.193662E-01,2.151176E-01,1.041173E+03,1.291446E+03,6.806974E-02,1.138795E-01,1.041182E+03,1.344529E+03,6.807034E-02,1.185604E-01,2.115177E+03,2.377780E+03,1.493489E-01,2.096723E-01,5.339809E+02,3.019359E+02,3.491058E-02,2.662467E-02,5.339647E+02,2.960547E+02,3.490952E-02,2.610607E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.090327E+03,0.000000E+00,9.614491E-02,0.000000E+00,7.326683E+02,0.000000E+00,6.460660E-02,0.000000E+00,9.857925E+02,0.000000E+00,8.692706E-02,2.692479E+01,5.766934E+02,1.901111E-03,5.085275E-02,0.000000E+00,3.456669E+03,0.000000E+00,3.048086E-01,0.000000E+00,1.175223E+03,0.000000E+00,1.381746E-01,2.219796E+02,1.106746E+04,1.567358E-02,9.759274E-01,2.834383E+02,7.889919E+03,2.001307E-02,6.957321E-01,9.180498E+02,5.238133E+03,6.482185E-02,4.618979E-01,1.185127E+03,8.116074E+03,8.367968E-02,7.156743E-01,3.883105E+02,4.192908E+03,2.538695E-02,3.697301E-01,0.000000E+00,1.749733E+03,0.000000E+00,1.542912E-01,3.595304E+02,4.046761E+03,2.350537E-02,3.568428E-01,9.977607E+02,1.116134E+04,6.523156E-02,9.842058E-01,0.000000E+00,5.575693E+03,0.000000E+00,4.916639E-01,3.130178E+03,9.412693E+03,2.046446E-01,8.300101E-01,3.130492E+03,8.384044E+03,2.046652E-01,7.393039E-01,2.167425E+03,4.128025E+03,1.417018E-01,3.640087E-01,2.167662E+03,4.315674E+03,1.417173E-01,3.805555E-01,1.931151E+03,3.761213E+03,1.363551E-01,3.316633E-01,1.210551E+03,1.196319E+03,7.914335E-02,1.054912E-01,1.209039E+03,1.180353E+03,7.904451E-02,1.040834E-01,6.020774E+02,1.291543E+03,3.936260E-02,1.138881E-01,8.909469E+01,4.427950E+02,5.824829E-03,3.904561E-02,6.020201E+02,1.237180E+03,3.935885E-02,1.090944E-01,1.608173E+03,3.433497E+03,1.051391E-01,3.027653E-01,0.000000E+00,1.410848E+03,0.000000E+00,1.244084E-01,2.034248E+03,2.895913E+03,1.329950E-01,2.553613E-01,2.034187E+03,2.379677E+03,1.329910E-01,2.098396E-01,1.117977E+03,1.267705E+03,7.309105E-02,1.117860E-01,1.117972E+03,1.315936E+03,7.309074E-02,1.160390E-01,1.087093E+03,1.184390E+03,7.675766E-02,1.044393E-01,5.706711E+02,2.895970E+02,3.730931E-02,2.553663E-02,5.706574E+02,2.842059E+02,3.730842E-02,2.506124E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.114775E+03,0.000000E+00,9.830073E-02,0.000000E+00,8.474244E+02,0.000000E+00,7.472577E-02,3.045449E+01,1.009129E+03,2.150336E-03,8.898484E-02,4.691003E+01,5.864829E+02,3.312233E-03,5.171599E-02,0.000000E+00,3.505521E+03,0.000000E+00,3.091164E-01,0.000000E+00,1.193006E+03,0.000000E+00,1.402654E-01,4.387279E+02,1.124477E+04,3.097778E-02,9.915623E-01,4.696090E+02,8.018573E+03,3.315824E-02,7.070767E-01,1.024606E+03,5.309030E+03,7.234557E-02,4.681496E-01,1.367237E+03,8.224832E+03,9.653812E-02,7.252646E-01,6.529108E+02,4.147052E+03,4.268598E-02,3.656865E-01,0.000000E+00,1.737993E+03,0.000000E+00,1.532560E-01,6.153172E+02,4.016194E+03,4.022818E-02,3.541475E-01,1.673353E+03,1.106889E+04,1.094004E-01,9.760529E-01,0.000000E+00,5.559514E+03,0.000000E+00,4.902372E-01,3.626755E+03,9.322696E+03,2.371099E-01,8.220742E-01,3.626726E+03,8.253619E+03,2.371080E-01,7.278030E-01,2.327973E+03,4.076317E+03,1.521981E-01,3.594491E-01,2.328126E+03,4.247354E+03,1.522081E-01,3.745311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.280558E+03,1.166849E+03,8.372028E-02,1.028926E-01,1.279174E+03,1.152492E+03,8.362976E-02,1.016266E-01,7.007280E+02,1.271188E+03,4.581217E-02,1.120932E-01,1.469398E+02,4.357910E+02,9.606622E-03,3.842800E-02,7.007098E+02,1.221588E+03,4.581098E-02,1.077195E-01,1.857239E+03,3.389196E+03,1.214225E-01,2.988589E-01,0.000000E+00,1.397515E+03,0.000000E+00,1.232327E-01,2.191018E+03,2.854266E+03,1.432443E-01,2.516888E-01,2.190934E+03,2.325558E+03,1.432388E-01,2.050674E-01,1.181480E+03,1.245598E+03,7.724278E-02,1.098366E-01,1.181467E+03,1.289499E+03,7.724193E-02,1.137079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.027282E+02,2.778806E+02,3.940514E-02,2.450347E-02,6.027168E+02,2.729543E+02,3.940440E-02,2.406907E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.137398E+03,0.000000E+00,1.002956E-01,0.000000E+00,9.330917E+02,0.000000E+00,8.227991E-02,6.393118E+01,1.031559E+03,4.514065E-03,9.096278E-02,7.214702E+01,5.962766E+02,5.094171E-03,5.257960E-02,3.299839E+01,3.549728E+03,2.329957E-03,3.130146E-01,0.000000E+00,1.211508E+03,0.000000E+00,1.424408E-01,7.180134E+02,1.140611E+04,5.069763E-02,1.005789E+00,7.034165E+02,8.135793E+03,4.966697E-02,7.174132E-01,1.119957E+03,5.371985E+03,7.907812E-02,4.737010E-01,1.512827E+03,8.322044E+03,1.068180E-01,7.338367E-01,9.367674E+02,4.118627E+03,6.124394E-02,3.631800E-01,0.000000E+00,1.735430E+03,0.000000E+00,1.530300E-01,9.102201E+02,4.001368E+03,5.950833E-02,3.528402E-01,2.419399E+03,1.100340E+04,1.581754E-01,9.702780E-01,0.000000E+00,5.578135E+03,0.000000E+00,4.918792E-01,3.993114E+03,9.254186E+03,2.610617E-01,8.160329E-01,3.992702E+03,8.146977E+03,2.610347E-01,7.183994E-01,2.465036E+03,4.030836E+03,1.611591E-01,3.554386E-01,2.465126E+03,4.186927E+03,1.611649E-01,3.692027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.337638E+03,1.140344E+03,8.745207E-02,1.005554E-01,1.336683E+03,1.127415E+03,8.738958E-02,9.941527E-02,7.818503E+02,1.256503E+03,5.111578E-02,1.107983E-01,2.048702E+02,4.307652E+02,1.339400E-02,3.798482E-02,7.818527E+02,1.211091E+03,5.111593E-02,1.067938E-01,2.054379E+03,3.353959E+03,1.343111E-01,2.957517E-01,5.859671E+01,1.391992E+03,3.830934E-03,1.227457E-01,2.324602E+03,2.819932E+03,1.519778E-01,2.486612E-01,2.324522E+03,2.278906E+03,1.519725E-01,2.009537E-01,1.238568E+03,1.225718E+03,8.097503E-02,1.080837E-01,1.238546E+03,1.265759E+03,8.097365E-02,1.116145E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.333445E+02,2.670535E+02,4.140677E-02,2.354874E-02,6.333352E+02,2.625606E+02,4.140616E-02,2.315256E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.157718E+03,0.000000E+00,1.020874E-01,5.224738E+01,1.009530E+03,3.689093E-03,8.902024E-02,1.029605E+02,1.053090E+03,7.269857E-03,9.286132E-02,9.044325E+01,6.059650E+02,6.386035E-03,5.343391E-02,7.313743E+01,3.588135E+03,5.164103E-03,3.164013E-01,0.000000E+00,1.229992E+03,0.000000E+00,1.446140E-01,9.712763E+02,1.154993E+04,6.858007E-02,1.018471E+00,8.522568E+02,8.240368E+03,6.017632E-02,7.266346E-01,1.206428E+03,5.426716E+03,8.518370E-02,4.785272E-01,1.644387E+03,8.407076E+03,1.161072E-01,7.413349E-01,1.147311E+03,4.106866E+03,7.500888E-02,3.621429E-01,0.000000E+00,1.741846E+03,0.000000E+00,1.535957E-01,1.115966E+03,4.001734E+03,7.295960E-02,3.528724E-01,2.928257E+03,1.096397E+04,1.914435E-01,9.668012E-01,0.000000E+00,5.629998E+03,0.000000E+00,4.964525E-01,4.323607E+03,9.206481E+03,2.826686E-01,8.118263E-01,4.322993E+03,8.062984E+03,2.826285E-01,7.109929E-01,2.575724E+03,3.991565E+03,1.683956E-01,3.519757E-01,2.575757E+03,4.134216E+03,1.683977E-01,3.645547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.388003E+03,1.116802E+03,9.074484E-02,9.847948E-02,1.387038E+03,1.105139E+03,9.068169E-02,9.745101E-02,8.560223E+02,1.247254E+03,5.596499E-02,1.099827E-01,2.525734E+02,4.279634E+02,1.651274E-02,3.773776E-02,8.560420E+02,1.205526E+03,5.596628E-02,1.063031E-01,2.228440E+03,3.327533E+03,1.456908E-01,2.934215E-01,1.594712E+02,1.394180E+03,1.042590E-02,1.229386E-01,2.443693E+03,2.792728E+03,1.597637E-01,2.462624E-01,2.443586E+03,2.239451E+03,1.597567E-01,1.974745E-01,1.294483E+03,1.208080E+03,8.463063E-02,1.065283E-01,1.294454E+03,1.244681E+03,8.462874E-02,1.097558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.615036E+02,2.571723E+02,4.324776E-02,2.267742E-02,6.614965E+02,2.530972E+02,4.324729E-02,2.231808E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,1.583251E+01,1.176185E+03,1.117905E-03,1.037159E-01,1.286541E+02,1.083033E+03,9.084031E-03,9.550174E-02,1.544249E+02,1.076335E+03,1.090367E-02,9.491112E-02,1.078937E+02,6.160406E+02,7.618182E-03,5.432238E-02,1.182032E+02,3.623530E+03,8.346117E-03,3.195224E-01,0.000000E+00,1.247129E+03,0.000000E+00,1.466289E-01,1.176814E+03,1.168042E+04,8.309269E-02,1.029978E+00,9.788271E+02,8.335271E+03,6.911322E-02,7.350032E-01,1.285111E+03,5.475414E+03,9.073937E-02,4.828213E-01,1.763936E+03,8.483203E+03,1.245483E-01,7.480477E-01,1.336063E+03,4.107189E+03,8.734910E-02,3.621714E-01,0.000000E+00,1.754808E+03,0.000000E+00,1.547387E-01,1.305977E+03,4.012974E+03,8.538211E-02,3.538636E-01,3.387105E+03,1.094379E+04,2.214420E-01,9.650216E-01,0.000000E+00,5.704907E+03,0.000000E+00,5.030580E-01,4.621761E+03,9.174393E+03,3.021613E-01,8.089968E-01,4.620963E+03,7.997294E+03,3.021092E-01,7.052004E-01,2.669394E+03,3.957555E+03,1.745195E-01,3.489767E-01,2.669384E+03,4.088099E+03,1.745189E-01,3.604881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.436536E+03,1.095955E+03,9.391777E-02,9.664114E-02,1.435454E+03,1.085416E+03,9.384703E-02,9.571182E-02,9.236781E+02,1.241988E+03,6.038819E-02,1.095183E-01,2.980340E+02,4.269269E+02,1.948486E-02,3.764636E-02,9.237119E+02,1.203547E+03,6.039040E-02,1.061286E-01,2.382434E+03,3.307765E+03,1.557587E-01,2.916783E-01,2.815700E+02,1.402067E+03,1.840847E-02,1.236341E-01,2.553276E+03,2.771007E+03,1.669280E-01,2.443470E-01,2.553146E+03,2.205976E+03,1.669195E-01,1.945227E-01,1.346579E+03,1.192385E+03,8.803661E-02,1.051444E-01,1.346543E+03,1.225914E+03,8.803426E-02,1.081010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.870612E+02,2.482397E+02,4.491866E-02,2.188975E-02,6.870563E+02,2.445618E+02,4.491834E-02,2.156543E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,2.896454E+01,1.191939E+03,2.045134E-03,1.051050E-01,2.227643E+02,1.148053E+03,1.572898E-02,1.012351E-01,1.831052E+02,1.093688E+03,1.292873E-02,9.644125E-02,1.252092E+02,6.249938E+02,8.840797E-03,5.511187E-02,1.765278E+02,3.650864E+03,1.246431E-02,3.219328E-01,0.000000E+00,1.262792E+03,0.000000E+00,1.484705E-01,1.359328E+03,1.179262E+04,9.597968E-02,1.039872E+00,1.113677E+03,8.416940E+03,7.863471E-02,7.422047E-01,1.356840E+03,5.516183E+03,9.580406E-02,4.864163E-01,1.872706E+03,8.547262E+03,1.322284E-01,7.536965E-01,1.506192E+03,4.115228E+03,9.847174E-02,3.628802E-01,7.992905E+01,1.771888E+03,5.225598E-03,1.562448E-01,1.478238E+03,4.030917E+03,9.664418E-02,3.554458E-01,3.798492E+03,1.093690E+04,2.483377E-01,9.644144E-01,0.000000E+00,5.792045E+03,0.000000E+00,5.107418E-01,4.887305E+03,9.153522E+03,3.195221E-01,8.071564E-01,4.886373E+03,7.944673E+03,3.194611E-01,7.005603E-01,2.747824E+03,3.928238E+03,1.796471E-01,3.463915E-01,2.747768E+03,4.047852E+03,1.796435E-01,3.569391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.484714E+03,1.077605E+03,9.706758E-02,9.502311E-02,1.483549E+03,1.068067E+03,9.699141E-02,9.418203E-02,9.833818E+02,1.239339E+03,6.429150E-02,1.092848E-01,3.388508E+02,4.271562E+02,2.215338E-02,3.766658E-02,9.834206E+02,1.203869E+03,6.429403E-02,1.061570E-01,2.514299E+03,3.292785E+03,1.643798E-01,2.903574E-01,4.416636E+02,1.413719E+03,2.887507E-02,1.246616E-01,2.654333E+03,2.753385E+03,1.735349E-01,2.427931E-01,2.654181E+03,2.177020E+03,1.735250E-01,1.919693E-01,1.394113E+03,1.178457E+03,9.114429E-02,1.039162E-01,1.394072E+03,1.209232E+03,9.114159E-02,1.066300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.101044E+02,2.402549E+02,4.642518E-02,2.118565E-02,7.101015E+02,2.370051E+02,4.642499E-02,2.089908E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,4.833235E+01,1.206471E+03,3.412661E-03,1.063864E-01,3.463849E+02,1.206762E+03,2.445762E-02,1.064121E-01,2.158706E+02,1.113264E+03,1.524223E-02,9.816749E-02,1.408919E+02,6.332228E+02,9.948122E-03,5.583750E-02,2.113015E+02,3.678248E+03,1.491962E-02,3.243474E-01,0.000000E+00,1.277072E+03,0.000000E+00,1.501494E-01,1.514074E+03,1.189685E+04,1.069060E-01,1.049063E+00,1.225936E+03,8.492737E+03,8.656115E-02,7.488885E-01,1.422341E+03,5.553624E+03,1.004289E-01,4.897179E-01,1.971949E+03,8.606439E+03,1.392358E-01,7.589147E-01,1.659274E+03,4.126851E+03,1.084800E-01,3.639052E-01,1.556048E+02,1.790762E+03,1.017312E-02,1.579092E-01,1.632045E+03,4.051544E+03,1.066998E-01,3.572646E-01,4.159466E+03,1.093581E+04,2.719374E-01,9.643186E-01,0.000000E+00,5.883670E+03,0.000000E+00,5.188212E-01,5.123059E+03,9.137574E+03,3.349352E-01,8.057501E-01,5.122022E+03,7.899371E+03,3.348674E-01,6.965655E-01,2.818597E+03,3.901464E+03,1.842741E-01,3.440306E-01,2.818490E+03,4.011214E+03,1.842671E-01,3.537084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.532558E+03,1.060858E+03,1.001955E-01,9.354631E-02,1.530995E+03,1.052211E+03,1.000933E-01,9.278387E-02,1.036465E+03,1.237945E+03,6.776197E-02,1.091618E-01,3.753795E+02,4.280097E+02,2.454155E-02,3.774184E-02,1.036512E+03,1.205168E+03,6.776504E-02,1.062716E-01,2.630854E+03,3.280113E+03,1.719998E-01,2.892400E-01,5.713053E+02,1.427000E+03,3.735078E-02,1.258327E-01,2.751423E+03,2.737762E+03,1.798824E-01,2.414155E-01,2.751230E+03,2.150739E+03,1.798698E-01,1.896519E-01,1.437447E+03,1.165569E+03,9.397738E-02,1.027797E-01,1.437399E+03,1.193876E+03,9.397423E-02,1.052758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.309219E+02,2.330602E+02,4.778619E-02,2.055122E-02,7.309212E+02,2.301168E+02,4.778614E-02,2.029167E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,7.270729E+01,1.219244E+03,5.133731E-03,1.075128E-01,4.427263E+02,1.259442E+03,3.126011E-02,1.110575E-01,2.496222E+02,1.130420E+03,1.762537E-02,9.968027E-02,1.559072E+02,6.406019E+02,1.100833E-02,5.648819E-02,2.476764E+02,3.701968E+03,1.748799E-02,3.264391E-01,7.069305E+00,1.289956E+03,4.991509E-04,1.516642E-01,1.661303E+03,1.198931E+04,1.173016E-01,1.057216E+00,1.330203E+03,8.559960E+03,9.392325E-02,7.548162E-01,1.482208E+03,5.586207E+03,1.046561E-01,4.925911E-01,2.062641E+03,8.658203E+03,1.456394E-01,7.634793E-01,1.797769E+03,4.141235E+03,1.175345E-01,3.651736E-01,2.639158E+02,1.810901E+03,1.725427E-02,1.596850E-01,1.771453E+03,4.074118E+03,1.158140E-01,3.592552E-01,4.484883E+03,1.093972E+04,2.932125E-01,9.646634E-01,0.000000E+00,5.977505E+03,0.000000E+00,5.270957E-01,5.334248E+03,9.126055E+03,3.487423E-01,8.047344E-01,5.333145E+03,7.860316E+03,3.486702E-01,6.931216E-01,2.891141E+03,3.877222E+03,1.890169E-01,3.418930E-01,2.890984E+03,3.978061E+03,1.890066E-01,3.507849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.577662E+03,1.045654E+03,1.031443E-01,9.220568E-02,1.576112E+03,1.037804E+03,1.030430E-01,9.151342E-02,1.084540E+03,1.237527E+03,7.090499E-02,1.091249E-01,4.081088E+02,4.293364E+02,2.668132E-02,3.785883E-02,1.084591E+03,1.207193E+03,7.090838E-02,1.064502E-01,2.736253E+03,3.269460E+03,1.788906E-01,2.883006E-01,6.839092E+02,1.441343E+03,4.471259E-02,1.270974E-01,2.841751E+03,2.723958E+03,1.857879E-01,2.401983E-01,2.841540E+03,2.126818E+03,1.857741E-01,1.875426E-01,1.477613E+03,1.153713E+03,9.660333E-02,1.017343E-01,1.477558E+03,1.179806E+03,9.659973E-02,1.040351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.500058E+02,2.265149E+02,4.903385E-02,1.997405E-02,7.500071E+02,2.238276E+02,4.903394E-02,1.973709E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,8.578221E+01,1.230139E+03,6.056928E-03,1.084735E-01,5.386087E+02,1.308068E+03,3.803019E-02,1.153452E-01,2.769215E+02,1.144006E+03,1.955293E-02,1.008783E-01,1.698492E+02,6.471320E+02,1.199275E-02,5.706401E-02,2.871493E+02,3.720848E+03,2.027509E-02,3.281039E-01,2.030877E+01,1.301507E+03,1.433966E-03,1.530223E-01,1.795195E+03,1.206964E+04,1.267555E-01,1.064299E+00,1.426575E+03,8.618366E+03,1.007279E-01,7.599664E-01,1.536889E+03,5.613832E+03,1.085169E-01,4.950270E-01,2.145662E+03,8.702328E+03,1.515014E-01,7.673702E-01,1.921878E+03,4.157455E+03,1.256485E-01,3.666038E-01,3.934004E+02,1.831710E+03,2.571972E-02,1.615200E-01,1.896542E+03,4.097791E+03,1.239921E-01,3.613427E-01,4.775288E+03,1.094745E+04,3.121986E-01,9.653449E-01,0.000000E+00,6.071209E+03,0.000000E+00,5.353584E-01,5.518410E+03,9.118135E+03,3.607824E-01,8.040360E-01,5.517299E+03,7.826463E+03,3.607098E-01,6.901365E-01,2.961312E+03,3.855339E+03,1.936045E-01,3.399633E-01,2.961098E+03,3.948123E+03,1.935906E-01,3.481450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.619468E+03,1.031880E+03,1.058775E-01,9.099102E-02,1.617929E+03,1.024740E+03,1.057769E-01,9.036145E-02,1.128145E+03,1.237803E+03,7.375585E-02,1.091493E-01,4.367427E+02,4.309863E+02,2.855335E-02,3.800432E-02,1.128199E+03,1.209688E+03,7.375935E-02,1.066701E-01,2.832752E+03,3.260452E+03,1.851996E-01,2.875062E-01,7.980586E+02,1.456225E+03,5.217545E-02,1.284098E-01,2.925539E+03,2.711705E+03,1.912658E-01,2.391178E-01,2.925315E+03,2.104973E+03,1.912511E-01,1.856163E-01,1.514287E+03,1.142827E+03,9.900097E-02,1.007743E-01,1.514225E+03,1.166931E+03,9.899695E-02,1.028999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.673464E+02,2.205397E+02,5.016755E-02,1.944716E-02,7.673497E+02,2.180514E+02,5.016776E-02,1.922775E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,1.057448E+02,1.239961E+03,7.466451E-03,1.093396E-01,6.386799E+02,1.353987E+03,4.509604E-02,1.193944E-01,3.020033E+02,1.158049E+03,2.132391E-02,1.021166E-01,1.827435E+02,6.529868E+02,1.290319E-02,5.758030E-02,3.206800E+02,3.738930E+03,2.264264E-02,3.296984E-01,3.474945E+01,1.311870E+03,2.453596E-03,1.542407E-01,1.918844E+03,1.214329E+04,1.354861E-01,1.070794E+00,1.515344E+03,8.671868E+03,1.069957E-01,7.646842E-01,1.586901E+03,5.638932E+03,1.120482E-01,4.972403E-01,2.221863E+03,8.742601E+03,1.568818E-01,7.709214E-01,2.034488E+03,4.174235E+03,1.330107E-01,3.680835E-01,4.623884E+02,1.852399E+03,3.023001E-02,1.633443E-01,2.009810E+03,4.121349E+03,1.313973E-01,3.634200E-01,5.035971E+03,1.095692E+04,3.292416E-01,9.661798E-01,0.000000E+00,6.162380E+03,0.000000E+00,5.433978E-01,5.676875E+03,9.112202E+03,3.711425E-01,8.035128E-01,5.675872E+03,7.796546E+03,3.710769E-01,6.874984E-01,3.031552E+03,3.835317E+03,1.981967E-01,3.381978E-01,3.031287E+03,3.920822E+03,1.981794E-01,3.457375E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.658653E+03,1.019327E+03,1.084394E-01,8.988409E-02,1.657197E+03,1.012823E+03,1.083441E-01,8.931058E-02,1.168801E+03,1.238402E+03,7.641384E-02,1.092021E-01,4.611961E+02,4.327647E+02,3.015206E-02,3.816114E-02,1.168868E+03,1.212298E+03,7.641820E-02,1.069003E-01,2.925938E+03,3.252468E+03,1.912918E-01,2.868022E-01,8.946358E+02,1.470989E+03,5.848947E-02,1.297116E-01,3.004569E+03,2.700517E+03,1.964326E-01,2.381313E-01,3.004329E+03,2.084846E+03,1.964169E-01,1.838414E-01,1.548359E+03,1.132754E+03,1.012285E-01,9.988613E-02,1.548290E+03,1.155075E+03,1.012241E-01,1.018544E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.832296E+02,2.150281E+02,5.120596E-02,1.896115E-02,7.832346E+02,2.126217E+02,5.120628E-02,1.874895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,1.232952E+02,1.248505E+03,8.705650E-03,1.100930E-01,7.292692E+02,1.397195E+03,5.149239E-02,1.232045E-01,3.249455E+02,1.169729E+03,2.294382E-02,1.031465E-01,1.945912E+02,6.581238E+02,1.373973E-02,5.803327E-02,3.514196E+02,3.754431E+03,2.481310E-02,3.310652E-01,5.415273E+01,1.321128E+03,3.823626E-03,1.553292E-01,2.032570E+03,1.220809E+04,1.435161E-01,1.076508E+00,1.596821E+03,8.718901E+03,1.127487E-01,7.688316E-01,1.632672E+03,5.660450E+03,1.152801E-01,4.991377E-01,2.291840E+03,8.777357E+03,1.618227E-01,7.739862E-01,2.136664E+03,4.190017E+03,1.396907E-01,3.694752E-01,5.534987E+02,1.872132E+03,3.618662E-02,1.650843E-01,2.112567E+03,4.143303E+03,1.381154E-01,3.653559E-01,5.269548E+03,1.096504E+04,3.445123E-01,9.668956E-01,0.000000E+00,6.248046E+03,0.000000E+00,5.509519E-01,5.813369E+03,9.105513E+03,3.800662E-01,8.029230E-01,5.812374E+03,7.766802E+03,3.800011E-01,6.848756E-01,3.098899E+03,3.815963E+03,2.025997E-01,3.364912E-01,3.098588E+03,3.894884E+03,2.025794E-01,3.434504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.695242E+03,1.007383E+03,1.108315E-01,8.883091E-02,1.693804E+03,1.001450E+03,1.107375E-01,8.830773E-02,1.207711E+03,1.238839E+03,7.895767E-02,1.092406E-01,4.829234E+02,4.344252E+02,3.157255E-02,3.830755E-02,1.207783E+03,1.214559E+03,7.896237E-02,1.070997E-01,3.014738E+03,3.244494E+03,1.970974E-01,2.860990E-01,9.814591E+02,1.484951E+03,6.416580E-02,1.309428E-01,3.079371E+03,2.689478E+03,2.013230E-01,2.371579E-01,3.079112E+03,2.065198E+03,2.013061E-01,1.821089E-01,1.579998E+03,1.123076E+03,1.032971E-01,9.903274E-02,1.579926E+03,1.143795E+03,1.032923E-01,1.008597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.977812E+02,2.096437E+02,5.215731E-02,1.848635E-02,7.977878E+02,2.073447E+02,5.215774E-02,1.828363E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,1.393046E+02,1.256022E+03,9.836050E-03,1.107559E-01,8.130925E+02,1.437376E+03,5.741100E-02,1.267477E-01,3.458555E+02,1.180318E+03,2.442024E-02,1.040803E-01,2.054404E+02,6.626376E+02,1.450578E-02,5.843130E-02,3.794556E+02,3.768202E+03,2.679268E-02,3.322796E-01,6.995124E+01,1.329393E+03,4.939131E-03,1.563010E-01,2.137095E+03,1.226584E+04,1.508965E-01,1.081600E+00,1.671598E+03,8.760771E+03,1.180285E-01,7.725236E-01,1.674646E+03,5.679181E+03,1.182438E-01,5.007895E-01,2.356283E+03,8.807815E+03,1.663729E-01,7.766720E-01,2.229620E+03,4.204522E+03,1.457680E-01,3.707542E-01,6.284244E+02,1.890747E+03,4.108511E-02,1.667258E-01,2.206032E+03,4.163428E+03,1.442259E-01,3.671306E-01,5.480113E+03,1.097132E+04,3.582786E-01,9.674497E-01,1.370967E+02,6.327930E+03,8.963102E-03,5.579960E-01,5.936397E+03,9.097671E+03,3.881095E-01,8.022315E-01,5.935374E+03,7.736865E+03,3.880427E-01,6.822358E-01,3.163072E+03,3.797056E+03,2.067952E-01,3.348239E-01,3.162527E+03,3.870015E+03,2.067596E-01,3.412575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.729605E+03,9.959407E+02,1.130780E-01,8.782193E-02,1.728177E+03,9.905224E+02,1.129847E-01,8.734414E-02,1.244854E+03,1.239023E+03,8.138599E-02,1.092569E-01,5.024240E+02,4.358945E+02,3.284745E-02,3.843712E-02,1.244934E+03,1.216401E+03,8.139122E-02,1.072621E-01,3.099384E+03,3.236346E+03,2.026314E-01,2.853806E-01,1.059373E+03,1.498011E+03,6.925967E-02,1.320945E-01,3.151298E+03,2.678428E+03,2.060254E-01,2.361835E-01,3.151033E+03,2.045886E+03,2.060081E-01,1.804059E-01,1.609164E+03,1.113699E+03,1.052039E-01,9.820588E-02,1.609088E+03,1.132975E+03,1.051989E-01,9.990562E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.110853E+02,2.044181E+02,5.302710E-02,1.802556E-02,8.110931E+02,2.022026E+02,5.302762E-02,1.783020E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,1.539096E+02,1.262620E+03,1.086728E-02,1.113376E-01,8.896286E+02,1.473518E+03,6.281508E-02,1.299346E-01,3.649059E+02,1.189761E+03,2.576535E-02,1.049130E-01,2.153328E+02,6.665875E+02,1.520426E-02,5.877960E-02,4.049489E+02,3.780376E+03,2.859271E-02,3.333530E-01,8.271439E+01,1.336764E+03,5.840314E-03,1.571676E-01,2.233110E+03,1.231714E+04,1.576759E-01,1.086123E+00,1.740211E+03,8.797920E+03,1.228732E-01,7.757995E-01,1.713116E+03,5.695378E+03,1.209600E-01,5.022177E-01,2.415518E+03,8.834348E+03,1.705554E-01,7.790116E-01,2.314421E+03,4.217763E+03,1.513121E-01,3.719218E-01,6.973524E+02,1.908248E+03,4.559148E-02,1.682691E-01,2.291209E+03,4.181792E+03,1.497946E-01,3.687499E-01,5.670060E+03,1.097580E+04,3.706970E-01,9.678445E-01,3.285929E+02,6.402405E+03,2.148274E-02,5.645632E-01,6.051821E+03,9.088691E+03,3.956557E-01,8.014396E-01,6.050718E+03,7.706670E+03,3.955836E-01,6.795732E-01,3.223699E+03,3.778512E+03,2.107589E-01,3.331887E-01,3.223070E+03,3.846068E+03,2.107178E-01,3.391458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.762011E+03,9.849334E+02,1.151967E-01,8.685130E-02,1.760591E+03,9.799809E+02,1.151039E-01,8.641459E-02,1.280867E+03,1.238937E+03,8.374046E-02,1.092493E-01,5.204005E+02,4.371967E+02,3.402272E-02,3.855195E-02,1.280958E+03,1.217821E+03,8.374642E-02,1.073873E-01,3.180662E+03,3.227970E+03,2.079452E-01,2.846419E-01,1.129504E+03,1.510154E+03,7.384468E-02,1.331651E-01,3.218984E+03,2.667316E+03,2.104506E-01,2.352036E-01,3.218709E+03,2.026810E+03,2.104327E-01,1.787239E-01,1.636031E+03,1.104572E+03,1.069604E-01,9.740098E-02,1.635952E+03,1.122546E+03,1.069552E-01,9.898593E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.232548E+02,1.993074E+02,5.382272E-02,1.757491E-02,8.232639E+02,1.971567E+02,5.382331E-02,1.738525E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,1.671336E+02,1.268404E+03,1.180100E-02,1.118477E-01,9.591411E+02,1.505884E+03,6.772323E-02,1.327887E-01,3.822660E+02,1.198165E+03,2.699111E-02,1.056541E-01,2.243219E+02,6.700321E+02,1.583896E-02,5.908335E-02,4.281154E+02,3.791113E+03,3.022846E-02,3.342999E-01,9.710956E+01,1.343337E+03,6.856731E-03,1.579404E-01,2.321336E+03,1.236262E+04,1.639053E-01,1.090134E+00,1.803206E+03,8.830822E+03,1.273211E-01,7.787008E-01,1.748411E+03,5.709298E+03,1.234522E-01,5.034451E-01,2.469967E+03,8.857349E+03,1.743999E-01,7.810399E-01,2.390315E+03,4.229802E+03,1.562739E-01,3.729834E-01,7.608196E+02,1.924657E+03,4.974084E-02,1.697160E-01,2.367865E+03,4.198504E+03,1.548062E-01,3.702236E-01,5.840860E+03,1.097854E+04,3.818636E-01,9.680865E-01,5.700845E+02,6.471797E+03,3.727096E-02,5.706822E-01,6.166098E+03,9.078614E+03,4.031270E-01,8.005510E-01,6.164347E+03,7.676164E+03,4.030125E-01,6.768831E-01,3.281566E+03,3.760251E+03,2.145421E-01,3.315785E-01,3.280877E+03,3.822902E+03,2.144970E-01,3.371030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.792668E+03,9.743040E+02,1.172010E-01,8.591400E-02,1.791187E+03,9.697757E+02,1.171042E-01,8.551470E-02,1.316684E+03,1.238579E+03,8.608211E-02,1.092177E-01,5.386232E+02,4.383333E+02,3.521409E-02,3.865217E-02,1.316780E+03,1.218837E+03,8.608842E-02,1.074769E-01,3.259413E+03,3.219323E+03,2.130938E-01,2.838795E-01,1.192279E+03,1.521367E+03,7.794875E-02,1.341539E-01,3.282612E+03,2.656091E+03,2.146105E-01,2.342138E-01,3.282330E+03,2.007906E+03,2.145920E-01,1.770569E-01,1.660805E+03,1.095633E+03,1.085800E-01,9.661281E-02,1.660723E+03,1.112428E+03,1.085747E-01,9.809376E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.344049E+02,1.942791E+02,5.455169E-02,1.713151E-02,8.344150E+02,1.921895E+02,5.455236E-02,1.694725E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,1.790655E+02,1.273487E+03,1.264349E-02,1.122959E-01,1.022045E+03,1.534831E+03,7.216474E-02,1.353412E-01,3.980929E+02,1.205665E+03,2.810862E-02,1.063153E-01,2.324882E+02,6.730571E+02,1.641557E-02,5.935009E-02,4.491629E+02,3.800607E+03,3.171458E-02,3.351370E-01,1.090994E+02,1.349193E+03,7.703311E-03,1.586288E-01,2.402538E+03,1.240305E+04,1.696389E-01,1.093699E+00,1.861157E+03,8.860049E+03,1.314129E-01,7.812780E-01,1.780821E+03,5.721386E+03,1.257406E-01,5.045111E-01,2.520023E+03,8.877455E+03,1.779343E-01,7.828128E-01,2.457778E+03,4.241756E+03,1.606845E-01,3.740375E-01,8.192382E+02,1.940516E+03,5.356013E-02,1.711145E-01,2.435718E+03,4.214719E+03,1.592423E-01,3.716534E-01,5.992426E+03,1.098223E+04,3.917726E-01,9.684117E-01,8.721719E+02,6.538088E+03,5.702082E-02,5.765277E-01,6.279748E+03,9.069937E+03,4.105571E-01,7.997859E-01,6.277818E+03,7.648501E+03,4.104309E-01,6.744438E-01,3.336859E+03,3.743386E+03,2.181571E-01,3.300913E-01,3.336114E+03,3.801581E+03,2.181083E-01,3.352229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.821570E+03,9.645564E+02,1.190905E-01,8.505446E-02,1.820093E+03,9.604173E+02,1.189940E-01,8.468947E-02,1.350993E+03,1.238319E+03,8.832518E-02,1.091948E-01,5.563949E+02,4.394916E+02,3.637597E-02,3.875431E-02,1.351097E+03,1.219830E+03,8.833194E-02,1.075644E-01,3.334156E+03,3.211286E+03,2.179804E-01,2.831708E-01,1.247283E+03,1.532125E+03,8.154480E-02,1.351026E-01,3.342250E+03,2.645584E+03,2.185095E-01,2.332873E-01,3.341961E+03,1.990218E+03,2.184906E-01,1.754972E-01,1.683641E+03,1.087259E+03,1.100730E-01,9.587434E-02,1.683558E+03,1.102984E+03,1.100676E-01,9.726097E-02,6.053471E+00,0.000000E+00,4.274247E-04,0.000000E+00,8.446284E+02,1.895013E+02,5.522009E-02,1.671020E-02,8.446396E+02,1.874830E+02,5.522081E-02,1.653223E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,1.898085E+02,1.277954E+03,1.340204E-02,1.126898E-01,1.078854E+03,1.560633E+03,7.617596E-02,1.376164E-01,4.125520E+02,1.212351E+03,2.912955E-02,1.069049E-01,2.398881E+02,6.757111E+02,1.693806E-02,5.958412E-02,4.683013E+02,3.808991E+03,3.306591E-02,3.358763E-01,1.199323E+02,1.354405E+03,8.468201E-03,1.592417E-01,2.477221E+03,1.243894E+04,1.749121E-01,1.096864E+00,1.914429E+03,8.885979E+03,1.351744E-01,7.835645E-01,1.810605E+03,5.731846E+03,1.278435E-01,5.054335E-01,2.566060E+03,8.894972E+03,1.811849E-01,7.843575E-01,2.515587E+03,4.253665E+03,1.644640E-01,3.750876E-01,8.729523E+02,1.955847E+03,5.707184E-02,1.724664E-01,2.493905E+03,4.230507E+03,1.630464E-01,3.730455E-01,6.116988E+03,1.098694E+04,3.999162E-01,9.688266E-01,1.085207E+03,6.601484E+03,7.094862E-02,5.821181E-01,6.387123E+03,9.062730E+03,4.175771E-01,7.991504E-01,6.384871E+03,7.623698E+03,4.174299E-01,6.722567E-01,3.389962E+03,3.727917E+03,2.216288E-01,3.287272E-01,3.389356E+03,3.782066E+03,2.215892E-01,3.335021E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.848698E+03,9.556587E+02,1.208641E-01,8.426987E-02,1.847234E+03,9.518864E+02,1.207684E-01,8.393722E-02,1.383790E+03,1.238174E+03,9.046939E-02,1.091820E-01,5.740664E+02,4.407057E+02,3.753129E-02,3.886137E-02,1.383899E+03,1.220824E+03,9.047650E-02,1.076521E-01,3.404742E+03,3.203894E+03,2.225951E-01,2.825190E-01,1.293665E+03,1.542449E+03,8.457716E-02,1.360129E-01,3.398056E+03,2.635827E+03,2.221580E-01,2.324269E-01,3.397761E+03,1.973758E+03,2.221387E-01,1.740457E-01,1.704686E+03,1.079452E+03,1.114489E-01,9.518592E-02,1.704600E+03,1.094209E+03,1.114433E-01,9.648717E-02,1.045905E+02,0.000000E+00,7.384948E-03,0.000000E+00,8.540075E+02,1.849912E+02,5.583327E-02,1.631250E-02,8.540196E+02,1.830503E+02,5.583406E-02,1.614136E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
