Time,THERMAL ZONE: F1 BUSINESS CENTER:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.151135E+03,0.000000E+00,1.015069E-01,0.000000E+00,1.776754E+02,0.000000E+00,1.566740E-02,0.000000E+00,9.955732E+02,0.000000E+00,8.778952E-02,0.000000E+00,6.093451E+02,0.000000E+00,5.373197E-02,0.000000E+00,3.678339E+03,0.000000E+00,3.243555E-01,0.000000E+00,1.179244E+03,0.000000E+00,1.386474E-01,0.000000E+00,1.175481E+04,0.000000E+00,1.036537E+00,0.000000E+00,8.404446E+03,0.000000E+00,7.411030E-01,6.255555E+02,5.620502E+03,4.416934E-02,4.956152E-01,7.084186E+02,8.726227E+03,5.002017E-02,7.694775E-01,1.293293E+03,4.773779E+03,8.455286E-02,4.209512E-01,8.398221E+01,2.060891E+03,5.490586E-03,1.817291E-01,1.253509E+03,4.545147E+03,8.195189E-02,4.007905E-01,2.594532E+03,1.187882E+04,1.696252E-01,1.047473E+00,0.000000E+00,6.303447E+03,0.000000E+00,5.558372E-01,4.596059E+03,1.030110E+04,3.004810E-01,9.083493E-01,4.609610E+03,9.460485E+03,3.013669E-01,8.342244E-01,2.772365E+03,4.494021E+03,1.812516E-01,3.962822E-01,2.772554E+03,4.757415E+03,1.812640E-01,4.195082E-01,3.674065E+03,9.403991E+03,2.594191E-01,8.292427E-01,1.532033E+03,1.451380E+03,1.001612E-01,1.279825E-01,1.531366E+03,1.407398E+03,1.001176E-01,1.241042E-01,8.630872E+02,1.377818E+03,5.642688E-02,1.214958E-01,2.433119E+02,4.852272E+02,1.590724E-02,4.278728E-02,8.629169E+02,1.324479E+03,5.641575E-02,1.167924E-01,1.996755E+03,3.592392E+03,1.305438E-01,3.167767E-01,8.780880E+01,1.602665E+03,5.740761E-03,1.413228E-01,2.462404E+03,2.061660E+03,1.609870E-01,1.817969E-01,2.462473E+03,2.485337E+03,1.609915E-01,2.191567E-01,1.301108E+03,1.299865E+03,8.506376E-02,1.146219E-01,1.301101E+03,1.344360E+03,8.506334E-02,1.185455E-01,2.174993E+03,2.918559E+03,1.535723E-01,2.573581E-01,6.809554E+02,2.955953E+02,4.451948E-02,2.606555E-02,6.809516E+02,2.858699E+02,4.451923E-02,2.520797E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.180513E+03,0.000000E+00,1.040975E-01,0.000000E+00,3.333688E+02,0.000000E+00,2.939642E-02,0.000000E+00,1.020637E+03,0.000000E+00,8.999961E-02,1.462337E+01,6.261275E+02,1.032530E-03,5.521184E-02,0.000000E+00,3.730174E+03,0.000000E+00,3.289263E-01,0.000000E+00,1.200376E+03,0.000000E+00,1.411320E-01,3.008224E+01,1.195209E+04,2.124053E-03,1.053934E+00,1.126064E+02,8.549280E+03,7.950937E-03,7.538744E-01,8.764966E+02,5.708158E+03,6.188785E-02,5.033446E-01,1.036141E+03,8.858400E+03,7.316003E-02,7.811326E-01,1.767804E+03,4.706113E+03,1.155754E-01,4.149844E-01,1.997500E+02,2.032113E+03,1.305925E-02,1.791915E-01,1.740587E+03,4.489083E+03,1.137960E-01,3.958468E-01,3.714530E+03,1.175391E+04,2.428484E-01,1.036458E+00,0.000000E+00,6.251193E+03,0.000000E+00,5.512294E-01,5.115827E+03,1.017269E+04,3.344623E-01,8.970263E-01,5.117036E+03,9.290418E+03,3.345414E-01,8.192279E-01,2.913475E+03,4.428881E+03,1.904771E-01,3.905381E-01,2.913550E+03,4.681621E+03,1.904819E-01,4.128247E-01,2.499650E+03,6.257691E+03,1.764958E-01,5.518024E-01,1.621833E+03,1.408401E+03,1.060321E-01,1.241926E-01,1.621158E+03,1.367057E+03,1.059880E-01,1.205469E-01,9.986523E+02,1.346919E+03,6.528985E-02,1.187712E-01,3.521424E+02,4.739834E+02,2.302236E-02,4.179580E-02,9.985336E+02,1.299782E+03,6.528209E-02,1.146146E-01,2.378031E+03,3.530930E+03,1.554708E-01,3.113570E-01,2.322070E+02,1.576437E+03,1.518122E-02,1.390100E-01,2.681431E+03,2.009472E+03,1.753065E-01,1.771950E-01,2.681457E+03,2.416178E+03,1.753082E-01,2.130582E-01,1.400444E+03,1.271996E+03,9.155817E-02,1.121645E-01,1.400426E+03,1.311256E+03,9.155697E-02,1.156264E-01,1.476505E+03,1.937792E+03,1.042533E-01,1.708742E-01,7.340450E+02,2.797485E+02,4.799036E-02,2.466818E-02,7.340454E+02,2.710176E+02,4.799039E-02,2.389830E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.206323E+03,0.000000E+00,1.063734E-01,0.000000E+00,5.222136E+02,0.000000E+00,4.604873E-02,0.000000E+00,1.047494E+03,0.000000E+00,9.236787E-02,3.222703E+01,6.422891E+02,2.275493E-03,5.663697E-02,0.000000E+00,3.775170E+03,0.000000E+00,3.328940E-01,0.000000E+00,1.222510E+03,0.000000E+00,1.437343E-01,1.633473E+02,1.212316E+04,1.153366E-02,1.069018E+00,2.821096E+02,8.674735E+03,1.991925E-02,7.649370E-01,9.506523E+02,5.781889E+03,6.712385E-02,5.098462E-01,1.194355E+03,8.970239E+03,8.433125E-02,7.909946E-01,1.909778E+03,4.643091E+03,1.248574E-01,4.094271E-01,3.418620E+02,2.005442E+03,2.235024E-02,1.768396E-01,1.877970E+03,4.436361E+03,1.227778E-01,3.911977E-01,4.153441E+03,1.163610E+04,2.715435E-01,1.026069E+00,0.000000E+00,6.205114E+03,0.000000E+00,5.471662E-01,5.520312E+03,1.004994E+04,3.609067E-01,8.862021E-01,5.511460E+03,9.127800E+03,3.603280E-01,8.048883E-01,3.023601E+03,4.366045E+03,1.976769E-01,3.849973E-01,3.023575E+03,4.609007E+03,1.976751E-01,4.064216E-01,1.275347E+03,3.123234E+03,9.004993E-02,2.754064E-01,1.700979E+03,1.367365E+03,1.112066E-01,1.205740E-01,1.700312E+03,1.328432E+03,1.111629E-01,1.171410E-01,1.102138E+03,1.318477E+03,7.205554E-02,1.162632E-01,4.032343E+02,4.634988E+02,2.636264E-02,4.087127E-02,1.102051E+03,1.276691E+03,7.204985E-02,1.125784E-01,2.635935E+03,3.473164E+03,1.723320E-01,3.062631E-01,4.165410E+02,1.552451E+03,2.723260E-02,1.368949E-01,2.860474E+03,1.957873E+03,1.870120E-01,1.726450E-01,2.860464E+03,2.350572E+03,1.870113E-01,2.072732E-01,1.491160E+03,1.245454E+03,9.748899E-02,1.098239E-01,1.491130E+03,1.280231E+03,9.748704E-02,1.128906E-01,7.513480E+02,9.651229E+02,5.305133E-02,8.510441E-02,7.797315E+02,2.647398E+02,5.097726E-02,2.334472E-02,7.797353E+02,2.570403E+02,5.097751E-02,2.266578E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.228736E+03,0.000000E+00,1.083498E-01,0.000000E+00,6.659520E+02,0.000000E+00,5.872356E-02,2.439371E+00,1.074931E+03,1.722396E-04,9.478727E-02,5.314630E+01,6.565102E+02,3.752565E-03,5.789099E-02,0.000000E+00,3.813959E+03,0.000000E+00,3.363144E-01,0.000000E+00,1.243445E+03,0.000000E+00,1.461957E-01,3.533115E+02,1.227141E+04,2.494669E-02,1.082091E+00,4.608312E+02,8.783324E+03,3.253846E-02,7.745124E-01,1.045097E+03,5.843933E+03,7.379245E-02,5.153173E-01,1.371635E+03,9.064914E+03,9.684870E-02,7.993429E-01,2.059365E+03,4.585955E+03,1.346371E-01,4.043889E-01,4.874032E+02,1.981707E+03,3.186543E-02,1.747467E-01,2.029063E+03,4.388563E+03,1.326560E-01,3.869829E-01,4.606165E+03,1.152716E+04,3.011417E-01,1.016463E+00,0.000000E+00,6.168667E+03,0.000000E+00,5.439523E-01,5.750863E+03,9.934804E+03,3.759797E-01,8.760497E-01,5.735288E+03,8.974460E+03,3.749614E-01,7.913667E-01,3.111253E+03,4.305976E+03,2.034074E-01,3.797004E-01,3.111148E+03,4.539770E+03,2.034005E-01,4.003164E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.766959E+03,1.328279E+03,1.155202E-01,1.171275E-01,1.766253E+03,1.291557E+03,1.154740E-01,1.138893E-01,1.172365E+03,1.292785E+03,7.664682E-02,1.139976E-01,4.502240E+02,4.538933E+02,2.943472E-02,4.002426E-02,1.172293E+03,1.255552E+03,7.664213E-02,1.107144E-01,2.812567E+03,3.419656E+03,1.838799E-01,3.015448E-01,6.245404E+02,1.531480E+03,4.083118E-02,1.350457E-01,3.007968E+03,1.907368E+03,1.966548E-01,1.681914E-01,3.007934E+03,2.288955E+03,1.966526E-01,2.018397E-01,1.567391E+03,1.220321E+03,1.024728E-01,1.076078E-01,1.567353E+03,1.251245E+03,1.024703E-01,1.103346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.186143E+02,2.507748E+02,5.351933E-02,2.211329E-02,8.186212E+02,2.440885E+02,5.351979E-02,2.152369E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.249768E+03,0.000000E+00,1.102044E-01,0.000000E+00,7.884802E+02,0.000000E+00,6.952808E-02,3.647628E+01,1.104578E+03,2.575524E-03,9.740158E-02,7.994276E+01,6.699136E+02,5.644615E-03,5.907290E-02,0.000000E+00,3.853131E+03,0.000000E+00,3.397686E-01,0.000000E+00,1.263701E+03,0.000000E+00,1.485774E-01,6.375528E+02,1.242008E+04,4.501645E-02,1.095201E+00,7.026275E+02,8.891858E+03,4.961126E-02,7.840829E-01,1.136656E+03,5.905661E+03,8.025720E-02,5.207605E-01,1.516606E+03,9.159340E+03,1.070848E-01,8.076694E-01,2.179390E+03,4.536577E+03,1.424841E-01,4.000348E-01,6.034811E+02,1.961979E+03,3.945436E-02,1.730070E-01,2.150426E+03,4.347634E+03,1.405905E-01,3.833738E-01,4.923453E+03,1.143102E+04,3.218854E-01,1.007986E+00,0.000000E+00,6.145566E+03,0.000000E+00,5.419152E-01,5.938523E+03,9.830513E+03,3.882486E-01,8.668534E-01,5.918049E+03,8.834356E+03,3.869100E-01,7.790123E-01,3.190733E+03,4.249860E+03,2.086036E-01,3.747521E-01,3.190533E+03,4.475212E+03,2.085906E-01,3.946236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.823250E+03,1.291673E+03,1.192004E-01,1.138996E-01,1.822508E+03,1.256984E+03,1.191519E-01,1.108407E-01,1.234696E+03,1.270324E+03,8.072193E-02,1.120170E-01,4.869898E+02,4.453092E+02,3.183840E-02,3.926731E-02,1.234639E+03,1.237008E+03,8.071817E-02,1.090792E-01,2.964879E+03,3.371502E+03,1.938377E-01,2.972986E-01,7.924929E+02,1.514501E+03,5.181157E-02,1.335485E-01,3.147272E+03,1.858798E+03,2.057622E-01,1.639086E-01,3.147214E+03,2.232559E+03,2.057584E-01,1.968668E-01,1.634195E+03,1.196961E+03,1.068403E-01,1.055478E-01,1.634149E+03,1.224572E+03,1.068373E-01,1.079826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.518558E+02,2.380789E+02,5.569259E-02,2.099377E-02,8.518655E+02,2.320765E+02,5.569323E-02,2.046448E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.267887E+03,0.000000E+00,1.118021E-01,0.000000E+00,8.749739E+02,0.000000E+00,7.715509E-02,7.711454E+01,1.130584E+03,5.444919E-03,9.969476E-02,9.646543E+01,6.815617E+02,6.811250E-03,6.010002E-02,3.001035E+01,3.886452E+03,2.118977E-03,3.427068E-01,0.000000E+00,1.282003E+03,0.000000E+00,1.507292E-01,9.346230E+02,1.255063E+04,6.599205E-02,1.106713E+00,8.619810E+02,8.987081E+03,6.086292E-02,7.924797E-01,1.216737E+03,5.958795E+03,8.591161E-02,5.254458E-01,1.640397E+03,9.240996E+03,1.158255E-01,8.148698E-01,2.276927E+03,4.495324E+03,1.488608E-01,3.963971E-01,6.836774E+02,1.946567E+03,4.469744E-02,1.716480E-01,2.248857E+03,4.314085E+03,1.470257E-01,3.804155E-01,5.178210E+03,1.134858E+04,3.385408E-01,1.000716E+00,0.000000E+00,6.136942E+03,0.000000E+00,5.411548E-01,6.094992E+03,9.737877E+03,3.984782E-01,8.586848E-01,6.070739E+03,8.707557E+03,3.968926E-01,7.678312E-01,3.260126E+03,4.197992E+03,2.131404E-01,3.701784E-01,3.259822E+03,4.415529E+03,2.131205E-01,3.893608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.870734E+03,1.257596E+03,1.223048E-01,1.108947E-01,1.869954E+03,1.224786E+03,1.222538E-01,1.080015E-01,1.292682E+03,1.251141E+03,8.451290E-02,1.103254E-01,5.175226E+02,4.378388E+02,3.383457E-02,3.860857E-02,1.292633E+03,1.221190E+03,8.450968E-02,1.076844E-01,3.103601E+03,3.328948E+03,2.029071E-01,2.935462E-01,9.174207E+02,1.501725E+03,5.997910E-02,1.324219E-01,3.273347E+03,1.814344E+03,2.140048E-01,1.599886E-01,3.273268E+03,2.181440E+03,2.139996E-01,1.923591E-01,1.692339E+03,1.175453E+03,1.106416E-01,1.036513E-01,1.692286E+03,1.200219E+03,1.106382E-01,1.058351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.802347E+02,2.262917E+02,5.754795E-02,1.995437E-02,8.802471E+02,2.207526E+02,5.754876E-02,1.946593E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.283754E+03,0.000000E+00,1.132013E-01,1.801321E+01,9.436314E+02,1.271880E-03,8.320930E-02,1.281858E+02,1.155233E+03,9.050970E-03,1.018683E-01,1.139496E+02,6.916873E+02,8.045778E-03,6.099290E-02,6.348782E+01,3.916618E+03,4.482761E-03,3.453669E-01,0.000000E+00,1.298439E+03,0.000000E+00,1.526615E-01,1.168465E+03,1.266792E+04,8.250318E-02,1.117056E+00,9.911346E+02,9.072534E+03,6.998223E-02,8.000149E-01,1.287380E+03,6.005738E+03,9.089955E-02,5.295852E-01,1.749362E+03,9.313490E+03,1.235193E-01,8.212624E-01,2.358641E+03,4.461213E+03,1.542032E-01,3.933892E-01,7.496992E+02,1.934946E+03,4.901381E-02,1.706233E-01,2.331345E+03,4.287064E+03,1.524186E-01,3.780328E-01,5.388432E+03,1.127833E+04,3.522847E-01,9.945219E-01,0.000000E+00,6.140693E+03,0.000000E+00,5.414855E-01,6.228580E+03,9.655779E+03,4.072119E-01,8.514454E-01,6.201757E+03,8.593614E+03,4.054582E-01,7.577838E-01,3.322442E+03,4.150114E+03,2.172145E-01,3.659565E-01,3.322027E+03,4.360368E+03,2.171873E-01,3.844967E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.911264E+03,1.225951E+03,1.249546E-01,1.081042E-01,1.910445E+03,1.194888E+03,1.249010E-01,1.053651E-01,1.348035E+03,1.234844E+03,8.813178E-02,1.088884E-01,5.438058E+02,4.313562E+02,3.555292E-02,3.803693E-02,1.347997E+03,1.207787E+03,8.812928E-02,1.065025E-01,3.238411E+03,3.291429E+03,2.117207E-01,2.902378E-01,1.022253E+03,1.492555E+03,6.683282E-02,1.316133E-01,3.386287E+03,1.773597E+03,2.213886E-01,1.563955E-01,3.386189E+03,2.135513E+03,2.213821E-01,1.883093E-01,1.742983E+03,1.155684E+03,1.139527E-01,1.019081E-01,1.742923E+03,1.178003E+03,1.139488E-01,1.038761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.044952E+02,2.152027E+02,5.913405E-02,1.897654E-02,9.045101E+02,2.099200E+02,5.913503E-02,1.851072E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,3.927144E+00,1.297182E+03,2.772886E-04,1.143854E-01,9.176089E+01,1.001152E+03,6.479071E-03,8.828146E-02,1.840128E+02,1.175159E+03,1.299281E-02,1.036253E-01,1.316538E+02,7.003853E+02,9.295836E-03,6.175989E-02,1.046954E+02,3.941133E+03,7.392352E-03,3.475286E-01,0.000000E+00,1.313108E+03,0.000000E+00,1.543863E-01,1.379220E+03,1.277011E+04,9.738423E-02,1.126067E+00,1.135024E+03,9.146938E+03,8.014202E-02,8.065758E-01,1.350033E+03,6.045853E+03,9.532337E-02,5.331226E-01,1.845865E+03,9.375674E+03,1.303332E-01,8.267457E-01,2.428903E+03,4.433289E+03,1.587967E-01,3.909269E-01,8.042766E+02,1.926581E+03,5.258197E-02,1.698857E-01,2.401873E+03,4.265726E+03,1.570295E-01,3.761511E-01,5.564902E+03,1.121925E+04,3.638219E-01,9.893118E-01,0.000000E+00,6.154507E+03,0.000000E+00,5.427036E-01,6.336046E+03,9.583549E+03,4.142378E-01,8.450762E-01,6.307360E+03,8.491083E+03,4.123623E-01,7.487426E-01,3.378142E+03,4.106262E+03,2.208560E-01,3.620897E-01,3.377615E+03,4.309690E+03,2.208216E-01,3.800279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.946037E+03,1.196722E+03,1.272279E-01,1.055268E-01,1.945176E+03,1.167300E+03,1.271717E-01,1.029323E-01,1.399888E+03,1.221085E+03,9.152182E-02,1.076751E-01,5.685933E+02,4.257495E+02,3.717347E-02,3.754253E-02,1.399860E+03,1.196526E+03,9.152000E-02,1.055095E-01,3.363397E+03,3.258566E+03,2.198921E-01,2.873400E-01,1.110114E+03,1.486451E+03,7.257698E-02,1.310751E-01,3.486786E+03,1.736572E+03,2.279590E-01,1.531307E-01,3.486669E+03,2.094473E+03,2.279513E-01,1.846904E-01,1.787082E+03,1.137646E+03,1.168358E-01,1.003175E-01,1.787016E+03,1.157858E+03,1.168314E-01,1.020998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.252803E+02,2.045562E+02,6.049294E-02,1.803774E-02,9.252977E+02,1.993749E+02,6.049408E-02,1.758085E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,1.794852E+01,1.308892E+03,1.267313E-03,1.154179E-01,1.607081E+02,1.055787E+03,1.134731E-02,9.309917E-02,2.147653E+02,1.193645E+03,1.516419E-02,1.052554E-01,1.466645E+02,7.078867E+02,1.035571E-02,6.242136E-02,1.622461E+02,3.963069E+03,1.145590E-02,3.494629E-01,0.000000E+00,1.326215E+03,0.000000E+00,1.559273E-01,1.526138E+03,1.286195E+04,1.077579E-01,1.134165E+00,1.237522E+03,9.213713E+03,8.737917E-02,8.124640E-01,1.406100E+03,6.081233E+03,9.928217E-02,5.362423E-01,1.931837E+03,9.430796E+03,1.364036E-01,8.316064E-01,2.491184E+03,4.409277E+03,1.628685E-01,3.888095E-01,8.511434E+02,1.920243E+03,5.564602E-02,1.693268E-01,2.464163E+03,4.247875E+03,1.611019E-01,3.745771E-01,5.717637E+03,1.116682E+04,3.738075E-01,9.846888E-01,1.152662E+02,6.174254E+03,7.535868E-03,5.444450E-01,6.428961E+03,9.517297E+03,4.203124E-01,8.392340E-01,6.396017E+03,8.396111E+03,4.181586E-01,7.403680E-01,3.428371E+03,4.064934E+03,2.241399E-01,3.584453E-01,3.427731E+03,4.261941E+03,2.240981E-01,3.758174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.976255E+03,1.169231E+03,1.292035E-01,1.031027E-01,1.975352E+03,1.141373E+03,1.291445E-01,1.006461E-01,1.447065E+03,1.209092E+03,9.460614E-02,1.066176E-01,5.926699E+02,4.207757E+02,3.874755E-02,3.710395E-02,1.447047E+03,1.186688E+03,9.460499E-02,1.046420E-01,3.476385E+03,3.228846E+03,2.272789E-01,2.847192E-01,1.184679E+03,1.482276E+03,7.745192E-02,1.307069E-01,3.576400E+03,1.702054E+03,2.338178E-01,1.500869E-01,3.576264E+03,2.056381E+03,2.338089E-01,1.813314E-01,1.825555E+03,1.120808E+03,1.193511E-01,9.883267E-02,1.825483E+03,1.139206E+03,1.193463E-01,1.004551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.431271E+02,1.940244E+02,6.165973E-02,1.710905E-02,9.431469E+02,1.890977E+02,6.166102E-02,1.667461E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,3.056621E+01,1.319067E+03,2.158225E-03,1.163151E-01,2.580135E+02,1.110981E+03,1.821787E-02,9.796614E-02,2.447844E+02,1.210051E+03,1.728378E-02,1.067021E-01,1.601649E+02,7.143371E+02,1.130895E-02,6.299016E-02,1.983477E+02,3.982366E+03,1.400497E-02,3.511645E-01,0.000000E+00,1.337919E+03,0.000000E+00,1.573033E-01,1.657654E+03,1.294398E+04,1.170440E-01,1.141399E+00,1.329426E+03,9.273277E+03,9.386837E-02,8.177164E-01,1.456567E+03,6.112205E+03,1.028456E-01,5.389735E-01,2.008991E+03,9.479289E+03,1.418512E-01,8.358825E-01,2.547212E+03,4.388397E+03,1.665316E-01,3.869683E-01,8.922144E+02,1.915480E+03,5.833116E-02,1.689068E-01,2.520279E+03,4.232800E+03,1.647707E-01,3.732477E-01,5.851888E+03,1.112003E+04,3.825845E-01,9.805625E-01,2.743445E+02,6.198087E+03,1.793608E-02,5.465465E-01,6.511884E+03,9.456300E+03,4.257337E-01,8.338553E-01,6.474117E+03,8.307744E+03,4.232646E-01,7.325758E-01,3.474092E+03,4.026016E+03,2.271290E-01,3.550136E-01,3.473343E+03,4.216956E+03,2.270801E-01,3.718507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.002976E+03,1.143447E+03,1.309505E-01,1.008291E-01,2.002033E+03,1.117133E+03,1.308888E-01,9.850866E-02,1.489940E+03,1.198622E+03,9.740924E-02,1.056943E-01,6.155772E+02,4.164306E+02,4.024518E-02,3.672080E-02,1.489932E+03,1.178080E+03,9.740874E-02,1.038830E-01,3.578456E+03,3.201966E+03,2.339522E-01,2.823489E-01,1.246169E+03,1.479713E+03,8.147197E-02,1.304809E-01,3.656332E+03,1.669996E+03,2.390436E-01,1.472600E-01,3.656179E+03,2.020887E+03,2.390335E-01,1.782016E-01,1.859176E+03,1.105133E+03,1.215492E-01,9.745052E-02,1.859098E+03,1.121970E+03,1.215440E-01,9.893518E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.585191E+02,1.838963E+02,6.266603E-02,1.621595E-02,9.585411E+02,1.792694E+02,6.266747E-02,1.580795E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,4.923013E+01,1.327540E+03,3.476051E-03,1.170623E-01,3.624143E+02,1.162711E+03,2.558942E-02,1.025277E-01,2.696572E+02,1.222657E+03,1.904001E-02,1.078137E-01,1.722721E+02,7.198201E+02,1.216382E-02,6.347364E-02,2.387024E+02,3.997199E+03,1.685434E-02,3.524725E-01,0.000000E+00,1.348345E+03,0.000000E+00,1.585292E-01,1.774166E+03,1.301497E+04,1.252707E-01,1.147659E+00,1.412322E+03,9.324790E+03,9.972150E-02,8.222588E-01,1.502246E+03,6.138297E+03,1.060709E-01,5.412743E-01,2.078683E+03,9.520337E+03,1.467721E-01,8.395021E-01,2.598230E+03,4.370052E+03,1.698670E-01,3.853506E-01,9.290728E+02,1.911930E+03,6.074089E-02,1.685938E-01,2.571291E+03,4.219948E+03,1.681058E-01,3.721144E-01,5.972616E+03,1.107817E+04,3.904775E-01,9.768720E-01,4.702105E+02,6.224519E+03,3.074140E-02,5.488773E-01,6.591142E+03,9.400114E+03,4.309154E-01,8.289009E-01,6.547504E+03,8.225292E+03,4.280624E-01,7.253052E-01,3.516351E+03,3.989496E+03,2.298919E-01,3.517932E-01,3.515496E+03,4.174682E+03,2.298360E-01,3.681230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.026942E+03,1.119388E+03,1.325173E-01,9.870751E-02,2.025960E+03,1.094609E+03,1.324531E-01,9.652252E-02,1.528995E+03,1.189490E+03,9.996258E-02,1.048891E-01,6.375749E+02,4.126525E+02,4.168335E-02,3.638764E-02,1.528997E+03,1.170559E+03,9.996270E-02,1.032197E-01,3.670821E+03,3.177718E+03,2.399908E-01,2.802107E-01,1.299055E+03,1.478509E+03,8.492954E-02,1.303747E-01,3.727988E+03,1.640314E+03,2.437282E-01,1.446427E-01,3.727817E+03,1.987592E+03,2.437171E-01,1.752656E-01,1.888849E+03,1.090606E+03,1.234891E-01,9.616954E-02,1.888765E+03,1.106097E+03,1.234836E-01,9.753553E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.719517E+02,1.742581E+02,6.354422E-02,1.536606E-02,9.719758E+02,1.699304E+02,6.354579E-02,1.498444E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,6.829944E+01,1.335140E+03,4.822500E-03,1.177325E-01,4.332978E+02,1.213124E+03,3.059437E-02,1.069732E-01,2.920943E+02,1.235798E+03,2.062425E-02,1.089725E-01,1.831164E+02,7.245764E+02,1.292952E-02,6.389305E-02,2.782654E+02,4.011666E+03,1.964782E-02,3.537482E-01,0.000000E+00,1.357683E+03,0.000000E+00,1.596271E-01,1.879720E+03,1.308051E+04,1.327237E-01,1.153437E+00,1.487418E+03,9.372261E+03,1.050239E-01,8.264448E-01,1.543905E+03,6.162012E+03,1.090123E-01,5.433655E-01,2.142012E+03,9.557839E+03,1.512436E-01,8.428090E-01,2.644951E+03,4.353472E+03,1.729215E-01,3.838886E-01,9.627990E+02,1.909123E+03,6.294584E-02,1.683462E-01,2.618408E+03,4.208588E+03,1.711862E-01,3.711128E-01,6.083466E+03,1.103988E+04,3.977246E-01,9.734955E-01,7.103610E+02,6.251840E+03,4.644195E-02,5.512865E-01,6.673725E+03,9.347638E+03,4.363145E-01,8.242735E-01,6.623655E+03,8.148019E+03,4.330411E-01,7.184913E-01,3.556657E+03,3.955005E+03,2.325270E-01,3.487518E-01,3.555699E+03,4.134718E+03,2.324644E-01,3.645989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.049097E+03,1.097072E+03,1.339658E-01,9.673963E-02,2.048080E+03,1.073426E+03,1.338993E-01,9.465458E-02,1.564854E+03,1.181448E+03,1.023070E-01,1.041800E-01,6.581688E+02,4.093344E+02,4.302973E-02,3.609505E-02,1.564865E+03,1.163909E+03,1.023077E-01,1.026333E-01,3.755087E+03,3.155650E+03,2.454999E-01,2.782648E-01,1.344937E+03,1.478276E+03,8.792926E-02,1.303542E-01,3.793199E+03,1.612684E+03,2.479916E-01,1.422063E-01,3.793013E+03,1.956071E+03,2.479795E-01,1.724861E-01,1.915316E+03,1.077087E+03,1.252194E-01,9.497743E-02,1.915227E+03,1.091419E+03,1.252136E-01,9.624117E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.837967E+02,1.651231E+02,6.431862E-02,1.456054E-02,9.838226E+02,1.610853E+02,6.432032E-02,1.420448E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,8.125832E+01,1.341680E+03,5.737504E-03,1.183092E-01,5.292236E+02,1.260167E+03,3.736753E-02,1.111213E-01,3.122790E+02,1.246699E+03,2.204946E-02,1.099338E-01,1.928356E+02,7.286067E+02,1.361578E-02,6.424845E-02,3.077093E+02,4.024022E+03,2.172680E-02,3.548378E-01,0.000000E+00,1.366032E+03,0.000000E+00,1.606087E-01,1.975535E+03,1.313830E+04,1.394890E-01,1.158534E+00,1.555560E+03,9.414060E+03,1.098353E-01,8.301306E-01,1.581813E+03,6.182268E+03,1.116890E-01,5.451516E-01,2.199796E+03,9.590097E+03,1.553236E-01,8.456536E-01,2.685552E+03,4.337421E+03,1.755759E-01,3.824732E-01,9.932475E+02,1.906446E+03,6.493650E-02,1.681102E-01,2.659770E+03,4.197521E+03,1.738903E-01,3.701369E-01,6.181664E+03,1.100252E+04,4.041446E-01,9.702006E-01,8.672242E+02,6.278294E+03,5.669735E-02,5.536191E-01,6.751427E+03,9.296479E+03,4.413945E-01,8.197624E-01,6.696814E+03,8.072531E+03,4.378241E-01,7.118347E-01,3.593335E+03,3.921473E+03,2.349249E-01,3.457950E-01,3.592281E+03,4.095965E+03,2.348560E-01,3.611816E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.068955E+03,1.075590E+03,1.352640E-01,9.484541E-02,2.067906E+03,1.052705E+03,1.351955E-01,9.282742E-02,1.597190E+03,1.174059E+03,1.044211E-01,1.035284E-01,6.770218E+02,4.062896E+02,4.426231E-02,3.582657E-02,1.597210E+03,1.157724E+03,1.044223E-01,1.020879E-01,3.830390E+03,3.134830E+03,2.504231E-01,2.764289E-01,1.386593E+03,1.478505E+03,9.065263E-02,1.303744E-01,3.850916E+03,1.586317E+03,2.517651E-01,1.398813E-01,3.850718E+03,1.925737E+03,2.517521E-01,1.698113E-01,1.938277E+03,1.064184E+03,1.267206E-01,9.383959E-02,1.938183E+03,1.077514E+03,1.267145E-01,9.501507E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.940000E+02,1.563334E+02,6.498570E-02,1.378546E-02,9.940277E+02,1.525699E+02,6.498750E-02,1.345359E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,9.922843E+01,1.347387E+03,7.006341E-03,1.188124E-01,6.150088E+02,1.304726E+03,4.342466E-02,1.150505E-01,3.304684E+02,1.256549E+03,2.333378E-02,1.108023E-01,2.015767E+02,7.320246E+02,1.423297E-02,6.454984E-02,3.341546E+02,4.035009E+03,2.359405E-02,3.558066E-01,0.000000E+00,1.373510E+03,0.000000E+00,1.614879E-01,2.062749E+03,1.318994E+04,1.456470E-01,1.163087E+00,1.617580E+03,9.451340E+03,1.142144E-01,8.334180E-01,1.616448E+03,6.199785E+03,1.141345E-01,5.466962E-01,2.252695E+03,9.618213E+03,1.590587E-01,8.481328E-01,2.722165E+03,4.321615E+03,1.779696E-01,3.810794E-01,1.021387E+03,1.903742E+03,6.677617E-02,1.678717E-01,2.696755E+03,4.186491E+03,1.763083E-01,3.691642E-01,6.273013E+03,1.096557E+04,4.101168E-01,9.669427E-01,1.008178E+03,6.303369E+03,6.591265E-02,5.558303E-01,6.827693E+03,9.246214E+03,4.463806E-01,8.153300E-01,6.769098E+03,7.998485E+03,4.425498E-01,7.053054E-01,3.628449E+03,3.888718E+03,2.372206E-01,3.429066E-01,3.627305E+03,4.058210E+03,2.371458E-01,3.578525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.087487E+03,1.054580E+03,1.364756E-01,9.299274E-02,2.086411E+03,1.032195E+03,1.364053E-01,9.101881E-02,1.626739E+03,1.167192E+03,1.063529E-01,1.029229E-01,6.944550E+02,4.034692E+02,4.540205E-02,3.557786E-02,1.626766E+03,1.151902E+03,1.063546E-01,1.015746E-01,3.898704E+03,3.115016E+03,2.548893E-01,2.746817E-01,1.428898E+03,1.479044E+03,9.341841E-02,1.304219E-01,3.903026E+03,1.561059E+03,2.551719E-01,1.376540E-01,3.902817E+03,1.896448E+03,2.551582E-01,1.672285E-01,1.958628E+03,1.051799E+03,1.280511E-01,9.274750E-02,1.958530E+03,1.064262E+03,1.280447E-01,9.384651E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.002954E+03,1.478848E+02,6.557108E-02,1.304046E-02,1.002983E+03,1.443770E+02,6.557300E-02,1.273115E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,1.143832E+02,1.352354E+03,8.076393E-03,1.192504E-01,6.919666E+02,1.346106E+03,4.885852E-02,1.186995E-01,3.468775E+02,1.265307E+03,2.449240E-02,1.115746E-01,2.094566E+02,7.349034E+02,1.478935E-02,6.480369E-02,3.578937E+02,4.044715E+03,2.527023E-02,3.566624E-01,0.000000E+00,1.380212E+03,0.000000E+00,1.622759E-01,2.142308E+03,1.323592E+04,1.512645E-01,1.167141E+00,1.674212E+03,9.484468E+03,1.182131E-01,8.363392E-01,1.648112E+03,6.214796E+03,1.163702E-01,5.480199E-01,2.301204E+03,9.642527E+03,1.624839E-01,8.502768E-01,2.754863E+03,4.305899E+03,1.801073E-01,3.796936E-01,1.047354E+03,1.900927E+03,6.847385E-02,1.676235E-01,2.729631E+03,4.175365E+03,1.784577E-01,3.681831E-01,6.357429E+03,1.092882E+04,4.156358E-01,9.637017E-01,1.137278E+03,6.326834E+03,7.435292E-02,5.578994E-01,6.900970E+03,9.196658E+03,4.511714E-01,8.109601E-01,6.839007E+03,7.925659E+03,4.471204E-01,6.988836E-01,3.661707E+03,3.856657E+03,2.393950E-01,3.400796E-01,3.660479E+03,4.021351E+03,2.393147E-01,3.546022E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.104729E+03,1.033815E+03,1.376029E-01,9.116171E-02,2.103629E+03,1.011694E+03,1.375310E-01,8.921107E-02,1.653604E+03,1.160760E+03,1.081093E-01,1.023556E-01,7.105076E+02,4.008398E+02,4.645154E-02,3.534600E-02,1.653639E+03,1.146378E+03,1.081116E-01,1.010875E-01,3.960302E+03,3.096065E+03,2.589164E-01,2.730106E-01,1.470450E+03,1.479801E+03,9.613505E-02,1.304886E-01,3.949802E+03,1.536813E+03,2.582300E-01,1.355160E-01,3.949582E+03,1.868141E+03,2.582156E-01,1.647324E-01,1.976553E+03,1.039883E+03,1.292230E-01,9.169676E-02,1.976450E+03,1.051593E+03,1.292163E-01,9.272931E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.010778E+03,1.397680E+02,6.608263E-02,1.232472E-02,1.010809E+03,1.364959E+02,6.608465E-02,1.203619E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,1.280712E+02,1.356667E+03,9.042874E-03,1.196307E-01,7.611556E+02,1.383056E+03,5.374383E-02,1.219577E-01,3.617072E+02,1.273074E+03,2.553950E-02,1.122595E-01,2.165979E+02,7.373072E+02,1.529359E-02,6.501566E-02,3.792090E+02,4.053256E+03,2.677526E-02,3.574156E-01,9.767960E+00,1.386222E+03,6.896981E-04,1.629825E-01,2.215056E+03,1.327674E+04,1.564011E-01,1.170741E+00,1.725957E+03,9.513823E+03,1.218667E-01,8.389277E-01,1.677104E+03,6.227539E+03,1.184173E-01,5.491436E-01,2.345792E+03,9.663396E+03,1.656322E-01,8.521170E-01,2.784363E+03,4.290150E+03,1.820360E-01,3.783048E-01,1.071460E+03,1.897942E+03,7.004987E-02,1.673603E-01,2.758847E+03,4.164038E+03,1.803678E-01,3.671844E-01,6.435700E+03,1.089206E+04,4.207530E-01,9.604601E-01,1.244726E+03,6.348546E+03,8.137768E-02,5.598139E-01,6.971605E+03,9.147637E+03,4.557893E-01,8.066375E-01,6.906769E+03,7.853851E+03,4.515505E-01,6.925515E-01,3.693461E+03,3.825207E+03,2.414710E-01,3.373063E-01,3.692156E+03,3.985283E+03,2.413856E-01,3.514218E-01,0.000000E+00,1.447815E+02,0.000000E+00,1.276681E-02,2.120924E+03,1.012994E+03,1.386617E-01,8.932568E-02,2.119804E+03,9.913190E+02,1.385885E-01,8.741439E-02,1.678082E+03,1.154680E+03,1.097096E-01,1.018195E-01,7.252727E+02,3.983695E+02,4.741685E-02,3.512817E-02,1.678124E+03,1.141091E+03,1.097123E-01,1.006212E-01,4.015942E+03,3.077836E+03,2.625541E-01,2.714032E-01,1.512660E+03,1.480691E+03,9.889461E-02,1.305671E-01,3.991893E+03,1.513475E+03,2.609818E-01,1.334580E-01,3.991662E+03,1.840732E+03,2.609667E-01,1.623155E-01,1.992380E+03,1.028385E+03,1.302577E-01,9.068290E-02,1.992273E+03,1.039438E+03,1.302507E-01,9.165752E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.017636E+03,1.319662E+02,6.653097E-02,1.163676E-02,1.017669E+03,1.289098E+02,6.653309E-02,1.136725E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,1.403277E+02,1.360428E+03,9.908288E-03,1.199623E-01,8.230050E+02,1.416046E+03,5.811090E-02,1.248668E-01,3.751561E+02,1.279987E+03,2.648910E-02,1.128690E-01,2.230789E+02,7.393293E+02,1.575120E-02,6.519396E-02,3.983720E+02,4.060797E+03,2.812833E-02,3.580806E-01,1.947970E+01,1.391615E+03,1.375427E-03,1.636165E-01,2.281641E+03,1.331314E+04,1.611025E-01,1.173951E+00,1.773310E+03,9.539957E+03,1.252102E-01,8.412322E-01,1.703682E+03,6.238472E+03,1.202939E-01,5.501076E-01,2.386850E+03,9.681462E+03,1.685312E-01,8.537101E-01,2.812748E+03,4.275381E+03,1.838917E-01,3.770026E-01,1.093930E+03,1.895280E+03,7.151893E-02,1.671256E-01,2.786465E+03,4.153538E+03,1.821734E-01,3.662585E-01,6.509848E+03,1.085781E+04,4.256006E-01,9.574404E-01,1.341028E+03,6.369861E+03,8.767367E-02,5.616935E-01,7.039773E+03,9.101519E+03,4.602460E-01,8.025708E-01,6.972506E+03,7.786147E+03,4.558482E-01,6.865815E-01,3.723921E+03,3.795474E+03,2.434623E-01,3.346844E-01,3.722545E+03,3.951097E+03,2.433724E-01,3.484073E-01,0.000000E+00,4.516639E+02,0.000000E+00,3.982767E-02,2.136239E+03,9.928996E+02,1.396630E-01,8.755376E-02,2.135103E+03,9.718314E+02,1.395887E-01,8.569597E-02,1.700422E+03,1.149268E+03,1.111702E-01,1.013423E-01,7.388576E+02,3.962108E+02,4.830501E-02,3.493782E-02,1.700471E+03,1.136371E+03,1.111733E-01,1.002050E-01,4.066254E+03,3.061135E+03,2.658434E-01,2.699305E-01,1.553510E+03,1.482120E+03,1.015653E-01,1.306931E-01,4.029823E+03,1.491810E+03,2.634616E-01,1.315476E-01,4.029583E+03,1.815239E+03,2.634459E-01,1.600676E-01,2.006376E+03,1.017669E+03,1.311727E-01,8.973791E-02,2.006265E+03,1.028147E+03,1.311655E-01,9.066184E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.023659E+03,1.246549E+02,6.692473E-02,1.099205E-02,1.023693E+03,1.217945E+02,6.692695E-02,1.073982E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,1.512417E+02,1.363704E+03,1.067891E-02,1.202512E-01,8.781247E+02,1.445404E+03,6.200280E-02,1.274556E-01,3.873631E+02,1.286137E+03,2.735101E-02,1.134114E-01,2.289727E+02,7.410196E+02,1.616735E-02,6.534301E-02,4.156530E+02,4.067447E+03,2.934851E-02,3.586669E-01,3.270703E+01,1.396455E+03,2.309384E-03,1.641856E-01,2.342675E+03,1.334556E+04,1.654121E-01,1.176810E+00,1.816709E+03,9.563203E+03,1.282746E-01,8.432820E-01,1.728074E+03,6.247805E+03,1.220162E-01,5.509306E-01,2.424705E+03,9.697042E+03,1.712041E-01,8.550840E-01,2.840792E+03,4.261510E+03,1.857252E-01,3.757794E-01,1.114942E+03,1.892921E+03,7.289267E-02,1.669176E-01,2.813946E+03,4.143790E+03,1.839701E-01,3.653988E-01,6.579269E+03,1.082597E+04,4.301392E-01,9.546326E-01,1.428810E+03,6.390752E+03,9.341272E-02,5.635357E-01,7.105642E+03,9.058218E+03,4.645524E-01,7.987525E-01,7.036335E+03,7.722507E+03,4.600213E-01,6.809697E-01,3.753244E+03,3.767434E+03,2.453795E-01,3.322119E-01,3.751805E+03,3.918762E+03,2.452853E-01,3.455560E-01,0.000000E+00,8.322779E+02,0.000000E+00,7.339016E-02,2.150802E+03,9.737087E+02,1.406150E-01,8.586151E-02,2.149653E+03,9.532682E+02,1.405399E-01,8.405907E-02,1.720851E+03,1.144490E+03,1.125058E-01,1.009210E-01,7.513675E+02,3.943445E+02,4.912288E-02,3.477324E-02,1.720906E+03,1.132196E+03,1.125093E-01,9.983691E-02,4.111802E+03,3.045908E+03,2.688212E-01,2.685877E-01,1.592556E+03,1.484044E+03,1.041181E-01,1.308628E-01,4.064051E+03,1.471758E+03,2.656994E-01,1.297794E-01,4.063800E+03,1.791627E+03,2.656830E-01,1.579854E-01,2.018767E+03,1.007714E+03,1.319829E-01,8.886012E-02,2.018653E+03,1.017688E+03,1.319754E-01,8.973964E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.028958E+03,1.178207E+02,6.727120E-02,1.038941E-02,1.028994E+03,1.151373E+02,6.727351E-02,1.015280E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
