04:45:00,1.609353E+02,1.366554E+03,1.136335E-02,1.205026E-01,9.271956E+02,1.471489E+03,6.546762E-02,1.297557E-01,3.984633E+02,1.291602E+03,2.813478E-02,1.138933E-01,2.343391E+02,7.424219E+02,1.654626E-02,6.546667E-02,4.312538E+02,4.073302E+03,3.045006E-02,3.591832E-01,4.913537E+01,1.400802E+03,3.469360E-03,1.646967E-01,2.398702E+03,1.337441E+04,1.693681E-01,1.179354E+00,1.856541E+03,9.583862E+03,1.310870E-01,8.451037E-01,1.750482E+03,6.255726E+03,1.235983E-01,5.516291E-01,2.459634E+03,9.710419E+03,1.736703E-01,8.562635E-01,2.869119E+03,4.248391E+03,1.875771E-01,3.746225E-01,1.134638E+03,1.890816E+03,7.418029E-02,1.667319E-01,2.841739E+03,4.134657E+03,1.857871E-01,3.645935E-01,6.643495E+03,1.079633E+04,4.343382E-01,9.520187E-01,1.509853E+03,6.411054E+03,9.871115E-02,5.653259E-01,7.169377E+03,9.017575E+03,4.687193E-01,7.951686E-01,7.098376E+03,7.662838E+03,4.640774E-01,6.757081E-01,3.781558E+03,3.741050E+03,2.472305E-01,3.298853E-01,3.780059E+03,3.888230E+03,2.471326E-01,3.428637E-01,0.000000E+00,1.320768E+03,0.000000E+00,1.164652E-01,2.164711E+03,9.554633E+02,1.415244E-01,8.425263E-02,2.163552E+03,9.356546E+02,1.414486E-01,8.250591E-02,1.739571E+03,1.140319E+03,1.137296E-01,1.005532E-01,7.629016E+02,3.927575E+02,4.987695E-02,3.463330E-02,1.739631E+03,1.128552E+03,1.137335E-01,9.951559E-02,4.153095E+03,3.032121E+03,2.715209E-01,2.673720E-01,1.629620E+03,1.486434E+03,1.065413E-01,1.310735E-01,4.094985E+03,1.453281E+03,2.677218E-01,1.281502E-01,4.094725E+03,1.769873E+03,2.677047E-01,1.560672E-01,2.029752E+03,9.985069E+02,1.327010E-01,8.804821E-02,2.029634E+03,1.008039E+03,1.326933E-01,8.888875E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.033630E+03,1.114538E+02,6.757661E-02,9.827979E-03,1.033666E+03,1.089298E+02,6.757900E-02,9.605418E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:00:00,1.695501E+02,1.369176E+03,1.197163E-02,1.207337E-01,9.709447E+02,1.493548E+03,6.855666E-02,1.317009E-01,4.085753E+02,1.301933E+03,2.884876E-02,1.148043E-01,2.392261E+02,7.438822E+02,1.689133E-02,6.559544E-02,4.453664E+02,4.081746E+03,3.144652E-02,3.599279E-01,5.838210E+01,1.404710E+03,4.122255E-03,1.651562E-01,2.450202E+03,1.340808E+04,1.730044E-01,1.182323E+00,1.893146E+03,9.613037E+03,1.336716E-01,8.476764E-01,1.771085E+03,6.268457E+03,1.250531E-01,5.527517E-01,2.491870E+03,9.719546E+03,1.759465E-01,8.570683E-01,2.898231E+03,4.240649E+03,1.894804E-01,3.739399E-01,1.153122E+03,1.888877E+03,7.538878E-02,1.665609E-01,2.870578E+03,4.130830E+03,1.876725E-01,3.642561E-01,6.702142E+03,1.083433E+04,4.381724E-01,9.553696E-01,1.585455E+03,6.430437E+03,1.036538E-01,5.670351E-01,7.231131E+03,9.111696E+03,4.727566E-01,8.034682E-01,7.158741E+03,7.606999E+03,4.680239E-01,6.707842E-01,3.808959E+03,3.787081E+03,2.490220E-01,3.339443E-01,3.807407E+03,3.879932E+03,2.489205E-01,3.421319E-01,0.000000E+00,1.738875E+03,0.000000E+00,1.533338E-01,2.178042E+03,9.381850E+02,1.423959E-01,8.272904E-02,2.176877E+03,9.189998E+02,1.423198E-01,8.103728E-02,1.756760E+03,1.138686E+03,1.148534E-01,1.004091E-01,7.735516E+02,3.914404E+02,5.057323E-02,3.451717E-02,1.756825E+03,1.127426E+03,1.148576E-01,9.941628E-02,4.190590E+03,3.043984E+03,2.739722E-01,2.684181E-01,1.664673E+03,1.489270E+03,1.088329E-01,1.313237E-01,4.122990E+03,1.436356E+03,2.695527E-01,1.266577E-01,4.122721E+03,1.749972E+03,2.695351E-01,1.543123E-01,2.039503E+03,1.014361E+03,1.333385E-01,8.944624E-02,2.039381E+03,1.006309E+03,1.333306E-01,8.873624E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.037755E+03,1.055464E+02,6.784629E-02,9.307071E-03,1.037792E+03,1.031655E+02,6.784875E-02,9.097122E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,1.772180E+02,1.371034E+03,1.251304E-02,1.208976E-01,1.010026E+03,1.512090E+03,7.131612E-02,1.333359E-01,4.178238E+02,1.319541E+03,2.950179E-02,1.163569E-01,2.436915E+02,7.455444E+02,1.720662E-02,6.574201E-02,4.581835E+02,4.093181E+03,3.235151E-02,3.609362E-01,6.999194E+01,1.408181E+03,4.942005E-03,1.655643E-01,2.497692E+03,1.344869E+04,1.763575E-01,1.185903E+00,1.926903E+03,9.659216E+03,1.360552E-01,8.517484E-01,1.790140E+03,6.295306E+03,1.263986E-01,5.551192E-01,2.521746E+03,9.723422E+03,1.780560E-01,8.574101E-01,2.928731E+03,4.243641E+03,1.914745E-01,3.742038E-01,1.171105E+03,1.888725E+03,7.656447E-02,1.665475E-01,2.900862E+03,4.147000E+03,1.896525E-01,3.656819E-01,6.760294E+03,1.098998E+04,4.419742E-01,9.690947E-01,1.657938E+03,6.453139E+03,1.083926E-01,5.690369E-01,7.294189E+03,9.517775E+03,4.768792E-01,8.392762E-01,7.220662E+03,7.564757E+03,4.720722E-01,6.670593E-01,3.837024E+03,3.991722E+03,2.508568E-01,3.519895E-01,3.835424E+03,3.908991E+03,2.507522E-01,3.446944E-01,6.210027E+03,1.393123E+04,4.384788E-01,1.228454E+00,2.191592E+03,9.236394E+02,1.432818E-01,8.144641E-02,2.190425E+03,9.050308E+02,1.432055E-01,7.980550E-02,1.773177E+03,1.141679E+03,1.159267E-01,1.006731E-01,7.836935E+02,3.909654E+02,5.123629E-02,3.447528E-02,1.773245E+03,1.134251E+03,1.159312E-01,1.000181E-01,4.226171E+03,3.098315E+03,2.762984E-01,2.732090E-01,1.698538E+03,1.494085E+03,1.110469E-01,1.317483E-01,4.149729E+03,1.423697E+03,2.713008E-01,1.255414E-01,4.149453E+03,1.735276E+03,2.712828E-01,1.530164E-01,2.048777E+03,1.084337E+03,1.339449E-01,9.561674E-02,2.048653E+03,1.017572E+03,1.339367E-01,8.972935E-02,3.881972E+03,4.530458E+03,2.740991E-01,3.994952E-01,1.041684E+03,1.006918E+02,6.810315E-02,8.878990E-03,1.041722E+03,9.843793E+01,6.810569E-02,8.680244E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,1.840090E+02,1.374421E+03,1.299255E-02,1.211963E-01,1.044736E+03,1.530393E+03,7.376690E-02,1.349499E-01,4.262220E+02,1.356889E+03,3.009477E-02,1.196503E-01,2.477120E+02,7.479048E+02,1.749050E-02,6.595015E-02,4.697657E+02,4.120823E+03,3.316931E-02,3.633737E-01,8.014375E+01,1.411417E+03,5.658806E-03,1.659447E-01,2.541187E+03,1.350788E+04,1.794287E-01,1.191123E+00,1.957780E+03,9.722997E+03,1.382353E-01,8.573726E-01,1.807438E+03,6.344586E+03,1.276199E-01,5.594648E-01,2.548984E+03,9.731960E+03,1.799792E-01,8.581630E-01,2.954551E+03,4.257331E+03,1.931626E-01,3.754109E-01,1.185830E+03,1.888805E+03,7.752715E-02,1.665546E-01,2.926592E+03,4.400572E+03,1.913346E-01,3.880419E-01,6.806093E+03,1.125518E+04,4.449685E-01,9.924801E-01,1.720693E+03,6.472989E+03,1.124954E-01,5.707873E-01,7.345807E+03,1.029148E+04,4.802539E-01,9.075013E-01,7.271424E+03,7.534017E+03,4.753909E-01,6.643486E-01,3.860095E+03,4.380729E+03,2.523651E-01,3.862921E-01,3.858450E+03,3.975252E+03,2.522576E-01,3.505372E-01,6.821859E+03,1.674168E+04,4.816792E-01,1.476279E+00,2.202829E+03,9.115659E+02,1.440165E-01,8.038176E-02,2.201663E+03,8.934826E+02,1.439402E-01,7.878718E-02,1.786150E+03,1.149724E+03,1.167748E-01,1.013825E-01,7.919354E+02,3.909546E+02,5.177512E-02,3.447433E-02,1.786222E+03,1.223027E+03,1.167795E-01,1.078464E-01,4.253988E+03,3.192315E+03,2.781171E-01,2.814980E-01,1.726765E+03,1.499348E+03,1.128924E-01,1.322123E-01,4.170009E+03,1.414412E+03,2.726267E-01,1.247227E-01,4.169726E+03,1.725282E+03,2.726082E-01,1.521352E-01,2.055499E+03,1.219024E+03,1.343843E-01,1.074933E-01,2.055372E+03,1.041816E+03,1.343760E-01,9.186721E-02,5.196492E+03,5.679323E+03,3.669150E-01,5.008020E-01,1.044529E+03,9.684476E+01,6.828915E-02,8.539758E-03,1.044568E+03,9.470312E+01,6.829176E-02,8.350909E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,1.900882E+02,1.377092E+03,1.342179E-02,1.214318E-01,1.075918E+03,1.545802E+03,7.596865E-02,1.363086E-01,4.339569E+02,1.400624E+03,3.064091E-02,1.235068E-01,2.514005E+02,7.506205E+02,1.775094E-02,6.618962E-02,4.803592E+02,4.150627E+03,3.391730E-02,3.660017E-01,8.892956E+01,1.414282E+03,6.279156E-03,1.662816E-01,2.581541E+03,1.356619E+04,1.822779E-01,1.196265E+00,1.986444E+03,9.806238E+03,1.402592E-01,8.647128E-01,1.823605E+03,6.408333E+03,1.287614E-01,5.650860E-01,2.574429E+03,9.735418E+03,1.817758E-01,8.584679E-01,2.981021E+03,4.278954E+03,1.948931E-01,3.773176E-01,1.199701E+03,1.886842E+03,7.843403E-02,1.663815E-01,2.953055E+03,4.902836E+03,1.930647E-01,4.323315E-01,6.858197E+03,1.159972E+04,4.483750E-01,1.022862E+00,1.774822E+03,6.479680E+03,1.160342E-01,5.713774E-01,7.400783E+03,1.143371E+04,4.838481E-01,1.008223E+00,7.325784E+03,7.511052E+03,4.789448E-01,6.623236E-01,3.885445E+03,4.949862E+03,2.540225E-01,4.364782E-01,3.883761E+03,4.072808E+03,2.539124E-01,3.591397E-01,1.179467E+04,2.409586E+04,8.328001E-01,2.124770E+00,2.214804E+03,9.019892E+02,1.447994E-01,7.953729E-02,2.213640E+03,8.844352E+02,1.447233E-01,7.798938E-02,1.796152E+03,1.162388E+03,1.174288E-01,1.024992E-01,7.982561E+02,3.908679E+02,5.218836E-02,3.446669E-02,1.796227E+03,1.402032E+03,1.174336E-01,1.236310E-01,4.277669E+03,3.317407E+03,2.796653E-01,2.925285E-01,1.748320E+03,1.502483E+03,1.143016E-01,1.324888E-01,4.187403E+03,1.408170E+03,2.737639E-01,1.241722E-01,4.187115E+03,1.719058E+03,2.737451E-01,1.515863E-01,2.061874E+03,1.417909E+03,1.348011E-01,1.250311E-01,2.061745E+03,1.077901E+03,1.347927E-01,9.504920E-02,8.079021E+03,8.286405E+03,5.704451E-01,7.306941E-01,1.047213E+03,9.399834E+01,6.846463E-02,8.288762E-03,1.047253E+03,9.195431E+01,6.846729E-02,8.108520E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,1.955104E+02,1.380147E+03,1.380464E-02,1.217012E-01,1.103807E+03,1.561917E+03,7.793783E-02,1.377296E-01,4.410261E+02,1.452402E+03,3.114006E-02,1.280726E-01,2.547418E+02,7.536474E+02,1.798686E-02,6.645653E-02,4.899957E+02,4.185848E+03,3.459772E-02,3.691075E-01,9.676897E+01,1.416904E+03,6.832683E-03,1.665899E-01,2.618694E+03,1.362119E+04,1.849013E-01,1.201114E+00,2.012815E+03,9.901363E+03,1.421213E-01,8.731009E-01,1.838431E+03,6.481496E+03,1.298083E-01,5.715375E-01,2.597806E+03,9.743169E+03,1.834264E-01,8.591514E-01,3.001461E+03,4.300722E+03,1.962294E-01,3.792371E-01,1.209911E+03,1.880488E+03,7.910152E-02,1.658212E-01,2.973574E+03,5.620304E+03,1.944062E-01,4.955977E-01,6.904235E+03,1.192789E+04,4.513848E-01,1.051800E+00,1.811272E+03,6.463846E+03,1.184172E-01,5.699811E-01,7.445930E+03,1.279583E+04,4.867997E-01,1.128335E+00,7.370561E+03,7.492419E+03,4.818723E-01,6.606805E-01,3.907753E+03,5.615608E+03,2.554809E-01,4.951836E-01,3.906034E+03,4.174547E+03,2.553685E-01,3.681110E-01,1.498035E+04,2.917593E+04,1.057736E+00,2.572730E+00,2.225429E+03,8.946262E+02,1.454940E-01,7.888802E-02,2.224271E+03,8.775869E+02,1.454183E-01,7.738550E-02,1.800371E+03,1.177369E+03,1.177046E-01,1.038203E-01,8.010780E+02,3.900713E+02,5.237285E-02,3.439644E-02,1.800448E+03,1.657659E+03,1.177096E-01,1.461721E-01,4.291593E+03,3.441902E+03,2.805756E-01,3.035065E-01,1.757736E+03,1.500902E+03,1.149172E-01,1.323494E-01,4.197140E+03,1.403817E+03,2.744005E-01,1.237884E-01,4.196849E+03,1.715384E+03,2.743814E-01,1.512623E-01,2.066240E+03,1.654272E+03,1.350865E-01,1.458735E-01,2.066109E+03,1.117535E+03,1.350780E-01,9.854412E-02,1.010648E+04,1.017334E+04,7.136001E-01,8.970836E-01,1.049102E+03,9.209371E+01,6.858815E-02,8.120812E-03,1.049144E+03,9.013373E+01,6.859087E-02,7.947980E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,7.165465E+02,1.990583E+03,5.059406E-02,1.755293E-01,3.897106E+03,4.364222E+03,2.751676E-01,3.848365E-01,1.539202E+03,2.705466E+03,1.086803E-01,2.385676E-01,7.351807E+02,1.265797E+03,5.190979E-02,1.116178E-01,1.804888E+03,5.777344E+03,1.274399E-01,5.094455E-01,6.406911E+02,2.085205E+03,4.523805E-02,2.451641E-01,9.425884E+03,2.130094E+04,6.655447E-01,1.878314E+00,6.967039E+03,1.558594E+04,4.919301E-01,1.374366E+00,5.237955E+03,1.032610E+04,3.698426E-01,9.105545E-01,7.750738E+03,1.552287E+04,5.472656E-01,1.368804E+00,6.839475E+03,4.321562E+03,4.471509E-01,3.810748E-01,3.119539E+03,1.869813E+03,2.039491E-01,1.648799E-01,6.802935E+03,6.514071E+03,4.447620E-01,5.744099E-01,1.632055E+04,1.218134E+04,1.067004E+00,1.074149E+00,8.116274E+03,6.424994E+03,5.306255E-01,5.665552E-01,1.610170E+04,1.419228E+04,1.052696E+00,1.251474E+00,1.600124E+04,7.480544E+03,1.046128E+00,6.596334E-01,7.845008E+03,6.283256E+03,5.128907E-01,5.540567E-01,7.842850E+03,4.265727E+03,5.127495E-01,3.761512E-01,1.169383E+04,2.171257E+04,8.256803E-01,1.914612E+00,3.969616E+03,8.900608E+02,2.595254E-01,7.848545E-02,3.968304E+03,8.735391E+02,2.594396E-01,7.702857E-02,3.454176E+03,1.194913E+03,2.258270E-01,1.053673E-01,1.623639E+03,3.885852E+02,1.061502E-01,3.426539E-02,3.454277E+03,1.978416E+03,2.258336E-01,1.744565E-01,8.442583E+03,3.549275E+03,5.519589E-01,3.129746E-01,4.016349E+03,1.494415E+03,2.625807E-01,1.317773E-01,7.836819E+03,1.402233E+03,5.123553E-01,1.236487E-01,7.836468E+03,1.715182E+03,5.123323E-01,1.512446E-01,3.693743E+03,1.898439E+03,2.414894E-01,1.674041E-01,3.693587E+03,1.157120E+03,2.414792E-01,1.020347E-01,8.009065E+03,7.323562E+03,5.655057E-01,6.457907E-01,1.749132E+03,9.134034E+01,1.143547E-01,8.054379E-03,1.749181E+03,8.945120E+01,1.143579E-01,7.887795E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,1.043340E+03,2.196936E+03,7.366836E-02,1.937256E-01,5.650580E+03,5.269422E+03,3.989773E-01,4.646569E-01,1.986631E+03,2.856225E+03,1.402724E-01,2.518616E-01,9.956390E+02,1.389223E+03,7.030028E-02,1.225015E-01,2.393225E+03,6.044354E+03,1.689813E-01,5.329904E-01,9.218936E+02,2.215470E+03,6.509325E-02,2.604798E-01,1.157930E+04,2.122582E+04,8.175936E-01,1.871690E+00,8.572610E+03,1.568132E+04,6.052966E-01,1.382777E+00,6.402112E+03,1.046362E+04,4.520416E-01,9.226809E-01,9.445921E+03,1.567881E+04,6.669595E-01,1.382556E+00,8.417342E+03,4.341811E+03,5.503087E-01,3.828603E-01,3.899121E+03,1.856126E+03,2.549166E-01,1.636730E-01,8.376782E+03,7.347450E+03,5.476569E-01,6.478972E-01,1.984709E+04,1.235435E+04,1.297563E+00,1.089405E+00,9.953033E+03,6.368839E+03,6.507090E-01,5.616034E-01,1.923391E+04,1.554391E+04,1.257474E+00,1.370660E+00,1.912000E+04,7.505448E+03,1.250027E+00,6.618295E-01,9.345024E+03,6.912493E+03,6.109586E-01,6.095427E-01,9.342680E+03,4.343609E+03,6.108054E-01,3.830189E-01,1.374967E+04,2.316847E+04,9.708393E-01,2.042993E+00,4.840739E+03,8.884510E+02,3.164777E-01,7.834350E-02,4.839299E+03,8.724465E+02,3.163835E-01,7.693222E-02,4.218868E+03,1.215549E+03,2.758210E-01,1.071869E-01,2.026137E+03,3.866680E+02,1.324647E-01,3.409634E-02,4.218965E+03,2.286377E+03,2.758273E-01,2.016124E-01,1.024530E+04,3.640570E+03,6.698167E-01,3.210250E-01,5.014862E+03,1.484199E+03,3.278615E-01,1.308765E-01,9.367966E+03,1.404001E+03,6.124585E-01,1.238046E-01,9.367616E+03,1.728629E+03,6.124356E-01,1.524303E-01,4.409031E+03,2.136903E+03,2.882535E-01,1.884318E-01,4.408876E+03,1.196713E+03,2.882433E-01,1.055260E-01,8.295655E+03,7.720882E+03,5.857412E-01,6.808264E-01,2.120890E+03,9.180167E+01,1.386595E-01,8.095059E-03,2.120939E+03,8.997067E+01,1.386627E-01,7.933602E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.371581E+03,2.554093E+03,9.684489E-02,2.252196E-01,7.408329E+03,7.076636E+03,5.230887E-01,6.240169E-01,2.539581E+03,3.490193E+03,1.793153E-01,3.077648E-01,1.269137E+03,1.679407E+03,8.961149E-02,1.480899E-01,3.086831E+03,6.831720E+03,2.179556E-01,6.024202E-01,1.240953E+03,2.548034E+03,8.762148E-02,2.995805E-01,1.470607E+04,2.452834E+04,1.038369E+00,2.162906E+00,1.085693E+04,1.818621E+04,7.665881E-01,1.603658E+00,7.966785E+03,1.219929E+04,5.625203E-01,1.075732E+00,1.179422E+04,1.836214E+04,8.327686E-01,1.619171E+00,1.063961E+04,4.366586E+03,6.955958E-01,3.850450E-01,5.015775E+03,1.842918E+03,3.279212E-01,1.625082E-01,1.059827E+04,8.094178E+03,6.928936E-01,7.137436E-01,2.527848E+04,1.247381E+04,1.652656E+00,1.099939E+00,1.288543E+04,6.310180E+03,8.424231E-01,5.564309E-01,2.387314E+04,1.682769E+04,1.560777E+00,1.483864E+00,2.375633E+04,7.583981E+03,1.553141E+00,6.687544E-01,1.143029E+04,7.494865E+03,7.472892E-01,6.608963E-01,1.142798E+04,4.414268E+03,7.471383E-01,3.892496E-01,1.121919E+04,1.971135E+04,7.921669E-01,1.738145E+00,5.841969E+03,8.902285E+02,3.819360E-01,7.850024E-02,5.840448E+03,8.746803E+02,3.818366E-01,7.712920E-02,5.046096E+03,1.241413E+03,3.299035E-01,1.094676E-01,2.456268E+03,3.851439E+02,1.605858E-01,3.396194E-02,5.046169E+03,2.570712E+03,3.299082E-01,2.266851E-01,1.226545E+04,3.725751E+03,8.018903E-01,3.285363E-01,6.173516E+03,1.473850E+03,4.036119E-01,1.299639E-01,1.108781E+04,1.410644E+03,7.248983E-01,1.243904E-01,1.108750E+04,1.759372E+03,7.248783E-01,1.551412E-01,5.185687E+03,2.367539E+03,3.390296E-01,2.087693E-01,5.185551E+03,1.238430E+03,3.390208E-01,1.092046E-01,6.858626E+03,6.569619E+03,4.842753E-01,5.793081E-01,2.488570E+03,9.360878E+01,1.626976E-01,8.254411E-03,2.488612E+03,9.182419E+01,1.627004E-01,8.097046E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.583185E+03,2.794716E+03,1.117858E-01,2.464377E-01,8.544353E+03,8.292451E+03,6.033014E-01,7.312272E-01,2.851432E+03,3.894900E+03,2.013345E-01,3.434518E-01,1.439837E+03,1.872325E+03,1.016643E-01,1.651014E-01,3.489785E+03,7.336969E+03,2.464074E-01,6.469730E-01,1.431972E+03,2.763941E+03,1.011090E-01,3.249653E-01,1.631695E+04,2.650094E+04,1.152111E+00,2.336849E+00,1.204703E+04,1.971580E+04,8.506191E-01,1.738537E+00,8.808289E+03,1.328218E+04,6.219374E-01,1.171221E+00,1.303682E+04,2.008001E+04,9.205065E-01,1.770653E+00,1.191261E+04,4.402279E+03,7.788225E-01,3.881924E-01,5.648153E+03,1.836227E+03,3.692647E-01,1.619183E-01,1.186921E+04,8.145942E+03,7.759849E-01,7.183081E-01,2.823055E+04,1.256864E+04,1.845656E+00,1.108301E+00,1.446019E+04,6.263759E+03,9.453780E-01,5.523375E-01,2.646058E+04,1.802372E+04,1.729939E+00,1.589330E+00,2.633841E+04,7.727265E+03,1.721951E+00,6.813893E-01,1.263600E+04,8.025373E+03,8.261160E-01,7.076763E-01,1.263376E+04,4.485715E+03,8.259697E-01,3.955498E-01,1.027395E+04,1.827607E+04,7.254249E-01,1.611581E+00,6.487738E+03,9.258933E+02,4.241551E-01,8.164515E-02,6.486133E+03,9.505500E+02,4.240502E-01,8.381938E-02,5.559601E+03,1.274618E+03,3.634754E-01,1.123957E-01,2.723610E+03,3.860082E+02,1.780641E-01,3.403815E-02,5.559643E+03,2.837013E+03,3.634781E-01,2.501675E-01,1.349106E+04,3.813922E+03,8.820179E-01,3.363112E-01,6.858621E+03,1.467439E+03,4.484027E-01,1.293986E-01,1.213357E+04,1.528259E+03,7.932683E-01,1.347616E-01,1.213332E+04,1.814729E+03,7.932519E-01,1.600226E-01,5.665423E+03,2.587707E+03,3.703938E-01,2.281837E-01,5.665312E+03,1.284586E+03,3.703866E-01,1.132747E-01,6.143021E+03,6.077484E+03,4.337477E-01,5.359117E-01,2.730967E+03,1.096441E+02,1.785451E-01,9.668399E-03,2.731000E+03,1.240539E+02,1.785472E-01,1.093906E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.240872E+03,2.381884E+03,8.761571E-02,2.100343E-01,6.710066E+03,6.502873E+03,4.737857E-01,5.734225E-01,2.024312E+03,3.031750E+03,1.429330E-01,2.673394E-01,1.103943E+03,1.522228E+03,7.794740E-02,1.342298E-01,2.522784E+03,6.195343E+03,1.781292E-01,5.463045E-01,1.054510E+03,2.271335E+03,7.445705E-02,2.670481E-01,1.094688E+04,2.051484E+04,7.729397E-01,1.808996E+00,8.150635E+03,1.540676E+04,5.755016E-01,1.358566E+00,6.149271E+03,1.042448E+04,4.341889E-01,9.192297E-01,8.983229E+03,1.580946E+04,6.342896E-01,1.394076E+00,9.242145E+03,4.455799E+03,6.042326E-01,3.929118E-01,4.318180E+03,1.841343E+03,2.823138E-01,1.623693E-01,9.206056E+03,7.836866E+03,6.018732E-01,6.910539E-01,2.155225E+04,1.267232E+04,1.409042E+00,1.117443E+00,9.625117E+03,6.253193E+03,6.292706E-01,5.514057E-01,2.020081E+04,1.913744E+04,1.320688E+00,1.687537E+00,2.010153E+04,7.959695E+03,1.314197E+00,7.018849E-01,9.809931E+03,8.511553E+03,6.413533E-01,7.505477E-01,9.808239E+03,4.567907E+03,6.412427E-01,4.027975E-01,9.416476E+03,1.731881E+04,6.648804E-01,1.527171E+00,5.322361E+03,1.010592E+03,3.479651E-01,8.911387E-02,5.320850E+03,1.136786E+03,3.478663E-01,1.002416E-01,4.348157E+03,1.317253E+03,2.842736E-01,1.161552E-01,2.130075E+03,3.911815E+02,1.392600E-01,3.449434E-02,4.348137E+03,3.091035E+03,2.842724E-01,2.725671E-01,1.040514E+04,3.915062E+03,6.802669E-01,3.452297E-01,5.193822E+03,1.473289E+03,3.395615E-01,1.299145E-01,9.406918E+03,1.802838E+03,6.150051E-01,1.589740E-01,9.406793E+03,1.905149E+03,6.149969E-01,1.679958E-01,4.455965E+03,2.798699E+03,2.913219E-01,2.467889E-01,4.455907E+03,1.338134E+03,2.913181E-01,1.179965E-01,5.558633E+03,5.752507E+03,3.924850E-01,5.072554E-01,2.238960E+03,1.440120E+02,1.463786E-01,1.269896E-02,2.238975E+03,1.887390E+02,1.463796E-01,1.664298E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.064536E+03,2.339363E+03,7.516498E-02,2.062847E-01,5.764438E+03,6.455006E+03,4.070166E-01,5.692016E-01,1.812289E+03,3.211912E+03,1.279625E-01,2.832260E-01,9.665570E+02,1.537514E+03,6.824685E-02,1.355778E-01,2.234222E+03,6.304398E+03,1.577544E-01,5.559210E-01,9.151370E+02,2.287892E+03,6.461617E-02,2.689947E-01,1.006558E+04,2.205538E+04,7.107123E-01,1.944841E+00,7.480220E+03,1.652289E+04,5.281649E-01,1.456986E+00,5.639544E+03,1.115451E+04,3.981981E-01,9.836031E-01,8.261878E+03,1.702158E+04,5.833563E-01,1.500961E+00,8.734638E+03,4.529006E+03,5.710529E-01,3.993672E-01,4.068399E+03,1.890356E+03,2.659836E-01,1.666913E-01,8.701513E+03,7.543555E+03,5.688872E-01,6.651897E-01,2.054832E+04,1.280336E+04,1.343407E+00,1.128999E+00,9.142269E+03,6.300469E+03,5.977029E-01,5.555745E-01,1.928194E+04,2.016122E+04,1.260614E+00,1.777814E+00,1.919709E+04,8.266337E+03,1.255067E+00,7.289246E-01,9.335780E+03,8.954853E+03,6.103543E-01,7.896378E-01,9.334433E+03,4.665009E+03,6.102662E-01,4.113599E-01,8.667754E+03,1.664218E+04,6.120145E-01,1.467505E+00,4.975838E+03,1.155628E+03,3.253102E-01,1.019032E-01,4.974409E+03,1.436214E+03,3.252167E-01,1.266451E-01,3.971570E+03,1.370069E+03,2.596531E-01,1.208125E-01,1.926869E+03,4.117248E+02,1.259748E-01,3.630584E-02,3.971514E+03,3.331372E+03,2.596495E-01,2.937600E-01,9.539813E+03,4.034478E+03,6.236935E-01,3.557597E-01,4.714689E+03,1.499577E+03,3.082367E-01,1.322325E-01,8.685364E+03,2.248826E+03,5.678314E-01,1.983012E-01,8.685312E+03,2.028530E+03,5.678280E-01,1.788755E-01,4.111021E+03,2.999569E+03,2.687702E-01,2.645016E-01,4.110994E+03,1.400495E+03,2.687684E-01,1.234955E-01,5.065561E+03,5.539037E+03,3.576702E-01,4.884316E-01,2.049550E+03,1.967506E+02,1.339954E-01,1.734945E-02,2.049554E+03,2.908479E+02,1.339956E-01,2.564693E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,8.654112E+02,2.123137E+03,6.110513E-02,1.872180E-01,4.700421E+03,5.387987E+03,3.318883E-01,4.751120E-01,1.467897E+03,2.873942E+03,1.036456E-01,2.534238E-01,8.000560E+02,1.369247E+03,5.649051E-02,1.207400E-01,1.804119E+03,5.849317E+03,1.273856E-01,5.157920E-01,7.191316E+02,2.080921E+03,5.077659E-02,2.446605E-01,8.084834E+03,2.006578E+04,5.708556E-01,1.769398E+00,6.037606E+03,1.510410E+04,4.263045E-01,1.331878E+00,4.664521E+03,1.020231E+04,3.293534E-01,8.996380E-01,6.792507E+03,1.548375E+04,4.796067E-01,1.365355E+00,7.505311E+03,4.621242E+03,4.906819E-01,4.075005E-01,3.442097E+03,2.013165E+03,2.250373E-01,1.775206E-01,7.472076E+03,7.545858E+03,4.885091E-01,6.653928E-01,1.746197E+04,1.297047E+04,1.141628E+00,1.143734E+00,7.474602E+03,6.401296E+03,4.886742E-01,5.644655E-01,1.670626E+04,2.108370E+04,1.092221E+00,1.859158E+00,1.662860E+04,8.644129E+03,1.087144E+00,7.622382E-01,8.207272E+03,9.354135E+03,5.365747E-01,8.248465E-01,8.206087E+03,4.778563E+03,5.364973E-01,4.213731E-01,8.022059E+03,1.617078E+04,5.664232E-01,1.425937E+00,4.456941E+03,1.364262E+03,2.913857E-01,1.203004E-01,4.455557E+03,1.863144E+03,2.912952E-01,1.642918E-01,3.490486E+03,1.432851E+03,2.282008E-01,1.263487E-01,1.673345E+03,4.547156E+02,1.093999E-01,4.009676E-02,3.490410E+03,3.554305E+03,2.281959E-01,3.134181E-01,8.354952E+03,4.174516E+03,5.462297E-01,3.681082E-01,4.018657E+03,1.548402E+03,2.627316E-01,1.365379E-01,7.691766E+03,2.844701E+03,5.028720E-01,2.508454E-01,7.691749E+03,2.189660E+03,5.028709E-01,1.930839E-01,3.665953E+03,3.188516E+03,2.396725E-01,2.811629E-01,3.665941E+03,1.472144E+03,2.396718E-01,1.298135E-01,4.652374E+03,5.404912E+03,3.284957E-01,4.766044E-01,1.844048E+03,2.721478E+02,1.205601E-01,2.399796E-02,1.844045E+03,4.378664E+02,1.205599E-01,3.861101E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,7.665749E+02,2.005282E+03,5.412648E-02,1.768255E-01,4.170777E+03,4.820744E+03,2.944910E-01,4.250926E-01,1.344035E+03,2.729913E+03,9.489990E-02,2.407234E-01,7.241464E+02,1.285426E+03,5.113067E-02,1.133487E-01,1.636860E+03,5.636480E+03,1.155758E-01,4.970241E-01,6.366027E+02,1.974365E+03,4.494937E-02,2.321323E-01,7.522181E+03,1.928544E+04,5.311277E-01,1.700587E+00,5.616948E+03,1.455832E+04,3.966026E-01,1.283750E+00,4.363233E+03,9.835412E+03,3.080800E-01,8.672854E-01,6.356071E+03,1.479130E+04,4.487907E-01,1.304295E+00,7.173175E+03,4.730954E+03,4.689675E-01,4.171749E-01,3.273128E+03,2.208805E+03,2.139904E-01,1.947721E-01,7.141236E+03,8.246571E+03,4.668794E-01,7.271816E-01,1.673431E+04,1.318010E+04,1.094055E+00,1.162220E+00,7.106273E+03,6.553703E+03,4.645936E-01,5.779047E-01,1.608132E+04,2.190718E+04,1.051364E+00,1.931772E+00,1.601656E+04,9.093552E+03,1.047130E+00,8.018682E-01,7.911473E+03,9.713041E+03,5.172360E-01,8.564947E-01,7.910452E+03,4.908683E+03,5.171692E-01,4.328470E-01,7.477331E+03,1.584649E+04,5.279609E-01,1.397342E+00,4.263865E+03,1.621732E+03,2.787628E-01,1.430041E-01,4.262540E+03,2.349430E+03,2.786762E-01,2.071724E-01,3.293215E+03,1.505162E+03,2.153037E-01,1.327250E-01,1.566558E+03,5.250774E+02,1.024184E-01,4.630126E-02,3.293124E+03,3.759225E+03,2.152978E-01,3.314879E-01,7.889673E+03,4.336904E+03,5.158108E-01,3.824276E-01,3.757103E+03,1.622594E+03,2.456317E-01,1.430801E-01,7.311082E+03,3.493713E+03,4.779837E-01,3.080751E-01,7.311094E+03,2.388889E+03,4.779845E-01,2.106519E-01,3.488840E+03,3.365852E+03,2.280932E-01,2.968004E-01,3.488840E+03,1.553226E+03,2.280933E-01,1.369633E-01,4.310511E+03,5.329820E+03,3.043574E-01,4.699829E-01,1.748847E+03,3.619176E+02,1.143361E-01,3.191385E-02,1.748840E+03,6.005959E+02,1.143356E-01,5.296047E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,6.926825E+02,1.920629E+03,4.890907E-02,1.693609E-01,3.774908E+03,4.411699E+03,2.665395E-01,3.890230E-01,1.251199E+03,2.626498E+03,8.834488E-02,2.316043E-01,6.679110E+02,1.226022E+03,4.715999E-02,1.081105E-01,1.511550E+03,5.486196E+03,1.067278E-01,4.837721E-01,5.741179E+02,1.897841E+03,4.053743E-02,2.231352E-01,7.089242E+03,1.874013E+04,5.005586E-01,1.652503E+00,5.295133E+03,1.417827E+04,3.738798E-01,1.250238E+00,4.137409E+03,9.581530E+03,2.921350E-01,8.448981E-01,6.026554E+03,1.435915E+04,4.255241E-01,1.266188E+00,6.920487E+03,4.851134E+03,4.524473E-01,4.277724E-01,3.142692E+03,2.464856E+03,2.054628E-01,2.173507E-01,6.889333E+03,9.230432E+03,4.504105E-01,8.139383E-01,1.616315E+04,1.341697E+04,1.056714E+00,1.183107E+00,6.817120E+03,6.734933E+03,4.456894E-01,5.938855E-01,1.560349E+04,2.258775E+04,1.020124E+00,1.991785E+00,1.555142E+04,9.593834E+03,1.016720E+00,8.459831E-01,7.692671E+03,1.001325E+04,5.029312E-01,8.829671E-01,7.691775E+03,5.050112E+03,5.028726E-01,4.453182E-01,7.024269E+03,1.563591E+04,4.959710E-01,1.378773E+00,4.124004E+03,1.915677E+03,2.696190E-01,1.689242E-01,4.122731E+03,2.853686E+03,2.695358E-01,2.516377E-01,3.141820E+03,1.585028E+03,2.054058E-01,1.397676E-01,1.484777E+03,6.189296E+02,9.707170E-02,5.457713E-02,3.141718E+03,3.936417E+03,2.053991E-01,3.471127E-01,7.528656E+03,4.516376E+03,4.922082E-01,3.982534E-01,3.553304E+03,1.717673E+03,2.323078E-01,1.514641E-01,7.015693E+03,4.142371E+03,4.586717E-01,3.652738E-01,7.015726E+03,2.619805E+03,4.586739E-01,2.310141E-01,3.352231E+03,3.523893E+03,2.191620E-01,3.107364E-01,3.352240E+03,1.641897E+03,2.191626E-01,1.447823E-01,4.028916E+03,5.298562E+03,2.844745E-01,4.672265E-01,1.677172E+03,4.650094E+02,1.096501E-01,4.100447E-02,1.677161E+03,7.820946E+02,1.096494E-01,6.896500E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,6.364336E+02,1.857666E+03,4.493743E-02,1.638088E-01,3.473742E+03,4.105502E+03,2.452747E-01,3.620226E-01,1.180411E+03,2.546956E+03,8.334668E-02,2.245902E-01,6.253768E+02,1.182143E+03,4.415673E-02,1.042412E-01,1.416039E+03,5.373534E+03,9.998396E-02,4.738376E-01,5.262403E+02,1.839939E+03,3.715688E-02,2.163274E-01,6.754717E+03,1.833063E+04,4.769384E-01,1.616393E+00,5.047102E+03,1.389083E+04,3.563668E-01,1.224892E+00,3.965086E+03,9.390785E+03,2.799676E-01,8.280782E-01,5.774106E+03,1.404290E+04,4.076992E-01,1.238301E+00,6.733465E+03,4.980062E+03,4.402202E-01,4.391413E-01,3.045400E+03,2.751025E+03,1.991020E-01,2.425851E-01,6.702892E+03,1.010888E+04,4.382214E-01,8.913995E-01,1.573763E+04,1.367565E+04,1.028894E+00,1.205917E+00,6.599995E+03,6.923128E+03,4.314942E-01,6.104805E-01,1.524881E+04,2.313192E+04,9.969362E-01,2.039770E+00,1.520989E+04,1.013809E+04,9.943914E-01,8.939755E-01,7.533366E+03,1.025692E+04,4.925161E-01,9.044542E-01,7.532583E+03,5.200759E+03,4.924649E-01,4.586023E-01,6.650218E+03,1.552819E+04,4.695599E-01,1.369274E+00,4.021736E+03,2.241608E+03,2.629329E-01,1.976647E-01,4.020515E+03,3.371831E+03,2.628531E-01,2.973277E-01,3.022980E+03,1.671305E+03,1.976363E-01,1.473754E-01,1.420782E+03,7.292656E+02,9.288784E-02,6.430655E-02,3.022868E+03,4.086427E+03,1.976290E-01,3.603406E-01,7.243039E+03,4.710184E+03,4.735351E-01,4.153434E-01,3.392116E+03,1.831403E+03,2.217697E-01,1.614929E-01,6.781520E+03,4.774249E+03,4.433620E-01,4.209927E-01,6.781572E+03,2.883408E+03,4.433653E-01,2.542585E-01,3.244406E+03,3.662692E+03,2.121126E-01,3.229757E-01,3.244423E+03,1.736880E+03,2.121137E-01,1.531579E-01,3.796694E+03,5.300258E+03,2.680777E-01,4.673761E-01,1.621800E+03,5.863911E+02,1.060299E-01,5.170789E-02,1.621786E+03,9.789210E+02,1.060290E-01,8.632113E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,5.928566E+02,1.810040E+03,4.186054E-02,1.596091E-01,3.240649E+03,3.875914E+03,2.288164E-01,3.417776E-01,1.125088E+03,2.482548E+03,7.944044E-02,2.189108E-01,5.925395E+02,1.149181E+03,4.183814E-02,1.013346E-01,1.341583E+03,5.285965E+03,9.472679E-02,4.661157E-01,4.888756E+02,1.795184E+03,3.451863E-02,2.110655E-01,6.489716E+03,1.801390E+04,4.582271E-01,1.588464E+00,4.851037E+03,1.366400E+04,3.425230E-01,1.204890E+00,3.829900E+03,9.241477E+03,2.704224E-01,8.149123E-01,5.575384E+03,1.391828E+04,3.936678E-01,1.227312E+00,6.593610E+03,5.116728E+03,4.310768E-01,4.511924E-01,2.972132E+03,3.037988E+03,1.943119E-01,2.678894E-01,6.563472E+03,1.059133E+04,4.291064E-01,9.339421E-01,1.541821E+04,1.394891E+04,1.008011E+00,1.230013E+00,6.435428E+03,7.065653E+03,4.207352E-01,6.230484E-01,1.498243E+04,2.354335E+04,9.795207E-01,2.076049E+00,1.495550E+04,1.072044E+04,9.777602E-01,9.453268E-01,7.415310E+03,1.044425E+04,4.847979E-01,9.209728E-01,7.414632E+03,5.358077E+03,4.847536E-01,4.724746E-01,6.342459E+03,1.547313E+04,4.478296E-01,1.364419E+00,3.945988E+03,2.599599E+03,2.579806E-01,2.292323E-01,3.944815E+03,3.883817E+03,2.579040E-01,3.424745E-01,2.927868E+03,1.763072E+03,1.914180E-01,1.554675E-01,1.369694E+03,8.513844E+02,8.954782E-02,7.507497E-02,2.927748E+03,4.209302E+03,1.914102E-01,3.711757E-01,7.012973E+03,4.914805E+03,4.584939E-01,4.333869E-01,3.262117E+03,1.967007E+03,2.132706E-01,1.734504E-01,6.592510E+03,5.400955E+03,4.310049E-01,4.762556E-01,6.592577E+03,3.177800E+03,4.310093E-01,2.802180E-01,3.157742E+03,3.781670E+03,2.064468E-01,3.334672E-01,3.157766E+03,1.836824E+03,2.064483E-01,1.619709E-01,3.604446E+03,5.326090E+03,2.545035E-01,4.696539E-01,1.578183E+03,7.260721E+02,1.031784E-01,6.402494E-02,1.578167E+03,1.183144E+03,1.031773E-01,1.043295E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,5.585284E+02,1.773477E+03,3.943668E-02,1.563850E-01,3.057258E+03,3.702179E+03,2.158675E-01,3.264576E-01,1.080779E+03,2.427711E+03,7.631186E-02,2.140752E-01,5.666862E+02,1.124092E+03,4.001269E-02,9.912231E-02,1.282229E+03,5.215410E+03,9.053586E-02,4.598942E-01,4.591650E+02,1.759980E+03,3.242081E-02,2.069264E-01,6.274330E+03,1.776293E+04,4.430191E-01,1.566333E+00,4.691994E+03,1.347754E+04,3.312932E-01,1.188448E+00,3.720908E+03,9.119701E+03,2.627266E-01,8.041741E-01,5.414666E+03,1.387405E+04,3.823198E-01,1.223412E+00,6.486633E+03,5.259994E+03,4.240829E-01,4.638256E-01,2.915758E+03,3.279437E+03,1.906263E-01,2.891803E-01,6.456814E+03,1.088764E+04,4.221333E-01,9.600703E-01,1.517291E+04,1.423163E+04,9.919738E-01,1.254943E+00,6.307706E+03,7.191426E+03,4.123850E-01,6.341390E-01,1.477713E+04,2.382317E+04,9.660988E-01,2.100724E+00,1.476124E+04,1.133563E+04,9.650598E-01,9.995748E-01,7.325503E+03,1.057509E+04,4.789264E-01,9.325100E-01,7.324927E+03,5.520462E+03,4.788888E-01,4.867936E-01,6.089372E+03,1.544543E+04,4.299596E-01,1.361976E+00,3.888693E+03,2.975786E+03,2.542348E-01,2.624044E-01,3.887569E+03,4.379308E+03,2.541613E-01,3.861668E-01,2.850374E+03,1.859537E+03,1.863517E-01,1.639738E-01,1.328163E+03,9.809465E+02,8.683256E-02,8.649974E-02,2.850247E+03,4.304616E+03,1.863433E-01,3.795805E-01,6.824424E+03,5.127645E+03,4.461670E-01,4.521551E-01,3.155294E+03,2.126931E+03,2.062867E-01,1.875525E-01,6.437326E+03,6.000603E+03,4.208592E-01,5.291324E-01,6.437407E+03,3.500797E+03,4.208645E-01,3.086998E-01,3.086920E+03,3.880045E+03,2.018165E-01,3.421419E-01,3.086950E+03,1.940733E+03,2.018185E-01,1.711336E-01,3.444377E+03,5.369408E+03,2.432012E-01,4.734737E-01,1.543312E+03,8.815067E+02,1.008986E-01,7.773115E-02,1.543293E+03,1.392935E+03,1.008974E-01,1.228288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,5.310488E+02,1.744892E+03,3.749640E-02,1.538643E-01,2.910661E+03,3.560361E+03,2.055165E-01,3.139522E-01,1.044485E+03,2.379300E+03,7.374922E-02,2.098064E-01,5.459458E+02,1.104554E+03,3.854825E-02,9.739942E-02,1.233915E+03,5.156676E+03,8.712451E-02,4.547150E-01,4.351165E+02,1.731827E+03,3.072280E-02,2.036164E-01,6.095280E+03,1.755819E+04,4.303767E-01,1.548279E+00,4.559972E+03,1.331902E+04,3.219714E-01,1.174470E+00,3.630983E+03,9.015951E+03,2.563772E-01,7.950254E-01,5.281679E+03,1.375628E+04,3.729298E-01,1.213027E+00,6.402931E+03,5.402869E+03,4.186106E-01,4.764243E-01,2.871447E+03,3.443982E+03,1.877294E-01,3.036899E-01,6.373341E+03,1.107588E+04,4.166760E-01,9.766699E-01,1.498018E+04,1.450613E+04,9.793736E-01,1.279149E+00,6.206270E+03,7.383154E+03,4.057533E-01,6.510456E-01,1.461485E+04,2.397672E+04,9.554892E-01,2.114264E+00,1.460894E+04,1.195983E+04,9.551028E-01,1.054616E+00,7.255246E+03,1.065042E+04,4.743332E-01,9.391530E-01,7.254771E+03,5.679239E+03,4.743021E-01,5.007946E-01,5.880672E+03,1.542929E+04,4.152237E-01,1.360553E+00,3.844427E+03,3.363199E+03,2.513408E-01,2.965665E-01,3.843350E+03,4.848559E+03,2.512704E-01,4.275453E-01,2.786313E+03,1.957467E+03,1.821635E-01,1.726092E-01,1.293891E+03,1.119905E+03,8.459195E-02,9.875304E-02,2.786178E+03,4.373827E+03,1.821546E-01,3.856835E-01,6.667634E+03,5.341467E+03,4.359163E-01,4.710099E-01,3.066085E+03,2.309816E+03,2.004544E-01,2.036792E-01,6.308140E+03,6.556846E+03,4.124134E-01,5.781819E-01,6.308235E+03,3.843458E+03,4.124196E-01,3.389156E-01,3.028295E+03,3.957781E+03,1.979838E-01,3.489966E-01,3.028331E+03,2.044973E+03,1.979861E-01,1.803255E-01,3.310169E+03,5.424970E+03,2.337250E-01,4.783732E-01,1.514945E+03,1.049131E+03,9.904403E-02,9.251222E-02,1.514924E+03,1.598485E+03,9.904266E-02,1.409542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,5.087433E+02,1.722233E+03,3.592145E-02,1.518663E-01,2.791840E+03,3.443798E+03,1.971268E-01,3.036736E-01,1.014210E+03,2.334292E+03,7.161153E-02,2.058376E-01,5.290419E+02,1.089124E+03,3.735470E-02,9.603883E-02,1.193898E+03,5.105852E+03,8.429901E-02,4.502334E-01,4.153442E+02,1.708903E+03,2.932670E-02,2.009211E-01,5.943709E+03,1.738814E+04,4.196746E-01,1.533284E+00,4.448405E+03,1.317868E+04,3.140938E-01,1.162094E+00,3.555207E+03,8.923760E+03,2.510267E-01,7.868960E-01,5.169348E+03,1.362555E+04,3.649983E-01,1.201499E+00,6.335958E+03,5.544941E+03,4.142320E-01,4.889522E-01,2.835884E+03,3.559323E+03,1.854043E-01,3.138606E-01,6.306523E+03,1.116376E+04,4.123076E-01,9.844187E-01,1.482529E+04,1.477294E+04,9.692475E-01,1.302676E+00,6.123958E+03,7.634026E+03,4.003719E-01,6.731675E-01,1.448340E+04,2.399448E+04,9.468952E-01,2.115830E+00,1.448573E+04,1.258605E+04,9.470475E-01,1.109836E+00,7.198362E+03,1.066605E+04,4.706143E-01,9.405313E-01,7.197983E+03,5.834734E+03,4.705895E-01,5.145061E-01,5.708103E+03,1.541375E+04,4.030389E-01,1.359182E+00,3.809467E+03,3.753494E+03,2.490552E-01,3.309826E-01,3.808434E+03,5.281180E+03,2.489877E-01,4.656938E-01,2.732772E+03,2.056295E+03,1.786631E-01,1.813238E-01,1.265296E+03,1.264697E+03,8.272249E-02,1.115208E-01,2.732630E+03,4.414074E+03,1.786538E-01,3.892325E-01,6.535931E+03,5.555418E+03,4.273059E-01,4.898761E-01,2.990867E+03,2.513243E+03,1.955368E-01,2.216175E-01,6.199521E+03,7.052082E+03,4.053121E-01,6.218517E-01,6.199629E+03,4.198514E+03,4.053191E-01,3.702244E-01,2.979264E+03,4.012606E+03,1.947782E-01,3.538311E-01,2.979306E+03,2.149179E+03,1.947809E-01,1.895143E-01,3.197080E+03,5.488472E+03,2.257401E-01,4.839727E-01,1.491602E+03,1.223827E+03,9.751788E-02,1.079170E-01,1.491579E+03,1.794080E+03,9.751637E-02,1.582018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,4.903818E+02,1.704031E+03,3.462497E-02,1.502612E-01,2.694160E+03,3.347193E+03,1.902298E-01,2.951551E-01,9.885178E+02,2.290730E+03,6.979746E-02,2.019963E-01,5.150370E+02,1.076767E+03,3.636583E-02,9.494918E-02,1.160200E+03,5.060300E+03,8.191961E-02,4.462166E-01,3.988498E+02,1.689904E+03,2.816206E-02,1.986873E-01,5.813300E+03,1.724496E+04,4.104667E-01,1.520658E+00,4.352534E+03,1.304997E+04,3.073246E-01,1.150744E+00,3.490238E+03,8.838804E+03,2.464395E-01,7.794046E-01,5.072842E+03,1.349832E+04,3.581842E-01,1.190280E+00,6.280890E+03,5.685557E+03,4.106318E-01,5.013517E-01,2.806635E+03,3.651156E+03,1.834921E-01,3.219585E-01,6.251559E+03,1.115443E+04,4.087142E-01,9.835963E-01,1.469745E+04,1.503436E+04,9.608895E-01,1.325728E+00,6.055640E+03,7.979570E+03,3.959054E-01,7.036375E-01,1.437379E+04,2.387322E+04,9.397294E-01,2.105137E+00,1.438382E+04,1.320831E+04,9.403850E-01,1.164707E+00,7.151221E+03,1.062092E+04,4.675322E-01,9.365513E-01,7.150934E+03,5.987455E+03,4.675135E-01,5.279730E-01,5.564695E+03,1.539489E+04,3.929131E-01,1.357519E+00,3.781008E+03,4.139868E+03,2.471946E-01,3.650530E-01,3.780019E+03,5.669800E+03,2.471299E-01,4.999622E-01,2.687595E+03,2.155394E+03,1.757095E-01,1.900623E-01,1.241210E+03,1.412239E+03,8.114777E-02,1.245311E-01,2.687446E+03,4.423979E+03,1.756997E-01,3.901059E-01,6.424266E+03,5.769347E+03,4.200054E-01,5.087403E-01,2.926860E+03,2.732447E+03,1.913521E-01,2.409468E-01,6.107373E+03,7.473679E+03,3.992876E-01,6.590280E-01,6.107494E+03,4.560519E+03,3.992955E-01,4.021460E-01,2.937900E+03,4.043588E+03,1.920739E-01,3.565631E-01,2.937947E+03,2.253140E+03,1.920770E-01,1.986816E-01,3.101195E+03,5.557078E+03,2.189698E-01,4.900224E-01,1.472197E+03,1.400247E+03,9.624925E-02,1.234736E-01,1.472172E+03,1.975284E+03,9.624760E-02,1.741803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,4.750712E+02,1.689218E+03,3.354392E-02,1.489550E-01,2.612807E+03,3.266638E+03,1.844856E-01,2.880517E-01,9.664007E+02,2.247360E+03,6.823581E-02,1.981719E-01,5.032649E+02,1.066735E+03,3.553463E-02,9.406453E-02,1.131414E+03,5.018217E+03,7.988709E-02,4.425057E-01,3.849063E+02,1.673909E+03,2.717754E-02,1.968068E-01,5.699594E+03,1.712273E+04,4.024381E-01,1.509880E+00,4.269027E+03,1.292826E+04,3.014283E-01,1.140013E+00,3.433737E+03,8.758405E+03,2.424500E-01,7.723151E-01,4.988764E+03,1.337710E+04,3.522477E-01,1.179591E+00,6.234735E+03,5.823949E+03,4.076143E-01,5.135551E-01,2.782132E+03,3.793134E+03,1.818901E-01,3.344781E-01,6.205461E+03,1.105193E+04,4.057004E-01,9.745579E-01,1.458980E+04,1.529085E+04,9.538513E-01,1.348345E+00,5.997822E+03,8.385480E+03,3.921254E-01,7.394305E-01,1.428064E+04,2.361588E+04,9.336390E-01,2.082445E+00,1.429741E+04,1.382241E+04,9.347354E-01,1.218858E+00,7.111108E+03,1.051589E+04,4.649098E-01,9.272899E-01,7.110912E+03,6.137203E+03,4.648969E-01,5.411778E-01,5.444728E+03,1.537023E+04,3.844425E-01,1.355345E+00,3.757422E+03,4.517103E+03,2.456526E-01,3.983176E-01,3.756473E+03,6.010749E+03,2.455905E-01,5.300271E-01,2.649176E+03,2.253900E+03,1.731977E-01,1.987486E-01,1.220761E+03,1.559779E+03,7.981087E-02,1.375412E-01,2.649020E+03,4.403549E+03,1.731875E-01,3.883044E-01,6.328858E+03,5.982057E+03,4.137678E-01,5.274971E-01,2.871980E+03,2.961713E+03,1.877642E-01,2.611635E-01,6.028628E+03,7.815923E+03,3.941394E-01,6.892071E-01,6.028761E+03,4.924889E+03,3.941481E-01,4.342761E-01,2.902760E+03,4.050626E+03,1.897765E-01,3.571836E-01,2.902812E+03,2.356159E+03,1.897799E-01,2.077658E-01,3.019483E+03,5.628298E+03,2.132002E-01,4.963026E-01,1.455844E+03,1.574971E+03,9.518010E-02,1.388807E-01,1.455817E+03,2.139352E+03,9.517833E-02,1.886478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,4.621541E+02,1.677014E+03,3.263187E-02,1.478789E-01,2.544239E+03,3.198380E+03,1.796441E-01,2.820327E-01,9.471352E+02,2.203571E+03,6.687551E-02,1.943106E-01,4.932427E+02,1.058488E+03,3.482698E-02,9.333732E-02,1.106525E+03,4.978477E+03,7.812977E-02,4.390015E-01,3.729798E+02,1.660261E+03,2.633543E-02,1.952022E-01,5.599334E+03,1.701723E+04,3.953589E-01,1.500577E+00,4.195493E+03,1.281103E+04,2.962362E-01,1.129675E+00,3.383912E+03,8.681106E+03,2.389319E-01,7.654988E-01,4.914525E+03,1.325720E+04,3.470057E-01,1.169019E+00,6.195217E+03,5.959266E+03,4.050306E-01,5.254873E-01,2.761191E+03,4.053481E+03,1.805211E-01,3.574354E-01,6.165964E+03,1.086389E+04,4.031182E-01,9.579761E-01,1.449717E+04,1.554264E+04,9.477953E-01,1.370548E+00,5.947944E+03,8.756204E+03,3.888645E-01,7.721209E-01,1.419981E+04,2.323277E+04,9.283543E-01,2.048662E+00,1.422238E+04,1.442246E+04,9.298304E-01,1.271770E+00,7.076129E+03,1.035511E+04,4.626229E-01,9.131121E-01,7.076019E+03,6.283572E+03,4.626157E-01,5.540846E-01,5.343579E+03,1.533754E+04,3.773005E-01,1.352462E+00,3.737433E+03,4.877174E+03,2.443458E-01,4.300686E-01,3.736520E+03,6.298004E+03,2.442861E-01,5.553572E-01,2.616215E+03,2.351005E+03,1.710428E-01,2.073113E-01,1.203258E+03,1.703424E+03,7.866654E-02,1.502077E-01,2.616054E+03,4.354433E+03,1.710323E-01,3.839734E-01,6.246675E+03,6.192394E+03,4.083949E-01,5.460445E-01,2.824623E+03,3.194535E+03,1.846681E-01,2.816937E-01,5.960760E+03,8.076039E+03,3.897024E-01,7.121441E-01,5.960904E+03,5.286928E+03,3.897118E-01,4.662007E-01,2.872635E+03,4.034952E+03,1.878070E-01,3.558016E-01,2.872691E+03,2.457591E+03,1.878107E-01,2.167101E-01,2.949518E+03,5.700052E+03,2.082602E-01,5.026299E-01,1.442024E+03,1.743843E+03,9.427660E-02,1.537719E-01,1.441995E+03,2.283061E+03,9.427472E-02,2.013200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,4.511195E+02,1.666841E+03,3.185273E-02,1.469818E-01,2.485699E+03,3.140013E+03,1.755107E-01,2.768859E-01,9.301524E+02,2.159398E+03,6.567639E-02,1.904155E-01,4.845901E+02,1.051630E+03,3.421603E-02,9.273264E-02,1.084743E+03,4.940533E+03,7.659174E-02,4.356556E-01,3.626629E+02,1.648479E+03,2.560697E-02,1.938169E-01,5.510035E+03,1.692531E+04,3.890537E-01,1.492471E+00,4.130011E+03,1.269725E+04,2.916126E-01,1.119642E+00,3.339623E+03,8.606484E+03,2.358048E-01,7.589187E-01,4.848445E+03,1.313888E+04,3.423399E-01,1.158585E+00,6.160664E+03,6.090984E+03,4.027717E-01,5.371022E-01,2.742937E+03,4.385242E+03,1.793276E-01,3.866901E-01,6.131405E+03,1.060364E+04,4.008588E-01,9.350273E-01,1.441576E+04,1.579001E+04,9.424729E-01,1.392361E+00,5.904091E+03,9.099322E+03,3.859974E-01,8.023770E-01,1.412827E+04,2.274415E+04,9.236773E-01,2.005576E+00,1.415579E+04,1.500382E+04,9.254769E-01,1.323035E+00,7.044934E+03,1.014740E+04,4.605834E-01,8.947962E-01,7.044906E+03,6.426387E+03,4.605816E-01,5.666780E-01,5.257451E+03,1.529624E+04,3.712191E-01,1.348821E+00,3.720115E+03,5.218107E+03,2.432135E-01,4.601320E-01,3.719234E+03,6.537211E+03,2.431559E-01,5.764504E-01,2.587785E+03,2.446090E+03,1.691841E-01,2.156959E-01,1.188189E+03,1.841743E+03,7.768135E-02,1.624047E-01,2.587618E+03,4.280418E+03,1.691732E-01,3.774467E-01,6.175451E+03,6.399400E+03,4.037384E-01,5.642983E-01,2.783456E+03,3.427450E+03,1.819767E-01,3.022321E-01,5.901969E+03,8.264681E+03,3.858587E-01,7.287785E-01,5.902124E+03,5.642228E+03,3.858688E-01,4.975310E-01,2.846706E+03,3.999475E+03,1.861119E-01,3.526732E-01,2.846768E+03,2.556937E+03,1.861159E-01,2.254704E-01,2.889238E+03,5.770877E+03,2.040039E-01,5.088752E-01,1.430268E+03,1.905245E+03,9.350803E-02,1.680043E-01,1.430238E+03,2.407809E+03,9.350605E-02,2.123203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,4.416100E+02,1.658268E+03,3.118129E-02,1.462259E-01,2.435272E+03,3.089840E+03,1.719502E-01,2.724617E-01,9.150811E+02,2.115542E+03,6.461223E-02,1.865482E-01,4.770591E+02,1.045868E+03,3.368428E-02,9.222455E-02,1.065534E+03,4.904373E+03,7.523544E-02,4.324670E-01,3.536575E+02,1.638205E+03,2.497112E-02,1.926089E-01,5.430024E+03,1.684461E+04,3.834042E-01,1.485355E+00,4.071370E+03,1.258752E+04,2.874721E-01,1.109966E+00,3.299997E+03,8.535163E+03,2.330068E-01,7.526296E-01,4.789245E+03,1.302394E+04,3.381600E-01,1.148449E+00,6.129894E+03,6.218611E+03,4.007600E-01,5.483563E-01,2.726742E+03,4.738384E+03,1.782689E-01,4.178301E-01,6.100607E+03,1.029145E+04,3.988453E-01,9.074985E-01,1.434289E+04,1.603257E+04,9.377090E-01,1.413750E+00,5.864906E+03,9.428919E+03,3.834356E-01,8.314409E-01,1.406389E+04,2.218245E+04,9.194687E-01,1.956046E+00,1.409559E+04,1.556304E+04,9.215410E-01,1.372347E+00,7.016596E+03,9.907003E+03,4.587308E-01,8.735982E-01,7.016647E+03,6.565297E+03,4.587341E-01,5.789271E-01,5.183375E+03,1.524799E+04,3.659888E-01,1.344566E+00,3.704808E+03,5.537658E+03,2.422128E-01,4.883099E-01,3.703956E+03,6.735934E+03,2.421571E-01,5.939738E-01,2.563203E+03,2.538512E+03,1.675770E-01,2.238457E-01,1.175179E+03,1.973303E+03,7.683084E-02,1.740056E-01,2.563031E+03,4.187903E+03,1.675657E-01,3.692888E-01,6.113593E+03,6.601801E+03,3.996943E-01,5.821460E-01,2.747586E+03,3.657451E+03,1.796315E-01,3.225136E-01,5.850958E+03,8.398451E+03,3.825237E-01,7.405743E-01,5.851122E+03,5.987269E+03,3.825345E-01,5.279566E-01,2.824356E+03,3.949066E+03,1.846506E-01,3.482281E-01,2.824421E+03,2.653578E+03,1.846549E-01,2.339921E-01,2.837115E+03,5.839956E+03,2.003236E-01,5.149665E-01,1.420232E+03,2.057672E+03,9.285188E-02,1.814453E-01,1.420200E+03,2.515829E+03,9.284979E-02,2.218455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,4.333598E+02,1.650973E+03,3.059875E-02,1.455825E-01,2.391529E+03,3.046702E+03,1.688615E-01,2.686578E-01,9.016514E+02,2.073296E+03,6.366398E-02,1.828229E-01,4.704627E+02,1.040982E+03,3.321853E-02,9.179367E-02,1.048512E+03,4.870438E+03,7.403356E-02,4.294746E-01,3.457507E+02,1.629170E+03,2.441284E-02,1.915467E-01,5.358135E+03,1.677332E+04,3.783283E-01,1.479069E+00,4.018706E+03,1.248383E+04,2.837536E-01,1.100823E+00,3.264430E+03,8.468714E+03,2.304956E-01,7.467701E-01,4.736052E+03,1.291556E+04,3.344041E-01,1.138892E+00,6.102100E+03,6.341750E+03,3.989429E-01,5.592147E-01,2.712177E+03,5.073962E+03,1.773166E-01,4.474213E-01,6.072769E+03,9.953928E+03,3.970253E-01,8.777361E-01,1.427676E+04,1.626964E+04,9.333853E-01,1.434655E+00,5.829468E+03,9.713412E+03,3.811187E-01,8.565274E-01,1.400526E+04,2.159160E+04,9.156353E-01,1.903944E+00,1.404043E+04,1.609559E+04,9.179344E-01,1.419307E+00,6.990511E+03,9.653316E+03,4.570254E-01,8.512282E-01,6.990634E+03,6.699913E+03,4.570334E-01,5.907974E-01,5.119096E+03,1.519570E+04,3.614502E-01,1.339955E+00,3.691061E+03,5.833640E+03,2.413140E-01,5.144097E-01,3.690232E+03,6.903812E+03,2.412598E-01,6.087773E-01,2.541990E+03,2.627817E+03,1.661901E-01,2.317205E-01,1.163965E+03,2.096724E+03,7.609763E-02,1.848888E-01,2.541812E+03,4.085741E+03,1.661785E-01,3.602801E-01,6.060008E+03,6.798533E+03,3.961910E-01,5.994938E-01,2.716422E+03,3.881640E+03,1.775941E-01,3.422825E-01,5.806827E+03,8.498235E+03,3.796385E-01,7.493733E-01,5.807001E+03,6.318336E+03,3.796499E-01,5.571501E-01,2.805134E+03,3.890612E+03,1.833939E-01,3.430737E-01,2.805204E+03,2.747074E+03,1.833985E-01,2.422367E-01,2.792046E+03,5.907049E+03,1.971414E-01,5.208829E-01,1.411663E+03,2.199761E+03,9.229168E-02,1.939747E-01,1.411630E+03,2.610163E+03,9.228949E-02,2.301638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
