17:45:00,3.678793E+02,1.762885E+03,2.597530E-02,1.554509E-01,2.041947E+03,2.789239E+03,1.441782E-01,2.459547E-01,7.816084E+02,1.807347E+03,5.518796E-02,1.593716E-01,4.157707E+02,1.296174E+03,2.935682E-02,1.142964E-01,8.997779E+02,4.799680E+03,6.353170E-02,4.232352E-01,2.789775E+02,1.565991E+03,1.969810E-02,1.841185E-01,4.681547E+03,1.673645E+04,3.305556E-01,1.475818E+00,3.525111E+03,1.175862E+04,2.489018E-01,1.036874E+00,2.935148E+03,8.535378E+03,2.072455E-01,7.526485E-01,4.238826E+03,1.303490E+04,2.992958E-01,1.149416E+00,5.692004E+03,1.108716E+04,3.721317E-01,9.776641E-01,2.503249E+03,3.605542E+03,1.636574E-01,3.179363E-01,5.661209E+03,7.149221E+03,3.701183E-01,6.304174E-01,1.326865E+04,1.775244E+04,8.674773E-01,1.565408E+00,5.307439E+03,8.710020E+03,3.469896E-01,7.680484E-01,1.312860E+04,1.639008E+04,8.583212E-01,1.445276E+00,1.316697E+04,2.131015E+04,8.608300E-01,1.879126E+00,6.574181E+03,7.643130E+03,4.298065E-01,6.739702E-01,6.574988E+03,1.260294E+04,4.298593E-01,1.111325E+00,4.406273E+03,1.531451E+04,3.111190E-01,1.350432E+00,3.495294E+03,4.463848E+03,2.285152E-01,3.936215E-01,3.494470E+03,3.808112E+03,2.284613E-01,3.357988E-01,2.400930E+03,5.307469E+03,1.569679E-01,4.680120E-01,1.089896E+03,1.356250E+03,7.125515E-02,1.195939E-01,2.400687E+03,2.874282E+03,1.569520E-01,2.534538E-01,5.692613E+03,7.438250E+03,3.721714E-01,6.559040E-01,2.497154E+03,3.345272E+03,1.632588E-01,2.949857E-01,5.509275E+03,5.388265E+03,3.601851E-01,4.751365E-01,5.509565E+03,8.061021E+03,3.602042E-01,7.108198E-01,2.681898E+03,3.044953E+03,1.753370E-01,2.685035E-01,2.682018E+03,4.959250E+03,1.753449E-01,4.373060E-01,2.484974E+03,6.249529E+03,1.754595E-01,5.510827E-01,1.358810E+03,1.611015E+03,8.883620E-02,1.420591E-01,1.358757E+03,1.349781E+03,8.883277E-02,1.190235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,3.674284E+02,1.747016E+03,2.594345E-02,1.540517E-01,2.039478E+03,2.775644E+03,1.440038E-01,2.447559E-01,7.806928E+02,1.801741E+03,5.512331E-02,1.588773E-01,4.153834E+02,1.288952E+03,2.932947E-02,1.136596E-01,8.986658E+02,4.775159E+03,6.345318E-02,4.210729E-01,2.784832E+02,1.565754E+03,1.966319E-02,1.840907E-01,4.675914E+03,1.671747E+04,3.301578E-01,1.474144E+00,3.521040E+03,1.175614E+04,2.486143E-01,1.036655E+00,2.932529E+03,8.479061E+03,2.070606E-01,7.476825E-01,4.234788E+03,1.300381E+04,2.990107E-01,1.146674E+00,5.682439E+03,1.160132E+04,3.715063E-01,1.023003E+00,2.498422E+03,3.488079E+03,1.633418E-01,3.075783E-01,5.651617E+03,7.031649E+03,3.694912E-01,6.200499E-01,1.324457E+04,1.778317E+04,8.659028E-01,1.568118E+00,5.295011E+03,8.566113E+03,3.461770E-01,7.553588E-01,1.310823E+04,1.610965E+04,8.569895E-01,1.420547E+00,1.314599E+04,1.974273E+04,8.594578E-01,1.740911E+00,6.564321E+03,7.570281E+03,4.291620E-01,6.675464E-01,6.565134E+03,1.247977E+04,4.292151E-01,1.100464E+00,4.391309E+03,1.518118E+04,3.100624E-01,1.338674E+00,3.490940E+03,4.156055E+03,2.282305E-01,3.664804E-01,3.490111E+03,3.595973E+03,2.281764E-01,3.170924E-01,2.400415E+03,5.197707E+03,1.569342E-01,4.583331E-01,1.089626E+03,1.276949E+03,7.123750E-02,1.126012E-01,2.400171E+03,2.793650E+03,1.569183E-01,2.463437E-01,5.691152E+03,7.347043E+03,3.720759E-01,6.478613E-01,2.496201E+03,3.201611E+03,1.631965E-01,2.823176E-01,5.508161E+03,5.117774E+03,3.601123E-01,4.512847E-01,5.508453E+03,7.379343E+03,3.601314E-01,6.507095E-01,2.681500E+03,2.980566E+03,1.753110E-01,2.628259E-01,2.681620E+03,4.871915E+03,1.753189E-01,4.296049E-01,2.483715E+03,6.126062E+03,1.753707E-01,5.401953E-01,1.358653E+03,1.474027E+03,8.882599E-02,1.299795E-01,1.358601E+03,1.247837E+03,8.882255E-02,1.100341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,3.670209E+02,1.721045E+03,2.591469E-02,1.517616E-01,2.037243E+03,2.765111E+03,1.438460E-01,2.438271E-01,7.798636E+02,1.795812E+03,5.506477E-02,1.583545E-01,4.150333E+02,1.276981E+03,2.930476E-02,1.126041E-01,8.976594E+02,4.741599E+03,6.338212E-02,4.181136E-01,2.780356E+02,1.565451E+03,1.963159E-02,1.840551E-01,4.670789E+03,1.669368E+04,3.297960E-01,1.472047E+00,3.517338E+03,1.175552E+04,2.483529E-01,1.036600E+00,2.930151E+03,8.385618E+03,2.068927E-01,7.394427E-01,4.231120E+03,1.296474E+04,2.987518E-01,1.143229E+00,5.673136E+03,1.184805E+04,3.708981E-01,1.044760E+00,2.493727E+03,3.378216E+03,1.630348E-01,2.978907E-01,5.642288E+03,6.904604E+03,3.688813E-01,6.088471E-01,1.322112E+04,1.781342E+04,8.643697E-01,1.570785E+00,5.282899E+03,8.424130E+03,3.453851E-01,7.428387E-01,1.308842E+04,1.580880E+04,8.556940E-01,1.394018E+00,1.312555E+04,1.854298E+04,8.581220E-01,1.635117E+00,6.554736E+03,7.491498E+03,4.285353E-01,6.605993E-01,6.555553E+03,1.227417E+04,4.285887E-01,1.082335E+00,4.376743E+03,1.502272E+04,3.090339E-01,1.324702E+00,3.486718E+03,3.892242E+03,2.279545E-01,3.432174E-01,3.485884E+03,3.407302E+03,2.279000E-01,3.004555E-01,2.399962E+03,5.043709E+03,1.569047E-01,4.447536E-01,1.089389E+03,1.203764E+03,7.122201E-02,1.061477E-01,2.399718E+03,2.708274E+03,1.568887E-01,2.388153E-01,5.689865E+03,7.251063E+03,3.719918E-01,6.393978E-01,2.495358E+03,3.066359E+03,1.631414E-01,2.703912E-01,5.507182E+03,4.865771E+03,3.600484E-01,4.290631E-01,5.507475E+03,6.838551E+03,3.600675E-01,6.030225E-01,2.681152E+03,2.912526E+03,1.752883E-01,2.568262E-01,2.681273E+03,4.752317E+03,1.752962E-01,4.190587E-01,2.482605E+03,5.989222E+03,1.752923E-01,5.281288E-01,1.358518E+03,1.353162E+03,8.881711E-02,1.193216E-01,1.358465E+03,1.155904E+03,8.881366E-02,1.019275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,3.666531E+02,1.689336E+03,2.588872E-02,1.489654E-01,2.035222E+03,2.756501E+03,1.437034E-01,2.430679E-01,7.791136E+02,1.789690E+03,5.501181E-02,1.578147E-01,4.147173E+02,1.259319E+03,2.928244E-02,1.110466E-01,8.967496E+02,4.706184E+03,6.331787E-02,4.149907E-01,2.776309E+02,1.565074E+03,1.960302E-02,1.840107E-01,4.666133E+03,1.665578E+04,3.294673E-01,1.468705E+00,3.513976E+03,1.175482E+04,2.481156E-01,1.036539E+00,2.927997E+03,8.273842E+03,2.067406E-01,7.295863E-01,4.227792E+03,1.291304E+04,2.985168E-01,1.138670E+00,5.664087E+03,1.163833E+04,3.703065E-01,1.026266E+00,2.489160E+03,3.274514E+03,1.627362E-01,2.887463E-01,5.633216E+03,6.770090E+03,3.682882E-01,5.969857E-01,1.319829E+04,1.781507E+04,8.628771E-01,1.570930E+00,5.271094E+03,8.282729E+03,3.446134E-01,7.303700E-01,1.306914E+04,1.549263E+04,8.544338E-01,1.366138E+00,1.310567E+04,1.761001E+04,8.568218E-01,1.552848E+00,6.545416E+03,7.401487E+03,4.279260E-01,6.526622E-01,6.546238E+03,1.196341E+04,4.279797E-01,1.054932E+00,4.362561E+03,1.485664E+04,3.080326E-01,1.310057E+00,3.482623E+03,3.656678E+03,2.276868E-01,3.224454E-01,3.481785E+03,3.234818E+03,2.276320E-01,2.852459E-01,2.399566E+03,4.829030E+03,1.568787E-01,4.258232E-01,1.089181E+03,1.136327E+03,7.120841E-02,1.002012E-01,2.399321E+03,2.619309E+03,1.568627E-01,2.309703E-01,5.688732E+03,7.140800E+03,3.719177E-01,6.296748E-01,2.494611E+03,2.939531E+03,1.630926E-01,2.592075E-01,5.506323E+03,4.629541E+03,3.599922E-01,4.082324E-01,5.506617E+03,6.398612E+03,3.600114E-01,5.642288E-01,2.680849E+03,2.839282E+03,1.752684E-01,2.503675E-01,2.680971E+03,4.592491E+03,1.752764E-01,4.049653E-01,2.481625E+03,5.845611E+03,1.752231E-01,5.154652E-01,1.358400E+03,1.243576E+03,8.880940E-02,1.096584E-01,1.358347E+03,1.071797E+03,8.880594E-02,9.451092E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,3.663256E+02,1.654466E+03,2.586559E-02,1.458906E-01,2.033420E+03,2.748312E+03,1.435761E-01,2.423458E-01,7.784450E+02,1.783262E+03,5.496460E-02,1.572478E-01,4.144358E+02,1.235209E+03,2.926257E-02,1.089206E-01,8.959390E+02,4.674768E+03,6.326064E-02,4.122205E-01,2.772703E+02,1.564607E+03,1.957756E-02,1.839558E-01,4.661969E+03,1.660808E+04,3.291732E-01,1.464498E+00,3.510971E+03,1.174996E+04,2.479033E-01,1.036110E+00,2.926073E+03,8.152476E+03,2.066048E-01,7.188843E-01,4.224818E+03,1.284334E+04,2.983068E-01,1.132524E+00,5.655419E+03,1.106610E+04,3.697398E-01,9.758070E-01,2.484786E+03,3.175994E+03,1.624502E-01,2.800588E-01,5.624526E+03,6.627089E+03,3.677200E-01,5.843758E-01,1.317641E+04,1.774497E+04,8.614467E-01,1.564749E+00,5.259784E+03,8.141216E+03,3.438739E-01,7.178913E-01,1.305068E+04,1.515749E+04,8.532268E-01,1.336585E+00,1.308661E+04,1.679780E+04,8.555757E-01,1.481227E+00,6.536487E+03,7.288294E+03,4.273422E-01,6.426809E-01,6.537312E+03,1.152362E+04,4.273961E-01,1.016151E+00,4.348970E+03,1.469188E+04,3.070730E-01,1.295528E+00,3.478703E+03,3.443533E+03,2.274305E-01,3.036503E-01,3.477860E+03,3.075433E+03,2.273754E-01,2.711913E-01,2.399225E+03,4.513703E+03,1.568564E-01,3.980178E-01,1.089001E+03,1.074163E+03,7.119669E-02,9.471957E-02,2.398980E+03,2.526526E+03,1.568404E-01,2.227887E-01,5.687756E+03,7.001241E+03,3.718539E-01,6.173686E-01,2.493966E+03,2.820541E+03,1.630504E-01,2.487150E-01,5.505585E+03,4.407786E+03,3.599439E-01,3.886780E-01,5.505880E+03,6.004142E+03,3.599632E-01,5.294445E-01,2.680589E+03,2.756703E+03,1.752515E-01,2.430857E-01,2.680711E+03,4.384252E+03,1.752594E-01,3.866028E-01,2.480776E+03,5.699685E+03,1.751631E-01,5.025975E-01,1.358299E+03,1.144091E+03,8.880281E-02,1.008858E-01,1.358246E+03,9.947507E+02,8.879934E-02,8.771699E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,3.660352E+02,1.636187E+03,2.584508E-02,1.442788E-01,2.031819E+03,2.740101E+03,1.434631E-01,2.416217E-01,7.778507E+02,1.776442E+03,5.492264E-02,1.566464E-01,4.141860E+02,1.203160E+03,2.924493E-02,1.060945E-01,8.952189E+02,4.655405E+03,6.320980E-02,4.105130E-01,2.769501E+02,1.564029E+03,1.955495E-02,1.838878E-01,4.658252E+03,1.654305E+04,3.289108E-01,1.458764E+00,3.508290E+03,1.173513E+04,2.477140E-01,1.034802E+00,2.924359E+03,8.090644E+03,2.064838E-01,7.134319E-01,4.222167E+03,1.274959E+04,2.981196E-01,1.124257E+00,5.647124E+03,1.024250E+04,3.691975E-01,9.031826E-01,2.480600E+03,3.081753E+03,1.621766E-01,2.717485E-01,5.616209E+03,6.474497E+03,3.671763E-01,5.709203E-01,1.315546E+04,1.753558E+04,8.600772E-01,1.546286E+00,5.248960E+03,7.998694E+03,3.431663E-01,7.053239E-01,1.303300E+04,1.479934E+04,8.520713E-01,1.305004E+00,1.306835E+04,1.605971E+04,8.543822E-01,1.416143E+00,6.527936E+03,7.133695E+03,4.267832E-01,6.290484E-01,6.528765E+03,1.091350E+04,4.268373E-01,9.623513E-01,4.335982E+03,1.453476E+04,3.061559E-01,1.281673E+00,3.474954E+03,3.248933E+03,2.271854E-01,2.864905E-01,3.474106E+03,2.926906E+03,2.271300E-01,2.580942E-01,2.398932E+03,4.117654E+03,1.568373E-01,3.630942E-01,1.088847E+03,1.016699E+03,7.118661E-02,8.965238E-02,2.398686E+03,2.429861E+03,1.568212E-01,2.142648E-01,5.686913E+03,6.808494E+03,3.717988E-01,6.003721E-01,2.493407E+03,2.708486E+03,1.630139E-01,2.388340E-01,5.504950E+03,4.199025E+03,3.599024E-01,3.702695E-01,5.505245E+03,5.641406E+03,3.599217E-01,4.974585E-01,2.680367E+03,2.658495E+03,1.752370E-01,2.344257E-01,2.680489E+03,4.112861E+03,1.752449E-01,3.626716E-01,2.480040E+03,5.555072E+03,1.751112E-01,4.898456E-01,1.358213E+03,1.053700E+03,8.879717E-02,9.291516E-02,1.358160E+03,9.240417E+02,8.879370E-02,8.148188E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,3.657773E+02,1.623484E+03,2.582688E-02,1.431587E-01,2.030395E+03,2.732957E+03,1.433625E-01,2.409918E-01,7.773219E+02,1.769278E+03,5.488530E-02,1.560147E-01,4.139640E+02,1.162616E+03,2.922926E-02,1.025193E-01,8.945787E+02,4.640471E+03,6.316459E-02,4.091961E-01,2.766655E+02,1.563304E+03,1.953485E-02,1.838026E-01,4.654928E+03,1.644583E+04,3.286761E-01,1.450191E+00,3.505892E+03,1.170494E+04,2.475448E-01,1.032140E+00,2.922830E+03,8.052310E+03,2.063757E-01,7.100517E-01,4.219797E+03,1.262911E+04,2.979523E-01,1.113633E+00,5.639153E+03,9.347143E+03,3.686764E-01,8.242299E-01,2.476582E+03,2.995360E+03,1.619139E-01,2.641305E-01,5.608218E+03,6.319861E+03,3.666539E-01,5.572845E-01,1.313531E+04,1.713448E+04,8.587601E-01,1.510917E+00,5.238561E+03,7.866541E+03,3.424864E-01,6.936706E-01,1.301601E+04,1.443336E+04,8.509602E-01,1.272731E+00,1.305079E+04,1.540505E+04,8.532340E-01,1.358416E+00,6.519714E+03,6.926820E+03,4.262456E-01,6.108061E-01,6.520545E+03,1.011218E+04,4.263000E-01,8.916910E-01,4.323543E+03,1.438588E+04,3.052776E-01,1.268545E+00,3.471355E+03,3.074414E+03,2.269501E-01,2.711014E-01,3.470503E+03,2.791957E+03,2.268944E-01,2.461944E-01,2.398678E+03,3.705235E+03,1.568206E-01,3.267272E-01,1.088714E+03,9.648059E+02,7.117790E-02,8.507646E-02,2.398432E+03,2.332180E+03,1.568046E-01,2.056514E-01,5.686180E+03,6.544145E+03,3.717509E-01,5.770619E-01,2.492920E+03,2.606403E+03,1.629820E-01,2.298323E-01,5.504398E+03,4.008010E+03,3.598663E-01,3.534258E-01,5.504694E+03,5.316075E+03,3.598857E-01,4.687709E-01,2.680176E+03,2.541048E+03,1.752245E-01,2.240692E-01,2.680299E+03,3.771083E+03,1.752325E-01,3.325336E-01,2.479402E+03,5.413262E+03,1.750661E-01,4.773407E-01,1.358139E+03,9.729302E+02,8.879234E-02,8.579286E-02,1.358086E+03,8.604904E+02,8.878886E-02,7.587794E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,3.655486E+02,1.613846E+03,2.581073E-02,1.423087E-01,2.029130E+03,2.725088E+03,1.432732E-01,2.402979E-01,7.768511E+02,1.762378E+03,5.485206E-02,1.554062E-01,4.137669E+02,1.121964E+03,2.921533E-02,9.893460E-02,8.940093E+02,4.628273E+03,6.312439E-02,4.081205E-01,2.764128E+02,1.562406E+03,1.951701E-02,1.836970E-01,4.651953E+03,1.634238E+04,3.284660E-01,1.441069E+00,3.503748E+03,1.166725E+04,2.473933E-01,1.028817E+00,2.921463E+03,8.022920E+03,2.062793E-01,7.074601E-01,4.217679E+03,1.250530E+04,2.978027E-01,1.102716E+00,5.631474E+03,8.496218E+03,3.681743E-01,7.491954E-01,2.472713E+03,2.916255E+03,1.616609E-01,2.571550E-01,5.600520E+03,6.169890E+03,3.661506E-01,5.440601E-01,1.311589E+04,1.663118E+04,8.574902E-01,1.466536E+00,5.228542E+03,7.744279E+03,3.418314E-01,6.828895E-01,1.299963E+04,1.407709E+04,8.498890E-01,1.241316E+00,1.303385E+04,1.482277E+04,8.521263E-01,1.307070E+00,6.511786E+03,6.696801E+03,4.257273E-01,5.905231E-01,6.512620E+03,9.274389E+03,4.257819E-01,8.178144E-01,4.311608E+03,1.423676E+04,3.044349E-01,1.255396E+00,3.467894E+03,2.917775E+03,2.267238E-01,2.572890E-01,3.467037E+03,2.669325E+03,2.266678E-01,2.353808E-01,2.398457E+03,3.317875E+03,1.568062E-01,2.925698E-01,1.088598E+03,9.178967E+02,7.117035E-02,8.094001E-02,2.398211E+03,2.237008E+03,1.567901E-01,1.972591E-01,5.685542E+03,6.247209E+03,3.717091E-01,5.508781E-01,2.492495E+03,2.513405E+03,1.629542E-01,2.216317E-01,5.503919E+03,3.833090E+03,3.598350E-01,3.380014E-01,5.504216E+03,5.024989E+03,3.598544E-01,4.431029E-01,2.680011E+03,2.416850E+03,1.752137E-01,2.131175E-01,2.680134E+03,3.419373E+03,1.752217E-01,3.015199E-01,2.478847E+03,5.272656E+03,1.750269E-01,4.649421E-01,1.358075E+03,9.009380E+02,8.878819E-02,7.944460E-02,1.358022E+03,8.032552E+02,8.878470E-02,7.083094E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,3.653416E+02,1.606373E+03,2.579611E-02,1.416498E-01,2.027983E+03,2.716643E+03,1.431922E-01,2.395532E-01,7.764232E+02,1.756010E+03,5.482184E-02,1.548448E-01,4.135883E+02,1.085584E+03,2.920272E-02,9.572668E-02,8.934924E+02,4.618209E+03,6.308789E-02,4.072331E-01,2.761835E+02,1.561349E+03,1.950082E-02,1.835727E-01,4.649229E+03,1.623925E+04,3.282737E-01,1.431975E+00,3.501787E+03,1.162794E+04,2.472548E-01,1.025351E+00,2.920216E+03,7.999061E+03,2.061912E-01,7.053562E-01,4.215743E+03,1.239369E+04,2.976660E-01,1.092874E+00,5.623927E+03,7.848934E+03,3.676809E-01,6.921180E-01,2.468914E+03,2.843869E+03,1.614126E-01,2.507720E-01,5.592956E+03,6.028137E+03,3.656561E-01,5.315603E-01,1.309677E+04,1.608597E+04,8.562404E-01,1.418459E+00,5.218675E+03,7.631456E+03,3.411863E-01,6.729408E-01,1.298351E+04,1.373993E+04,8.488351E-01,1.211585E+00,1.301717E+04,1.430398E+04,8.510358E-01,1.261323E+00,6.503997E+03,6.462716E+03,4.252180E-01,5.698815E-01,6.504833E+03,8.488805E+03,4.252728E-01,7.485417E-01,4.299923E+03,1.408560E+04,3.036098E-01,1.242067E+00,3.464507E+03,2.776996E+03,2.265024E-01,2.448751E-01,3.463646E+03,2.557863E+03,2.264461E-01,2.255520E-01,2.398259E+03,3.013466E+03,1.567933E-01,2.657270E-01,1.088495E+03,8.754473E+02,7.116358E-02,7.719683E-02,2.398012E+03,2.146661E+03,1.567772E-01,1.892923E-01,5.684963E+03,5.942944E+03,3.716713E-01,5.240481E-01,2.492108E+03,2.428686E+03,1.629289E-01,2.141613E-01,5.503487E+03,3.672679E+03,3.598067E-01,3.238564E-01,5.503783E+03,4.764810E+03,3.598262E-01,4.201604E-01,2.679864E+03,2.293892E+03,1.752041E-01,2.022751E-01,2.679987E+03,3.090577E+03,1.752121E-01,2.725267E-01,2.478349E+03,5.134488E+03,1.749917E-01,4.527585E-01,1.358019E+03,8.365971E+02,8.878451E-02,7.377102E-02,1.357966E+03,7.515965E+02,8.878102E-02,6.627568E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,3.651538E+02,1.600530E+03,2.578285E-02,1.411346E-01,2.026940E+03,2.707697E+03,1.431186E-01,2.387644E-01,7.760337E+02,1.750413E+03,5.479434E-02,1.543512E-01,4.134261E+02,1.057406E+03,2.919127E-02,9.324195E-02,8.930223E+02,4.609961E+03,6.305470E-02,4.065057E-01,2.759751E+02,1.560188E+03,1.948611E-02,1.834363E-01,4.646735E+03,1.614999E+04,3.280976E-01,1.424104E+00,3.499992E+03,1.159341E+04,2.471281E-01,1.022305E+00,2.919078E+03,7.978482E+03,2.061108E-01,7.035415E-01,4.213973E+03,1.230619E+04,2.975410E-01,1.085158E+00,5.616495E+03,7.401574E+03,3.671950E-01,6.526699E-01,2.465174E+03,2.777744E+03,1.611681E-01,2.449412E-01,5.585508E+03,5.897748E+03,3.651691E-01,5.200627E-01,1.307792E+04,1.557285E+04,8.550080E-01,1.373212E+00,5.208932E+03,7.527720E+03,3.405494E-01,6.637934E-01,1.296762E+04,1.343032E+04,8.477966E-01,1.184284E+00,1.300072E+04,1.384128E+04,8.499606E-01,1.220522E+00,6.496330E+03,6.246100E+03,4.247168E-01,5.507803E-01,6.497169E+03,7.836755E+03,4.247717E-01,6.910441E-01,4.288429E+03,1.393549E+04,3.027982E-01,1.228829E+00,3.461187E+03,2.650409E+03,2.262854E-01,2.337127E-01,3.460322E+03,2.456633E+03,2.262288E-01,2.166256E-01,2.398081E+03,2.788317E+03,1.567816E-01,2.458734E-01,1.088402E+03,8.369797E+02,7.115751E-02,7.380476E-02,2.397834E+03,2.063136E+03,1.567655E-01,1.819271E-01,5.684442E+03,5.660042E+03,3.716372E-01,4.991018E-01,2.491757E+03,2.351539E+03,1.629060E-01,2.073584E-01,5.503097E+03,3.525222E+03,3.597813E-01,3.108536E-01,5.503395E+03,4.532393E+03,3.598007E-01,3.996658E-01,2.679733E+03,2.180573E+03,1.751955E-01,1.922826E-01,2.679856E+03,2.813633E+03,1.752035E-01,2.481058E-01,2.477902E+03,5.001577E+03,1.749602E-01,4.410384E-01,1.357969E+03,7.789734E+02,8.878124E-02,6.868977E-02,1.357916E+03,7.048425E+02,8.877775E-02,6.215292E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,3.649841E+02,1.595997E+03,2.577087E-02,1.407348E-01,2.025996E+03,2.697673E+03,1.430519E-01,2.378805E-01,7.756813E+02,1.745858E+03,5.476946E-02,1.539495E-01,4.132795E+02,1.040335E+03,2.918092E-02,9.173657E-02,8.925973E+02,4.603423E+03,6.302469E-02,4.059293E-01,2.757867E+02,1.559009E+03,1.947280E-02,1.832976E-01,4.644468E+03,1.609595E+04,3.279375E-01,1.419339E+00,3.498361E+03,1.157056E+04,2.470130E-01,1.020290E+00,2.918046E+03,7.958794E+03,2.060380E-01,7.018054E-01,4.212366E+03,1.224979E+04,2.974276E-01,1.080185E+00,5.609203E+03,7.047487E+03,3.667183E-01,6.214465E-01,2.461504E+03,2.716253E+03,1.609281E-01,2.395189E-01,5.578200E+03,5.780744E+03,3.646914E-01,5.097452E-01,1.305941E+04,1.517588E+04,8.537973E-01,1.338207E+00,5.199348E+03,7.429967E+03,3.399228E-01,6.551735E-01,1.295203E+04,1.315494E+04,8.467773E-01,1.160001E+00,1.298457E+04,1.342225E+04,8.489049E-01,1.183573E+00,6.488813E+03,6.070994E+03,4.242254E-01,5.353395E-01,6.489655E+03,7.386974E+03,4.242804E-01,6.513824E-01,4.277140E+03,1.379164E+04,3.020012E-01,1.216145E+00,3.457942E+03,2.535520E+03,2.260732E-01,2.235818E-01,3.457073E+03,2.363246E+03,2.260164E-01,2.083908E-01,2.397923E+03,2.600629E+03,1.567713E-01,2.293231E-01,1.088319E+03,8.017485E+02,7.115211E-02,7.069808E-02,2.397676E+03,1.988020E+03,1.567552E-01,1.753034E-01,5.683977E+03,5.430757E+03,3.716068E-01,4.788835E-01,2.491443E+03,2.280412E+03,1.628855E-01,2.010864E-01,5.502751E+03,3.388447E+03,3.597587E-01,2.987929E-01,5.503049E+03,4.322919E+03,3.597781E-01,3.811944E-01,2.679617E+03,2.086146E+03,1.751879E-01,1.839561E-01,2.679740E+03,2.613529E+03,1.751960E-01,2.304607E-01,2.477502E+03,4.877041E+03,1.749320E-01,4.300568E-01,1.357925E+03,7.268639E+02,8.877836E-02,6.409476E-02,1.357871E+03,6.620325E+02,8.877487E-02,5.837794E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,3.648313E+02,1.592348E+03,2.576008E-02,1.404130E-01,2.025145E+03,2.688424E+03,1.429918E-01,2.370649E-01,7.753640E+02,1.741866E+03,5.474706E-02,1.535975E-01,4.131476E+02,1.028207E+03,2.917161E-02,9.066716E-02,8.922147E+02,4.597929E+03,6.299767E-02,4.054448E-01,2.756170E+02,1.557895E+03,1.946082E-02,1.831666E-01,4.642417E+03,1.605909E+04,3.277927E-01,1.416088E+00,3.496886E+03,1.155344E+04,2.469088E-01,1.018781E+00,2.917115E+03,7.941673E+03,2.059722E-01,7.002957E-01,4.210915E+03,1.220880E+04,2.973251E-01,1.076570E+00,5.602063E+03,6.748212E+03,3.662515E-01,5.950565E-01,2.457909E+03,2.658893E+03,1.606931E-01,2.344609E-01,5.571046E+03,5.672543E+03,3.642237E-01,5.002042E-01,1.304125E+04,1.483078E+04,8.526106E-01,1.307776E+00,5.189937E+03,7.337757E+03,3.393075E-01,6.470425E-01,1.293676E+04,1.290143E+04,8.457793E-01,1.137646E+00,1.296875E+04,1.304132E+04,8.478706E-01,1.149982E+00,6.481461E+03,5.916396E+03,4.237447E-01,5.217070E-01,6.482305E+03,7.029117E+03,4.237999E-01,6.198266E-01,4.266064E+03,1.365603E+04,3.012191E-01,1.204187E+00,3.454777E+03,2.430594E+03,2.258663E-01,2.143295E-01,3.453903E+03,2.276656E+03,2.258092E-01,2.007552E-01,2.397783E+03,2.436872E+03,1.567621E-01,2.148830E-01,1.088246E+03,7.695083E+02,7.114731E-02,6.785515E-02,2.397535E+03,1.919561E+03,1.567460E-01,1.692666E-01,5.683563E+03,5.227902E+03,3.715798E-01,4.609957E-01,2.491162E+03,2.214859E+03,1.628671E-01,1.953060E-01,5.502444E+03,3.261706E+03,3.597386E-01,2.876168E-01,5.502743E+03,4.133733E+03,3.597581E-01,3.645120E-01,2.679515E+03,2.002025E+03,1.751812E-01,1.765383E-01,2.679638E+03,2.446859E+03,1.751893E-01,2.157637E-01,2.477145E+03,4.762126E+03,1.749068E-01,4.199236E-01,1.357886E+03,6.795460E+02,8.877584E-02,5.992228E-02,1.357833E+03,6.229115E+02,8.877234E-02,5.492826E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,3.646944E+02,1.589324E+03,2.575041E-02,1.401464E-01,2.024379E+03,2.679879E+03,1.429377E-01,2.363114E-01,7.750795E+02,1.738260E+03,5.472697E-02,1.532795E-01,4.130293E+02,1.018991E+03,2.916325E-02,8.985453E-02,8.918718E+02,4.593149E+03,6.297346E-02,4.050233E-01,2.754649E+02,1.556895E+03,1.945008E-02,1.830490E-01,4.640570E+03,1.603067E+04,3.276623E-01,1.413582E+00,3.495559E+03,1.153919E+04,2.468151E-01,1.017525E+00,2.916278E+03,7.926215E+03,2.059132E-01,6.989326E-01,4.209610E+03,1.217574E+04,2.972330E-01,1.073655E+00,5.595083E+03,6.490540E+03,3.657951E-01,5.723350E-01,2.454394E+03,2.605218E+03,1.604633E-01,2.297278E-01,5.564053E+03,5.571489E+03,3.637664E-01,4.912932E-01,1.302349E+04,1.451764E+04,8.514492E-01,1.280164E+00,5.180711E+03,7.250722E+03,3.387043E-01,6.393677E-01,1.292184E+04,1.266523E+04,8.448036E-01,1.116818E+00,1.295328E+04,1.269382E+04,8.468588E-01,1.119339E+00,6.474280E+03,5.774937E+03,4.232752E-01,5.092332E-01,6.475126E+03,6.725618E+03,4.233305E-01,5.930641E-01,4.255204E+03,1.353021E+04,3.004523E-01,1.193092E+00,3.451693E+03,2.334252E+03,2.256647E-01,2.058340E-01,3.450815E+03,2.195939E+03,2.256073E-01,1.936376E-01,2.397658E+03,2.293603E+03,1.567540E-01,2.022496E-01,1.088181E+03,7.399737E+02,7.114305E-02,6.525078E-02,2.397411E+03,1.856994E+03,1.567378E-01,1.637495E-01,5.683196E+03,5.043252E+03,3.715558E-01,4.447133E-01,2.490911E+03,2.154394E+03,1.628507E-01,1.899742E-01,5.502173E+03,3.144179E+03,3.597208E-01,2.772533E-01,5.502471E+03,3.962655E+03,3.597404E-01,3.494264E-01,2.679425E+03,1.925301E+03,1.751753E-01,1.697728E-01,2.679548E+03,2.300452E+03,1.751834E-01,2.028536E-01,2.476827E+03,4.657250E+03,1.748843E-01,4.106757E-01,1.357852E+03,6.366250E+02,8.877362E-02,5.613751E-02,1.357799E+03,5.871346E+02,8.877011E-02,5.177346E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,3.645720E+02,1.586748E+03,2.574177E-02,1.399193E-01,2.023693E+03,2.671988E+03,1.428893E-01,2.356156E-01,7.748256E+02,1.734946E+03,5.470904E-02,1.529873E-01,4.129236E+02,1.011743E+03,2.915579E-02,8.921533E-02,8.915659E+02,4.588881E+03,6.295186E-02,4.046470E-01,2.753291E+02,1.556024E+03,1.944049E-02,1.829466E-01,4.638913E+03,1.600750E+04,3.275453E-01,1.411539E+00,3.494369E+03,1.152677E+04,2.467311E-01,1.016429E+00,2.915530E+03,7.911913E+03,2.058603E-01,6.976715E-01,4.208442E+03,1.214773E+04,2.971505E-01,1.071186E+00,5.588266E+03,6.267172E+03,3.653494E-01,5.526384E-01,2.450959E+03,2.554751E+03,1.602387E-01,2.252776E-01,5.557224E+03,5.476927E+03,3.633200E-01,4.829547E-01,1.300612E+04,1.423259E+04,8.503137E-01,1.255028E+00,5.171675E+03,7.168490E+03,3.381136E-01,6.321165E-01,1.290726E+04,1.244473E+04,8.438506E-01,1.097375E+00,1.293816E+04,1.237585E+04,8.458703E-01,1.091301E+00,6.467273E+03,5.644917E+03,4.228172E-01,4.977680E-01,6.468121E+03,6.464479E+03,4.228726E-01,5.700369E-01,4.244566E+03,1.341456E+04,2.997011E-01,1.182894E+00,3.448692E+03,2.245280E+03,2.254684E-01,1.979885E-01,3.447809E+03,2.120182E+03,2.254108E-01,1.869574E-01,2.397549E+03,2.168578E+03,1.567468E-01,1.912249E-01,1.088123E+03,7.128839E+02,7.113928E-02,6.286201E-02,2.397301E+03,1.799881E+03,1.567307E-01,1.587133E-01,5.682870E+03,4.875769E+03,3.715345E-01,4.299447E-01,2.490687E+03,2.098565E+03,1.628360E-01,1.850512E-01,5.501932E+03,3.035115E+03,3.597051E-01,2.676361E-01,5.502231E+03,3.807232E+03,3.597247E-01,3.357212E-01,2.679346E+03,1.855468E+03,1.751702E-01,1.636149E-01,2.679469E+03,2.171797E+03,1.751782E-01,1.915088E-01,2.476543E+03,4.562107E+03,1.748643E-01,4.022861E-01,1.357823E+03,5.976678E+02,8.877167E-02,5.270227E-02,1.357769E+03,5.544025E+02,8.876816E-02,4.888714E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,2.733841E+02,1.189132E+03,1.930316E-02,1.048575E-01,1.517518E+03,2.001075E+03,1.071492E-01,1.764545E-01,5.810261E+02,1.299989E+03,4.102521E-02,1.146328E-01,3.096540E+02,7.562564E+02,2.186411E-02,6.668659E-02,6.685622E+02,3.558776E+03,4.720597E-02,3.138124E-01,2.064470E+02,1.166700E+03,1.457685E-02,1.371727E-01,3.478577E+03,1.199738E+04,2.456161E-01,1.057928E+00,2.620340E+03,8.640563E+03,1.850175E-01,7.619238E-01,2.186373E+03,5.928659E+03,1.543759E-01,5.227884E-01,3.155903E+03,9.100720E+03,2.228326E-01,8.025003E-01,5.582901E+03,6.070773E+03,3.649987E-01,5.353200E-01,2.448221E+03,2.506519E+03,1.600597E-01,2.210246E-01,5.551845E+03,5.386459E+03,3.629683E-01,4.749773E-01,1.299232E+04,1.396882E+04,8.494117E-01,1.231769E+00,5.164433E+03,7.088496E+03,3.376401E-01,6.250627E-01,1.289595E+04,1.223440E+04,8.431110E-01,1.078828E+00,1.292631E+04,1.207828E+04,8.450957E-01,1.065062E+00,6.461778E+03,5.523271E+03,4.224579E-01,4.870413E-01,6.462627E+03,6.236243E+03,4.225134E-01,5.499111E-01,4.234185E+03,1.330460E+04,2.989681E-01,1.173198E+00,3.446390E+03,2.161644E+03,2.253179E-01,1.906135E-01,3.445503E+03,2.048312E+03,2.252600E-01,1.806199E-01,2.397915E+03,2.058877E+03,1.567708E-01,1.815515E-01,1.088297E+03,6.877285E+02,7.115067E-02,6.064382E-02,2.397667E+03,1.747095E+03,1.567546E-01,1.540587E-01,5.683737E+03,4.722814E+03,3.715912E-01,4.164571E-01,2.491108E+03,2.046208E+03,1.628635E-01,1.804344E-01,5.502770E+03,2.932522E+03,3.597599E-01,2.585894E-01,5.503069E+03,3.663249E+03,3.597795E-01,3.230249E-01,2.679751E+03,1.791340E+03,1.751966E-01,1.579601E-01,2.679874E+03,2.058301E+03,1.752047E-01,1.815007E-01,2.476306E+03,4.474673E+03,1.748475E-01,3.945761E-01,1.358010E+03,5.619842E+02,8.878390E-02,4.955570E-02,1.357956E+03,5.241336E+02,8.878039E-02,4.621803E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.822285E+02,8.718887E+02,1.286682E-02,7.688304E-02,1.011523E+03,1.332184E+03,7.142185E-02,1.174718E-01,3.872935E+02,8.658761E+02,2.734609E-02,7.635284E-02,2.064121E+02,5.026961E+02,1.457439E-02,4.432767E-02,4.456392E+02,2.868457E+03,3.146578E-02,2.529402E-01,1.376007E+02,8.580157E+02,9.715738E-03,1.008796E-01,2.318676E+03,8.555334E+03,1.637175E-01,7.544082E-01,1.746624E+03,6.140893E+03,1.233260E-01,5.415031E-01,1.457413E+03,4.209217E+03,1.029053E-01,3.711682E-01,2.103671E+03,6.493587E+03,1.485364E-01,5.726037E-01,5.577079E+03,5.896557E+03,3.646181E-01,5.199576E-01,2.445266E+03,2.460093E+03,1.598665E-01,2.169307E-01,5.546011E+03,5.299308E+03,3.625869E-01,4.672923E-01,1.297727E+04,1.372335E+04,8.484273E-01,1.210123E+00,5.156449E+03,7.010022E+03,3.371181E-01,6.181428E-01,1.288350E+04,1.203234E+04,8.422969E-01,1.061010E+00,1.291332E+04,1.179825E+04,8.442462E-01,1.040368E+00,6.455802E+03,5.408714E+03,4.220672E-01,4.769397E-01,6.456653E+03,6.034847E+03,4.221228E-01,5.321520E-01,4.223743E+03,1.320471E+04,2.982309E-01,1.164389E+00,3.443938E+03,2.082749E+03,2.251577E-01,1.836566E-01,3.443047E+03,1.979812E+03,2.250994E-01,1.745796E-01,2.398139E+03,1.962174E+03,1.567854E-01,1.730242E-01,1.088406E+03,6.641788E+02,7.115778E-02,5.856720E-02,2.397891E+03,1.698030E+03,1.567692E-01,1.497321E-01,5.684220E+03,4.582633E+03,3.716227E-01,4.040960E-01,2.491321E+03,1.996660E+03,1.628775E-01,1.760653E-01,5.503249E+03,2.835168E+03,3.597912E-01,2.500048E-01,5.503548E+03,3.528661E+03,3.598108E-01,3.111569E-01,2.680000E+03,1.732200E+03,1.752129E-01,1.527452E-01,2.680124E+03,1.957864E+03,1.752210E-01,1.726442E-01,2.476084E+03,4.395737E+03,1.748318E-01,3.876155E-01,1.358143E+03,5.290953E+02,8.879260E-02,4.665555E-02,1.358089E+03,4.959757E+02,8.878909E-02,4.373507E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,9.110151E+01,6.332439E+02,6.432513E-03,5.583936E-02,5.056900E+02,6.651921E+02,3.570586E-02,5.865655E-02,1.936204E+02,4.325587E+02,1.367119E-02,3.814297E-02,1.031951E+02,2.817379E+02,7.286418E-03,2.484361E-02,2.227878E+02,2.381728E+03,1.573065E-02,2.100204E-01,6.878625E+01,6.354362E+02,4.856873E-03,7.471024E-02,1.159165E+03,6.095671E+03,8.184652E-02,5.375155E-01,8.731874E+02,4.342379E+03,6.165419E-02,3.829104E-01,7.286288E+02,2.957618E+03,5.144716E-02,2.608024E-01,1.051713E+03,4.616675E+03,7.425960E-02,4.070978E-01,5.570755E+03,5.740815E+03,3.642046E-01,5.062243E-01,2.442068E+03,2.415285E+03,1.596574E-01,2.129795E-01,5.539677E+03,5.215127E+03,3.621728E-01,4.598692E-01,1.296096E+04,1.349413E+04,8.473613E-01,1.189911E+00,5.147827E+03,6.932966E+03,3.365545E-01,6.113480E-01,1.286992E+04,1.183766E+04,8.414090E-01,1.043843E+00,1.289919E+04,1.153218E+04,8.433225E-01,1.016906E+00,6.449316E+03,5.300414E+03,4.216431E-01,4.673899E-01,6.450168E+03,5.855651E+03,4.216988E-01,5.163506E-01,4.213206E+03,1.311364E+04,2.974869E-01,1.156359E+00,3.441247E+03,2.008109E+03,2.249817E-01,1.770748E-01,3.440352E+03,1.914316E+03,2.249232E-01,1.688041E-01,2.398160E+03,1.876553E+03,1.567868E-01,1.654742E-01,1.088417E+03,6.420582E+02,7.115851E-02,5.661661E-02,2.397912E+03,1.652307E+03,1.567706E-01,1.457002E-01,5.684207E+03,4.453823E+03,3.716218E-01,3.927375E-01,2.491282E+03,1.949638E+03,1.628749E-01,1.719188E-01,5.503269E+03,2.742567E+03,3.597925E-01,2.418392E-01,5.503569E+03,3.401938E+03,3.598121E-01,2.999824E-01,2.680037E+03,1.677509E+03,1.752153E-01,1.479225E-01,2.680161E+03,1.868667E+03,1.752234E-01,1.647788E-01,2.475868E+03,4.324344E+03,1.748165E-01,3.813201E-01,1.358175E+03,4.986881E+02,8.879473E-02,4.397425E-02,1.358122E+03,4.697271E+02,8.879122E-02,4.142047E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,4.405085E+02,0.000000E+00,3.884398E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.182649E+01,0.000000E+00,4.570053E-03,0.000000E+00,1.069918E+02,0.000000E+00,9.434526E-03,0.000000E+00,1.975254E+03,0.000000E+00,1.741776E-01,0.000000E+00,4.642753E+02,0.000000E+00,5.458631E-02,0.000000E+00,4.282451E+03,0.000000E+00,3.776260E-01,0.000000E+00,3.016146E+03,0.000000E+00,2.659634E-01,0.000000E+00,2.018705E+03,0.000000E+00,1.780091E-01,0.000000E+00,3.211096E+03,0.000000E+00,2.831541E-01,5.564555E+03,5.600384E+03,3.637992E-01,4.938411E-01,2.438925E+03,2.371984E+03,1.594520E-01,2.091612E-01,5.533468E+03,5.133579E+03,3.617669E-01,4.526783E-01,1.294497E+04,1.327906E+04,8.463159E-01,1.170946E+00,5.139355E+03,6.857243E+03,3.360005E-01,6.046708E-01,1.285664E+04,1.164950E+04,8.405412E-01,1.027252E+00,1.288536E+04,1.127733E+04,8.424189E-01,9.944338E-01,6.442978E+03,5.197554E+03,4.212288E-01,4.583196E-01,6.443831E+03,5.694739E+03,4.212845E-01,5.021614E-01,4.202642E+03,1.302996E+04,2.967410E-01,1.148981E+00,3.438612E+03,1.937244E+03,2.248094E-01,1.708259E-01,3.437712E+03,1.851570E+03,2.247506E-01,1.632712E-01,2.398208E+03,1.800308E+03,1.567900E-01,1.587509E-01,1.088441E+03,6.212175E+02,7.116003E-02,5.477888E-02,2.397960E+03,1.609465E+03,1.567737E-01,1.419224E-01,5.684276E+03,4.334952E+03,3.716264E-01,3.822555E-01,2.491291E+03,1.904893E+03,1.628755E-01,1.679732E-01,5.503364E+03,2.654303E+03,3.597987E-01,2.340561E-01,5.503664E+03,3.282248E+03,3.598183E-01,2.894282E-01,2.680101E+03,1.626763E+03,1.752195E-01,1.434477E-01,2.680225E+03,1.789025E+03,1.752277E-01,1.577560E-01,2.475660E+03,4.259467E+03,1.748019E-01,3.755993E-01,1.358214E+03,4.705035E+02,8.879729E-02,4.148894E-02,1.358161E+03,4.452022E+02,8.879377E-02,3.925787E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,6.643580E+02,0.000000E+00,5.858300E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.769197E+02,0.000000E+00,1.560076E-02,0.000000E+00,2.102924E+02,0.000000E+00,1.854355E-02,0.000000E+00,2.620160E+03,0.000000E+00,2.310454E-01,0.000000E+00,7.032407E+02,0.000000E+00,8.268223E-02,0.000000E+00,6.630979E+03,0.000000E+00,5.847188E-01,0.000000E+00,4.697764E+03,0.000000E+00,4.142482E-01,0.000000E+00,3.134660E+03,0.000000E+00,2.764139E-01,0.000000E+00,4.943928E+03,0.000000E+00,4.359549E-01,4.170307E+03,5.474369E+03,2.726462E-01,4.827292E-01,1.827640E+03,2.330890E+03,1.194874E-01,2.055375E-01,4.146990E+03,5.056095E+03,2.711218E-01,4.458458E-01,9.700750E+03,1.308041E+04,6.342153E-01,1.153429E+00,3.850301E+03,6.785119E+03,2.517248E-01,5.983109E-01,9.635697E+03,1.147103E+04,6.299623E-01,1.011514E+00,9.657026E+03,1.103720E+04,6.313567E-01,9.732589E-01,4.829039E+03,5.101237E+03,3.157127E-01,4.498264E-01,4.829679E+03,5.550734E+03,3.157546E-01,4.894630E-01,4.192065E+03,1.295803E+04,2.959941E-01,1.142638E+00,2.577621E+03,1.870785E+03,1.685196E-01,1.649656E-01,2.576944E+03,1.792200E+03,1.684754E-01,1.580359E-01,1.798414E+03,1.732613E+03,1.175767E-01,1.527816E-01,8.162145E+02,6.018253E+02,5.336244E-02,5.306888E-02,1.798228E+03,1.569618E+03,1.175645E-01,1.384087E-01,4.262572E+03,4.226229E+03,2.786782E-01,3.726683E-01,1.868116E+03,1.862976E+03,1.221336E-01,1.642770E-01,4.126956E+03,2.571440E+03,2.698119E-01,2.267493E-01,4.127181E+03,3.170756E+03,2.698267E-01,2.795968E-01,2.009831E+03,1.580068E+03,1.313986E-01,1.393302E-01,2.009924E+03,1.718130E+03,1.314047E-01,1.515045E-01,2.475451E+03,4.202026E+03,1.747872E-01,3.705341E-01,1.018561E+03,4.446650E+02,6.659143E-02,3.921051E-02,1.018520E+03,4.226026E+02,6.658879E-02,3.726505E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,8.250775E+02,0.000000E+00,7.275523E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.505848E+02,0.000000E+00,3.091452E-02,0.000000E+00,3.301721E+02,0.000000E+00,2.911453E-02,0.000000E+00,2.949432E+03,0.000000E+00,2.600806E-01,0.000000E+00,8.799695E+02,0.000000E+00,1.034608E-01,0.000000E+00,8.516541E+03,0.000000E+00,7.509875E-01,0.000000E+00,6.074312E+03,0.000000E+00,5.356321E-01,0.000000E+00,4.038307E+03,0.000000E+00,3.560974E-01,0.000000E+00,6.336122E+03,0.000000E+00,5.587185E-01,2.778241E+03,5.361144E+03,1.816357E-01,4.727450E-01,1.217442E+03,2.292065E+03,7.959387E-02,2.021140E-01,2.762696E+03,4.983027E+03,1.806194E-01,4.394026E-01,6.462181E+03,1.289776E+04,4.224842E-01,1.137323E+00,2.564273E+03,6.717000E+03,1.676470E-01,5.923042E-01,6.419577E+03,1.130297E+04,4.196988E-01,9.966943E-01,6.433657E+03,1.081018E+04,4.206194E-01,9.532407E-01,3.217353E+03,5.011414E+03,2.103440E-01,4.419058E-01,3.217780E+03,5.421583E+03,2.103719E-01,4.780745E-01,4.185413E+03,1.289048E+04,2.955245E-01,1.136681E+00,1.760639E+03,1.808488E+03,1.151070E-01,1.594722E-01,1.760025E+03,1.736125E+03,1.150669E-01,1.530913E-01,1.198792E+03,1.672444E+03,7.837460E-02,1.474759E-01,5.440689E+02,5.838367E+02,3.557012E-02,5.148265E-02,1.198668E+03,1.532634E+03,7.836648E-02,1.351475E-01,2.841338E+03,4.126869E+03,1.857609E-01,3.639068E-01,1.245208E+03,1.823888E+03,8.140915E-02,1.608302E-01,2.750969E+03,2.493996E+03,1.798528E-01,2.199202E-01,2.751120E+03,3.067084E+03,1.798626E-01,2.704550E-01,1.339737E+03,1.537063E+03,8.758927E-02,1.355380E-01,1.339799E+03,1.655064E+03,8.759333E-02,1.459433E-01,2.477659E+03,4.149237E+03,1.749430E-01,3.658792E-01,6.837954E+02,4.210489E+02,4.470515E-02,3.712804E-02,6.837498E+02,4.018814E+02,4.470217E-02,3.543785E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,9.168717E+02,0.000000E+00,8.084963E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.590884E+02,0.000000E+00,4.930035E-02,0.000000E+00,4.304829E+02,0.000000E+00,3.795993E-02,0.000000E+00,3.110683E+03,0.000000E+00,2.742997E-01,0.000000E+00,9.825151E+02,0.000000E+00,1.155174E-01,0.000000E+00,9.563479E+03,0.000000E+00,8.433064E-01,0.000000E+00,6.835149E+03,0.000000E+00,6.027226E-01,0.000000E+00,4.549494E+03,0.000000E+00,4.011738E-01,0.000000E+00,7.107642E+03,0.000000E+00,6.267509E-01,1.388362E+03,5.258823E+03,9.076826E-02,4.637224E-01,6.083345E+02,2.255410E+03,3.977167E-02,1.988818E-01,1.380588E+03,4.914059E+03,9.026003E-02,4.333211E-01,3.229152E+03,1.272932E+04,2.111154E-01,1.122470E+00,1.281118E+03,6.652778E+03,8.375690E-02,5.866411E-01,3.208186E+03,1.114451E+04,2.097447E-01,9.827218E-01,3.215160E+03,1.059602E+04,2.102006E-01,9.343559E-01,1.607908E+03,4.927584E+03,1.051218E-01,4.345137E-01,1.608122E+03,5.304951E+03,1.051357E-01,4.677899E-01,4.195145E+03,1.282695E+04,2.962116E-01,1.131079E+00,1.026305E+03,1.750032E+03,6.709775E-02,1.543176E-01,1.025688E+03,1.683177E+03,6.705737E-02,1.484223E-01,5.993987E+02,1.618666E+03,3.918747E-02,1.427338E-01,2.720345E+02,5.671509E+02,1.778506E-02,5.001129E-02,5.993366E+02,1.498134E+03,3.918340E-02,1.321052E-01,1.420677E+03,4.035739E+03,9.288094E-02,3.558709E-01,6.226050E+02,1.787441E+03,4.070465E-02,1.576163E-01,1.375497E+03,2.421676E+03,8.992721E-02,2.135431E-01,1.375572E+03,2.970537E+03,8.993212E-02,2.619416E-01,6.897068E+02,1.497341E+03,4.509163E-02,1.320353E-01,6.898305E+02,1.598677E+03,4.509971E-02,1.409712E-01,2.489881E+03,4.100596E+03,1.758060E-01,3.615900E-01,3.897263E+02,3.995367E+02,2.547951E-02,3.523109E-02,3.896809E+02,3.830283E+02,2.547654E-02,3.377538E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,9.703113E+02,0.000000E+00,8.556193E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.311632E+02,0.000000E+00,6.447388E-02,0.000000E+00,4.924392E+02,0.000000E+00,4.342323E-02,0.000000E+00,3.224066E+03,0.000000E+00,2.842977E-01,0.000000E+00,1.042399E+03,0.000000E+00,1.225581E-01,0.000000E+00,1.007277E+04,0.000000E+00,8.882155E-01,0.000000E+00,7.203001E+03,0.000000E+00,6.351597E-01,0.000000E+00,4.803341E+03,0.000000E+00,4.235580E-01,0.000000E+00,7.491675E+03,0.000000E+00,6.606149E-01,0.000000E+00,5.165988E+03,0.000000E+00,4.555362E-01,0.000000E+00,2.220819E+03,0.000000E+00,1.958315E-01,0.000000E+00,4.849082E+03,0.000000E+00,4.275914E-01,0.000000E+00,1.257369E+04,0.000000E+00,1.108747E+00,0.000000E+00,6.592310E+03,0.000000E+00,5.813090E-01,0.000000E+00,1.099537E+04,0.000000E+00,9.695700E-01,0.000000E+00,1.039412E+04,0.000000E+00,9.165523E-01,1.167204E+02,4.849165E+03,7.630940E-03,4.275987E-01,1.172105E+02,5.199053E+03,7.662983E-03,4.584518E-01,4.236560E+03,1.276965E+04,2.991359E-01,1.126026E+00,3.760554E+02,1.695160E+03,2.458574E-02,1.494790E-01,3.754548E+02,1.633196E+03,2.454647E-02,1.440150E-01,0.000000E+00,1.570290E+03,0.000000E+00,1.384680E-01,0.000000E+00,5.516860E+02,0.000000E+00,4.864760E-02,0.000000E+00,1.465916E+03,0.000000E+00,1.292642E-01,0.000000E+00,3.951713E+03,0.000000E+00,3.484615E-01,0.000000E+00,1.753482E+03,0.000000E+00,1.546218E-01,0.000000E+00,2.354293E+03,0.000000E+00,2.076012E-01,0.000000E+00,2.880645E+03,0.000000E+00,2.540149E-01,1.288939E+02,1.460388E+03,8.426818E-03,1.287768E-01,1.290271E+02,1.547902E+03,8.435529E-03,1.364938E-01,2.520299E+03,4.056535E+03,1.779538E-01,3.577048E-01,1.401317E+02,3.800997E+02,9.161526E-03,3.351715E-02,1.400915E+02,3.658865E+02,9.158894E-03,3.226382E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,1.011365E+03,0.000000E+00,8.918205E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.392377E+02,0.000000E+00,7.400387E-02,0.000000E+00,5.313570E+02,0.000000E+00,4.685499E-02,0.000000E+00,3.335798E+03,0.000000E+00,2.941502E-01,0.000000E+00,1.086846E+03,0.000000E+00,1.277839E-01,0.000000E+00,1.050033E+04,0.000000E+00,9.259178E-01,0.000000E+00,7.503186E+03,0.000000E+00,6.616300E-01,0.000000E+00,5.017056E+03,0.000000E+00,4.424033E-01,0.000000E+00,7.827364E+03,0.000000E+00,6.902160E-01,0.000000E+00,5.079546E+03,0.000000E+00,4.479137E-01,0.000000E+00,2.187104E+03,0.000000E+00,1.928585E-01,0.000000E+00,4.786100E+03,0.000000E+00,4.220377E-01,0.000000E+00,1.242571E+04,0.000000E+00,1.095697E+00,0.000000E+00,6.532538E+03,0.000000E+00,5.760384E-01,4.653201E+02,1.085116E+04,3.042168E-02,9.568543E-01,4.820114E+02,1.019813E+04,3.151293E-02,8.992698E-01,5.988455E+02,4.774155E+03,3.915130E-02,4.209844E-01,5.996233E+02,5.100495E+03,3.920215E-02,4.497610E-01,4.320549E+03,1.271323E+04,3.050662E-01,1.121051E+00,6.934975E+02,1.642538E+03,4.533945E-02,1.448388E-01,6.927348E+02,1.584970E+03,4.528959E-02,1.397625E-01,6.867320E+01,1.525965E+03,4.489714E-03,1.345594E-01,0.000000E+00,5.369946E+02,0.000000E+00,4.735211E-02,6.857392E+01,1.435249E+03,4.483223E-03,1.265601E-01,8.149144E+01,3.872569E+03,5.327744E-03,3.414826E-01,0.000000E+00,1.720874E+03,0.000000E+00,1.517464E-01,3.491124E+02,2.289904E+03,2.282426E-02,2.019234E-01,3.491669E+02,2.794950E+03,2.282782E-02,2.464583E-01,3.622767E+02,1.425349E+03,2.368491E-02,1.256871E-01,3.624286E+02,1.501342E+03,2.369484E-02,1.323882E-01,2.574131E+03,4.015063E+03,1.817547E-01,3.540478E-01,2.727775E+02,3.621548E+02,1.783364E-02,3.193477E-02,2.727329E+02,3.495271E+02,1.783072E-02,3.082125E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.046307E+03,0.000000E+00,9.226323E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.057217E+02,0.000000E+00,7.986642E-02,0.000000E+00,5.572878E+02,0.000000E+00,4.914157E-02,0.000000E+00,3.446172E+03,0.000000E+00,3.038830E-01,0.000000E+00,1.117022E+03,0.000000E+00,1.313319E-01,0.000000E+00,1.090623E+04,0.000000E+00,9.617100E-01,0.000000E+00,7.781839E+03,0.000000E+00,6.862015E-01,0.000000E+00,5.219625E+03,0.000000E+00,4.602658E-01,0.000000E+00,8.125937E+03,0.000000E+00,7.165441E-01,2.815634E+01,4.997816E+03,1.840804E-03,4.407067E-01,0.000000E+00,2.154325E+03,0.000000E+00,1.899681E-01,7.891931E+00,4.724230E+03,5.159583E-04,4.165820E-01,0.000000E+00,1.228288E+04,0.000000E+00,1.083103E+00,0.000000E+00,6.473845E+03,0.000000E+00,5.708628E-01,1.364445E+03,1.070972E+04,8.920466E-02,9.443816E-01,1.390126E+03,1.000704E+04,9.088360E-02,8.824199E-01,1.227159E+03,4.701477E+03,8.022917E-02,4.145757E-01,1.228039E+03,5.007805E+03,8.028669E-02,4.415876E-01,4.449629E+03,1.266075E+04,3.141803E-01,1.116423E+00,9.962441E+02,1.592010E+03,6.513241E-02,1.403833E-01,9.954770E+02,1.538384E+03,6.508226E-02,1.356545E-01,2.195810E+02,1.484922E+03,1.435576E-02,1.309402E-01,0.000000E+00,5.230523E+02,0.000000E+00,4.612269E-02,2.194136E+02,1.405874E+03,1.434482E-02,1.239698E-01,3.891897E+02,3.797400E+03,2.544443E-02,3.348543E-01,0.000000E+00,1.689619E+03,0.000000E+00,1.489904E-01,8.655025E+02,2.228597E+03,5.658479E-02,1.965174E-01,8.655938E+02,2.712880E+03,5.659076E-02,2.392214E-01,6.473045E+02,1.391908E+03,4.231945E-02,1.227383E-01,6.474596E+02,1.458072E+03,4.232959E-02,1.285726E-01,2.651468E+03,3.976896E+03,1.872154E-01,3.506822E-01,4.158553E+02,3.451333E+02,2.718777E-02,3.043381E-02,4.158264E+02,3.335071E+02,2.718588E-02,2.940862E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.081416E+03,0.000000E+00,9.535917E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.436336E+02,0.000000E+00,8.320949E-02,0.000000E+00,5.759333E+02,0.000000E+00,5.078573E-02,0.000000E+00,3.539707E+03,0.000000E+00,3.121309E-01,0.000000E+00,1.139807E+03,0.000000E+00,1.340107E-01,0.000000E+00,1.123922E+04,0.000000E+00,9.910731E-01,0.000000E+00,8.026143E+03,0.000000E+00,7.077443E-01,2.008853E+02,5.380657E+03,1.418415E-02,4.744656E-01,2.068253E+02,8.366863E+03,1.460356E-02,7.377889E-01,4.206585E+02,4.919957E+03,2.750179E-02,4.338412E-01,0.000000E+00,2.122281E+03,0.000000E+00,1.871425E-01,3.976127E+02,4.663497E+03,2.599511E-02,4.112266E-01,7.651767E+02,1.214422E+04,5.002570E-02,1.070876E+00,0.000000E+00,6.415776E+03,0.000000E+00,5.657423E-01,2.425706E+03,1.057107E+04,1.585877E-01,9.321554E-01,2.456667E+03,9.820268E+03,1.606119E-01,8.659500E-01,1.906596E+03,4.630684E+03,1.246494E-01,4.083331E-01,1.907541E+03,4.920227E+03,1.247111E-01,4.338650E-01,4.614940E+03,1.261117E+04,3.258526E-01,1.112051E+00,1.242886E+03,1.543311E+03,8.125734E-02,1.360890E-01,1.242161E+03,1.493228E+03,8.120997E-02,1.316727E-01,4.175115E+02,1.446733E+03,2.729605E-02,1.275727E-01,6.780173E+01,5.097633E+02,4.432739E-03,4.495086E-02,4.172959E+02,1.377628E+03,2.728196E-02,1.214790E-01,8.537268E+02,3.725755E+03,5.581492E-02,3.285366E-01,0.000000E+00,1.659469E+03,0.000000E+00,1.463317E-01,1.458534E+03,2.170331E+03,9.535601E-02,1.913795E-01,1.458650E+03,2.634024E+03,9.536356E-02,2.322679E-01,9.386777E+02,1.359879E+03,6.136884E-02,1.199140E-01,9.387409E+02,1.417646E+03,6.137296E-02,1.250079E-01,2.745521E+03,3.941451E+03,1.938563E-01,3.475567E-01,5.345419E+02,3.285082E+02,3.494726E-02,2.896781E-02,5.345251E+02,3.175124E+02,3.494616E-02,2.799820E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.117723E+03,0.000000E+00,9.856070E-02,0.000000E+00,6.967309E+01,0.000000E+00,6.143764E-03,0.000000E+00,9.723490E+02,0.000000E+00,8.574161E-02,0.000000E+00,5.930384E+02,0.000000E+00,5.229405E-02,0.000000E+00,3.616921E+03,0.000000E+00,3.189397E-01,0.000000E+00,1.160016E+03,0.000000E+00,1.363868E-01,0.000000E+00,1.152496E+04,0.000000E+00,1.016270E+00,0.000000E+00,8.235640E+03,0.000000E+00,7.262177E-01,4.024947E+02,5.515267E+03,2.841942E-02,4.863356E-01,4.271374E+02,8.568287E+03,3.015940E-02,7.555504E-01,8.310029E+02,4.845120E+03,5.432927E-02,4.272421E-01,1.841448E+01,2.090926E+03,1.203901E-03,1.843776E-01,7.993560E+02,4.603470E+03,5.226027E-02,4.059334E-01,1.583082E+03,1.200911E+04,1.034987E-01,1.058962E+00,0.000000E+00,6.358361E+03,0.000000E+00,5.606795E-01,3.703062E+03,1.043419E+04,2.420987E-01,9.200852E-01,3.734774E+03,9.637312E+03,2.441719E-01,8.498170E-01,2.509308E+03,4.561338E+03,1.640535E-01,4.022182E-01,2.509779E+03,4.836713E+03,1.640842E-01,4.265007E-01,4.802213E+03,1.256202E+04,3.390756E-01,1.107718E+00,1.431605E+03,1.496273E+03,9.359539E-02,1.319412E-01,1.430939E+03,1.449390E+03,9.355186E-02,1.278070E-01,6.630917E+02,1.411038E+03,4.335158E-02,1.244251E-01,1.471352E+02,4.970894E+02,9.619398E-03,4.383328E-02,6.628471E+02,1.350419E+03,4.333559E-02,1.190798E-01,1.435299E+03,3.657291E+03,9.383689E-02,3.224994E-01,9.678236E+00,1.630309E+03,6.327434E-04,1.437605E-01,2.115625E+03,2.114400E+03,1.383152E-01,1.864475E-01,2.115747E+03,2.557952E+03,1.383232E-01,2.255599E-01,1.170414E+03,1.329138E+03,7.651931E-02,1.172032E-01,1.170433E+03,1.379742E+03,7.652053E-02,1.216655E-01,2.847617E+03,3.907737E+03,2.010651E-01,3.445838E-01,6.229835E+02,3.119530E+02,4.072939E-02,2.750797E-02,6.229747E+02,3.014482E+02,4.072882E-02,2.658166E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.583185E+03,2.794716E+03,1.117858E-01,2.464377E-01,8.544353E+03,8.292451E+03,6.033014E-01,7.312272E-01,2.851432E+03,3.894900E+03,2.013345E-01,3.434518E-01,1.439837E+03,1.872325E+03,1.016643E-01,1.651014E-01,3.489785E+03,7.336969E+03,2.464074E-01,6.469730E-01,1.431972E+03,2.763941E+03,1.011090E-01,3.249653E-01,1.631695E+04,2.650094E+04,1.152111E+00,2.336849E+00,1.204703E+04,1.971580E+04,8.506191E-01,1.738537E+00,8.808289E+03,1.328218E+04,6.219374E-01,1.171221E+00,1.303682E+04,2.008001E+04,9.205065E-01,1.770653E+00,1.191261E+04,1.314497E+04,7.788225E-01,1.159122E+00,5.648153E+03,6.294940E+03,3.692647E-01,5.550870E-01,1.186921E+04,1.116376E+04,7.759849E-01,9.844187E-01,2.823055E+04,1.841331E+04,1.845656E+00,1.623684E+00,1.446019E+04,1.131086E+04,9.453780E-01,9.973902E-01,2.646058E+04,2.399448E+04,1.729939E+00,2.115830E+00,2.633841E+04,2.869840E+04,1.721951E+00,2.530621E+00,1.263600E+04,1.066605E+04,8.261160E-01,9.405313E-01,1.263376E+04,1.266010E+04,8.259697E-01,1.116366E+00,1.498035E+04,2.917593E+04,1.057736E+00,2.572730E+00,6.487738E+03,8.160442E+03,4.241551E-01,7.195868E-01,6.486133E+03,7.703378E+03,4.240502E-01,6.792829E-01,5.559601E+03,5.426623E+03,3.634754E-01,4.785190E-01,2.723610E+03,2.755431E+03,1.780641E-01,2.429735E-01,5.559643E+03,4.423979E+03,3.634781E-01,3.901059E-01,1.349106E+04,8.382750E+03,8.820179E-01,7.391898E-01,6.858621E+03,5.201659E+03,4.484027E-01,4.586816E-01,1.213357E+04,9.106285E+03,7.932683E-01,8.029911E-01,1.213332E+04,1.154731E+04,7.932519E-01,1.018240E+00,5.665423E+03,4.050626E+03,3.703938E-01,3.571836E-01,5.665312E+03,5.072559E+03,3.703866E-01,4.472976E-01,1.010648E+04,1.017334E+04,7.136001E-01,8.970836E-01,2.730967E+03,3.209204E+03,1.785451E-01,2.829872E-01,2.731000E+03,3.057895E+03,1.785472E-01,2.696448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,9.367357E-02,2.065083E-01,,,5.055507E-01,6.127492E-01,,,1.687130E-01,2.878035E-01,,,8.519198E-02,1.383506E-01,,,2.064830E-01,5.421464E-01,,,8.472667E-02,2.723123E-01,,,9.654383E-01,1.958218E+00,,,7.127964E-01,1.456848E+00,,,5.211672E-01,9.814526E-01,,,7.713602E-01,1.483760E+00,,,6.526327E-01,9.713139E-01,,,3.094341E-01,4.651483E-01,,,6.502549E-01,8.249170E-01,,,1.546611E+00,1.360604E+00,,,7.922019E-01,8.357867E-01,,,1.449643E+00,1.773010E+00,,,1.442950E+00,2.120594E+00,,,6.922635E-01,7.881405E-01,,,6.921408E-01,9.354854E-01,,,8.863547E-01,2.155880E+00,,,3.554308E-01,6.029948E-01,,,3.553429E-01,5.692212E-01,,,3.045828E-01,4.009863E-01,,,1.492130E-01,2.036054E-01,,,3.045851E-01,3.268985E-01,,,7.391078E-01,6.194216E-01,,,3.757496E-01,3.843631E-01,,,6.647379E-01,6.728854E-01,,,6.647242E-01,8.532587E-01,,,3.103803E-01,2.993105E-01,,,3.103742E-01,3.748236E-01,,,5.979781E-01,7.517324E-01,,,1.496161E-01,2.371358E-01,,,1.496179E-01,2.259553E-01,,,0.000000E+00,0.000000E+00
