04:45:00,1.994730E+02,1.282023E+03,1.408443E-02,1.130486E-01,1.130180E+03,1.584575E+03,7.979998E-02,1.397276E-01,4.257589E+02,1.218454E+03,3.006207E-02,1.074431E-01,2.465915E+02,6.781574E+02,1.741138E-02,5.979983E-02,4.857192E+02,3.816632E+03,3.429576E-02,3.365502E-01,1.297138E+02,1.359224E+03,9.158858E-03,1.598083E-01,2.545936E+03,1.247296E+04,1.797639E-01,1.099864E+00,1.963426E+03,8.909944E+03,1.386339E-01,7.856777E-01,1.837996E+03,5.741998E+03,1.297776E-01,5.063287E-01,2.608428E+03,8.912190E+03,1.841764E-01,7.858758E-01,2.567749E+03,4.265579E+03,1.678742E-01,3.761382E-01,9.221591E+02,1.970685E+03,6.028888E-02,1.737747E-01,2.546288E+03,4.245950E+03,1.664711E-01,3.744073E-01,6.226172E+03,1.099275E+04,4.070545E-01,9.693391E-01,1.287449E+03,6.662210E+03,8.417076E-02,5.874729E-01,6.491907E+03,9.057072E+03,4.244276E-01,7.986514E-01,6.489538E+03,7.601790E+03,4.242728E-01,6.703249E-01,3.441250E+03,3.713843E+03,2.249819E-01,3.274862E-01,3.440640E+03,3.764320E+03,2.249421E-01,3.319373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.874142E+03,9.476005E+02,1.225276E-01,8.355929E-02,1.872692E+03,9.441540E+02,1.224328E-01,8.325538E-02,1.414916E+03,1.238173E+03,9.250431E-02,1.091820E-01,5.918121E+02,4.419506E+02,3.869147E-02,3.897115E-02,1.415029E+03,1.221858E+03,9.251170E-02,1.077433E-01,3.471163E+03,3.197209E+03,2.269376E-01,2.819295E-01,1.336279E+03,1.552380E+03,8.736319E-02,1.368887E-01,3.450207E+03,2.626873E+03,2.255675E-01,2.316374E-01,3.449907E+03,1.958559E+03,2.255479E-01,1.727055E-01,1.724077E+03,1.072222E+03,1.127166E-01,9.454841E-02,1.723989E+03,1.086103E+03,1.127109E-01,9.577247E-02,2.036911E+02,0.000000E+00,1.438226E-02,0.000000E+00,8.626156E+02,1.807694E+02,5.639605E-02,1.594022E-02,8.626285E+02,1.789040E+02,5.639689E-02,1.577573E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:00:00,2.081772E+02,1.285601E+03,1.469902E-02,1.133642E-01,1.176513E+03,1.606061E+03,8.307144E-02,1.416223E-01,4.378326E+02,1.228992E+03,3.091457E-02,1.083724E-01,2.526667E+02,6.804807E+02,1.784034E-02,6.000470E-02,5.015780E+02,3.826281E+03,3.541552E-02,3.374010E-01,1.385452E+02,1.363338E+03,9.782426E-03,1.602919E-01,2.609200E+03,1.251072E+04,1.842309E-01,1.103194E+00,2.008520E+03,8.947510E+03,1.418180E-01,7.889903E-01,1.863207E+03,5.759794E+03,1.315577E-01,5.078979E-01,2.647446E+03,8.927993E+03,1.869314E-01,7.872693E-01,2.616236E+03,4.282260E+03,1.710442E-01,3.776091E-01,9.672407E+02,1.985072E+03,6.323623E-02,1.750434E-01,2.594733E+03,4.265940E+03,1.696383E-01,3.761700E-01,6.324957E+03,1.106430E+04,4.135128E-01,9.756487E-01,1.479643E+03,6.720509E+03,9.673604E-02,5.926136E-01,6.594213E+03,9.183497E+03,4.311162E-01,8.097996E-01,6.592155E+03,7.582840E+03,4.309817E-01,6.686539E-01,3.490103E+03,3.771084E+03,2.281758E-01,3.325337E-01,3.489473E+03,3.768460E+03,2.281346E-01,3.323023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.898006E+03,9.403692E+02,1.240877E-01,8.292163E-02,1.896571E+03,9.371790E+02,1.239939E-01,8.264032E-02,1.444271E+03,1.240277E+03,9.442351E-02,1.093675E-01,6.088908E+02,4.432323E+02,3.980804E-02,3.908416E-02,1.444388E+03,1.224955E+03,9.443113E-02,1.080164E-01,3.533408E+03,3.214858E+03,2.310070E-01,2.834858E-01,1.376775E+03,1.561974E+03,9.001073E-02,1.377346E-01,3.498798E+03,2.664880E+03,2.287443E-01,2.349888E-01,3.498495E+03,1.944670E+03,2.287245E-01,1.714808E-01,1.741923E+03,1.090098E+03,1.138834E-01,9.612472E-02,1.741834E+03,1.085849E+03,1.138776E-01,9.575006E-02,3.459400E+02,0.000000E+00,2.442620E-02,0.000000E+00,8.705125E+02,1.768454E+02,5.691233E-02,1.559421E-02,8.705261E+02,1.750524E+02,5.691322E-02,1.543610E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,2.160297E+02,1.288375E+03,1.525347E-02,1.136087E-01,1.218443E+03,1.626768E+03,8.603207E-02,1.434482E-01,4.489040E+02,1.246273E+03,3.169631E-02,1.098962E-01,2.581960E+02,6.829575E+02,1.823076E-02,6.022310E-02,5.160572E+02,3.838503E+03,3.643787E-02,3.384787E-01,1.465236E+02,1.366970E+03,1.034577E-02,1.607190E-01,2.667587E+03,1.255721E+04,1.883535E-01,1.107293E+00,2.050137E+03,9.014154E+03,1.447565E-01,7.948669E-01,1.886526E+03,5.796109E+03,1.332042E-01,5.111002E-01,2.683535E+03,8.944174E+03,1.894796E-01,7.886961E-01,2.663384E+03,4.309113E+03,1.741266E-01,3.799770E-01,1.009212E+03,2.000785E+03,6.598023E-02,1.764289E-01,2.642171E+03,4.305317E+03,1.727398E-01,3.796423E-01,6.421685E+03,1.125047E+04,4.198367E-01,9.920652E-01,1.649537E+03,6.782031E+03,1.078434E-01,5.980386E-01,6.698443E+03,9.615439E+03,4.379305E-01,8.478882E-01,6.696324E+03,7.576834E+03,4.377920E-01,6.681242E-01,3.538056E+03,3.984553E+03,2.313109E-01,3.513574E-01,3.537405E+03,3.809144E+03,2.312683E-01,3.358899E-01,8.711164E+03,1.263852E+04,6.150796E-01,1.114463E+00,1.921120E+03,9.356407E+02,1.255989E-01,8.250468E-02,1.919699E+03,9.326669E+02,1.255060E-01,8.224244E-02,1.472331E+03,1.246732E+03,9.625800E-02,1.099367E-01,6.254875E+02,4.451320E+02,4.089310E-02,3.925169E-02,1.472450E+03,1.235744E+03,9.626578E-02,1.089677E-01,3.592881E+03,3.273581E+03,2.348953E-01,2.886639E-01,1.418083E+03,1.572829E+03,9.271141E-02,1.386918E-01,3.545181E+03,2.809401E+03,2.317767E-01,2.477326E-01,3.544874E+03,1.935500E+03,2.317567E-01,1.706721E-01,1.758911E+03,1.162132E+03,1.149940E-01,1.024767E-01,1.758820E+03,1.098734E+03,1.149881E-01,9.688623E-02,4.538517E+03,3.904978E+03,3.204565E-01,3.443405E-01,8.780208E+02,1.738197E+02,5.740321E-02,1.532740E-02,8.780350E+02,1.720947E+02,5.740414E-02,1.517529E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,2.230761E+02,1.292744E+03,1.575100E-02,1.139940E-01,1.256175E+03,1.650319E+03,8.869625E-02,1.455249E-01,4.589902E+02,1.283268E+03,3.240847E-02,1.131584E-01,2.631748E+02,6.861150E+02,1.858230E-02,6.050154E-02,5.292072E+02,3.867029E+03,3.736637E-02,3.409941E-01,1.537410E+02,1.370359E+03,1.085538E-02,1.611174E-01,2.721159E+03,1.262522E+04,1.921362E-01,1.113290E+00,2.088280E+03,9.123513E+03,1.474497E-01,8.045102E-01,1.907763E+03,5.861331E+03,1.347037E-01,5.168514E-01,2.716480E+03,8.971082E+03,1.918058E-01,7.910689E-01,2.704584E+03,4.343962E+03,1.768202E-01,3.830501E-01,1.044348E+03,2.015118E+03,6.827733E-02,1.776928E-01,2.683793E+03,4.578238E+03,1.754609E-01,4.037084E-01,6.511416E+03,1.153848E+04,4.257031E-01,1.017462E+00,1.793794E+03,6.837054E+03,1.172746E-01,6.028906E-01,6.791823E+03,1.040048E+04,4.440355E-01,9.171129E-01,6.789806E+03,7.579782E+03,4.439037E-01,6.683842E-01,3.579058E+03,4.378161E+03,2.339915E-01,3.860656E-01,3.578387E+03,3.885778E+03,2.339477E-01,3.426474E-01,1.050111E+04,1.521932E+04,7.414648E-01,1.342038E+00,1.940879E+03,9.330186E+02,1.268907E-01,8.227346E-02,1.939472E+03,9.301915E+02,1.267988E-01,8.202417E-02,1.495324E+03,1.257681E+03,9.776123E-02,1.109022E-01,6.394695E+02,4.470706E+02,4.180722E-02,3.942263E-02,1.495444E+03,1.327735E+03,9.776908E-02,1.170795E-01,3.642128E+03,3.370413E+03,2.381149E-01,2.972026E-01,1.456358E+03,1.582507E+03,9.521372E-02,1.395453E-01,3.582940E+03,3.080076E+03,2.342453E-01,2.716007E-01,3.582632E+03,1.930116E+03,2.342252E-01,1.701974E-01,1.772748E+03,1.297864E+03,1.158987E-01,1.144454E-01,1.772657E+03,1.124969E+03,1.158927E-01,9.919962E-02,6.114908E+03,4.765861E+03,4.317626E-01,4.202530E-01,8.841783E+02,1.716213E+02,5.780577E-02,1.513354E-02,8.841932E+02,1.699594E+02,5.780675E-02,1.498700E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,2.294622E+02,1.296530E+03,1.620192E-02,1.143279E-01,1.290482E+03,1.674333E+03,9.111861E-02,1.476425E-01,4.682927E+02,1.327385E+03,3.306531E-02,1.170486E-01,2.677368E+02,6.896512E+02,1.890442E-02,6.081335E-02,5.412779E+02,3.898291E+03,3.821866E-02,3.437508E-01,1.602786E+02,1.373406E+03,1.131698E-02,1.614757E-01,2.770857E+03,1.269702E+04,1.956452E-01,1.119622E+00,2.123683E+03,9.263972E+03,1.499494E-01,8.168959E-01,1.927586E+03,5.949710E+03,1.361034E-01,5.246446E-01,2.747205E+03,8.998234E+03,1.939752E-01,7.934631E-01,2.741888E+03,4.375095E+03,1.792591E-01,3.857954E-01,1.071570E+03,2.020431E+03,7.005709E-02,1.781614E-01,2.721218E+03,5.077791E+03,1.779077E-01,4.477590E-01,6.600392E+03,1.188537E+04,4.315202E-01,1.048051E+00,1.898098E+03,6.851886E+03,1.240938E-01,6.041984E-01,6.879394E+03,1.152492E+04,4.497607E-01,1.016266E+00,6.877310E+03,7.579053E+03,4.496245E-01,6.683199E-01,3.619200E+03,4.944686E+03,2.366159E-01,4.360218E-01,3.618514E+03,3.990821E+03,2.365711E-01,3.519101E-01,1.756673E+04,2.287726E+04,1.240355E+00,2.017314E+00,1.959870E+03,9.320302E+02,1.281323E-01,8.218630E-02,1.958477E+03,9.293105E+02,1.280412E-01,8.194648E-02,1.509774E+03,1.270591E+03,9.870593E-02,1.120405E-01,6.484573E+02,4.475632E+02,4.239482E-02,3.946606E-02,1.509892E+03,1.503058E+03,9.871367E-02,1.325395E-01,3.678989E+03,3.493751E+03,2.405248E-01,3.080785E-01,1.478840E+03,1.584027E+03,9.668353E-02,1.396793E-01,3.611022E+03,3.474432E+03,2.360813E-01,3.063749E-01,3.610717E+03,1.925632E+03,2.360613E-01,1.698020E-01,1.784774E+03,1.495463E+03,1.166849E-01,1.318697E-01,1.784682E+03,1.163034E+03,1.166789E-01,1.025562E-01,9.319201E+03,7.073467E+03,6.580120E-01,6.237374E-01,8.895905E+02,1.701939E+02,5.815962E-02,1.500767E-02,8.896059E+02,1.685898E+02,5.816062E-02,1.486622E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,2.352250E+02,1.301014E+03,1.660882E-02,1.147233E-01,1.321530E+03,1.700434E+03,9.331083E-02,1.499441E-01,4.768124E+02,1.381993E+03,3.366687E-02,1.218640E-01,2.718771E+02,6.936186E+02,1.919675E-02,6.116320E-02,5.522963E+02,3.936943E+03,3.899665E-02,3.471591E-01,1.662090E+02,1.376276E+03,1.173572E-02,1.618131E-01,2.816651E+03,1.277094E+04,1.988787E-01,1.126140E+00,2.156285E+03,9.424159E+03,1.522514E-01,8.310212E-01,1.945795E+03,6.056119E+03,1.373891E-01,5.340278E-01,2.775466E+03,9.030793E+03,1.959706E-01,7.963342E-01,2.765584E+03,4.389539E+03,1.808082E-01,3.870690E-01,1.085029E+03,2.011202E+03,7.093699E-02,1.773475E-01,2.744658E+03,5.757084E+03,1.794402E-01,5.076589E-01,6.668436E+03,1.219064E+04,4.359688E-01,1.074969E+00,1.941755E+03,6.805968E+03,1.269480E-01,6.001494E-01,6.943285E+03,1.283407E+04,4.539378E-01,1.131706E+00,6.941184E+03,7.565729E+03,4.538005E-01,6.671450E-01,3.652058E+03,5.600291E+03,2.387641E-01,4.938330E-01,3.651361E+03,4.096582E+03,2.387186E-01,3.612360E-01,2.269036E+04,2.870065E+04,1.602125E+00,2.530819E+00,1.975545E+03,9.319567E+02,1.291571E-01,8.217982E-02,1.974167E+03,9.293457E+02,1.290670E-01,8.194958E-02,1.510838E+03,1.282075E+03,9.877550E-02,1.130532E-01,6.496313E+02,4.454952E+02,4.247157E-02,3.928371E-02,1.510951E+03,1.744777E+03,9.878290E-02,1.538542E-01,3.694787E+03,3.610912E+03,2.415577E-01,3.184098E-01,1.476527E+03,1.572614E+03,9.653232E-02,1.386729E-01,3.622206E+03,3.940208E+03,2.368125E-01,3.474470E-01,3.621909E+03,1.920043E+03,2.367930E-01,1.693092E-01,1.792803E+03,1.726461E+03,1.172098E-01,1.522392E-01,1.792712E+03,1.204279E+03,1.172038E-01,1.061932E-01,1.170782E+04,8.831256E+03,8.266683E-01,7.787390E-01,8.934045E+02,1.694201E+02,5.840896E-02,1.493944E-02,8.934203E+02,1.678685E+02,5.841000E-02,1.480262E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,7.676359E+02,1.896702E+03,5.420139E-02,1.672510E-01,4.177439E+03,4.552799E+03,2.949614E-01,4.014652E-01,1.583586E+03,2.628125E+03,1.118142E-01,2.317478E-01,7.565364E+02,1.187500E+03,5.341768E-02,1.047136E-01,1.882705E+03,5.497234E+03,1.329344E-01,4.847454E-01,7.306513E+02,2.034050E+03,5.158997E-02,2.391497E-01,9.667109E+03,2.031875E+04,6.825771E-01,1.791705E+00,7.140526E+03,1.508896E+04,5.041797E-01,1.330542E+00,5.363198E+03,9.867277E+03,3.786858E-01,8.700952E-01,7.956959E+03,1.469117E+04,5.618266E-01,1.295466E+00,6.509184E+03,4.386497E+03,4.255572E-01,3.868008E-01,3.066389E+03,1.987332E+03,2.004743E-01,1.752427E-01,6.489512E+03,6.576386E+03,4.242711E-01,5.799048E-01,1.611534E+04,1.239962E+04,1.053588E+00,1.093397E+00,8.158441E+03,6.700015E+03,5.333823E-01,5.908065E-01,1.543841E+04,1.414739E+04,1.009332E+00,1.247515E+00,1.543492E+04,7.542078E+03,1.009104E+00,6.650595E-01,7.549972E+03,6.252299E+03,4.936018E-01,5.513270E-01,7.548994E+03,4.188996E+03,4.935378E-01,3.693851E-01,1.884912E+04,2.153746E+04,1.330902E+00,1.899171E+00,3.684509E+03,9.333008E+02,2.408857E-01,8.229835E-02,3.682926E+03,9.307711E+02,2.407822E-01,8.207527E-02,3.085301E+03,1.292558E+03,2.017107E-01,1.139776E-01,1.418468E+03,4.409913E+02,9.273652E-02,3.888656E-02,3.085457E+03,2.039546E+03,2.017209E-01,1.798469E-01,7.703451E+03,3.706018E+03,5.036360E-01,3.267962E-01,3.500882E+03,1.548640E+03,2.288805E-01,1.365589E-01,7.149061E+03,4.417569E+03,4.673910E-01,3.895407E-01,7.148687E+03,1.914420E+03,4.673666E-01,1.688133E-01,3.381763E+03,1.960066E+03,2.210928E-01,1.728384E-01,3.381647E+03,1.244830E+03,2.210852E-01,1.097690E-01,9.858660E+03,6.584937E+03,6.961023E-01,5.806589E-01,1.573675E+03,1.695260E+02,1.028836E-01,1.494878E-02,1.573696E+03,1.680225E+02,1.028851E-01,1.481620E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,1.108307E+03,2.105810E+03,7.825554E-02,1.856901E-01,6.006648E+03,5.534870E+03,4.241186E-01,4.880641E-01,2.046015E+03,2.795465E+03,1.444654E-01,2.465038E-01,1.024968E+03,1.309665E+03,7.237111E-02,1.154861E-01,2.493842E+03,5.771402E+03,1.760857E-01,5.089215E-01,1.029191E+03,2.168486E+03,7.266935E-02,2.549558E-01,1.189324E+04,2.024412E+04,8.397599E-01,1.785124E+00,8.797479E+03,1.524160E+04,6.211742E-01,1.344002E+00,6.556836E+03,1.003950E+04,4.629664E-01,8.852823E-01,9.697388E+03,1.483815E+04,6.847151E-01,1.308426E+00,8.006058E+03,4.370528E+03,5.234198E-01,3.853926E-01,3.807149E+03,1.952429E+03,2.489036E-01,1.721649E-01,7.983136E+03,7.307094E+03,5.219212E-01,6.443386E-01,1.961720E+04,1.251572E+04,1.282532E+00,1.103635E+00,9.916589E+03,6.552711E+03,6.483264E-01,5.778173E-01,1.848882E+04,1.539810E+04,1.208761E+00,1.357803E+00,1.848491E+04,7.541543E+03,1.208506E+00,6.650123E-01,9.029909E+03,6.863383E+03,5.903571E-01,6.052123E-01,9.028871E+03,4.265696E+03,5.902892E-01,3.761485E-01,2.167244E+04,2.420926E+04,1.530252E+00,2.134769E+00,4.536539E+03,9.362781E+02,2.965897E-01,8.256088E-02,4.534806E+03,9.338289E+02,2.964764E-01,8.234491E-02,3.826908E+03,1.303602E+03,2.501955E-01,1.149515E-01,1.802775E+03,4.344631E+02,1.178618E-01,3.831090E-02,3.827061E+03,2.309671E+03,2.502055E-01,2.036665E-01,9.500490E+03,3.781507E+03,6.211227E-01,3.334528E-01,4.430384E+03,1.515676E+03,2.896495E-01,1.336521E-01,8.674060E+03,4.882552E+03,5.670924E-01,4.305428E-01,8.673689E+03,1.919267E+03,5.670681E-01,1.692407E-01,4.100033E+03,2.183066E+03,2.680518E-01,1.925025E-01,4.099920E+03,1.284546E+03,2.680444E-01,1.132711E-01,1.038270E+04,7.321193E+03,7.331037E-01,6.455819E-01,1.943827E+03,1.705772E+02,1.270834E-01,1.504148E-02,1.943846E+03,1.691106E+02,1.270847E-01,1.491215E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.454159E+03,2.478852E+03,1.026755E-01,2.185849E-01,7.862058E+03,7.454929E+03,5.551257E-01,6.573746E-01,2.617200E+03,3.465375E+03,1.847958E-01,3.055763E-01,1.309375E+03,1.607702E+03,9.245258E-02,1.417669E-01,3.213856E+03,6.594452E+03,2.269246E-01,5.814979E-01,1.364701E+03,2.516927E+03,9.635908E-02,2.959231E-01,1.510152E+04,2.365182E+04,1.066291E+00,2.085614E+00,1.114141E+04,1.787500E+04,7.866752E-01,1.576215E+00,8.153101E+03,1.185671E+04,5.756758E-01,1.045523E+00,1.209710E+04,1.759974E+04,8.541548E-01,1.551943E+00,1.020765E+04,4.357681E+03,6.673554E-01,3.842597E-01,4.896607E+03,1.916468E+03,3.201302E-01,1.689939E-01,1.018282E+04,7.945292E+03,6.657319E-01,7.006148E-01,2.508607E+04,1.258197E+04,1.640076E+00,1.109477E+00,1.282166E+04,6.409647E+03,8.382538E-01,5.652019E-01,2.313601E+04,1.658189E+04,1.512585E+00,1.462189E+00,2.313230E+04,7.591383E+03,1.512343E+00,6.694072E-01,1.111677E+04,7.428877E+03,7.267918E-01,6.550774E-01,1.111582E+04,4.334709E+03,7.267296E-01,3.822341E-01,1.890215E+04,2.164905E+04,1.334647E+00,1.909011E+00,5.533295E+03,9.417954E+02,3.617556E-01,8.304740E-02,5.531479E+03,9.394229E+02,3.616368E-01,8.283819E-02,4.657927E+03,1.320101E+03,3.045258E-01,1.164064E-01,2.232703E+03,4.280346E+02,1.459696E-01,3.774403E-02,4.658055E+03,2.550580E+03,3.045341E-01,2.249099E-01,1.156725E+04,3.851470E+03,7.562432E-01,3.396222E-01,5.589114E+03,1.483188E+03,3.654049E-01,1.307873E-01,1.042129E+04,5.333445E+03,6.813226E-01,4.703025E-01,1.042096E+04,1.943225E+03,6.813014E-01,1.713533E-01,4.889714E+03,2.394129E+03,3.196796E-01,2.111140E-01,4.889622E+03,1.325900E+03,3.196735E-01,1.169177E-01,9.101628E+03,6.570583E+03,6.426496E-01,5.793932E-01,2.315329E+03,1.727473E+02,1.513715E-01,1.523284E-02,2.315342E+03,1.713100E+02,1.513724E-01,1.510609E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.688191E+03,2.742177E+03,1.192001E-01,2.418048E-01,9.123797E+03,8.806420E+03,6.442149E-01,7.765490E-01,2.953843E+03,3.914443E+03,2.085655E-01,3.451751E-01,1.494408E+03,1.813166E+03,1.055174E-01,1.598848E-01,3.652611E+03,7.149635E+03,2.579043E-01,6.304539E-01,1.577849E+03,2.754799E+03,1.114091E-01,3.238905E-01,1.683952E+04,2.577299E+04,1.189008E+00,2.272659E+00,1.242200E+04,1.956247E+04,8.770952E-01,1.725016E+00,9.042464E+03,1.303840E+04,6.384721E-01,1.149724E+00,1.341648E+04,1.944631E+04,9.473138E-01,1.714773E+00,1.148250E+04,4.360848E+03,7.507023E-01,3.845390E-01,5.531344E+03,1.889461E+03,3.616280E-01,1.666125E-01,1.145584E+04,7.912040E+03,7.489593E-01,6.976827E-01,2.815480E+04,1.263519E+04,1.840704E+00,1.114169E+00,1.443233E+04,6.305456E+03,9.435561E-01,5.560143E-01,2.576507E+04,1.769032E+04,1.684468E+00,1.559930E+00,2.576146E+04,7.709631E+03,1.684232E+00,6.798342E-01,1.233502E+04,7.945505E+03,8.064388E-01,7.006336E-01,1.233418E+04,4.404945E+03,8.063838E-01,3.884275E-01,1.772953E+04,2.080863E+04,1.251850E+00,1.834903E+00,6.181911E+03,9.794877E+02,4.041607E-01,8.637110E-02,6.180004E+03,1.015696E+03,4.040361E-01,8.956398E-02,5.190526E+03,1.345660E+03,3.393460E-01,1.186601E-01,2.508834E+03,4.243220E+02,1.640225E-01,3.741666E-02,5.190625E+03,2.771696E+03,3.393525E-01,2.444078E-01,1.286860E+04,3.927479E+03,8.413227E-01,3.463246E-01,6.291727E+03,1.458535E+03,4.113403E-01,1.286135E-01,1.151339E+04,5.766605E+03,7.527217E-01,5.084985E-01,1.151312E+04,1.993819E+03,7.527041E-01,1.758147E-01,5.387050E+03,2.592013E+03,3.521944E-01,2.285634E-01,5.386984E+03,1.371634E+03,3.521900E-01,1.209505E-01,8.411394E+03,6.344869E+03,5.939134E-01,5.594898E-01,2.564308E+03,1.875490E+02,1.676492E-01,1.653804E-02,2.564312E+03,2.005536E+02,1.676495E-01,1.768479E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.357646E+03,2.371076E+03,9.586094E-02,2.090812E-01,7.358905E+03,7.117252E+03,5.195990E-01,6.275984E-01,2.144150E+03,3.112105E+03,1.513946E-01,2.744251E-01,1.169725E+03,1.496924E+03,8.259220E-02,1.319986E-01,2.706976E+03,6.100413E+03,1.911347E-01,5.379336E-01,1.199726E+03,2.297098E+03,8.471046E-02,2.700771E-01,1.156214E+04,2.010693E+04,8.163821E-01,1.773026E+00,8.592527E+03,1.550645E+04,6.067029E-01,1.367357E+00,6.416398E+03,1.036167E+04,4.530503E-01,9.136905E-01,9.415935E+03,1.547767E+04,6.648422E-01,1.364819E+00,8.928499E+03,4.387805E+03,5.837271E-01,3.869161E-01,4.139642E+03,1.877459E+03,2.706414E-01,1.655541E-01,8.898666E+03,7.559753E+03,5.817767E-01,6.666180E-01,2.160464E+04,1.270745E+04,1.412468E+00,1.120542E+00,9.733564E+03,6.258143E+03,6.363606E-01,5.518422E-01,1.974546E+04,1.873070E+04,1.290918E+00,1.651671E+00,1.974347E+04,7.922019E+03,1.290788E+00,6.985626E-01,9.574076E+03,8.420385E+03,6.259336E-01,7.425085E-01,9.573663E+03,4.486061E+03,6.259066E-01,3.955803E-01,1.649374E+04,2.021912E+04,1.164594E+00,1.782920E+00,5.062204E+03,1.062766E+03,3.309566E-01,9.371459E-02,5.060449E+03,1.198646E+03,3.308418E-01,1.056964E-01,4.083818E+03,1.382480E+03,2.669917E-01,1.219069E-01,1.981919E+03,4.255581E+02,1.295739E-01,3.752565E-02,4.083832E+03,2.980878E+03,2.669926E-01,2.628535E-01,1.002205E+04,4.019472E+03,6.552210E-01,3.544366E-01,4.887668E+03,1.450436E+03,3.195458E-01,1.278992E-01,8.962231E+03,6.183950E+03,5.859324E-01,5.452999E-01,8.962113E+03,2.083209E+03,5.859247E-01,1.836971E-01,4.242557E+03,2.779038E+03,2.773698E-01,2.450552E-01,4.242545E+03,1.424756E+03,2.773689E-01,1.256348E-01,7.742217E+03,6.204932E+03,5.466640E-01,5.471501E-01,2.102610E+03,2.178103E+02,1.374644E-01,1.920649E-02,2.102597E+03,2.629824E+02,1.374635E-01,2.318976E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.189675E+03,2.353283E+03,8.400083E-02,2.075122E-01,6.465560E+03,7.139920E+03,4.565215E-01,6.295972E-01,1.941561E+03,3.332692E+03,1.370902E-01,2.938763E-01,1.039192E+03,1.529704E+03,7.337544E-02,1.348891E-01,2.430321E+03,6.266131E+03,1.716006E-01,5.525466E-01,1.061745E+03,2.333927E+03,7.496791E-02,2.744071E-01,1.073749E+04,2.183681E+04,7.581545E-01,1.925567E+00,7.962854E+03,1.678201E+04,5.622428E-01,1.479835E+00,5.925043E+03,1.121048E+04,4.183566E-01,9.885388E-01,8.726638E+03,1.689526E+04,6.161722E-01,1.489822E+00,8.527185E+03,4.439138E+03,5.574900E-01,3.914426E-01,3.938969E+03,1.911510E+03,2.575218E-01,1.685567E-01,8.498589E+03,7.259126E+03,5.556204E-01,6.401088E-01,2.077746E+04,1.281328E+04,1.358388E+00,1.129873E+00,9.372677E+03,6.267523E+03,6.127665E-01,5.526694E-01,1.898128E+04,1.969378E+04,1.240957E+00,1.736595E+00,1.898003E+04,8.213035E+03,1.240876E+00,7.242244E-01,9.139129E+03,8.854145E+03,5.974976E-01,7.807574E-01,9.138952E+03,4.582214E+03,5.974861E-01,4.040590E-01,1.524172E+04,1.975684E+04,1.076190E+00,1.742155E+00,4.743166E+03,1.206765E+03,3.100986E-01,1.064123E-01,4.741520E+03,1.501641E+03,3.099909E-01,1.324145E-01,3.761620E+03,1.430629E+03,2.459270E-01,1.261527E-01,1.813326E+03,4.424779E+02,1.185516E-01,3.901765E-02,3.761592E+03,3.177700E+03,2.459252E-01,2.802092E-01,9.270203E+03,4.131899E+03,6.060670E-01,3.643504E-01,4.516326E+03,1.466494E+03,2.952682E-01,1.293153E-01,8.318795E+03,6.581588E+03,5.438659E-01,5.803636E-01,8.318757E+03,2.210855E+03,5.438634E-01,1.949529E-01,3.924409E+03,2.955244E+03,2.565698E-01,2.605930E-01,3.924427E+03,1.486553E+03,2.565710E-01,1.310840E-01,7.090298E+03,6.121966E+03,5.006332E-01,5.398342E-01,1.926520E+03,2.683361E+02,1.259519E-01,2.366184E-02,1.926497E+03,3.623783E+02,1.259505E-01,3.195447E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,9.936546E+02,2.148031E+03,7.016016E-02,1.894131E-01,5.424291E+03,6.100804E+03,3.829994E-01,5.379681E-01,1.601068E+03,3.016693E+03,1.130485E-01,2.660116E-01,8.755426E+02,1.369749E+03,6.182048E-02,1.207843E-01,2.005376E+03,5.839108E+03,1.415960E-01,5.148918E-01,8.664434E+02,2.134572E+03,6.117801E-02,2.509684E-01,8.793547E+03,1.992349E+04,6.208965E-01,1.756851E+00,6.544799E+03,1.544089E+04,4.621164E-01,1.361576E+00,4.961732E+03,1.033007E+04,3.503389E-01,9.109043E-01,7.276223E+03,1.547963E+04,5.137610E-01,1.364992E+00,7.338509E+03,4.512711E+03,4.797768E-01,3.979303E-01,3.349939E+03,2.018747E+03,2.190122E-01,1.780129E-01,7.310214E+03,7.271330E+03,4.779269E-01,6.411849E-01,1.778122E+04,1.295796E+04,1.162500E+00,1.142632E+00,7.777291E+03,6.329689E+03,5.084634E-01,5.581512E-01,1.645267E+04,2.056648E+04,1.075642E+00,1.813550E+00,1.645161E+04,8.578695E+03,1.075573E+00,7.564682E-01,8.016098E+03,9.245188E+03,5.240761E-01,8.152395E-01,8.016034E+03,4.694558E+03,5.240720E-01,4.139655E-01,1.407744E+04,1.939981E+04,9.939826E-01,1.710673E+00,4.232388E+03,1.420675E+03,2.767049E-01,1.252750E-01,4.230797E+03,1.928778E+03,2.766009E-01,1.700794E-01,3.315053E+03,1.489304E+03,2.167314E-01,1.313267E-01,1.580558E+03,4.830807E+02,1.033337E-01,4.259799E-02,3.315004E+03,3.359364E+03,2.167282E-01,2.962283E-01,8.156949E+03,4.266301E+03,5.332847E-01,3.762019E-01,3.873686E+03,1.509138E+03,2.532537E-01,1.330756E-01,7.379264E+03,6.954375E+03,4.824413E-01,6.132359E-01,7.379264E+03,2.379766E+03,4.824412E-01,2.098474E-01,3.498792E+03,3.119867E+03,2.287439E-01,2.751095E-01,3.498825E+03,1.557460E+03,2.287461E-01,1.373366E-01,6.506272E+03,6.081235E+03,4.593961E-01,5.362425E-01,1.729730E+03,3.408809E+02,1.130862E-01,3.005883E-02,1.729702E+03,5.045304E+02,1.130844E-01,4.448943E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,8.913282E+02,2.033099E+03,6.293508E-02,1.792784E-01,4.880152E+03,5.530661E+03,3.445788E-01,4.876930E-01,1.472017E+03,2.884938E+03,1.039365E-01,2.543934E-01,7.978121E+02,1.289082E+03,5.633208E-02,1.136711E-01,1.830433E+03,5.637820E+03,1.292436E-01,4.971423E-01,7.772195E+02,2.028045E+03,5.487807E-02,2.384437E-01,8.209188E+03,1.916158E+04,5.796360E-01,1.689666E+00,6.108561E+03,1.492622E+04,4.313145E-01,1.316192E+00,4.650691E+03,1.001139E+04,3.283769E-01,8.828027E-01,6.825335E+03,1.485174E+04,4.819246E-01,1.309625E+00,7.017017E+03,4.606113E+03,4.587583E-01,4.061664E-01,3.189062E+03,2.195052E+03,2.084944E-01,1.935594E-01,6.989376E+03,7.965952E+03,4.569512E-01,7.024366E-01,1.703297E+04,1.314592E+04,1.113581E+00,1.159205E+00,7.426400E+03,6.437417E+03,4.855229E-01,5.676506E-01,1.581844E+04,2.134965E+04,1.034177E+00,1.882610E+00,1.581769E+04,9.017834E+03,1.034128E+00,7.951914E-01,7.700215E+03,9.596976E+03,5.034244E-01,8.462602E-01,7.700258E+03,4.823158E+03,5.034272E-01,4.253055E-01,1.306343E+04,1.913240E+04,9.223850E-01,1.687092E+00,4.033992E+03,1.683639E+03,2.637342E-01,1.484630E-01,4.032468E+03,2.414887E+03,2.636346E-01,2.129444E-01,3.144188E+03,1.557611E+03,2.055606E-01,1.373500E-01,1.489796E+03,5.507605E+02,9.739982E-02,4.856599E-02,3.144121E+03,3.525854E+03,2.055562E-01,3.109094E-01,7.743563E+03,4.423583E+03,5.062584E-01,3.900710E-01,3.662655E+03,1.581919E+03,2.394569E-01,1.394934E-01,7.042503E+03,7.302078E+03,4.604245E-01,6.438963E-01,7.042535E+03,2.591835E+03,4.604266E-01,2.285477E-01,3.338604E+03,3.273912E+03,2.182711E-01,2.886932E-01,3.338649E+03,1.637349E+03,2.182741E-01,1.443813E-01,6.014920E+03,6.072446E+03,4.247027E-01,5.354675E-01,1.641052E+03,4.299029E+02,1.072886E-01,3.790879E-02,1.641019E+03,6.689242E+02,1.072865E-01,5.898565E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,8.117768E+02,1.947437E+03,5.731810E-02,1.717248E-01,4.457040E+03,5.107468E+03,3.147036E-01,4.503759E-01,1.371589E+03,2.788184E+03,9.684544E-02,2.458617E-01,7.381048E+02,1.230305E+03,5.211625E-02,1.084882E-01,1.694228E+03,5.490770E+03,1.196264E-01,4.841754E-01,7.070070E+02,1.947827E+03,4.992049E-02,2.290121E-01,7.740382E+03,1.860351E+04,5.465344E-01,1.640455E+00,5.760960E+03,1.455106E+04,4.067710E-01,1.283111E+00,4.409973E+03,9.791292E+03,3.113803E-01,8.633949E-01,6.472788E+03,1.445061E+04,4.570319E-01,1.274253E+00,6.740337E+03,4.711584E+03,4.406695E-01,4.154669E-01,3.051362E+03,2.426295E+03,1.994918E-01,2.139504E-01,6.713147E+03,8.908388E+03,4.388919E-01,7.855405E-01,1.637125E+04,1.336099E+04,1.070319E+00,1.178171E+00,7.113280E+03,6.549373E+03,4.650517E-01,5.775228E-01,1.527049E+04,2.199894E+04,9.983535E-01,1.939863E+00,1.526997E+04,9.507881E+03,9.983194E-01,8.384038E-01,7.438190E+03,9.891363E+03,4.862937E-01,8.722191E-01,7.438315E+03,4.962792E+03,4.863019E-01,4.376184E-01,1.220177E+04,1.895090E+04,8.615449E-01,1.671088E+00,3.877287E+03,1.985356E+03,2.534891E-01,1.750685E-01,3.875813E+03,2.918393E+03,2.533927E-01,2.573435E-01,3.008247E+03,1.633028E+03,1.966731E-01,1.440002E-01,1.417568E+03,6.427624E+02,9.267774E-02,5.667871E-02,3.008166E+03,3.668519E+03,1.966677E-01,3.234895E-01,7.410708E+03,4.597916E+03,4.844970E-01,4.054436E-01,3.488162E+03,1.680786E+03,2.280489E-01,1.482115E-01,6.773717E+03,7.608141E+03,4.428518E-01,6.708849E-01,6.773774E+03,2.838321E+03,4.428555E-01,2.502828E-01,3.213011E+03,3.410602E+03,2.100601E-01,3.007465E-01,3.213065E+03,1.724228E+03,2.100636E-01,1.520422E-01,5.610521E+03,6.087543E+03,3.961488E-01,5.367988E-01,1.573303E+03,5.382114E+02,1.028594E-01,4.745941E-02,1.573267E+03,8.491371E+02,1.028570E-01,7.487680E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,7.490496E+02,1.881572E+03,5.288905E-02,1.659168E-01,4.123257E+03,4.783684E+03,2.911358E-01,4.218246E-01,1.292370E+03,2.711315E+03,9.125193E-02,2.390835E-01,6.914182E+02,1.186024E+03,4.881980E-02,1.045834E-01,1.586739E+03,5.376104E+03,1.120368E-01,4.740642E-01,6.512227E+02,1.884811E+03,4.598166E-02,2.216032E-01,7.363320E+03,1.816651E+04,5.199108E-01,1.601920E+00,5.482469E+03,1.425402E+04,3.871073E-01,1.256918E+00,4.220488E+03,9.625926E+03,2.980011E-01,8.488129E-01,6.193409E+03,1.414859E+04,4.373055E-01,1.247621E+00,6.509049E+03,4.827042E+03,4.255484E-01,4.256480E-01,2.936425E+03,2.682149E+03,1.919775E-01,2.365115E-01,6.482181E+03,9.719208E+03,4.237918E-01,8.570385E-01,1.581248E+04,1.359798E+04,1.033788E+00,1.199068E+00,6.846251E+03,6.655191E+03,4.475940E-01,5.868539E-01,1.481059E+04,2.252067E+04,9.682864E-01,1.985870E+00,1.481027E+04,1.004086E+04,9.682650E-01,8.854013E-01,7.221629E+03,1.013077E+04,4.721354E-01,8.933297E-01,7.221824E+03,5.111573E+03,4.721481E-01,4.507379E-01,1.147243E+04,1.885970E+04,8.100476E-01,1.663046E+00,3.751115E+03,2.316209E+03,2.452403E-01,2.042430E-01,3.749677E+03,3.423609E+03,2.451463E-01,3.018934E-01,2.897837E+03,1.714276E+03,1.894547E-01,1.511647E-01,1.359064E+03,7.505851E+02,8.885285E-02,6.618650E-02,2.897744E+03,3.788444E+03,1.894486E-01,3.340645E-01,7.138403E+03,4.786266E+03,4.666943E-01,4.220524E-01,3.344043E+03,1.802454E+03,2.186267E-01,1.589401E-01,6.554493E+03,7.874143E+03,4.285194E-01,6.943409E-01,6.554572E+03,3.115872E+03,4.285246E-01,2.747572E-01,3.111817E+03,3.530461E+03,2.034442E-01,3.113156E-01,3.111878E+03,1.816849E+03,2.034483E-01,1.602095E-01,5.278306E+03,6.119907E+03,3.726917E-01,5.396526E-01,1.520029E+03,6.638003E+02,9.937641E-02,5.853383E-02,1.519990E+03,1.041754E+03,9.937388E-02,9.186172E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,6.989306E+02,1.830725E+03,4.935023E-02,1.614331E-01,3.856379E+03,4.537798E+03,2.722919E-01,4.001425E-01,1.228714E+03,2.648430E+03,8.675730E-02,2.335382E-01,6.542987E+02,1.152536E+03,4.619885E-02,1.016305E-01,1.500494E+03,5.285805E+03,1.059472E-01,4.661016E-01,6.063420E+02,1.834833E+03,4.281272E-02,2.157272E-01,7.054588E+03,1.781920E+04,4.981118E-01,1.571294E+00,5.255163E+03,1.401155E+04,3.710576E-01,1.235536E+00,4.067865E+03,9.498033E+03,2.872246E-01,8.375354E-01,5.967118E+03,1.404022E+04,4.213274E-01,1.238065E+00,6.313825E+03,4.951099E+03,4.127850E-01,4.365872E-01,2.839458E+03,2.935085E+03,1.856380E-01,2.588154E-01,6.287168E+03,1.012972E+04,4.110422E-01,8.932377E-01,1.533764E+04,1.385000E+04,1.002744E+00,1.221291E+00,6.617597E+03,6.793643E+03,4.326450E-01,5.990626E-01,1.442081E+04,2.291742E+04,9.428035E-01,2.020855E+00,1.442066E+04,1.061003E+04,9.427936E-01,9.355911E-01,7.039768E+03,1.031529E+04,4.602457E-01,9.096013E-01,7.040025E+03,5.266960E+03,4.602625E-01,4.644399E-01,1.085220E+04,1.881441E+04,7.662543E-01,1.659053E+00,3.647538E+03,2.668952E+03,2.384686E-01,2.353479E-01,3.646125E+03,3.918667E+03,2.383762E-01,3.455475E-01,2.806573E+03,1.800191E+03,1.834880E-01,1.587406E-01,1.310833E+03,8.674384E+02,8.569957E-02,7.649061E-02,2.806469E+03,3.885846E+03,1.834812E-01,3.426534E-01,6.912139E+03,4.984629E+03,4.519015E-01,4.395440E-01,3.223391E+03,1.947255E+03,2.107387E-01,1.717087E-01,6.372480E+03,8.100009E+03,4.166197E-01,7.142577E-01,6.372577E+03,3.419468E+03,4.166261E-01,3.015282E-01,3.028578E+03,3.633071E+03,1.980023E-01,3.203637E-01,3.028647E+03,1.913719E+03,1.980068E-01,1.687515E-01,5.003559E+03,6.164576E+03,3.532923E-01,5.435916E-01,1.477218E+03,8.067362E+02,9.657752E-02,7.113789E-02,1.477177E+03,1.239148E+03,9.657483E-02,1.092679E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,6.583944E+02,1.791219E+03,4.648804E-02,1.579495E-01,3.640334E+03,4.351304E+03,2.570374E-01,3.836974E-01,1.176647E+03,2.594393E+03,8.308091E-02,2.287733E-01,6.243308E+02,1.127271E+03,4.408287E-02,9.940259E-02,1.430185E+03,5.212646E+03,1.009828E-01,4.596505E-01,5.697802E+02,1.795044E+03,4.023115E-02,2.110490E-01,6.797395E+03,1.753935E+04,4.799518E-01,1.546618E+00,5.066293E+03,1.380696E+04,3.577218E-01,1.217496E+00,3.942297E+03,9.395382E+03,2.783585E-01,8.284836E-01,5.780063E+03,1.402924E+04,4.081199E-01,1.237096E+00,6.146697E+03,5.082417E+03,4.018586E-01,4.481669E-01,2.756433E+03,3.142011E+03,1.802100E-01,2.770621E-01,6.120161E+03,1.037133E+04,4.001236E-01,9.145428E-01,1.492881E+04,1.411294E+04,9.760149E-01,1.244477E+00,6.419411E+03,6.990317E+03,4.196880E-01,6.164053E-01,1.408558E+04,2.318943E+04,9.208865E-01,2.044841E+00,1.408559E+04,1.121038E+04,9.208871E-01,9.885302E-01,6.884321E+03,1.044485E+04,4.500829E-01,9.210258E-01,6.884633E+03,5.427564E+03,4.501032E-01,4.786019E-01,1.032084E+04,1.878942E+04,7.287356E-01,1.656848E+00,3.560951E+03,3.035876E+03,2.328078E-01,2.677032E-01,3.559555E+03,4.391362E+03,2.327164E-01,3.872297E-01,2.730007E+03,1.889891E+03,1.784823E-01,1.666503E-01,1.270456E+03,9.894170E+02,8.305985E-02,8.724666E-02,2.729894E+03,3.960501E+03,1.784749E-01,3.492364E-01,6.721525E+03,5.190360E+03,4.394396E-01,4.576853E-01,3.121061E+03,2.114328E+03,2.040486E-01,1.864412E-01,6.219043E+03,8.284907E+03,4.065884E-01,7.305621E-01,6.219157E+03,3.744104E+03,4.065958E-01,3.301546E-01,2.958899E+03,3.717900E+03,1.934468E-01,3.278440E-01,2.958974E+03,2.013838E+03,1.934517E-01,1.775800E-01,4.774347E+03,6.217414E+03,3.371080E-01,5.482507E-01,1.442170E+03,9.618017E+02,9.428613E-02,8.481155E-02,1.442127E+03,1.432864E+03,9.428330E-02,1.263497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,6.252397E+02,1.760253E+03,4.414705E-02,1.552189E-01,3.463436E+03,4.200532E+03,2.445470E-01,3.704024E-01,1.133394E+03,2.546192E+03,8.002690E-02,2.245229E-01,5.997995E+02,1.108131E+03,4.235076E-02,9.771482E-02,1.372050E+03,5.151768E+03,9.687796E-02,4.542822E-01,5.396522E+02,1.763268E+03,3.810387E-02,2.073129E-01,6.580089E+03,1.731049E+04,4.646082E-01,1.526437E+00,4.907039E+03,1.362954E+04,3.464772E-01,1.201851E+00,3.837143E+03,9.309596E+03,2.709337E-01,8.209190E-01,5.622830E+03,1.395643E+04,3.970179E-01,1.230676E+00,6.001979E+03,5.213915E+03,3.923972E-01,4.597624E-01,2.684505E+03,3.275160E+03,1.755075E-01,2.888032E-01,5.975494E+03,1.052636E+04,3.906656E-01,9.282130E-01,1.457300E+04,1.437035E+04,9.527533E-01,1.267176E+00,6.246053E+03,7.240880E+03,4.083542E-01,6.384999E-01,1.379380E+04,2.334076E+04,9.018103E-01,2.058186E+00,1.379396E+04,1.181881E+04,9.018207E-01,1.042181E+00,6.749548E+03,1.052037E+04,4.412717E-01,9.276846E-01,6.749911E+03,5.585021E+03,4.412954E-01,4.924865E-01,9.862252E+03,1.876963E+04,6.963558E-01,1.655104E+00,3.487450E+03,3.408784E+03,2.280024E-01,3.005861E-01,3.486061E+03,4.832317E+03,2.279116E-01,4.261131E-01,2.665132E+03,1.980144E+03,1.742409E-01,1.746088E-01,1.236294E+03,1.116063E+03,8.082636E-02,9.841432E-02,2.665011E+03,4.013664E+03,1.742330E-01,3.539244E-01,6.559424E+03,5.396337E+03,4.288418E-01,4.758483E-01,3.033487E+03,2.299231E+03,1.983232E-01,2.027459E-01,6.088407E+03,8.429661E+03,3.980477E-01,7.433264E-01,6.088537E+03,4.079810E+03,3.980561E-01,3.597571E-01,2.899894E+03,3.784912E+03,1.895892E-01,3.337531E-01,2.899975E+03,2.113625E+03,1.895944E-01,1.863791E-01,4.581557E+03,6.275041E+03,3.234955E-01,5.533323E-01,1.413103E+03,1.121680E+03,9.238580E-02,9.890956E-02,1.413058E+03,1.617719E+03,9.238285E-02,1.426503E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,5.978241E+02,1.736157E+03,4.221129E-02,1.530941E-01,3.316973E+03,4.079344E+03,2.342055E-01,3.597160E-01,1.096945E+03,2.502100E+03,7.745332E-02,2.206349E-01,5.794521E+02,1.093727E+03,4.091407E-02,9.644474E-02,1.323333E+03,5.101022E+03,9.343815E-02,4.498075E-01,5.145446E+02,1.737635E+03,3.633107E-02,2.042992E-01,6.394117E+03,1.712441E+04,4.514771E-01,1.510029E+00,4.770963E+03,1.347210E+04,3.368691E-01,1.187968E+00,3.747815E+03,9.235703E+03,2.646265E-01,8.144031E-01,5.488854E+03,1.387987E+04,3.875581E-01,1.223925E+00,5.875382E+03,5.344943E+03,3.841205E-01,4.713164E-01,2.621542E+03,3.364169E+03,1.713911E-01,2.966520E-01,5.848901E+03,1.059613E+04,3.823892E-01,9.343655E-01,1.426031E+04,1.462320E+04,9.323101E-01,1.289471E+00,6.093130E+03,7.544081E+03,3.983564E-01,6.652361E-01,1.353713E+04,2.336041E+04,8.850298E-01,2.059918E+00,1.353743E+04,1.242870E+04,8.850493E-01,1.095961E+00,6.631282E+03,1.053733E+04,4.335397E-01,9.291806E-01,6.631691E+03,5.739685E+03,4.335664E-01,5.061247E-01,9.463240E+03,1.874756E+04,6.681824E-01,1.653157E+00,3.424220E+03,3.779811E+03,2.238685E-01,3.333033E-01,3.422832E+03,5.231990E+03,2.237778E-01,4.613563E-01,2.609461E+03,2.070332E+03,1.706012E-01,1.825616E-01,1.207022E+03,1.244951E+03,7.891267E-02,1.097796E-01,2.609331E+03,4.042437E+03,1.705927E-01,3.564616E-01,6.419868E+03,5.601544E+03,4.197179E-01,4.939435E-01,2.957744E+03,2.498012E+03,1.933713E-01,2.202744E-01,5.975694E+03,8.528926E+03,3.906787E-01,7.520796E-01,5.975838E+03,4.420696E+03,3.906881E-01,3.898164E-01,2.849184E+03,3.831853E+03,1.862738E-01,3.378923E-01,2.849270E+03,2.212656E+03,1.862795E-01,1.951117E-01,4.417891E+03,6.335098E+03,3.119393E-01,5.586281E-01,1.388596E+03,1.282572E+03,9.078358E-02,1.130970E-01,1.388549E+03,1.788730E+03,9.078051E-02,1.577300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,5.749157E+02,1.717101E+03,4.059376E-02,1.514137E-01,3.194431E+03,3.981742E+03,2.255530E-01,3.511095E-01,1.065856E+03,2.458666E+03,7.525816E-02,2.168049E-01,5.623841E+02,1.082895E+03,3.970893E-02,9.548957E-02,1.282028E+03,5.055598E+03,9.052169E-02,4.458020E-01,4.933951E+02,1.716680E+03,3.483774E-02,2.018355E-01,6.233283E+03,1.697198E+04,4.401209E-01,1.496587E+00,4.653427E+03,1.332760E+04,3.285701E-01,1.175226E+00,3.670817E+03,9.168873E+03,2.591897E-01,8.085101E-01,5.373108E+03,1.380693E+04,3.793855E-01,1.217494E+00,5.763934E+03,5.474823E+03,3.768343E-01,4.827692E-01,2.566041E+03,3.434920E+03,1.677626E-01,3.028908E-01,5.737421E+03,1.057795E+04,3.751009E-01,9.327620E-01,1.398317E+04,1.487392E+04,9.141912E-01,1.311581E+00,5.957346E+03,7.854785E+03,3.894792E-01,6.926339E-01,1.330994E+04,2.324457E+04,8.701766E-01,2.049704E+00,1.331037E+04,1.303442E+04,8.702050E-01,1.149373E+00,6.526825E+03,1.049452E+04,4.267105E-01,9.254053E-01,6.527280E+03,5.892159E+03,4.267403E-01,5.195698E-01,9.113404E+03,1.871924E+04,6.434811E-01,1.650660E+00,3.369420E+03,4.143039E+03,2.202858E-01,3.653326E-01,3.368028E+03,5.585063E+03,2.201948E-01,4.924901E-01,2.561201E+03,2.159906E+03,1.674461E-01,1.904602E-01,1.181686E+03,1.373380E+03,7.725625E-02,1.211045E-01,2.561064E+03,4.045414E+03,1.674372E-01,3.567241E-01,6.298522E+03,5.805769E+03,4.117846E-01,5.119520E-01,2.891650E+03,2.705800E+03,1.890502E-01,2.385971E-01,5.877437E+03,8.580178E+03,3.842548E-01,7.565990E-01,5.877594E+03,4.761853E+03,3.842651E-01,4.198996E-01,2.805111E+03,3.857752E+03,1.833924E-01,3.401761E-01,2.805202E+03,2.310760E+03,1.833984E-01,2.037625E-01,4.277737E+03,6.395323E+03,3.020433E-01,5.639388E-01,1.367664E+03,1.441001E+03,8.941510E-02,1.270673E-01,1.367616E+03,1.942728E+03,8.941192E-02,1.713096E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,5.555946E+02,1.701978E+03,3.922954E-02,1.500802E-01,3.090914E+03,3.903186E+03,2.182439E-01,3.441824E-01,1.039022E+03,2.414779E+03,7.336344E-02,2.129349E-01,5.478936E+02,1.074813E+03,3.868578E-02,9.477690E-02,1.246602E+03,5.013856E+03,8.802035E-02,4.421212E-01,4.754006E+02,1.699375E+03,3.356718E-02,1.998010E-01,6.092755E+03,1.684784E+04,4.301984E-01,1.485640E+00,4.550818E+03,1.319224E+04,3.213251E-01,1.163290E+00,3.603670E+03,9.106809E+03,2.544486E-01,8.030372E-01,5.272001E+03,1.373417E+04,3.722465E-01,1.211077E+00,5.664930E+03,5.602688E+03,3.703616E-01,4.940443E-01,2.516690E+03,3.558252E+03,1.645361E-01,3.137662E-01,5.638364E+03,1.047296E+04,3.686247E-01,9.235039E-01,1.373632E+04,1.512200E+04,8.980529E-01,1.333456E+00,5.835973E+03,8.140162E+03,3.815440E-01,7.177984E-01,1.310696E+04,2.299528E+04,8.569065E-01,2.027721E+00,1.310753E+04,1.363169E+04,8.569434E-01,1.202041E+00,6.433608E+03,1.039232E+04,4.206162E-01,9.163937E-01,6.434107E+03,6.042025E+03,4.206488E-01,5.327850E-01,8.804529E+03,1.868302E+04,6.216719E-01,1.647466E+00,3.321348E+03,4.493808E+03,2.171430E-01,3.962634E-01,3.319947E+03,5.889139E+03,2.170514E-01,5.193035E-01,2.519031E+03,2.248094E+03,1.646891E-01,1.982367E-01,1.159577E+03,1.499144E+03,7.581081E-02,1.321943E-01,2.518888E+03,4.022425E+03,1.646797E-01,3.546970E-01,6.192179E+03,6.007550E+03,4.048321E-01,5.297450E-01,2.833569E+03,2.916963E+03,1.852530E-01,2.572175E-01,5.791099E+03,8.583221E+03,3.786102E-01,7.568673E-01,5.791268E+03,5.099505E+03,3.786213E-01,4.496737E-01,2.766480E+03,3.862301E+03,1.808668E-01,3.405772E-01,2.766576E+03,2.407246E+03,1.808731E-01,2.122706E-01,4.156764E+03,6.454058E+03,2.935017E-01,5.691180E-01,1.349598E+03,1.594409E+03,8.823399E-02,1.405948E-01,1.349548E+03,2.078115E+03,8.823070E-02,1.832480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,5.391300E+02,1.689944E+03,3.806700E-02,1.490190E-01,3.002561E+03,3.839947E+03,2.120054E-01,3.386060E-01,1.015609E+03,2.369913E+03,7.171032E-02,2.089786E-01,5.354542E+02,1.068865E+03,3.780746E-02,9.425238E-02,1.215891E+03,4.974677E+03,8.585184E-02,4.386664E-01,4.599362E+02,1.684964E+03,3.247526E-02,1.981066E-01,5.968800E+03,1.674755E+04,4.214462E-01,1.476797E+00,4.460367E+03,1.306346E+04,3.149385E-01,1.151934E+00,3.544492E+03,9.048019E+03,2.502702E-01,7.978532E-01,5.182778E+03,1.365908E+04,3.659467E-01,1.204456E+00,5.576358E+03,5.727641E+03,3.645709E-01,5.050626E-01,2.472496E+03,3.797258E+03,1.616468E-01,3.348417E-01,5.549727E+03,1.028767E+04,3.628299E-01,9.071655E-01,1.351463E+04,1.536613E+04,8.835593E-01,1.354983E+00,5.726807E+03,8.418679E+03,3.744070E-01,7.423581E-01,1.292435E+04,2.262163E+04,8.449676E-01,1.994772E+00,1.292503E+04,1.421445E+04,8.450123E-01,1.253428E+00,6.349819E+03,1.023421E+04,4.151383E-01,9.024512E-01,6.350361E+03,6.188540E+03,4.151736E-01,5.457047E-01,8.529741E+03,1.863698E+04,6.022697E-01,1.643406E+00,3.278816E+03,4.824988E+03,2.143623E-01,4.254668E-01,3.277403E+03,6.139191E+03,2.142699E-01,5.413531E-01,2.481747E+03,2.334280E+03,1.622516E-01,2.058365E-01,1.140069E+03,1.619238E+03,7.453540E-02,1.427842E-01,2.481599E+03,3.974806E+03,1.622419E-01,3.504979E-01,6.097914E+03,6.205553E+03,3.986692E-01,5.472049E-01,2.782041E+03,3.126053E+03,1.818842E-01,2.756550E-01,5.714313E+03,8.540530E+03,3.735902E-01,7.531029E-01,5.714492E+03,5.429744E+03,3.736019E-01,4.787942E-01,2.732185E+03,3.846407E+03,1.786247E-01,3.391757E-01,2.732285E+03,2.501529E+03,1.786312E-01,2.205845E-01,4.051386E+03,6.510042E+03,2.860611E-01,5.740547E-01,1.333768E+03,1.739642E+03,8.719904E-02,1.534014E-01,1.333716E+03,2.192820E+03,8.719567E-02,1.933626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,5.249770E+02,1.680346E+03,3.706768E-02,1.481727E-01,2.926488E+03,3.789165E+03,2.066341E-01,3.341281E-01,9.950064E+02,2.324092E+03,7.025561E-02,2.049381E-01,5.246756E+02,1.064581E+03,3.704640E-02,9.387457E-02,1.189032E+03,4.937397E+03,8.395538E-02,4.353790E-01,4.465326E+02,1.672873E+03,3.152887E-02,1.966849E-01,5.858684E+03,1.666728E+04,4.136712E-01,1.469719E+00,4.380047E+03,1.293998E+04,3.092672E-01,1.141046E+00,3.491795E+03,8.991767E+03,2.465493E-01,7.928928E-01,5.103268E+03,1.358108E+04,3.603326E-01,1.197578E+00,5.496714E+03,5.849157E+03,3.593640E-01,5.157779E-01,2.432715E+03,4.101093E+03,1.590460E-01,3.616339E-01,5.470016E+03,1.003477E+04,3.576185E-01,8.848647E-01,1.331453E+04,1.560514E+04,8.704767E-01,1.376059E+00,5.628194E+03,8.693756E+03,3.679599E-01,7.666143E-01,1.275926E+04,2.214263E+04,8.341744E-01,1.952535E+00,1.276005E+04,1.477817E+04,8.342263E-01,1.303137E+00,6.274135E+03,1.002834E+04,4.101902E-01,8.842980E-01,6.274715E+03,6.331214E+03,4.102281E-01,5.582857E-01,8.283956E+03,1.858050E+04,5.849152E-01,1.638426E+00,3.240944E+03,5.135336E+03,2.118863E-01,4.528333E-01,3.239517E+03,6.341377E+03,2.117930E-01,5.591818E-01,2.448694E+03,2.417967E+03,1.600907E-01,2.132160E-01,1.122797E+03,1.732974E+03,7.340617E-02,1.528134E-01,2.448541E+03,3.906014E+03,1.600806E-01,3.444318E-01,6.014117E+03,6.398513E+03,3.931907E-01,5.642201E-01,2.736170E+03,3.330627E+03,1.788852E-01,2.936942E-01,5.645888E+03,8.458234E+03,3.691167E-01,7.458460E-01,5.646076E+03,5.749252E+03,3.691289E-01,5.069683E-01,2.701686E+03,3.812684E+03,1.766307E-01,3.362020E-01,2.701789E+03,2.593107E+03,1.766375E-01,2.286599E-01,3.959038E+03,6.562431E+03,2.795406E-01,5.786744E-01,1.319855E+03,1.875897E+03,8.628945E-02,1.654164E-01,1.319803E+03,2.289053E+03,8.628600E-02,2.018484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,5.127159E+02,1.672677E+03,3.620195E-02,1.474965E-01,2.860460E+03,3.748695E+03,2.019719E-01,3.305594E-01,9.767250E+02,2.277976E+03,6.896479E-02,2.008716E-01,5.152424E+02,1.061599E+03,3.638034E-02,9.361168E-02,1.165342E+03,4.901869E+03,8.228273E-02,4.322462E-01,4.348280E+02,1.662663E+03,3.070242E-02,1.954845E-01,5.760167E+03,1.660383E+04,4.067150E-01,1.464123E+00,4.308197E+03,1.282202E+04,3.041940E-01,1.130644E+00,3.444657E+03,8.938261E+03,2.432210E-01,7.881747E-01,5.032097E+03,1.350155E+04,3.553073E-01,1.190565E+00,5.424546E+03,5.966757E+03,3.546458E-01,5.261479E-01,2.396658E+03,4.419318E+03,1.566886E-01,3.896949E-01,5.397782E+03,9.733514E+03,3.528960E-01,8.583000E-01,1.313320E+04,1.583761E+04,8.586218E-01,1.396559E+00,5.538704E+03,8.946785E+03,3.621092E-01,7.889263E-01,1.260884E+04,2.158920E+04,8.243406E-01,1.903733E+00,1.260973E+04,1.531934E+04,8.243988E-01,1.350857E+00,6.205172E+03,9.788317E+03,4.056815E-01,8.631326E-01,6.205785E+03,6.469478E+03,4.057216E-01,5.704777E-01,8.063022E+03,1.851510E+04,5.693155E-01,1.632659E+00,3.206847E+03,5.423077E+03,2.096571E-01,4.782062E-01,3.205405E+03,6.503472E+03,2.095629E-01,5.734753E-01,2.419293E+03,2.498634E+03,1.581684E-01,2.203292E-01,1.107448E+03,1.839492E+03,7.240271E-02,1.622061E-01,2.419135E+03,3.821955E+03,1.581581E-01,3.370195E-01,5.939376E+03,6.585014E+03,3.883043E-01,5.806657E-01,2.695205E+03,3.528476E+03,1.762070E-01,3.111405E-01,5.584740E+03,8.346809E+03,3.651190E-01,7.360206E-01,5.584936E+03,6.055280E+03,3.651317E-01,5.339538E-01,2.674489E+03,3.765680E+03,1.748527E-01,3.320572E-01,2.674596E+03,2.681391E+03,1.748596E-01,2.364447E-01,3.877672E+03,6.610949E+03,2.737954E-01,5.829526E-01,1.307573E+03,2.002336E+03,8.548646E-02,1.765657E-01,1.307519E+03,2.369614E+03,8.548294E-02,2.089522E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,5.020071E+02,1.666552E+03,3.544582E-02,1.469564E-01,2.802703E+03,3.716963E+03,1.978938E-01,3.277613E-01,9.604209E+02,2.232813E+03,6.781359E-02,1.968892E-01,5.069395E+02,1.059645E+03,3.579408E-02,9.343937E-02,1.144331E+03,4.868414E+03,8.079913E-02,4.292961E-01,4.245370E+02,1.654001E+03,2.997579E-02,1.944661E-01,5.671663E+03,1.655455E+04,4.004659E-01,1.459778E+00,4.243659E+03,1.271116E+04,2.996372E-01,1.120868E+00,3.402281E+03,8.888662E+03,2.402289E-01,7.838011E-01,4.968077E+03,1.342355E+04,3.507870E-01,1.183687E+00,5.359119E+03,6.080066E+03,3.503683E-01,5.361394E-01,2.363936E+03,4.716063E+03,1.545493E-01,4.158618E-01,5.332294E+03,9.408961E+03,3.486145E-01,8.296810E-01,1.296782E+04,1.606230E+04,8.478100E-01,1.416372E+00,5.457316E+03,9.178080E+03,3.567882E-01,8.093219E-01,1.247183E+04,2.100338E+04,8.153826E-01,1.852075E+00,1.247280E+04,1.583393E+04,8.154463E-01,1.396234E+00,6.142405E+03,9.532858E+03,4.015779E-01,8.406062E-01,6.143049E+03,6.602824E+03,4.016200E-01,5.822362E-01,7.863535E+03,1.844367E+04,5.552301E-01,1.626361E+00,3.176174E+03,5.686779E+03,2.076518E-01,5.014595E-01,3.174717E+03,6.635518E+03,2.075565E-01,5.851191E-01,2.393048E+03,2.575959E+03,1.564526E-01,2.271477E-01,1.093760E+03,1.938048E+03,7.150780E-02,1.708969E-01,2.392887E+03,3.730777E+03,1.564421E-01,3.289794E-01,5.872481E+03,6.764059E+03,3.839308E-01,5.964538E-01,2.658504E+03,3.717797E+03,1.738076E-01,3.278349E-01,5.529929E+03,8.220826E+03,3.615355E-01,7.249114E-01,5.530131E+03,6.345207E+03,3.615487E-01,5.595196E-01,2.650168E+03,3.711889E+03,1.732626E-01,3.273139E-01,2.650277E+03,2.766022E+03,1.732697E-01,2.439075E-01,3.805625E+03,6.655925E+03,2.687083E-01,5.869186E-01,1.296684E+03,2.118259E+03,8.477456E-02,1.867878E-01,1.296629E+03,2.437991E+03,8.477098E-02,2.149818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
