11:15:00,4.926124E+02,1.662004E+03,3.478248E-02,1.465553E-01,2.751949E+03,3.693051E+03,1.943101E-01,3.256527E-01,9.458307E+02,2.191857E+03,6.678340E-02,1.932776E-01,4.995968E+02,1.058517E+03,3.527563E-02,9.333989E-02,1.125620E+03,4.839669E+03,7.947797E-02,4.267614E-01,4.154467E+02,1.646661E+03,2.933395E-02,1.936032E-01,5.591967E+03,1.651917E+04,3.948387E-01,1.456658E+00,4.185550E+03,1.261124E+04,2.955341E-01,1.112058E+00,3.364087E+03,8.845461E+03,2.375321E-01,7.799916E-01,4.910347E+03,1.335234E+04,3.467108E-01,1.177407E+00,5.299748E+03,6.185398E+03,3.464867E-01,5.454276E-01,2.334208E+03,4.954498E+03,1.526057E-01,4.368870E-01,5.272867E+03,9.085891E+03,3.447293E-01,8.011928E-01,1.281719E+04,1.627009E+04,8.379617E-01,1.434694E+00,5.383245E+03,9.396377E+03,3.519456E-01,8.285713E-01,1.234695E+04,2.042588E+04,8.072185E-01,1.801151E+00,1.234800E+04,1.631120E+04,8.072874E-01,1.438320E+00,6.085264E+03,9.280017E+03,3.978422E-01,8.183107E-01,6.085936E+03,6.727172E+03,3.978861E-01,5.932012E-01,7.682961E+03,1.837146E+04,5.424800E-01,1.619993E+00,3.148543E+03,5.927236E+03,2.058453E-01,5.226629E-01,3.147070E+03,6.751627E+03,2.057491E-01,5.953576E-01,2.369637E+03,2.648369E+03,1.549221E-01,2.335328E-01,1.081556E+03,2.028799E+03,7.070996E-02,1.788993E-01,2.369473E+03,3.640721E+03,1.549113E-01,3.210383E-01,5.812672E+03,6.931741E+03,3.800206E-01,6.112400E-01,2.625669E+03,3.896595E+03,1.716609E-01,3.436012E-01,5.480873E+03,8.094548E+03,3.583283E-01,7.137763E-01,5.481081E+03,6.614339E+03,3.583419E-01,5.832516E-01,2.628444E+03,3.657565E+03,1.718423E-01,3.225236E-01,2.628556E+03,2.845260E+03,1.718496E-01,2.508947E-01,3.741713E+03,6.698566E+03,2.641956E-01,5.906787E-01,1.287023E+03,2.223892E+03,8.414291E-02,1.961025E-01,1.286967E+03,2.499156E+03,8.413927E-02,2.203753E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:30:00,4.843250E+02,1.658226E+03,3.419732E-02,1.462222E-01,2.707101E+03,3.675238E+03,1.911436E-01,3.240820E-01,9.327193E+02,2.153572E+03,6.585763E-02,1.899017E-01,4.930693E+02,1.057930E+03,3.481473E-02,9.328817E-02,1.108880E+03,4.812827E+03,7.829600E-02,4.243945E-01,4.073747E+02,1.640410E+03,2.876400E-02,1.928682E-01,5.519932E+03,1.649155E+04,3.897525E-01,1.454223E+00,4.133030E+03,1.252180E+04,2.918258E-01,1.104170E+00,3.329539E+03,8.808445E+03,2.350928E-01,7.767276E-01,4.858101E+03,1.328877E+04,3.430218E-01,1.171802E+00,5.245747E+03,6.282705E+03,3.429562E-01,5.540081E-01,2.307135E+03,5.149480E+03,1.508358E-01,4.540805E-01,5.218815E+03,8.791125E+03,3.411955E-01,7.752003E-01,1.267969E+04,1.646090E+04,8.289723E-01,1.451520E+00,5.315675E+03,9.605625E+03,3.475280E-01,8.470228E-01,1.223291E+04,1.990351E+04,7.997630E-01,1.755089E+00,1.223404E+04,1.674948E+04,7.998365E-01,1.476967E+00,6.033159E+03,9.050912E+03,3.944357E-01,7.981082E-01,6.033856E+03,6.842334E+03,3.944812E-01,6.033562E-01,7.518976E+03,1.829950E+04,5.309013E-01,1.613648E+00,3.123595E+03,6.141852E+03,2.042143E-01,5.415877E-01,3.122107E+03,6.857019E+03,2.041170E-01,6.046510E-01,2.348682E+03,2.715556E+03,1.535521E-01,2.394574E-01,1.070642E+03,2.110602E+03,6.999637E-02,1.861126E-01,2.348515E+03,3.560894E+03,1.535411E-01,3.139991E-01,5.759002E+03,7.087225E+03,3.765118E-01,6.249506E-01,2.596188E+03,4.063079E+03,1.697335E-01,3.582818E-01,5.436820E+03,7.984432E+03,3.554482E-01,7.040662E-01,5.437034E+03,6.861247E+03,3.554622E-01,6.050239E-01,2.608989E+03,3.610103E+03,1.705704E-01,3.183384E-01,2.609103E+03,2.918749E+03,1.705778E-01,2.573749E-01,3.684799E+03,6.738726E+03,2.601770E-01,5.942200E-01,1.278422E+03,2.318220E+03,8.358064E-02,2.044203E-01,1.278366E+03,2.554798E+03,8.357694E-02,2.252817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,4.769752E+02,1.655298E+03,3.367836E-02,1.459640E-01,2.667263E+03,3.663030E+03,1.883306E-01,3.230055E-01,9.208904E+02,2.120795E+03,6.502241E-02,1.870114E-01,4.872379E+02,1.057816E+03,3.440299E-02,9.327809E-02,1.093838E+03,4.790018E+03,7.723395E-02,4.223832E-01,4.001712E+02,1.635121E+03,2.825536E-02,1.922463E-01,5.454587E+03,1.647255E+04,3.851385E-01,1.452548E+00,4.085393E+03,1.244620E+04,2.884622E-01,1.097504E+00,3.298182E+03,8.779764E+03,2.328787E-01,7.741985E-01,4.810655E+03,1.323721E+04,3.396717E-01,1.167256E+00,5.196510E+03,6.371699E+03,3.397372E-01,5.618556E-01,2.282418E+03,5.318720E+03,1.492199E-01,4.690040E-01,5.169534E+03,8.543347E+03,3.379736E-01,7.533513E-01,1.255388E+04,1.663417E+04,8.207472E-01,1.466799E+00,5.253881E+03,9.823569E+03,3.434880E-01,8.662411E-01,1.212855E+04,1.946867E+04,7.929396E-01,1.716745E+00,1.212973E+04,1.714727E+04,7.930174E-01,1.512044E+00,5.985556E+03,8.860411E+03,3.913235E-01,7.813099E-01,5.986277E+03,6.947977E+03,3.913706E-01,6.126717E-01,7.369586E+03,1.823317E+04,5.203532E-01,1.607798E+00,3.101017E+03,6.329667E+03,2.027382E-01,5.581493E-01,3.099513E+03,6.953676E+03,2.026399E-01,6.131743E-01,2.329865E+03,2.777229E+03,1.523218E-01,2.448957E-01,1.060849E+03,2.182911E+03,6.935613E-02,1.924888E-01,2.329695E+03,3.497507E+03,1.523107E-01,3.084097E-01,5.710677E+03,7.229780E+03,3.733524E-01,6.375211E-01,2.569630E+03,4.216050E+03,1.679972E-01,3.717708E-01,5.397138E+03,7.901630E+03,3.528539E-01,6.967648E-01,5.397357E+03,7.084796E+03,3.528682E-01,6.247364E-01,2.591518E+03,3.574616E+03,1.694282E-01,3.152092E-01,2.591635E+03,2.986188E+03,1.694358E-01,2.633217E-01,3.633932E+03,6.777741E+03,2.565854E-01,5.976604E-01,1.270743E+03,2.400803E+03,8.307857E-02,2.117025E-01,1.270685E+03,2.605433E+03,8.307483E-02,2.297468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,4.704267E+02,1.653014E+03,3.321598E-02,1.457626E-01,2.631710E+03,3.655208E+03,1.858203E-01,3.223158E-01,9.101847E+02,2.092937E+03,6.426650E-02,1.845550E-01,4.820069E+02,1.058059E+03,3.403364E-02,9.329949E-02,1.080275E+03,4.770720E+03,7.627625E-02,4.206815E-01,3.937154E+02,1.630672E+03,2.779954E-02,1.917232E-01,5.395142E+03,1.646015E+04,3.809412E-01,1.451454E+00,4.042061E+03,1.238348E+04,2.854026E-01,1.091974E+00,3.269648E+03,8.758472E+03,2.308640E-01,7.723210E-01,4.767454E+03,1.319691E+04,3.366213E-01,1.163702E+00,5.151531E+03,6.452492E+03,3.367966E-01,5.689799E-01,2.259807E+03,5.464963E+03,1.477416E-01,4.818997E-01,5.124519E+03,8.346439E+03,3.350306E-01,7.359879E-01,1.243855E+04,1.679042E+04,8.132073E-01,1.480577E+00,5.197257E+03,1.002608E+04,3.397861E-01,8.840988E-01,1.203286E+04,1.912700E+04,7.866842E-01,1.686616E+00,1.203411E+04,1.750018E+04,7.867658E-01,1.543164E+00,5.942004E+03,8.711574E+03,3.884761E-01,7.681855E-01,5.942747E+03,7.044264E+03,3.885247E-01,6.211623E-01,7.233131E+03,1.817396E+04,5.107184E-01,1.602577E+00,3.080546E+03,6.489690E+03,2.013998E-01,5.722600E-01,3.079027E+03,7.038260E+03,2.013005E-01,6.206329E-01,2.312933E+03,2.833265E+03,1.512149E-01,2.498369E-01,1.052044E+03,2.245405E+03,6.878051E-02,1.979995E-01,2.312761E+03,3.451517E+03,1.512036E-01,3.043543E-01,5.667076E+03,7.359119E+03,3.705019E-01,6.489262E-01,2.545657E+03,4.349931E+03,1.664298E-01,3.835763E-01,5.361329E+03,7.847659E+03,3.505128E-01,6.920056E-01,5.361553E+03,7.283061E+03,3.505274E-01,6.422193E-01,2.575805E+03,3.551994E+03,1.684009E-01,3.132144E-01,2.575924E+03,3.047479E+03,1.684086E-01,2.687264E-01,3.588341E+03,6.815677E+03,2.533663E-01,6.010055E-01,1.263871E+03,2.471315E+03,8.262930E-02,2.179203E-01,1.263813E+03,2.649779E+03,8.262551E-02,2.336572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,4.645564E+02,1.650921E+03,3.280149E-02,1.455780E-01,2.599787E+03,3.650249E+03,1.835663E-01,3.218785E-01,9.004476E+02,2.067410E+03,6.357898E-02,1.823040E-01,4.772882E+02,1.058531E+03,3.370046E-02,9.334113E-02,1.067979E+03,4.752320E+03,7.540809E-02,4.190590E-01,3.878958E+02,1.626944E+03,2.738862E-02,1.912849E-01,5.340791E+03,1.645140E+04,3.771037E-01,1.450682E+00,4.002450E+03,1.232990E+04,2.826058E-01,1.087249E+00,3.243564E+03,8.741635E+03,2.290222E-01,7.708363E-01,4.727933E+03,1.316361E+04,3.338309E-01,1.160766E+00,5.110284E+03,6.527865E+03,3.341000E-01,5.756263E-01,2.239040E+03,5.589404E+03,1.463839E-01,4.928729E-01,5.083242E+03,8.193301E+03,3.323320E-01,7.224843E-01,1.233242E+04,1.693863E+04,8.062683E-01,1.493647E+00,5.145146E+03,1.018921E+04,3.363791E-01,8.984830E-01,1.194482E+04,1.886563E+04,7.809283E-01,1.663569E+00,1.194613E+04,1.782265E+04,7.810134E-01,1.571599E+00,5.902025E+03,8.599492E+03,3.858623E-01,7.583021E-01,5.902788E+03,7.134605E+03,3.859122E-01,6.291285E-01,7.107948E+03,1.812050E+04,5.018794E-01,1.597864E+00,3.061922E+03,6.623637E+03,2.001822E-01,5.840715E-01,3.060388E+03,7.107654E+03,2.000820E-01,6.267520E-01,2.297587E+03,2.884613E+03,1.502115E-01,2.543648E-01,1.044073E+03,2.298320E+03,6.825938E-02,2.026656E-01,2.297412E+03,3.419973E+03,1.502001E-01,3.015728E-01,5.627428E+03,7.477967E+03,3.679098E-01,6.594061E-01,2.523839E+03,4.462600E+03,1.650035E-01,3.935115E-01,5.328768E+03,7.817327E+03,3.483840E-01,6.893309E-01,5.328995E+03,7.460668E+03,3.483989E-01,6.578807E-01,2.561579E+03,3.540258E+03,1.674708E-01,3.121795E-01,2.561699E+03,3.103791E+03,1.674787E-01,2.736919E-01,3.547220E+03,6.851637E+03,2.504628E-01,6.041765E-01,1.257685E+03,2.530340E+03,8.222488E-02,2.231251E-01,1.257626E+03,2.686601E+03,8.222105E-02,2.369041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,4.592743E+02,1.649564E+03,3.242853E-02,1.454583E-01,2.571017E+03,3.647694E+03,1.815349E-01,3.216532E-01,8.915722E+02,2.046336E+03,6.295231E-02,1.804457E-01,4.730180E+02,1.059375E+03,3.339895E-02,9.341555E-02,1.056805E+03,4.737753E+03,7.461911E-02,4.177744E-01,3.826327E+02,1.623894E+03,2.701700E-02,1.909264E-01,5.291014E+03,1.644995E+04,3.735890E-01,1.450554E+00,3.966177E+03,1.228602E+04,2.800446E-01,1.083379E+00,3.219682E+03,8.729303E+03,2.273359E-01,7.697488E-01,4.691723E+03,1.313772E+04,3.312741E-01,1.158482E+00,5.072408E+03,6.599071E+03,3.316237E-01,5.819052E-01,2.219936E+03,5.691702E+03,1.451349E-01,5.018936E-01,5.045344E+03,8.071113E+03,3.298543E-01,7.117097E-01,1.223462E+04,1.707922E+04,7.998745E-01,1.506043E+00,5.097121E+03,1.030159E+04,3.332394E-01,9.083927E-01,1.186373E+04,1.865954E+04,7.756264E-01,1.645396E+00,1.186508E+04,1.814741E+04,7.757147E-01,1.600236E+00,5.865289E+03,8.513513E+03,3.834607E-01,7.507205E-01,5.866072E+03,7.220362E+03,3.835118E-01,6.366906E-01,6.992848E+03,1.807561E+04,4.937524E-01,1.593905E+00,3.044956E+03,6.736907E+03,1.990730E-01,5.940596E-01,3.043407E+03,7.157506E+03,1.989718E-01,6.311479E-01,2.283679E+03,2.931864E+03,1.493023E-01,2.585314E-01,1.036854E+03,2.341578E+03,6.778742E-02,2.064800E-01,2.283502E+03,3.397790E+03,1.492907E-01,2.996167E-01,5.591394E+03,7.586468E+03,3.655539E-01,6.689738E-01,2.503993E+03,4.552440E+03,1.637059E-01,4.014336E-01,5.299182E+03,7.800953E+03,3.464497E-01,6.878870E-01,5.299413E+03,7.630027E+03,3.464648E-01,6.728148E-01,2.548701E+03,3.535307E+03,1.666289E-01,3.117430E-01,2.548823E+03,3.155805E+03,1.666368E-01,2.782785E-01,3.510064E+03,6.886237E+03,2.478393E-01,6.072275E-01,1.252112E+03,2.579858E+03,8.186056E-02,2.274916E-01,1.252053E+03,2.714305E+03,8.185670E-02,2.393470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,4.545084E+02,1.649160E+03,3.209202E-02,1.454227E-01,2.545016E+03,3.646477E+03,1.796990E-01,3.215459E-01,8.834723E+02,2.027062E+03,6.238039E-02,1.787461E-01,4.691454E+02,1.061337E+03,3.312551E-02,9.358854E-02,1.046634E+03,4.725406E+03,7.390095E-02,4.166857E-01,3.778623E+02,1.621427E+03,2.668017E-02,1.906363E-01,5.245387E+03,1.645503E+04,3.703673E-01,1.451003E+00,3.932935E+03,1.224801E+04,2.776975E-01,1.080028E+00,3.197801E+03,8.720655E+03,2.257910E-01,7.689863E-01,4.658525E+03,1.311799E+04,3.289300E-01,1.156742E+00,5.037609E+03,6.679067E+03,3.293486E-01,5.889593E-01,2.202348E+03,5.735369E+03,1.439850E-01,5.057441E-01,5.010528E+03,7.967395E+03,3.275781E-01,7.025639E-01,1.214446E+04,1.721334E+04,7.939800E-01,1.517870E+00,5.052837E+03,1.036766E+04,3.303442E-01,9.142188E-01,1.178901E+04,1.848473E+04,7.707414E-01,1.629981E+00,1.179040E+04,1.852484E+04,7.708326E-01,1.633518E+00,5.831528E+03,8.443233E+03,3.812534E-01,7.445232E-01,5.832328E+03,7.312576E+03,3.813057E-01,6.448220E-01,6.886868E+03,1.803834E+04,4.862694E-01,1.590618E+00,3.029487E+03,6.837923E+03,1.980617E-01,6.029672E-01,3.027925E+03,7.185846E+03,1.979595E-01,6.336470E-01,2.271082E+03,2.979963E+03,1.484787E-01,2.627728E-01,1.030319E+03,2.375103E+03,6.736013E-02,2.094363E-01,2.270904E+03,3.380134E+03,1.484671E-01,2.980598E-01,5.558669E+03,7.684837E+03,3.634144E-01,6.776480E-01,2.485954E+03,4.618317E+03,1.625266E-01,4.072426E-01,5.272329E+03,7.789419E+03,3.446941E-01,6.868700E-01,5.272563E+03,7.809492E+03,3.447095E-01,6.886400E-01,2.537056E+03,3.533188E+03,1.658675E-01,3.115560E-01,2.537179E+03,3.207592E+03,1.658756E-01,2.828451E-01,3.476453E+03,6.919036E+03,2.454661E-01,6.101197E-01,1.247093E+03,2.622901E+03,8.153240E-02,2.312871E-01,1.247033E+03,2.732171E+03,8.152851E-02,2.409224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,4.501974E+02,1.650618E+03,3.178763E-02,1.455513E-01,2.521459E+03,3.646565E+03,1.780357E-01,3.215536E-01,8.760715E+02,2.009946E+03,6.185783E-02,1.772368E-01,4.656266E+02,1.065806E+03,3.287706E-02,9.398260E-02,1.037362E+03,4.716458E+03,7.324629E-02,4.158967E-01,3.735295E+02,1.619484E+03,2.637424E-02,1.904079E-01,5.203520E+03,1.647051E+04,3.674112E-01,1.452368E+00,3.902439E+03,1.221546E+04,2.755442E-01,1.077158E+00,3.177739E+03,8.718592E+03,2.243744E-01,7.688043E-01,4.628061E+03,1.310895E+04,3.267791E-01,1.155946E+00,5.005612E+03,6.789343E+03,3.272567E-01,5.986834E-01,2.186142E+03,5.715132E+03,1.429255E-01,5.039596E-01,4.978520E+03,7.876367E+03,3.254855E-01,6.945370E-01,1.206128E+04,1.734113E+04,7.885421E-01,1.529138E+00,5.011968E+03,1.042952E+04,3.276722E-01,9.196734E-01,1.172013E+04,1.832975E+04,7.662383E-01,1.616315E+00,1.172157E+04,1.901293E+04,7.663321E-01,1.676558E+00,5.800489E+03,8.383562E+03,3.792242E-01,7.392614E-01,5.801305E+03,7.429321E+03,3.792775E-01,6.551166E-01,6.789154E+03,1.801224E+04,4.793700E-01,1.588317E+00,3.015375E+03,6.936959E+03,1.971391E-01,6.117001E-01,3.013799E+03,7.193570E+03,1.970360E-01,6.343281E-01,2.259667E+03,3.036889E+03,1.477325E-01,2.677925E-01,1.024398E+03,2.398857E+03,6.697306E-02,2.115309E-01,2.259488E+03,3.364609E+03,1.477207E-01,2.966908E-01,5.528933E+03,7.773048E+03,3.614704E-01,6.854264E-01,2.469549E+03,4.663911E+03,1.614541E-01,4.112631E-01,5.247949E+03,7.778175E+03,3.431002E-01,6.858785E-01,5.248187E+03,8.019670E+03,3.431158E-01,7.071735E-01,2.526524E+03,3.531867E+03,1.651790E-01,3.114396E-01,2.526648E+03,3.265811E+03,1.651871E-01,2.879788E-01,3.446009E+03,6.951108E+03,2.433165E-01,6.129478E-01,1.242569E+03,2.663087E+03,8.123666E-02,2.348306E-01,1.242509E+03,2.740500E+03,8.123273E-02,2.416569E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,4.462894E+02,1.654902E+03,3.151169E-02,1.459290E-01,2.500068E+03,3.648257E+03,1.765253E-01,3.217028E-01,8.693024E+02,1.995192E+03,6.137988E-02,1.759358E-01,4.624240E+02,1.074358E+03,3.265092E-02,9.473673E-02,1.028900E+03,4.712047E+03,7.264876E-02,4.155077E-01,3.695869E+02,1.618028E+03,2.609587E-02,1.902367E-01,5.165069E+03,1.649989E+04,3.646962E-01,1.454958E+00,3.874437E+03,1.218845E+04,2.735670E-01,1.074776E+00,3.159332E+03,8.727031E+03,2.230747E-01,7.695485E-01,4.600087E+03,1.311674E+04,3.248039E-01,1.156632E+00,4.976170E+03,6.954438E+03,3.253319E-01,6.132414E-01,2.171196E+03,5.641979E+03,1.419484E-01,4.975090E-01,4.949072E+03,7.798392E+03,3.235603E-01,6.876612E-01,1.198449E+04,1.746001E+04,7.835218E-01,1.539621E+00,4.974216E+03,1.048228E+04,3.252041E-01,9.243264E-01,1.165660E+04,1.819451E+04,7.620849E-01,1.604389E+00,1.165807E+04,1.965157E+04,7.621810E-01,1.732873E+00,5.771940E+03,8.334123E+03,3.773577E-01,7.349019E-01,5.772771E+03,7.590700E+03,3.774120E-01,6.693469E-01,6.698956E+03,1.800220E+04,4.730012E-01,1.587432E+00,3.002491E+03,7.042119E+03,1.962968E-01,6.209732E-01,3.000903E+03,7.180452E+03,1.961929E-01,6.331713E-01,2.249318E+03,3.111432E+03,1.470558E-01,2.743656E-01,1.019031E+03,2.412713E+03,6.662220E-02,2.127527E-01,2.249137E+03,3.351059E+03,1.470440E-01,2.954959E-01,5.501899E+03,7.850004E+03,3.597029E-01,6.922123E-01,2.454621E+03,4.690879E+03,1.604781E-01,4.136411E-01,5.225806E+03,7.766775E+03,3.416526E-01,6.848732E-01,5.226047E+03,8.274328E+03,3.416683E-01,7.296292E-01,2.516997E+03,3.530999E+03,1.645561E-01,3.113631E-01,2.517122E+03,3.337545E+03,1.645643E-01,2.943043E-01,3.418403E+03,6.983926E+03,2.413673E-01,6.158417E-01,1.238490E+03,2.703212E+03,8.096998E-02,2.383689E-01,1.238430E+03,2.739245E+03,8.096603E-02,2.415463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,4.427403E+02,1.662868E+03,3.126109E-02,1.466315E-01,2.480609E+03,3.652021E+03,1.751513E-01,3.220348E-01,8.631058E+02,1.982781E+03,6.094235E-02,1.748414E-01,4.595050E+02,1.088385E+03,3.244482E-02,9.597362E-02,1.021167E+03,4.713063E+03,7.210279E-02,4.155973E-01,3.659941E+02,1.617051E+03,2.584218E-02,1.901218E-01,5.129726E+03,1.654623E+04,3.622007E-01,1.459044E+00,3.848706E+03,1.216665E+04,2.717502E-01,1.072854E+00,3.142433E+03,8.749177E+03,2.218816E-01,7.715013E-01,4.574383E+03,1.314621E+04,3.229890E-01,1.159231E+00,4.949062E+03,7.197281E+03,3.235596E-01,6.346554E-01,2.157401E+03,5.518333E+03,1.410465E-01,4.866059E-01,4.921962E+03,7.731940E+03,3.217879E-01,6.818015E-01,1.191355E+04,1.756948E+04,7.788838E-01,1.549275E+00,4.939315E+03,1.052511E+04,3.229223E-01,9.281032E-01,1.159798E+04,1.807630E+04,7.582520E-01,1.593966E+00,1.159948E+04,2.044427E+04,7.583502E-01,1.802773E+00,5.745670E+03,8.293265E+03,3.756402E-01,7.312991E-01,5.746516E+03,7.815400E+03,3.756955E-01,6.891609E-01,6.615611E+03,1.801305E+04,4.671164E-01,1.588389E+00,2.990722E+03,7.155306E+03,1.955273E-01,6.309540E-01,2.989122E+03,7.146773E+03,1.954227E-01,6.302015E-01,2.239929E+03,3.211589E+03,1.464420E-01,2.831975E-01,1.014164E+03,2.416677E+03,6.630399E-02,2.131023E-01,2.239747E+03,3.338782E+03,1.464301E-01,2.944134E-01,5.477307E+03,7.915344E+03,3.580952E-01,6.979740E-01,2.441028E+03,4.699767E+03,1.595894E-01,4.144249E-01,5.205688E+03,7.754036E+03,3.403372E-01,6.837499E-01,5.205930E+03,8.572865E+03,3.403531E-01,7.559542E-01,2.508375E+03,3.529896E+03,1.639925E-01,3.112658E-01,2.508502E+03,3.429157E+03,1.640008E-01,3.023826E-01,3.393347E+03,7.018904E+03,2.395981E-01,6.189261E-01,1.234811E+03,2.743791E+03,8.072942E-02,2.419472E-01,1.234750E+03,2.728490E+03,8.072544E-02,2.405979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,4.395118E+02,1.674708E+03,3.103314E-02,1.476756E-01,2.462879E+03,3.657943E+03,1.738994E-01,3.225569E-01,8.574294E+02,1.972605E+03,6.054155E-02,1.739441E-01,4.568416E+02,1.108227E+03,3.225676E-02,9.772332E-02,1.014096E+03,4.719591E+03,7.160348E-02,4.161730E-01,3.627155E+02,1.616566E+03,2.561069E-02,1.900648E-01,5.097218E+03,1.660960E+04,3.599054E-01,1.464632E+00,3.825045E+03,1.214938E+04,2.700795E-01,1.071331E+00,3.126912E+03,8.785489E+03,2.207856E-01,7.747033E-01,4.550753E+03,1.319806E+04,3.213204E-01,1.163803E+00,4.924086E+03,7.525525E+03,3.219267E-01,6.635999E-01,2.144658E+03,5.382374E+03,1.402134E-01,4.746171E-01,4.896989E+03,7.675425E+03,3.201552E-01,6.768180E-01,1.184798E+04,1.766909E+04,7.745966E-01,1.558058E+00,4.907023E+03,1.055103E+04,3.208112E-01,9.303888E-01,1.154385E+04,1.797254E+04,7.547133E-01,1.584816E+00,1.154538E+04,2.137282E+04,7.548134E-01,1.884653E+00,5.721489E+03,8.259262E+03,3.740593E-01,7.283006E-01,5.722347E+03,8.109192E+03,3.741154E-01,7.150676E-01,6.538533E+03,1.804759E+04,4.616740E-01,1.591434E+00,2.979966E+03,7.277575E+03,1.948241E-01,6.417356E-01,2.978354E+03,7.095833E+03,1.947187E-01,6.257096E-01,2.231408E+03,3.339309E+03,1.458849E-01,2.944599E-01,1.009747E+03,2.412053E+03,6.601523E-02,2.126945E-01,2.231225E+03,3.327074E+03,1.458729E-01,2.933810E-01,5.454926E+03,7.968710E+03,3.566320E-01,7.026798E-01,2.428645E+03,4.691907E+03,1.587799E-01,4.137318E-01,5.187401E+03,7.738843E+03,3.391417E-01,6.824102E-01,5.187646E+03,8.907594E+03,3.391577E-01,7.854705E-01,2.500572E+03,3.527859E+03,1.634823E-01,3.110861E-01,2.500700E+03,3.542122E+03,1.634907E-01,3.123439E-01,3.370589E+03,7.056671E+03,2.379912E-01,6.222563E-01,1.231490E+03,2.785136E+03,8.051232E-02,2.455929E-01,1.231429E+03,2.709425E+03,8.050832E-02,2.389167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,4.365830E+02,1.690015E+03,3.082634E-02,1.490253E-01,2.446767E+03,3.665883E+03,1.727618E-01,3.232571E-01,8.522504E+02,1.964392E+03,6.017587E-02,1.732199E-01,4.544189E+02,1.133283E+03,3.208570E-02,9.993277E-02,1.007653E+03,4.731026E+03,7.114858E-02,4.171813E-01,3.597338E+02,1.616590E+03,2.540016E-02,1.900676E-01,5.067456E+03,1.668757E+04,3.578040E-01,1.471508E+00,3.803389E+03,1.213581E+04,2.685505E-01,1.070134E+00,3.112720E+03,8.834187E+03,2.197836E-01,7.789974E-01,4.529128E+03,1.326953E+04,3.197936E-01,1.170105E+00,4.901169E+03,7.932171E+03,3.204284E-01,6.994578E-01,2.132935E+03,5.285462E+03,1.394470E-01,4.660713E-01,4.874078E+03,7.626919E+03,3.186573E-01,6.725407E-01,1.178762E+04,1.775837E+04,7.706508E-01,1.565930E+00,4.877286E+03,1.053771E+04,3.188670E-01,9.292139E-01,1.149410E+04,1.788013E+04,7.514605E-01,1.576667E+00,1.149565E+04,2.238275E+04,7.515624E-01,1.973708E+00,5.699322E+03,8.230125E+03,3.726101E-01,7.257314E-01,5.700192E+03,8.465402E+03,3.726670E-01,7.464780E-01,6.467509E+03,1.810621E+04,4.566591E-01,1.596603E+00,2.970167E+03,7.397784E+03,1.941835E-01,6.523357E-01,2.968545E+03,7.025420E+03,1.940774E-01,6.195007E-01,2.223740E+03,3.491159E+03,1.453836E-01,3.078499E-01,1.005773E+03,2.398139E+03,6.575541E-02,2.114676E-01,2.223556E+03,3.315146E+03,1.453716E-01,2.923292E-01,5.434746E+03,8.009716E+03,3.553126E-01,7.062958E-01,2.417472E+03,4.667114E+03,1.580494E-01,4.115456E-01,5.170936E+03,7.719975E+03,3.380653E-01,6.807464E-01,5.171183E+03,9.257392E+03,3.380814E-01,8.163156E-01,2.493574E+03,3.524117E+03,1.630248E-01,3.107562E-01,2.493703E+03,3.673290E+03,1.630332E-01,3.239102E-01,3.350041E+03,7.096994E+03,2.365404E-01,6.258120E-01,1.228514E+03,2.823139E+03,8.031776E-02,2.489440E-01,1.228453E+03,2.681239E+03,8.031374E-02,2.364313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,4.339242E+02,1.707982E+03,3.063861E-02,1.506096E-01,2.432117E+03,3.675224E+03,1.717274E-01,3.240808E-01,8.475238E+02,1.957787E+03,5.984213E-02,1.726374E-01,4.522145E+02,1.162323E+03,3.193005E-02,1.024935E-01,1.001781E+03,4.746250E+03,7.073395E-02,4.185238E-01,3.570201E+02,1.617123E+03,2.520855E-02,1.901303E-01,5.040188E+03,1.677584E+04,3.558786E-01,1.479291E+00,3.783554E+03,1.212480E+04,2.671499E-01,1.069164E+00,3.099738E+03,8.891741E+03,2.188669E-01,7.840726E-01,4.509329E+03,1.335528E+04,3.183956E-01,1.177667E+00,4.880135E+03,8.398198E+03,3.190533E-01,7.405520E-01,2.122148E+03,5.250413E+03,1.387417E-01,4.629807E-01,4.853052E+03,7.582220E+03,3.172826E-01,6.685992E-01,1.173205E+04,1.783162E+04,7.670175E-01,1.572390E+00,4.849884E+03,1.049507E+04,3.170755E-01,9.254543E-01,1.144835E+04,1.779082E+04,7.484697E-01,1.568793E+00,1.144993E+04,2.340989E+04,7.485730E-01,2.064281E+00,5.679001E+03,8.201496E+03,3.712815E-01,7.232068E-01,5.679882E+03,8.866704E+03,3.713391E-01,7.818649E-01,6.402059E+03,1.818655E+04,4.520378E-01,1.603687E+00,2.961241E+03,7.503686E+03,1.935999E-01,6.616741E-01,2.959609E+03,6.933315E+03,1.934932E-01,6.113788E-01,2.216824E+03,3.659534E+03,1.449315E-01,3.226972E-01,1.002189E+03,2.374427E+03,6.552110E-02,2.093766E-01,2.216639E+03,3.301426E+03,1.449194E-01,2.911193E-01,5.416500E+03,8.036388E+03,3.541197E-01,7.086476E-01,2.407364E+03,4.624719E+03,1.573885E-01,4.078071E-01,5.156072E+03,7.694444E+03,3.370935E-01,6.784951E-01,5.156320E+03,9.598578E+03,3.371097E-01,8.464014E-01,2.487282E+03,3.517097E+03,1.626134E-01,3.101372E-01,2.487411E+03,3.815918E+03,1.626219E-01,3.364872E-01,3.331472E+03,7.138797E+03,2.352293E-01,6.294982E-01,1.225844E+03,2.853428E+03,8.014315E-02,2.516149E-01,1.225782E+03,2.643158E+03,8.013911E-02,2.330733E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,4.315065E+02,1.727660E+03,3.046790E-02,1.523449E-01,2.418772E+03,3.685366E+03,1.707852E-01,3.249751E-01,8.432035E+02,1.952436E+03,5.953708E-02,1.721656E-01,4.502056E+02,1.193880E+03,3.178821E-02,1.052762E-01,9.964207E+02,4.764029E+03,7.035547E-02,4.200915E-01,3.545463E+02,1.618135E+03,2.503387E-02,1.902492E-01,5.015157E+03,1.686976E+04,3.541112E-01,1.487573E+00,3.765353E+03,1.211536E+04,2.658648E-01,1.068331E+00,3.087843E+03,8.954364E+03,2.180271E-01,7.895947E-01,4.491169E+03,1.344951E+04,3.171133E-01,1.185976E+00,4.860797E+03,8.901678E+03,3.177890E-01,7.849488E-01,2.112204E+03,5.254156E+03,1.380916E-01,4.633108E-01,4.833725E+03,7.538896E+03,3.160191E-01,6.647789E-01,1.168079E+04,1.788799E+04,7.636663E-01,1.577361E+00,4.824583E+03,1.042825E+04,3.154214E-01,9.195622E-01,1.140621E+04,1.770060E+04,7.457150E-01,1.560837E+00,1.140782E+04,2.440147E+04,7.458197E-01,2.151719E+00,5.660343E+03,8.170995E+03,3.700617E-01,7.205173E-01,5.661234E+03,9.294126E+03,3.701199E-01,8.195548E-01,6.341676E+03,1.828492E+04,4.477743E-01,1.612362E+00,2.953101E+03,7.584874E+03,1.930677E-01,6.688332E-01,2.951459E+03,6.818695E+03,1.929604E-01,6.012716E-01,2.210568E+03,3.835885E+03,1.445224E-01,3.382479E-01,9.989480E+02,2.340915E+03,6.530919E-02,2.064216E-01,2.210382E+03,3.284962E+03,1.445103E-01,2.896675E-01,5.399947E+03,8.048316E+03,3.530375E-01,7.096995E-01,2.398187E+03,4.564987E+03,1.567886E-01,4.025400E-01,5.142606E+03,7.660738E+03,3.362131E-01,6.755229E-01,5.142856E+03,9.912317E+03,3.362294E-01,8.740668E-01,2.481606E+03,3.505918E+03,1.622423E-01,3.091514E-01,2.481736E+03,3.962747E+03,1.622508E-01,3.494345E-01,3.314662E+03,7.180603E+03,2.340423E-01,6.331846E-01,1.223441E+03,2.872403E+03,7.998609E-02,2.532881E-01,1.223379E+03,2.594936E+03,7.998203E-02,2.288211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,4.293054E+02,1.748103E+03,3.031248E-02,1.541475E-01,2.406604E+03,3.695667E+03,1.699260E-01,3.258834E-01,8.392511E+02,1.947990E+03,5.925801E-02,1.717735E-01,4.483731E+02,1.226489E+03,3.165882E-02,1.081517E-01,9.915230E+02,4.783146E+03,7.000965E-02,4.217772E-01,3.522886E+02,1.619565E+03,2.487446E-02,1.904174E-01,4.992157E+03,1.696487E+04,3.524872E-01,1.495960E+00,3.748636E+03,1.210652E+04,2.646844E-01,1.067551E+00,3.076935E+03,9.018341E+03,2.172569E-01,7.952362E-01,4.474498E+03,1.354657E+04,3.159362E-01,1.194535E+00,4.843003E+03,9.420028E+03,3.166257E-01,8.306569E-01,2.103030E+03,5.275643E+03,1.374918E-01,4.652055E-01,4.815943E+03,7.495360E+03,3.148566E-01,6.609399E-01,1.163347E+04,1.792661E+04,7.605724E-01,1.580767E+00,4.801197E+03,1.031211E+04,3.138925E-01,9.093208E-01,1.136737E+04,1.760698E+04,7.431755E-01,1.552582E+00,1.136899E+04,2.530285E+04,7.432815E-01,2.231202E+00,5.643197E+03,8.136854E+03,3.689407E-01,7.175067E-01,5.644098E+03,9.728471E+03,3.689996E-01,8.578554E-01,6.285925E+03,1.839651E+04,4.438379E-01,1.622202E+00,2.945671E+03,7.627177E+03,1.925820E-01,6.725635E-01,2.944021E+03,6.677441E+03,1.924741E-01,5.888159E-01,2.204902E+03,4.011814E+03,1.441520E-01,3.537612E-01,9.960138E+02,2.296123E+03,6.511735E-02,2.024718E-01,2.204716E+03,3.265118E+03,1.441398E-01,2.879177E-01,5.384915E+03,8.045158E+03,3.520548E-01,7.094210E-01,2.389846E+03,4.487670E+03,1.562433E-01,3.957222E-01,5.130396E+03,7.617917E+03,3.354149E-01,6.717469E-01,5.130647E+03,1.017909E+04,3.354313E-01,8.975911E-01,2.476481E+03,3.489921E+03,1.619073E-01,3.077408E-01,2.476612E+03,4.106680E+03,1.619158E-01,3.621266E-01,3.299434E+03,7.220646E+03,2.329671E-01,6.367157E-01,1.221278E+03,2.875088E+03,7.984468E-02,2.535249E-01,1.221216E+03,2.535159E+03,7.984061E-02,2.235500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,4.272876E+02,1.768479E+03,3.017001E-02,1.559443E-01,2.395430E+03,3.705360E+03,1.691370E-01,3.267381E-01,8.356089E+02,1.944156E+03,5.900084E-02,1.714354E-01,4.466901E+02,1.258869E+03,3.153998E-02,1.110069E-01,9.870156E+02,4.802534E+03,6.969140E-02,4.234868E-01,3.502131E+02,1.621330E+03,2.472791E-02,1.906249E-01,4.970855E+03,1.705731E+04,3.509831E-01,1.504111E+00,3.733160E+03,1.209753E+04,2.635917E-01,1.066758E+00,3.066857E+03,9.080396E+03,2.165452E-01,8.007082E-01,4.459075E+03,1.364152E+04,3.148472E-01,1.202907E+00,4.826514E+03,9.933133E+03,3.155477E-01,8.759024E-01,2.094504E+03,5.259140E+03,1.369344E-01,4.637503E-01,4.799469E+03,7.450035E+03,3.137795E-01,6.569431E-01,1.158946E+04,1.794609E+04,7.576951E-01,1.582484E+00,4.779403E+03,1.013251E+04,3.124676E-01,8.934831E-01,1.133130E+04,1.750707E+04,7.408175E-01,1.543771E+00,1.133294E+04,2.608715E+04,7.409245E-01,2.300362E+00,5.627332E+03,8.097658E+03,3.679035E-01,7.140504E-01,5.628241E+03,1.015286E+04,3.679630E-01,8.952782E-01,6.234104E+03,1.851602E+04,4.401789E-01,1.632741E+00,2.938848E+03,7.625457E+03,1.921359E-01,6.724119E-01,2.937190E+03,6.510660E+03,1.920275E-01,5.741092E-01,2.199700E+03,4.180041E+03,1.438119E-01,3.685955E-01,9.933204E+02,2.238470E+03,6.494126E-02,1.973880E-01,2.199513E+03,3.241325E+03,1.437997E-01,2.858196E-01,5.371060E+03,8.026414E+03,3.511490E-01,7.077682E-01,2.382146E+03,4.395892E+03,1.557399E-01,3.876292E-01,5.119157E+03,7.565030E+03,3.346801E-01,6.670834E-01,5.119410E+03,1.039053E+04,3.346966E-01,9.162352E-01,2.471786E+03,3.468636E+03,1.616003E-01,3.058638E-01,2.471917E+03,4.241759E+03,1.616089E-01,3.740377E-01,3.285492E+03,7.257105E+03,2.319827E-01,6.399306E-01,1.219308E+03,2.860138E+03,7.971588E-02,2.522066E-01,1.219246E+03,2.464315E+03,7.971180E-02,2.173030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,4.254351E+02,1.788125E+03,3.003921E-02,1.576766E-01,2.385156E+03,3.713684E+03,1.684115E-01,3.274722E-01,8.322499E+02,1.940615E+03,5.876367E-02,1.711232E-01,4.451424E+02,1.289993E+03,3.143070E-02,1.137514E-01,9.828641E+02,4.821296E+03,6.939827E-02,4.251412E-01,3.483031E+02,1.623329E+03,2.459305E-02,1.908600E-01,4.951123E+03,1.714388E+04,3.495899E-01,1.511745E+00,3.718832E+03,1.208748E+04,2.625800E-01,1.065873E+00,3.057542E+03,9.137679E+03,2.158876E-01,8.057594E-01,4.444805E+03,1.373014E+04,3.138397E-01,1.210722E+00,4.811224E+03,1.042397E+04,3.145480E-01,9.191845E-01,2.086572E+03,5.160052E+03,1.364158E-01,4.550127E-01,4.784195E+03,7.400189E+03,3.127809E-01,6.525477E-01,1.154851E+04,1.794279E+04,7.550182E-01,1.582193E+00,4.759079E+03,9.934321E+03,3.111389E-01,8.760071E-01,1.129780E+04,1.739490E+04,7.386269E-01,1.533880E+00,1.129945E+04,2.672891E+04,7.387348E-01,2.356952E+00,5.612642E+03,8.050591E+03,3.669431E-01,7.099001E-01,5.613559E+03,1.055294E+04,3.670030E-01,9.305568E-01,6.185869E+03,1.863802E+04,4.367731E-01,1.643498E+00,2.932574E+03,7.573882E+03,1.917257E-01,6.678639E-01,2.930909E+03,6.317775E+03,1.916169E-01,5.571006E-01,2.194935E+03,4.334732E+03,1.435004E-01,3.822362E-01,9.908540E+02,2.164747E+03,6.478002E-02,1.908871E-01,2.194747E+03,3.212637E+03,1.434881E-01,2.832899E-01,5.358332E+03,7.990949E+03,3.503168E-01,7.046409E-01,2.375061E+03,4.292537E+03,1.552767E-01,3.785154E-01,5.108847E+03,7.500079E+03,3.340060E-01,6.613560E-01,5.109100E+03,1.053892E+04,3.340226E-01,9.293207E-01,2.467498E+03,3.441118E+03,1.613200E-01,3.034374E-01,2.467630E+03,4.363169E+03,1.613286E-01,3.847437E-01,3.272729E+03,7.288215E+03,2.310815E-01,6.426739E-01,1.217516E+03,2.825821E+03,7.959871E-02,2.491805E-01,1.217453E+03,2.382246E+03,7.959461E-02,2.100661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,4.237349E+02,1.806560E+03,2.991916E-02,1.593022E-01,2.375710E+03,3.719910E+03,1.677446E-01,3.280212E-01,8.291560E+02,1.937134E+03,5.854521E-02,1.708162E-01,4.437200E+02,1.319134E+03,3.133027E-02,1.163210E-01,9.790443E+02,4.838787E+03,6.912855E-02,4.266836E-01,3.465466E+02,1.625458E+03,2.446903E-02,1.911102E-01,4.932880E+03,1.722240E+04,3.483018E-01,1.518669E+00,3.705590E+03,1.207581E+04,2.616450E-01,1.064843E+00,3.048948E+03,9.187966E+03,2.152808E-01,8.101937E-01,4.431626E+03,1.380929E+04,3.129091E-01,1.217701E+00,4.797063E+03,1.088097E+04,3.136222E-01,9.594827E-01,2.079200E+03,4.992426E+03,1.359338E-01,4.402315E-01,4.770051E+03,7.345083E+03,3.118562E-01,6.476885E-01,1.151047E+04,1.791583E+04,7.525311E-01,1.579816E+00,4.740149E+03,9.752694E+03,3.099013E-01,8.599913E-01,1.126672E+04,1.726798E+04,7.365950E-01,1.522689E+00,1.126838E+04,2.720910E+04,7.367039E-01,2.399295E+00,5.599057E+03,7.994926E+03,3.660549E-01,7.049916E-01,5.599981E+03,1.091936E+04,3.661154E-01,9.628678E-01,6.140984E+03,1.875746E+04,4.336038E-01,1.654030E+00,2.926811E+03,7.468163E+03,1.913489E-01,6.585417E-01,2.925139E+03,6.098190E+03,1.912396E-01,5.377376E-01,2.190587E+03,4.472154E+03,1.432161E-01,3.943540E-01,9.886032E+02,2.072398E+03,6.463286E-02,1.827438E-01,2.190399E+03,3.178811E+03,1.432038E-01,2.803072E-01,5.346687E+03,7.938624E+03,3.495555E-01,7.000268E-01,2.368569E+03,4.180114E+03,1.548522E-01,3.686020E-01,5.099429E+03,7.422278E+03,3.333903E-01,6.544955E-01,5.099683E+03,1.061863E+04,3.334069E-01,9.363496E-01,2.463599E+03,3.407164E+03,1.610651E-01,3.004433E-01,2.463731E+03,4.467888E+03,1.610737E-01,3.939778E-01,3.261062E+03,7.312410E+03,2.302577E-01,6.448074E-01,1.215890E+03,2.770522E+03,7.949241E-02,2.443043E-01,1.215827E+03,2.288827E+03,7.948831E-02,2.018285E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,4.221744E+02,1.823435E+03,2.980898E-02,1.607903E-01,2.367025E+03,3.722064E+03,1.671314E-01,3.282112E-01,8.263075E+02,1.933514E+03,5.834408E-02,1.704971E-01,4.424129E+02,1.345774E+03,3.123798E-02,1.186702E-01,9.755308E+02,4.854498E+03,6.888047E-02,4.280690E-01,3.449315E+02,1.627610E+03,2.435500E-02,1.913633E-01,4.916022E+03,1.729128E+04,3.471114E-01,1.524743E+00,3.693358E+03,1.206201E+04,2.607813E-01,1.063626E+00,3.041025E+03,9.229715E+03,2.147213E-01,8.138751E-01,4.419462E+03,1.387675E+04,3.120503E-01,1.223650E+00,4.783953E+03,1.129555E+04,3.127651E-01,9.960400E-01,2.072349E+03,4.772750E+03,1.354859E-01,4.208605E-01,4.756960E+03,7.283439E+03,3.110003E-01,6.422527E-01,1.147514E+04,1.786426E+04,7.502212E-01,1.575268E+00,4.722523E+03,9.597562E+03,3.087489E-01,8.463118E-01,1.123791E+04,1.712315E+04,7.347114E-01,1.509917E+00,1.123958E+04,2.751976E+04,7.348211E-01,2.426689E+00,5.586501E+03,7.929714E+03,3.652341E-01,6.992411E-01,5.587432E+03,1.124528E+04,3.652949E-01,9.916077E-01,6.099212E+03,1.886465E+04,4.306544E-01,1.663482E+00,2.921517E+03,7.307721E+03,1.910029E-01,6.443939E-01,2.919838E+03,5.852781E+03,1.908931E-01,5.160975E-01,2.186622E+03,4.589719E+03,1.429569E-01,4.047209E-01,9.865503E+02,1.960761E+03,6.449865E-02,1.728997E-01,2.186434E+03,3.139461E+03,1.429446E-01,2.768373E-01,5.336042E+03,7.869337E+03,3.488595E-01,6.939172E-01,2.362624E+03,4.059818E+03,1.544635E-01,3.579942E-01,5.090835E+03,7.330709E+03,3.328284E-01,6.464210E-01,5.091090E+03,1.062821E+04,3.328451E-01,9.371938E-01,2.460056E+03,3.366539E+03,1.608335E-01,2.968610E-01,2.460189E+03,4.553979E+03,1.608421E-01,4.015693E-01,3.250398E+03,7.327881E+03,2.295048E-01,6.461716E-01,1.214416E+03,2.694035E+03,7.939605E-02,2.375596E-01,1.214353E+03,2.184459E+03,7.939193E-02,1.926253E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,4.207421E+02,1.833731E+03,2.970784E-02,1.616982E-01,2.359039E+03,3.716896E+03,1.665675E-01,3.277554E-01,8.236857E+02,1.929335E+03,5.815896E-02,1.701285E-01,4.412119E+02,1.370017E+03,3.115318E-02,1.208080E-01,9.722999E+02,4.862975E+03,6.865234E-02,4.288165E-01,3.434465E+02,1.629687E+03,2.425014E-02,1.916075E-01,4.900448E+03,1.735016E+04,3.460118E-01,1.529935E+00,3.682063E+03,1.204474E+04,2.599839E-01,1.062104E+00,3.033723E+03,9.244224E+03,2.142057E-01,8.151545E-01,4.408239E+03,1.393171E+04,3.112578E-01,1.228497E+00,4.771816E+03,1.167208E+04,3.119716E-01,1.029242E+00,2.065982E+03,4.508128E+03,1.350697E-01,3.975262E-01,4.744842E+03,7.212123E+03,3.102081E-01,6.359641E-01,1.144233E+04,1.778297E+04,7.480762E-01,1.568100E+00,4.706109E+03,9.481713E+03,3.076758E-01,8.360963E-01,1.121120E+04,1.695202E+04,7.329656E-01,1.494827E+00,1.121289E+04,2.763339E+04,7.330759E-01,2.436709E+00,5.574900E+03,7.850625E+03,3.644756E-01,6.922671E-01,5.575837E+03,1.153297E+04,3.645369E-01,1.016976E+00,6.060335E+03,1.895233E+04,4.279093E-01,1.671214E+00,2.916655E+03,7.085320E+03,1.906850E-01,6.247826E-01,2.914970E+03,5.580894E+03,1.905748E-01,4.921225E-01,2.183009E+03,4.689621E+03,1.427207E-01,4.135302E-01,9.846785E+02,1.831458E+03,6.437627E-02,1.614977E-01,2.182821E+03,3.093277E+03,1.427084E-01,2.727648E-01,5.326313E+03,7.781482E+03,3.482235E-01,6.861701E-01,2.357183E+03,3.930333E+03,1.541078E-01,3.465762E-01,5.082996E+03,7.222318E+03,3.323159E-01,6.368631E-01,5.083252E+03,1.055881E+04,3.323327E-01,9.310749E-01,2.456839E+03,3.317686E+03,1.606231E-01,2.925531E-01,2.456971E+03,4.622837E+03,1.606318E-01,4.076412E-01,3.240652E+03,7.333216E+03,2.288166E-01,6.466420E-01,1.213080E+03,2.593589E+03,7.930872E-02,2.287023E-01,1.213017E+03,2.068998E+03,7.930459E-02,1.824440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,4.194272E+02,1.823436E+03,2.961500E-02,1.607903E-01,2.351696E+03,3.702507E+03,1.660490E-01,3.264866E-01,8.212732E+02,1.924603E+03,5.798862E-02,1.697113E-01,4.401086E+02,1.391345E+03,3.107527E-02,1.226886E-01,9.693294E+02,4.849368E+03,6.844260E-02,4.276167E-01,3.420812E+02,1.631596E+03,2.415374E-02,1.918319E-01,4.886065E+03,1.739896E+04,3.449963E-01,1.534238E+00,3.671637E+03,1.202514E+04,2.592477E-01,1.060375E+00,3.026995E+03,9.182402E+03,2.137307E-01,8.097030E-01,4.397888E+03,1.397376E+04,3.105270E-01,1.232204E+00,4.760581E+03,1.200427E+04,3.112371E-01,1.058535E+00,2.060063E+03,4.231227E+03,1.346828E-01,3.731091E-01,4.733626E+03,7.136086E+03,3.094748E-01,6.292591E-01,1.141186E+04,1.768729E+04,7.460841E-01,1.559663E+00,4.690819E+03,9.368467E+03,3.066762E-01,8.261102E-01,1.118645E+04,1.676724E+04,7.313474E-01,1.478533E+00,1.118815E+04,2.753104E+04,7.314583E-01,2.427684E+00,5.564180E+03,7.764512E+03,3.637747E-01,6.846737E-01,5.565123E+03,1.178061E+04,3.638364E-01,1.038813E+00,6.024148E+03,1.901444E+04,4.253542E-01,1.676691E+00,2.912190E+03,6.794349E+03,1.903930E-01,5.991248E-01,2.910499E+03,5.284720E+03,1.902825E-01,4.660060E-01,2.179717E+03,4.769994E+03,1.425054E-01,4.206174E-01,9.829720E+02,1.696898E+03,6.426471E-02,1.496322E-01,2.179528E+03,3.042283E+03,1.424931E-01,2.682682E-01,5.317424E+03,7.680980E+03,3.476424E-01,6.773078E-01,2.352202E+03,3.790286E+03,1.537822E-01,3.342269E-01,5.075847E+03,7.102044E+03,3.318486E-01,6.262573E-01,5.076104E+03,1.040471E+04,3.318653E-01,9.174863E-01,2.453917E+03,3.263295E+03,1.604321E-01,2.877569E-01,2.454050E+03,4.674103E+03,1.604408E-01,4.121618E-01,3.231745E+03,7.327415E+03,2.281877E-01,6.461305E-01,1.211870E+03,2.466881E+03,7.922959E-02,2.175293E-01,1.211807E+03,1.943395E+03,7.922545E-02,1.713683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,4.182202E+02,1.802577E+03,2.952978E-02,1.589510E-01,2.344942E+03,3.683808E+03,1.655722E-01,3.248377E-01,8.190537E+02,1.919062E+03,5.783191E-02,1.692227E-01,4.390950E+02,1.409444E+03,3.100371E-02,1.242846E-01,9.665988E+02,4.823876E+03,6.824980E-02,4.253688E-01,3.408259E+02,1.633260E+03,2.406511E-02,1.920275E-01,4.872783E+03,1.743810E+04,3.440584E-01,1.537689E+00,3.662013E+03,1.200399E+04,2.585681E-01,1.058510E+00,3.020799E+03,9.079869E+03,2.132932E-01,8.006617E-01,4.388343E+03,1.400245E+04,3.098530E-01,1.234734E+00,4.750178E+03,1.228475E+04,3.105570E-01,1.083268E+00,2.054562E+03,3.974454E+03,1.343231E-01,3.504669E-01,4.723243E+03,7.055145E+03,3.087960E-01,6.221218E-01,1.138356E+04,1.758441E+04,7.442340E-01,1.550591E+00,4.676574E+03,9.226386E+03,3.057449E-01,8.135816E-01,1.116351E+04,1.657016E+04,7.298475E-01,1.461154E+00,1.116521E+04,2.717263E+04,7.299589E-01,2.396079E+00,5.554275E+03,7.673576E+03,3.631272E-01,6.766550E-01,5.555223E+03,1.198555E+04,3.631892E-01,1.056884E+00,5.990464E+03,1.904482E+04,4.229759E-01,1.679369E+00,2.908088E+03,6.413133E+03,1.901249E-01,5.655092E-01,2.906393E+03,4.961222E+03,1.900140E-01,4.374799E-01,2.176717E+03,4.828840E+03,1.423093E-01,4.258065E-01,9.814164E+02,1.569570E+03,6.416301E-02,1.384045E-01,2.176528E+03,2.986763E+03,1.422969E-01,2.633724E-01,5.309303E+03,7.571132E+03,3.471114E-01,6.676215E-01,2.347644E+03,3.633865E+03,1.534842E-01,3.204338E-01,5.069328E+03,6.971076E+03,3.314224E-01,6.147086E-01,5.069585E+03,1.015349E+04,3.314392E-01,8.953339E-01,2.451264E+03,3.204453E+03,1.602587E-01,2.825682E-01,2.451398E+03,4.707118E+03,1.602674E-01,4.150731E-01,3.223608E+03,7.309606E+03,2.276131E-01,6.445601E-01,1.210773E+03,2.306654E+03,7.915790E-02,2.034005E-01,1.210710E+03,1.806712E+03,7.915376E-02,1.593157E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,4.171123E+02,1.795187E+03,2.945155E-02,1.582993E-01,2.338732E+03,3.662219E+03,1.651337E-01,3.229340E-01,8.170121E+02,1.912619E+03,5.768775E-02,1.686545E-01,4.381640E+02,1.423983E+03,3.093797E-02,1.255667E-01,9.640890E+02,4.812068E+03,6.807259E-02,4.243275E-01,3.396719E+02,1.634625E+03,2.398362E-02,1.921881E-01,4.860520E+03,1.746859E+04,3.431925E-01,1.540378E+00,3.653131E+03,1.198252E+04,2.579410E-01,1.056617E+00,3.015092E+03,9.024998E+03,2.128902E-01,7.958231E-01,4.379542E+03,1.401731E+04,3.092316E-01,1.236045E+00,4.740546E+03,1.184410E+04,3.099273E-01,1.044412E+00,2.049446E+03,3.752014E+03,1.339886E-01,3.308521E-01,4.713631E+03,6.969010E+03,3.081676E-01,6.145264E-01,1.135727E+04,1.748383E+04,7.425155E-01,1.541722E+00,4.663299E+03,9.071405E+03,3.048770E-01,7.999154E-01,1.114224E+04,1.636069E+04,7.284572E-01,1.442684E+00,1.114396E+04,2.649363E+04,7.285691E-01,2.336205E+00,5.545122E+03,7.580307E+03,3.625288E-01,6.684305E-01,5.546076E+03,1.214627E+04,3.625911E-01,1.071057E+00,5.959110E+03,1.905291E+04,4.207620E-01,1.680084E+00,2.904320E+03,5.927724E+03,1.898786E-01,5.227059E-01,2.902620E+03,4.613186E+03,1.897674E-01,4.067901E-01,2.173983E+03,4.864763E+03,1.421306E-01,4.289742E-01,9.799984E+02,1.454883E+03,6.407030E-02,1.282914E-01,2.173794E+03,2.926868E+03,1.421182E-01,2.580909E-01,5.301883E+03,7.455926E+03,3.466263E-01,6.574626E-01,2.343473E+03,3.469571E+03,1.532115E-01,3.059463E-01,5.063384E+03,6.830008E+03,3.310338E-01,6.022692E-01,5.063642E+03,9.783974E+03,3.310506E-01,8.627495E-01,2.448857E+03,3.142266E+03,1.601013E-01,2.770846E-01,2.448991E+03,4.721868E+03,1.601100E-01,4.163737E-01,3.216173E+03,7.279543E+03,2.270882E-01,6.419092E-01,1.209780E+03,2.108780E+03,7.909297E-02,1.859520E-01,1.209717E+03,1.660307E+03,7.908882E-02,1.464057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,4.160953E+02,1.793562E+03,2.937974E-02,1.581560E-01,2.333022E+03,3.638627E+03,1.647305E-01,3.208537E-01,8.151344E+02,1.905612E+03,5.755518E-02,1.680366E-01,4.373089E+02,1.434151E+03,3.087760E-02,1.264632E-01,9.617825E+02,4.806042E+03,6.790973E-02,4.237961E-01,3.386110E+02,1.635658E+03,2.390871E-02,1.923095E-01,4.849198E+03,1.749069E+04,3.423931E-01,1.542327E+00,3.644936E+03,1.196292E+04,2.573623E-01,1.054889E+00,3.009838E+03,8.993057E+03,2.125192E-01,7.930066E-01,4.371430E+03,1.401706E+04,3.086588E-01,1.236022E+00,4.731628E+03,1.108932E+04,3.093442E-01,9.778553E-01,2.044689E+03,3.574092E+03,1.336776E-01,3.151630E-01,4.704731E+03,6.879729E+03,3.075858E-01,6.066536E-01,1.133286E+04,1.740153E+04,7.409192E-01,1.534465E+00,4.650924E+03,8.909765E+03,3.040679E-01,7.856620E-01,1.112253E+04,1.614422E+04,7.271684E-01,1.423595E+00,1.112425E+04,2.541759E+04,7.272807E-01,2.241320E+00,5.536665E+03,7.491101E+03,3.619759E-01,6.605643E-01,5.537623E+03,1.225445E+04,3.620385E-01,1.080595E+00,5.929921E+03,1.904744E+04,4.187010E-01,1.679601E+00,2.900859E+03,5.371756E+03,1.896522E-01,4.736808E-01,2.899154E+03,4.257201E+03,1.895408E-01,3.753995E-01,2.171493E+03,4.872351E+03,1.419678E-01,4.296433E-01,9.787059E+02,1.356824E+03,6.398580E-02,1.196446E-01,2.171303E+03,2.863922E+03,1.419554E-01,2.525403E-01,5.295105E+03,7.341933E+03,3.461832E-01,6.474107E-01,2.339656E+03,3.302379E+03,1.529620E-01,2.912033E-01,5.057965E+03,6.682186E+03,3.306795E-01,5.892343E-01,5.058223E+03,9.271287E+03,3.306963E-01,8.175409E-01,2.446671E+03,3.079429E+03,1.599584E-01,2.715437E-01,2.446805E+03,4.715688E+03,1.599671E-01,4.158288E-01,3.209382E+03,7.236933E+03,2.266087E-01,6.381518E-01,1.208881E+03,1.886452E+03,7.903415E-02,1.663471E-01,1.208817E+03,1.510784E+03,7.902999E-02,1.332208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,4.151617E+02,1.809110E+03,2.931382E-02,1.595270E-01,2.327770E+03,3.614354E+03,1.643597E-01,3.187133E-01,8.134078E+02,1.898125E+03,5.743326E-02,1.673764E-01,4.365236E+02,1.439884E+03,3.082215E-02,1.269688E-01,9.596630E+02,4.817885E+03,6.776008E-02,4.248405E-01,3.376358E+02,1.636327E+03,2.383986E-02,1.923881E-01,4.838747E+03,1.750519E+04,3.416552E-01,1.543605E+00,3.637374E+03,1.194561E+04,2.568284E-01,1.053362E+00,3.005000E+03,9.022566E+03,2.121777E-01,7.956087E-01,4.363952E+03,1.400102E+04,3.081308E-01,1.234608E+00,4.723368E+03,1.046919E+04,3.088042E-01,9.231718E-01,2.040264E+03,3.428226E+03,1.333883E-01,3.023005E-01,4.696491E+03,6.785962E+03,3.070470E-01,5.983853E-01,1.131018E+04,1.734368E+04,7.394362E-01,1.529364E+00,4.639385E+03,8.746823E+03,3.033136E-01,7.712938E-01,1.110426E+04,1.591639E+04,7.259737E-01,1.403505E+00,1.110598E+04,2.389806E+04,7.260864E-01,2.107328E+00,5.528849E+03,7.406454E+03,3.614649E-01,6.531002E-01,5.529811E+03,1.231126E+04,3.615278E-01,1.085605E+00,5.902748E+03,1.901361E+04,4.167824E-01,1.676617E+00,2.897678E+03,4.823148E+03,1.894443E-01,4.253046E-01,2.895969E+03,3.922556E+03,1.893326E-01,3.458905E-01,2.169224E+03,4.851898E+03,1.418194E-01,4.278397E-01,9.775278E+02,1.271248E+03,6.390877E-02,1.120985E-01,2.169034E+03,2.797542E+03,1.418070E-01,2.466869E-01,5.288914E+03,7.231653E+03,3.457784E-01,6.376863E-01,2.336163E+03,3.138728E+03,1.527336E-01,2.767727E-01,5.053025E+03,6.526697E+03,3.303565E-01,5.755233E-01,5.053283E+03,8.602449E+03,3.303733E-01,7.585628E-01,2.444688E+03,3.016217E+03,1.598287E-01,2.659696E-01,2.444822E+03,4.689456E+03,1.598375E-01,4.135157E-01,3.203180E+03,7.181545E+03,2.261708E-01,6.332677E-01,1.208066E+03,1.668763E+03,7.898088E-02,1.471513E-01,1.208002E+03,1.369633E+03,7.897672E-02,1.207741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,4.143048E+02,1.831658E+03,2.925332E-02,1.615154E-01,2.322942E+03,3.586318E+03,1.640187E-01,3.162411E-01,8.118202E+02,1.890169E+03,5.732116E-02,1.666749E-01,4.358025E+02,1.441115E+03,3.077123E-02,1.270773E-01,9.577157E+02,4.833987E+03,6.762258E-02,4.262603E-01,3.367394E+02,1.636600E+03,2.377657E-02,1.924203E-01,4.829100E+03,1.751206E+04,3.409741E-01,1.544211E+00,3.630398E+03,1.193026E+04,2.563359E-01,1.052009E+00,3.000548E+03,9.077205E+03,2.118633E-01,8.004268E-01,4.357061E+03,1.396828E+04,3.076442E-01,1.231721E+00,4.715718E+03,1.010123E+04,3.083040E-01,8.907255E-01,2.036147E+03,3.296954E+03,1.331191E-01,2.907250E-01,4.688861E+03,6.685418E+03,3.065482E-01,5.895193E-01,1.128910E+04,1.731267E+04,7.380585E-01,1.526629E+00,4.628624E+03,8.584379E+03,3.026100E-01,7.569695E-01,1.108732E+04,1.567109E+04,7.248661E-01,1.381875E+00,1.108904E+04,2.214413E+04,7.249791E-01,1.952667E+00,5.521626E+03,7.324634E+03,3.609926E-01,6.458853E-01,5.522592E+03,1.231752E+04,3.610558E-01,1.086157E+00,5.877449E+03,1.895361E+04,4.149961E-01,1.671327E+00,2.894756E+03,4.338184E+03,1.892532E-01,3.825406E-01,2.893043E+03,3.628686E+03,1.891412E-01,3.199771E-01,2.167157E+03,4.804341E+03,1.416843E-01,4.236462E-01,9.764539E+02,1.192614E+03,6.383857E-02,1.051645E-01,2.166967E+03,2.726919E+03,1.416719E-01,2.404594E-01,5.283258E+03,7.126196E+03,3.454087E-01,6.283871E-01,2.332967E+03,2.989237E+03,1.525246E-01,2.635905E-01,5.048520E+03,6.361337E+03,3.300620E-01,5.609419E-01,5.048779E+03,7.858689E+03,3.300789E-01,6.929782E-01,2.442887E+03,2.952070E+03,1.597110E-01,2.603132E-01,2.443021E+03,4.644166E+03,1.597198E-01,4.095220E-01,3.197515E+03,7.112934E+03,2.257708E-01,6.272176E-01,1.207328E+03,1.476647E+03,7.893263E-02,1.302105E-01,1.207264E+03,1.244763E+03,7.892846E-02,1.097631E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
