17:45:00,4.135283E+02,1.836704E+03,2.919849E-02,1.619603E-01,2.318558E+03,3.556109E+03,1.637092E-01,3.135772E-01,8.103804E+02,1.881850E+03,5.721950E-02,1.659413E-01,4.351487E+02,1.437382E+03,3.072507E-02,1.267482E-01,9.559506E+02,4.824929E+03,6.749795E-02,4.254616E-01,3.359265E+02,1.636444E+03,2.371917E-02,1.924019E-01,4.820328E+03,1.750941E+04,3.403547E-01,1.543977E+00,3.624057E+03,1.191672E+04,2.558881E-01,1.050815E+00,2.996507E+03,9.067833E+03,2.115780E-01,7.996003E-01,4.350802E+03,1.391743E+04,3.072023E-01,1.227237E+00,4.708728E+03,1.041944E+04,3.078470E-01,9.187852E-01,2.032370E+03,3.176667E+03,1.328722E-01,2.801181E-01,4.681889E+03,6.579066E+03,3.060924E-01,5.801412E-01,1.126980E+04,1.730812E+04,7.367963E-01,1.526228E+00,4.618737E+03,8.426771E+03,3.019636E-01,7.430716E-01,1.107183E+04,1.541228E+04,7.238535E-01,1.359053E+00,1.107356E+04,2.041950E+04,7.239667E-01,1.800588E+00,5.515038E+03,7.246429E+03,3.605620E-01,6.389892E-01,5.516008E+03,1.226651E+04,3.606254E-01,1.081659E+00,5.854206E+03,1.886448E+04,4.133549E-01,1.663468E+00,2.892101E+03,3.952700E+03,1.890797E-01,3.485486E-01,2.890385E+03,3.383651E+03,1.889675E-01,2.983699E-01,2.165314E+03,4.727047E+03,1.415638E-01,4.168304E-01,9.754941E+02,1.120843E+03,6.377581E-02,9.883578E-02,2.165124E+03,2.652781E+03,1.415514E-01,2.339219E-01,5.278209E+03,7.025925E+03,3.450785E-01,6.195452E-01,2.330110E+03,2.851618E+03,1.523378E-01,2.514553E-01,5.044507E+03,6.187914E+03,3.297996E-01,5.456495E-01,5.044766E+03,7.141099E+03,3.298165E-01,6.297012E-01,2.441284E+03,2.887578E+03,1.596062E-01,2.546263E-01,2.441419E+03,4.577701E+03,1.596150E-01,4.036611E-01,3.192432E+03,7.030663E+03,2.254119E-01,6.199630E-01,1.206671E+03,1.323281E+03,7.888969E-02,1.166868E-01,1.206607E+03,1.139862E+03,7.888552E-02,1.005129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,4.128258E+02,1.818568E+03,2.914889E-02,1.603611E-01,2.314585E+03,3.526349E+03,1.634287E-01,3.109530E-01,8.090762E+02,1.872966E+03,5.712741E-02,1.651579E-01,4.345571E+02,1.428286E+03,3.068329E-02,1.259460E-01,9.543527E+02,4.796760E+03,6.738513E-02,4.229777E-01,3.351903E+02,1.635826E+03,2.366718E-02,1.923293E-01,4.812352E+03,1.749457E+04,3.397915E-01,1.542669E+00,3.618294E+03,1.190399E+04,2.554812E-01,1.049692E+00,2.992843E+03,8.972665E+03,2.113192E-01,7.912085E-01,4.345118E+03,1.384694E+04,3.068010E-01,1.221022E+00,4.702349E+03,1.092815E+04,3.074300E-01,9.636427E-01,2.028909E+03,3.067269E+03,1.326459E-01,2.704714E-01,4.675527E+03,6.467187E+03,3.056765E-01,5.702757E-01,1.125212E+04,1.732239E+04,7.356410E-01,1.527486E+00,4.609662E+03,8.275997E+03,3.013703E-01,7.297764E-01,1.105768E+04,1.514247E+04,7.229285E-01,1.335261E+00,1.105941E+04,1.891748E+04,7.230420E-01,1.668141E+00,5.509039E+03,7.170209E+03,3.601697E-01,6.322681E-01,5.510012E+03,1.214975E+04,3.602333E-01,1.071363E+00,5.832897E+03,1.873870E+04,4.118503E-01,1.652376E+00,2.889695E+03,3.660973E+03,1.889224E-01,3.228241E-01,2.887976E+03,3.182303E+03,1.888100E-01,2.806151E-01,2.163667E+03,4.617710E+03,1.414561E-01,4.071891E-01,9.746359E+02,1.056909E+03,6.371971E-02,9.319808E-02,2.163477E+03,2.575445E+03,1.414437E-01,2.271024E-01,5.273686E+03,6.928318E+03,3.447828E-01,6.109382E-01,2.327548E+03,2.727351E+03,1.521704E-01,2.404975E-01,5.040918E+03,6.007140E+03,3.295650E-01,5.297088E-01,5.041178E+03,6.522395E+03,3.295819E-01,5.751440E-01,2.439857E+03,2.822310E+03,1.595129E-01,2.488710E-01,2.439991E+03,4.487372E+03,1.595217E-01,3.956959E-01,3.187871E+03,6.934025E+03,2.250898E-01,6.114415E-01,1.206087E+03,1.206569E+03,7.885148E-02,1.063951E-01,1.206023E+03,1.053571E+03,7.884730E-02,9.290376E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,4.121892E+02,1.791848E+03,2.910394E-02,1.580049E-01,2.310978E+03,3.497653E+03,1.631740E-01,3.084226E-01,8.078915E+02,1.863193E+03,5.704376E-02,1.642961E-01,4.340206E+02,1.413243E+03,3.064542E-02,1.246196E-01,9.529024E+02,4.759875E+03,6.728272E-02,4.197252E-01,3.345219E+02,1.634727E+03,2.361999E-02,1.922000E-01,4.805072E+03,1.746286E+04,3.392774E-01,1.539873E+00,3.613036E+03,1.188983E+04,2.551100E-01,1.048443E+00,2.989508E+03,8.843927E+03,2.110838E-01,7.798563E-01,4.339939E+03,1.375440E+04,3.064353E-01,1.212861E+00,4.696508E+03,1.114934E+04,3.070481E-01,9.831476E-01,2.025729E+03,2.965417E+03,1.324380E-01,2.614901E-01,4.669703E+03,6.346573E+03,3.052957E-01,5.596400E-01,1.123589E+04,1.733085E+04,7.345796E-01,1.528233E+00,4.601301E+03,8.123902E+03,3.008237E-01,7.163646E-01,1.104471E+04,1.485509E+04,7.220804E-01,1.309920E+00,1.104645E+04,1.777088E+04,7.221941E-01,1.567034E+00,5.503557E+03,7.088209E+03,3.598113E-01,6.250373E-01,5.504532E+03,1.195094E+04,3.598751E-01,1.053832E+00,5.813331E+03,1.859532E+04,4.104688E-01,1.639733E+00,2.887509E+03,3.412850E+03,1.887794E-01,3.009447E-01,2.885787E+03,3.004208E+03,1.886669E-01,2.649107E-01,2.162185E+03,4.469370E+03,1.413592E-01,3.941085E-01,9.738645E+02,9.999525E+02,6.366928E-02,8.817569E-02,2.161995E+03,2.494110E+03,1.413468E-01,2.199303E-01,5.269605E+03,6.825125E+03,3.445160E-01,6.018387E-01,2.325236E+03,2.615501E+03,1.520192E-01,2.306345E-01,5.037687E+03,5.817166E+03,3.293537E-01,5.129570E-01,5.037946E+03,6.051255E+03,3.293707E-01,5.335989E-01,2.438578E+03,2.753758E+03,1.594293E-01,2.428260E-01,2.438713E+03,4.367856E+03,1.594381E-01,3.851570E-01,3.183766E+03,6.824508E+03,2.248000E-01,6.017843E-01,1.205564E+03,1.108191E+03,7.881732E-02,9.772010E-02,1.205500E+03,9.785269E+02,7.881314E-02,8.628638E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,4.116119E+02,1.759350E+03,2.906317E-02,1.551393E-01,2.307701E+03,3.468362E+03,1.629426E-01,3.058397E-01,8.068138E+02,1.852617E+03,5.696767E-02,1.633636E-01,4.335337E+02,1.391262E+03,3.061103E-02,1.226813E-01,9.515843E+02,4.719416E+03,6.718965E-02,4.161575E-01,3.339146E+02,1.633125E+03,2.357711E-02,1.920117E-01,4.798415E+03,1.740757E+04,3.388075E-01,1.534997E+00,3.608233E+03,1.187192E+04,2.547708E-01,1.046864E+00,2.986467E+03,8.694340E+03,2.108691E-01,7.666658E-01,4.335211E+03,1.363694E+04,3.061015E-01,1.202503E+00,4.691151E+03,1.092137E+04,3.066979E-01,9.630453E-01,2.022802E+03,2.869741E+03,1.322467E-01,2.530534E-01,4.664363E+03,6.219077E+03,3.049465E-01,5.483974E-01,1.122095E+04,1.730748E+04,7.336029E-01,1.526171E+00,4.593583E+03,7.969699E+03,3.003191E-01,7.027671E-01,1.103279E+04,1.455439E+04,7.213015E-01,1.283405E+00,1.103453E+04,1.687293E+04,7.214153E-01,1.487852E+00,5.498538E+03,6.995506E+03,3.594832E-01,6.168628E-01,5.499516E+03,1.164780E+04,3.595472E-01,1.027102E+00,5.795352E+03,1.844716E+04,4.091994E-01,1.626668E+00,2.885520E+03,3.192979E+03,1.886494E-01,2.815564E-01,2.883795E+03,2.842595E+03,1.885366E-01,2.506597E-01,2.160849E+03,4.266720E+03,1.412719E-01,3.762388E-01,9.731699E+02,9.491614E+02,6.362387E-02,8.369693E-02,2.160659E+03,2.409872E+03,1.412595E-01,2.125022E-01,5.265914E+03,6.707620E+03,3.442747E-01,5.914770E-01,2.323145E+03,2.514862E+03,1.518825E-01,2.217602E-01,5.034770E+03,5.620712E+03,3.291630E-01,4.956337E-01,5.035030E+03,5.686005E+03,3.291800E-01,5.013912E-01,2.437430E+03,2.680502E+03,1.593542E-01,2.363663E-01,2.437565E+03,4.211703E+03,1.593630E-01,3.713874E-01,3.180068E+03,6.708021E+03,2.245389E-01,5.915124E-01,1.205096E+03,1.022417E+03,7.878672E-02,9.015662E-02,1.205032E+03,9.120877E+02,7.878254E-02,8.042777E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,4.110779E+02,1.722217E+03,2.902547E-02,1.518649E-01,2.304666E+03,3.436965E+03,1.627283E-01,3.030711E-01,8.058128E+02,1.841158E+03,5.689699E-02,1.623531E-01,4.330830E+02,1.361505E+03,3.057921E-02,1.200573E-01,9.503615E+02,4.679898E+03,6.710332E-02,4.126728E-01,3.333514E+02,1.630988E+03,2.353734E-02,1.917604E-01,4.792193E+03,1.732044E+04,3.383681E-01,1.527314E+00,3.603745E+03,1.184600E+04,2.544540E-01,1.044578E+00,2.983635E+03,8.527480E+03,2.106691E-01,7.519521E-01,4.330799E+03,1.349119E+04,3.057900E-01,1.189652E+00,4.686137E+03,1.035936E+04,3.063701E-01,9.134870E-01,2.020054E+03,2.779159E+03,1.320670E-01,2.450659E-01,4.659366E+03,6.083657E+03,3.046198E-01,5.364561E-01,1.120692E+04,1.721222E+04,7.326855E-01,1.517771E+00,4.586300E+03,7.812149E+03,2.998430E-01,6.888743E-01,1.102162E+04,1.423575E+04,7.205711E-01,1.255306E+00,1.102336E+04,1.607925E+04,7.206850E-01,1.417866E+00,5.493849E+03,6.880732E+03,3.591767E-01,6.067420E-01,5.494830E+03,1.121719E+04,3.592408E-01,9.891301E-01,5.778513E+03,1.829406E+04,4.080104E-01,1.613168E+00,2.883676E+03,2.995777E+03,1.885289E-01,2.641673E-01,2.881949E+03,2.694496E+03,1.884159E-01,2.376003E-01,2.159604E+03,3.972700E+03,1.411905E-01,3.503122E-01,9.725247E+02,9.034684E+02,6.358169E-02,7.966773E-02,2.159413E+03,2.322559E+03,1.411781E-01,2.048030E-01,5.262457E+03,6.562140E+03,3.440487E-01,5.786487E-01,2.321182E+03,2.423107E+03,1.517542E-01,2.136692E-01,5.032041E+03,5.417064E+03,3.289846E-01,4.776760E-01,5.032301E+03,5.369825E+03,3.290016E-01,4.735105E-01,2.436367E+03,2.598720E+03,1.592847E-01,2.291548E-01,2.436502E+03,4.011331E+03,1.592935E-01,3.537187E-01,3.176645E+03,6.587745E+03,2.242972E-01,5.809065E-01,1.204665E+03,9.468687E+02,7.875853E-02,8.349476E-02,1.204601E+03,8.527732E+02,7.875435E-02,7.519743E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,4.105826E+02,1.699178E+03,2.899050E-02,1.498333E-01,2.301847E+03,3.402645E+03,1.625293E-01,3.000448E-01,8.048812E+02,1.828809E+03,5.683121E-02,1.612642E-01,4.326645E+02,1.322361E+03,3.054966E-02,1.166057E-01,9.492249E+02,4.648995E+03,6.702306E-02,4.099478E-01,3.328279E+02,1.628260E+03,2.350038E-02,1.914397E-01,4.786375E+03,1.718764E+04,3.379573E-01,1.515604E+00,3.599552E+03,1.180549E+04,2.541579E-01,1.041006E+00,2.980993E+03,8.409480E+03,2.104826E-01,7.415468E-01,4.326680E+03,1.331110E+04,3.054991E-01,1.173771E+00,4.681436E+03,9.575855E+03,3.060627E-01,8.443977E-01,2.017466E+03,2.692693E+03,1.318978E-01,2.374414E-01,4.654681E+03,5.939280E+03,3.043135E-01,5.237249E-01,1.119372E+04,1.698199E+04,7.318224E-01,1.497470E+00,4.579416E+03,7.650726E+03,2.993929E-01,6.746400E-01,1.101113E+04,1.389445E+04,7.198851E-01,1.225211E+00,1.101287E+04,1.534908E+04,7.199991E-01,1.353480E+00,5.489459E+03,6.726497E+03,3.588896E-01,5.931417E-01,5.490442E+03,1.061884E+04,3.589539E-01,9.363679E-01,5.762685E+03,1.813398E+04,4.068928E-01,1.599052E+00,2.881961E+03,2.817372E+03,1.884167E-01,2.484355E-01,2.880232E+03,2.557618E+03,1.883037E-01,2.255304E-01,2.158447E+03,3.607837E+03,1.411149E-01,3.181386E-01,9.719258E+02,8.617070E+02,6.354253E-02,7.598522E-02,2.158257E+03,2.232189E+03,1.411024E-01,1.968342E-01,5.259235E+03,6.367107E+03,3.438381E-01,5.614507E-01,2.319350E+03,2.337831E+03,1.516344E-01,2.061497E-01,5.029501E+03,5.205861E+03,3.288185E-01,4.590521E-01,5.029761E+03,5.084919E+03,3.288355E-01,4.483875E-01,2.435382E+03,2.502609E+03,1.592203E-01,2.206797E-01,2.435518E+03,3.753134E+03,1.592292E-01,3.309508E-01,3.173476E+03,6.465358E+03,2.240734E-01,5.701145E-01,1.204267E+03,8.797307E+02,7.873255E-02,7.757455E-02,1.204203E+03,7.992897E+02,7.872836E-02,7.048126E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,4.101244E+02,1.678904E+03,2.895815E-02,1.480456E-01,2.299234E+03,3.365035E+03,1.623447E-01,2.967284E-01,8.040177E+02,1.815705E+03,5.677024E-02,1.601086E-01,4.322771E+02,1.273104E+03,3.052230E-02,1.122622E-01,9.481721E+02,4.619844E+03,6.694873E-02,4.073773E-01,3.323428E+02,1.624848E+03,2.346613E-02,1.910385E-01,4.780963E+03,1.699711E+04,3.375752E-01,1.498803E+00,3.595653E+03,1.174363E+04,2.538826E-01,1.035552E+00,2.978542E+03,8.301340E+03,2.103095E-01,7.320111E-01,4.322854E+03,1.309365E+04,3.052289E-01,1.154596E+00,4.677046E+03,8.739418E+03,3.057757E-01,7.706407E-01,2.015037E+03,2.613841E+03,1.317390E-01,2.304882E-01,4.650306E+03,5.793597E+03,3.040275E-01,5.108786E-01,1.118136E+04,1.657018E+04,7.310143E-01,1.461156E+00,4.572936E+03,7.499934E+03,2.989693E-01,6.613432E-01,1.100132E+04,1.354540E+04,7.192438E-01,1.194432E+00,1.100306E+04,1.469697E+04,7.193579E-01,1.295977E+00,5.485365E+03,6.522971E+03,3.586220E-01,5.751948E-01,5.486350E+03,9.833209E+03,3.586864E-01,8.670911E-01,5.747833E+03,1.796114E+04,4.058441E-01,1.583811E+00,2.880370E+03,2.659009E+03,1.883128E-01,2.344711E-01,2.878639E+03,2.434488E+03,1.881996E-01,2.146728E-01,2.157382E+03,3.233968E+03,1.410453E-01,2.851709E-01,9.713740E+02,8.243362E+02,6.350645E-02,7.268986E-02,2.157192E+03,2.141784E+03,1.410328E-01,1.888622E-01,5.256263E+03,6.107210E+03,3.436437E-01,5.385330E-01,2.317655E+03,2.260966E+03,1.515236E-01,1.993717E-01,5.027161E+03,4.993573E+03,3.286656E-01,4.403326E-01,5.027422E+03,4.833149E+03,3.286826E-01,4.261864E-01,2.434479E+03,2.389207E+03,1.591612E-01,2.106799E-01,2.434614E+03,3.431173E+03,1.591701E-01,3.025604E-01,3.170555E+03,6.340303E+03,2.238671E-01,5.590871E-01,1.203903E+03,8.208584E+02,7.870875E-02,7.238319E-02,1.203839E+03,7.517421E+02,7.870456E-02,6.628852E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,4.097009E+02,1.659677E+03,2.892824E-02,1.463501E-01,2.296814E+03,3.325311E+03,1.621739E-01,2.932255E-01,8.032188E+02,1.802473E+03,5.671383E-02,1.589418E-01,4.319188E+02,1.221885E+03,3.049701E-02,1.077457E-01,9.471988E+02,4.592020E+03,6.688000E-02,4.049237E-01,3.318941E+02,1.620671E+03,2.343445E-02,1.905474E-01,4.775941E+03,1.678412E+04,3.372206E-01,1.480021E+00,3.592037E+03,1.167015E+04,2.536272E-01,1.029073E+00,2.976273E+03,8.197222E+03,2.101493E-01,7.228300E-01,4.319308E+03,1.286904E+04,3.049786E-01,1.134790E+00,4.672953E+03,7.953179E+03,3.055082E-01,7.013103E-01,2.012762E+03,2.542067E+03,1.315903E-01,2.241592E-01,4.646228E+03,5.652984E+03,3.037610E-01,4.984794E-01,1.116980E+04,1.606842E+04,7.302589E-01,1.416912E+00,4.566849E+03,7.359546E+03,2.985713E-01,6.489639E-01,1.099217E+04,1.320550E+04,7.186457E-01,1.164459E+00,1.099392E+04,1.411456E+04,7.187599E-01,1.244620E+00,5.481556E+03,6.299163E+03,3.583729E-01,5.554594E-01,5.482543E+03,9.014890E+03,3.584375E-01,7.949319E-01,5.733905E+03,1.776408E+04,4.048607E-01,1.566434E+00,2.878897E+03,2.518265E+03,1.882164E-01,2.220603E-01,2.877164E+03,2.323871E+03,1.881031E-01,2.049186E-01,2.156405E+03,2.890085E+03,1.409814E-01,2.548473E-01,9.708668E+02,7.906531E+02,6.347330E-02,6.971969E-02,2.156215E+03,2.054775E+03,1.409689E-01,1.811898E-01,5.253529E+03,5.820936E+03,3.434650E-01,5.132894E-01,2.316093E+03,2.191097E+03,1.514214E-01,1.932106E-01,5.025014E+03,4.788782E+03,3.285251E-01,4.222742E-01,5.025274E+03,4.609395E+03,3.285422E-01,4.064559E-01,2.433652E+03,2.270763E+03,1.591072E-01,2.002356E-01,2.433787E+03,3.103664E+03,1.591160E-01,2.736807E-01,3.167864E+03,6.209786E+03,2.236772E-01,5.475782E-01,1.203571E+03,7.688374E+02,7.868701E-02,6.779599E-02,1.203507E+03,7.091796E+02,7.868281E-02,6.253536E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,4.093098E+02,1.641770E+03,2.890063E-02,1.447710E-01,2.294575E+03,3.284170E+03,1.620158E-01,2.895977E-01,8.024807E+02,1.789401E+03,5.666171E-02,1.577892E-01,4.315880E+02,1.172904E+03,3.047365E-02,1.034265E-01,9.463000E+02,4.565994E+03,6.681654E-02,4.026288E-01,3.314794E+02,1.615785E+03,2.340516E-02,1.899730E-01,4.771287E+03,1.656795E+04,3.368920E-01,1.460960E+00,3.588687E+03,1.159075E+04,2.533907E-01,1.022071E+00,2.974176E+03,8.099086E+03,2.100012E-01,7.141763E-01,4.316028E+03,1.265313E+04,3.047470E-01,1.115751E+00,4.669142E+03,7.363584E+03,3.052590E-01,6.493199E-01,2.010631E+03,2.476608E+03,1.314509E-01,2.183870E-01,4.642432E+03,5.520527E+03,3.035127E-01,4.867994E-01,1.115901E+04,1.553558E+04,7.295535E-01,1.369925E+00,4.561136E+03,7.229320E+03,2.981977E-01,6.374805E-01,1.098365E+04,1.288358E+04,7.180884E-01,1.136073E+00,1.098539E+04,1.359383E+04,7.182027E-01,1.198702E+00,5.478015E+03,6.073765E+03,3.581415E-01,5.355838E-01,5.479004E+03,8.250798E+03,3.582061E-01,7.275543E-01,5.720848E+03,1.754439E+04,4.039388E-01,1.547062E+00,2.877534E+03,2.393133E+03,1.881273E-01,2.110261E-01,2.875799E+03,2.224089E+03,1.880139E-01,1.961199E-01,2.155510E+03,2.629739E+03,1.409228E-01,2.318901E-01,9.704014E+02,7.600912E+02,6.344286E-02,6.702475E-02,2.155319E+03,1.973486E+03,1.409104E-01,1.740218E-01,5.251017E+03,5.533851E+03,3.433008E-01,4.879743E-01,2.314655E+03,2.127267E+03,1.513274E-01,1.875821E-01,5.023045E+03,4.597375E+03,3.283964E-01,4.053959E-01,5.023305E+03,4.409661E+03,3.284135E-01,3.888433E-01,2.432896E+03,2.155476E+03,1.590578E-01,1.900696E-01,2.433031E+03,2.802793E+03,1.590666E-01,2.471500E-01,3.165387E+03,6.075448E+03,2.235023E-01,5.357322E-01,1.203267E+03,7.225626E+02,7.866717E-02,6.371548E-02,1.203203E+03,6.708084E+02,7.866297E-02,5.915180E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,4.089490E+02,1.625550E+03,2.887515E-02,1.433408E-01,2.292505E+03,3.242834E+03,1.618697E-01,2.859527E-01,8.017994E+02,1.776808E+03,5.661361E-02,1.566787E-01,4.312827E+02,1.130373E+03,3.045209E-02,9.967614E-02,9.454710E+02,4.542137E+03,6.675800E-02,4.005251E-01,3.310964E+02,1.610373E+03,2.337812E-02,1.893367E-01,4.766979E+03,1.637028E+04,3.365878E-01,1.443529E+00,3.585588E+03,1.151301E+04,2.531719E-01,1.015216E+00,2.972241E+03,8.009370E+03,2.098646E-01,7.062652E-01,4.312996E+03,1.246132E+04,3.045329E-01,1.098838E+00,4.665594E+03,6.958224E+03,3.050270E-01,6.135753E-01,2.008636E+03,2.416842E+03,1.313205E-01,2.131168E-01,4.638898E+03,5.398897E+03,3.032817E-01,4.760740E-01,1.114894E+04,1.504137E+04,7.288951E-01,1.326346E+00,4.555774E+03,7.109017E+03,2.978472E-01,6.268722E-01,1.097571E+04,1.258780E+04,7.175695E-01,1.109991E+00,1.097746E+04,1.312746E+04,7.176838E-01,1.157578E+00,5.474726E+03,5.867409E+03,3.579264E-01,5.173874E-01,5.475717E+03,7.618848E+03,3.579912E-01,6.718291E-01,5.708615E+03,1.731330E+04,4.030750E-01,1.526684E+00,2.876272E+03,2.281342E+03,1.880448E-01,2.011684E-01,2.874536E+03,2.133682E+03,1.879313E-01,1.881478E-01,2.154690E+03,2.446978E+03,1.408692E-01,2.157742E-01,9.699745E+02,7.323049E+02,6.341495E-02,6.457455E-02,2.154499E+03,1.899950E+03,1.408568E-01,1.675374E-01,5.248712E+03,5.274375E+03,3.431501E-01,4.650938E-01,2.313332E+03,2.068785E+03,1.512409E-01,1.824252E-01,5.021241E+03,4.424607E+03,3.282785E-01,3.901613E-01,5.021502E+03,4.230655E+03,3.282956E-01,3.730587E-01,2.432206E+03,2.051885E+03,1.590127E-01,1.809349E-01,2.432342E+03,2.556594E+03,1.590215E-01,2.254401E-01,3.163109E+03,5.941952E+03,2.233415E-01,5.239606E-01,1.202991E+03,6.810873E+02,7.864909E-02,6.005819E-02,1.202927E+03,6.359574E+02,7.864489E-02,5.607865E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,4.086164E+02,1.611207E+03,2.885167E-02,1.420761E-01,2.290593E+03,3.203115E+03,1.617347E-01,2.824503E-01,8.011712E+02,1.765108E+03,5.656926E-02,1.556470E-01,4.310012E+02,1.097893E+03,3.043222E-02,9.681206E-02,9.447068E+02,4.520740E+03,6.670405E-02,3.986383E-01,3.307430E+02,1.604703E+03,2.335316E-02,1.886700E-01,4.762995E+03,1.621394E+04,3.363065E-01,1.429743E+00,3.582722E+03,1.144661E+04,2.529696E-01,1.009360E+00,2.970456E+03,7.930186E+03,2.097386E-01,6.992828E-01,4.310197E+03,1.230779E+04,3.043353E-01,1.085299E+00,4.662292E+03,6.629758E+03,3.048111E-01,5.846112E-01,2.006770E+03,2.361288E+03,1.311985E-01,2.082181E-01,4.635609E+03,5.289645E+03,3.030667E-01,4.664402E-01,1.113954E+04,1.466359E+04,7.282807E-01,1.293034E+00,4.550744E+03,6.995112E+03,2.975183E-01,6.168281E-01,1.096832E+04,1.232461E+04,7.170864E-01,1.086783E+00,1.097007E+04,1.270320E+04,7.172007E-01,1.120166E+00,5.471672E+03,5.702756E+03,3.577268E-01,5.028683E-01,5.472665E+03,7.184208E+03,3.577917E-01,6.335025E-01,5.697157E+03,1.708525E+04,4.022660E-01,1.506575E+00,2.875106E+03,2.180019E+03,1.879686E-01,1.922338E-01,2.873368E+03,2.050507E+03,1.878550E-01,1.808135E-01,2.153939E+03,2.300294E+03,1.408202E-01,2.028396E-01,9.695831E+02,7.067118E+02,6.338937E-02,6.231776E-02,2.153749E+03,1.835514E+03,1.408077E-01,1.618553E-01,5.246598E+03,5.072423E+03,3.430119E-01,4.472856E-01,2.312115E+03,2.014377E+03,1.511614E-01,1.776275E-01,5.019590E+03,4.274184E+03,3.281706E-01,3.768970E-01,5.019851E+03,4.067883E+03,3.281876E-01,3.587054E-01,2.431577E+03,1.968769E+03,1.589715E-01,1.736058E-01,2.431713E+03,2.387911E+03,1.589804E-01,2.105657E-01,3.161016E+03,5.814694E+03,2.231936E-01,5.127390E-01,1.202739E+03,6.433934E+02,7.863262E-02,5.673435E-02,1.202675E+03,6.040189E+02,7.862842E-02,5.326231E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,4.083100E+02,1.598563E+03,2.883003E-02,1.409611E-01,2.288829E+03,3.164906E+03,1.616101E-01,2.790810E-01,8.005924E+02,1.754013E+03,5.652839E-02,1.546686E-01,4.307419E+02,1.070261E+03,3.041391E-02,9.437549E-02,9.440031E+02,4.501378E+03,6.665436E-02,3.969309E-01,3.304171E+02,1.599062E+03,2.333016E-02,1.880068E-01,4.759312E+03,1.607598E+04,3.360464E-01,1.417578E+00,3.580076E+03,1.138524E+04,2.527827E-01,1.003949E+00,2.968812E+03,7.859299E+03,2.096225E-01,6.930320E-01,4.307615E+03,1.217321E+04,3.041529E-01,1.073432E+00,4.659220E+03,6.344200E+03,3.046103E-01,5.594307E-01,2.005024E+03,2.309395E+03,1.310844E-01,2.036421E-01,4.632550E+03,5.188282E+03,3.028667E-01,4.575021E-01,1.113078E+04,1.433493E+04,7.277076E-01,1.264053E+00,4.546025E+03,6.887383E+03,2.972099E-01,6.073286E-01,1.096144E+04,1.208216E+04,7.166368E-01,1.065404E+00,1.096319E+04,1.231582E+04,7.167511E-01,1.086007E+00,5.468838E+03,5.558522E+03,3.575415E-01,4.901498E-01,5.469832E+03,6.835158E+03,3.576065E-01,6.027234E-01,5.686430E+03,1.686951E+04,4.015086E-01,1.487551E+00,2.874028E+03,2.087632E+03,1.878981E-01,1.840871E-01,2.872289E+03,1.973333E+03,1.877844E-01,1.740083E-01,2.153253E+03,2.175610E+03,1.407753E-01,1.918450E-01,9.692246E+02,6.831042E+02,6.336593E-02,6.023604E-02,2.153062E+03,1.778306E+03,1.407628E-01,1.568108E-01,5.244659E+03,4.901071E+03,3.428851E-01,4.321758E-01,2.310997E+03,1.963706E+03,1.510883E-01,1.731594E-01,5.018080E+03,4.141315E+03,3.280718E-01,3.651807E-01,5.018340E+03,3.919430E+03,3.280889E-01,3.456149E-01,2.431003E+03,1.897644E+03,1.589340E-01,1.673340E-01,2.431139E+03,2.254100E+03,1.589429E-01,1.987663E-01,3.159093E+03,5.696793E+03,2.230579E-01,5.023425E-01,1.202509E+03,6.091316E+02,7.861762E-02,5.371315E-02,1.202445E+03,5.747115E+02,7.861342E-02,5.067799E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,4.080279E+02,1.587447E+03,2.881011E-02,1.399809E-01,2.287201E+03,3.128627E+03,1.614951E-01,2.758819E-01,8.000595E+02,1.743516E+03,5.649076E-02,1.537430E-01,4.305032E+02,1.046439E+03,3.039706E-02,9.227484E-02,9.433555E+02,4.483844E+03,6.660864E-02,3.953848E-01,3.301168E+02,1.593623E+03,2.330895E-02,1.873673E-01,4.755910E+03,1.595225E+04,3.358062E-01,1.406667E+00,3.577632E+03,1.132812E+04,2.526102E-01,9.989118E-01,2.967298E+03,7.795710E+03,2.095156E-01,6.874248E-01,4.305234E+03,1.205334E+04,3.039848E-01,1.062862E+00,4.656363E+03,6.093381E+03,3.044235E-01,5.373135E-01,2.003391E+03,2.261009E+03,1.309776E-01,1.993755E-01,4.629706E+03,5.093396E+03,3.026807E-01,4.491350E-01,1.112260E+04,1.403504E+04,7.271731E-01,1.237608E+00,4.541599E+03,6.785647E+03,2.969205E-01,5.983575E-01,1.095504E+04,1.185643E+04,7.162184E-01,1.045498E+00,1.095679E+04,1.196113E+04,7.163328E-01,1.054731E+00,5.466208E+03,5.427119E+03,3.573695E-01,4.785627E-01,5.467203E+03,6.534594E+03,3.574346E-01,5.762197E-01,5.676391E+03,1.667046E+04,4.007997E-01,1.469999E+00,2.873032E+03,2.002681E+03,1.878330E-01,1.765961E-01,2.871291E+03,1.901767E+03,1.877192E-01,1.676976E-01,2.152625E+03,2.068618E+03,1.407342E-01,1.824105E-01,9.688961E+02,6.612913E+02,6.334445E-02,5.831258E-02,2.152434E+03,1.727173E+03,1.407218E-01,1.523019E-01,5.242881E+03,4.750342E+03,3.427689E-01,4.188846E-01,2.309970E+03,1.916461E+03,1.510211E-01,1.689933E-01,5.016698E+03,4.023008E+03,3.279815E-01,3.547484E-01,5.016959E+03,3.783514E+03,3.279985E-01,3.336298E-01,2.430480E+03,1.834906E+03,1.588998E-01,1.618017E-01,2.430616E+03,2.140534E+03,1.589087E-01,1.887520E-01,3.157327E+03,5.589450E+03,2.229332E-01,4.928770E-01,1.202301E+03,5.779188E+02,7.860397E-02,5.096081E-02,1.202236E+03,5.477704E+02,7.859976E-02,4.830232E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,4.077683E+02,1.577670E+03,2.879179E-02,1.391187E-01,2.285701E+03,3.094513E+03,1.613892E-01,2.728737E-01,7.995692E+02,1.733636E+03,5.645614E-02,1.528718E-01,4.302837E+02,1.026041E+03,3.038155E-02,9.047616E-02,9.427600E+02,4.467956E+03,6.656658E-02,3.939838E-01,3.298403E+02,1.588462E+03,2.328943E-02,1.867605E-01,4.752769E+03,1.584231E+04,3.355845E-01,1.396973E+00,3.575377E+03,1.127550E+04,2.524510E-01,9.942725E-01,2.965905E+03,7.738643E+03,2.094172E-01,6.823925E-01,4.303041E+03,1.194704E+04,3.038300E-01,1.053488E+00,4.653705E+03,5.873030E+03,3.042498E-01,5.178830E-01,2.001863E+03,2.215911E+03,1.308777E-01,1.953988E-01,4.627060E+03,5.004565E+03,3.025078E-01,4.413019E-01,1.111498E+04,1.376060E+04,7.266746E-01,1.213408E+00,4.537449E+03,6.689779E+03,2.966491E-01,5.899038E-01,1.094909E+04,1.164610E+04,7.158292E-01,1.026951E+00,1.095084E+04,1.163581E+04,7.159436E-01,1.026044E+00,5.463768E+03,5.306760E+03,3.572100E-01,4.679495E-01,5.464764E+03,6.272302E+03,3.572751E-01,5.530908E-01,5.666998E+03,1.648843E+04,4.001365E-01,1.453948E+00,2.872111E+03,1.924562E+03,1.877728E-01,1.697076E-01,2.870370E+03,1.835448E+03,1.876589E-01,1.618496E-01,2.152051E+03,1.976321E+03,1.406967E-01,1.742717E-01,9.685954E+02,6.411087E+02,6.332479E-02,5.653288E-02,2.151860E+03,1.681133E+03,1.406842E-01,1.482421E-01,5.241252E+03,4.616594E+03,3.426624E-01,4.070907E-01,2.309026E+03,1.872370E+03,1.509594E-01,1.651054E-01,5.015434E+03,3.916795E+03,3.278989E-01,3.453825E-01,5.015695E+03,3.658324E+03,3.279159E-01,3.225906E-01,2.430003E+03,1.779039E+03,1.588687E-01,1.568754E-01,2.430139E+03,2.042757E+03,1.588775E-01,1.801301E-01,3.155707E+03,5.492323E+03,2.228188E-01,4.843124E-01,1.202111E+03,5.494239E+02,7.859155E-02,4.844813E-02,1.202046E+03,5.229676E+02,7.858734E-02,4.611522E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,3.057305E+02,1.179686E+03,2.158708E-02,1.040246E-01,1.713722E+03,2.308222E+03,1.210028E-01,2.035388E-01,5.994960E+02,1.296560E+03,4.232933E-02,1.143305E-01,3.226317E+02,7.621401E+02,2.278045E-02,6.720542E-02,7.068503E+02,3.446583E+03,4.990942E-02,3.039192E-01,2.472782E+02,1.189427E+03,1.745987E-02,1.398447E-01,3.563417E+03,1.184150E+04,2.516065E-01,1.044182E+00,2.680701E+03,8.437198E+03,1.892794E-01,7.439910E-01,2.223914E+03,5.783060E+03,1.570266E-01,5.099495E-01,3.226471E+03,8.921426E+03,2.278153E-01,7.866902E-01,4.652449E+03,5.677108E+03,3.041676E-01,5.006066E-01,2.001009E+03,2.173013E+03,1.308219E-01,1.916160E-01,4.625813E+03,4.919567E+03,3.024262E-01,4.338068E-01,1.111088E+04,1.350531E+04,7.264065E-01,1.190897E+00,4.535065E+03,6.596164E+03,2.964933E-01,5.816489E-01,1.094632E+04,1.144583E+04,7.156481E-01,1.009292E+00,1.094807E+04,1.133151E+04,7.157625E-01,9.992111E-01,5.462777E+03,5.194381E+03,3.571452E-01,4.580398E-01,5.463774E+03,6.040382E+03,3.572104E-01,5.326401E-01,5.658247E+03,1.631808E+04,3.995186E-01,1.438926E+00,2.871851E+03,1.851813E+03,1.877558E-01,1.632926E-01,2.870109E+03,1.773025E+03,1.876419E-01,1.563451E-01,2.151977E+03,1.895418E+03,1.406919E-01,1.671378E-01,9.685384E+02,6.221352E+02,6.332106E-02,5.485980E-02,2.151786E+03,1.638690E+03,1.406794E-01,1.444995E-01,5.240891E+03,4.495450E+03,3.426388E-01,3.964082E-01,2.308765E+03,1.830428E+03,1.509423E-01,1.614069E-01,5.015304E+03,3.819070E+03,3.278904E-01,3.367651E-01,5.015565E+03,3.540494E+03,3.279074E-01,3.122003E-01,2.430033E+03,1.728176E+03,1.588706E-01,1.523903E-01,2.430169E+03,1.957158E+03,1.588795E-01,1.725819E-01,3.154236E+03,5.403094E+03,2.227150E-01,4.764442E-01,1.202146E+03,5.230749E+02,7.859385E-02,4.612468E-02,1.202082E+03,4.998184E+02,7.858965E-02,4.407392E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,2.037600E+02,8.538098E+02,1.438713E-02,7.528884E-02,1.142132E+03,1.530729E+03,8.064387E-02,1.349795E-01,3.995501E+02,8.620248E+02,2.821151E-02,7.601324E-02,2.150368E+02,5.036793E+02,1.518336E-02,4.441438E-02,4.710952E+02,2.745173E+03,3.326318E-02,2.420690E-01,1.647878E+02,8.729514E+02,1.163537E-02,1.026357E-01,2.374880E+03,8.345630E+03,1.676860E-01,7.359166E-01,1.786609E+03,5.923156E+03,1.261492E-01,5.223031E-01,1.482286E+03,4.047388E+03,1.046615E-01,3.568982E-01,2.150470E+03,6.274255E+03,1.518408E-01,5.532630E-01,4.650864E+03,5.501314E+03,3.040640E-01,4.851052E-01,2.000001E+03,2.131956E+03,1.307560E-01,1.879956E-01,4.624237E+03,4.837725E+03,3.023232E-01,4.265900E-01,1.110590E+04,1.326621E+04,7.260813E-01,1.169813E+00,4.532129E+03,6.504387E+03,2.963013E-01,5.735560E-01,1.094271E+04,1.125379E+04,7.154122E-01,9.923579E-01,1.094446E+04,1.104414E+04,7.155265E-01,9.738705E-01,5.461417E+03,5.088604E+03,3.570563E-01,4.487125E-01,5.462416E+03,5.833467E+03,3.571216E-01,5.143944E-01,5.649869E+03,1.616283E+04,3.989271E-01,1.425236E+00,2.871470E+03,1.783688E+03,1.877309E-01,1.572853E-01,2.869726E+03,1.714014E+03,1.876168E-01,1.511415E-01,2.151785E+03,1.823474E+03,1.406793E-01,1.607937E-01,9.684287E+02,6.041534E+02,6.331390E-02,5.327417E-02,2.151595E+03,1.599042E+03,1.406669E-01,1.410033E-01,5.240208E+03,4.384107E+03,3.425941E-01,3.865900E-01,2.308327E+03,1.790201E+03,1.509137E-01,1.578597E-01,5.014869E+03,3.727768E+03,3.278619E-01,3.287141E-01,5.015130E+03,3.428486E+03,3.278790E-01,3.023234E-01,2.429931E+03,1.681176E+03,1.588639E-01,1.482459E-01,2.430067E+03,1.881141E+03,1.588728E-01,1.658788E-01,3.152838E+03,5.322231E+03,2.226162E-01,4.693136E-01,1.202138E+03,4.985325E+02,7.859331E-02,4.396053E-02,1.202073E+03,4.780596E+02,7.858910E-02,4.215523E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,1.018515E+02,5.990123E+02,7.191553E-03,5.282083E-02,5.709008E+02,7.614974E+02,4.031027E-02,6.714874E-02,1.997212E+02,4.298843E+02,1.410196E-02,3.790714E-02,1.074943E+02,2.729877E+02,7.589980E-03,2.407202E-02,2.354823E+02,2.239968E+03,1.662698E-02,1.975201E-01,8.236352E+01,6.354675E+02,5.815540E-03,7.471392E-02,1.187093E+03,5.775475E+03,8.381851E-02,5.092806E-01,8.930557E+02,4.056306E+03,6.305705E-02,3.576845E-01,7.409900E+02,2.749694E+03,5.231997E-02,2.424676E-01,1.074994E+03,4.318369E+03,7.590338E-02,3.807933E-01,4.648934E+03,5.342292E+03,3.039378E-01,4.710826E-01,1.998839E+03,2.092525E+03,1.306800E-01,1.845186E-01,4.622317E+03,4.758761E+03,3.021977E-01,4.196270E-01,1.110012E+04,1.304116E+04,7.257033E-01,1.149968E+00,4.528811E+03,6.414189E+03,2.960845E-01,5.656023E-01,1.093831E+04,1.106911E+04,7.151244E-01,9.760727E-01,1.094006E+04,1.077080E+04,7.152387E-01,9.497681E-01,5.459672E+03,4.988512E+03,3.569422E-01,4.398864E-01,5.460672E+03,5.647239E+03,3.570076E-01,4.979728E-01,5.641801E+03,1.602102E+04,3.983574E-01,1.412732E+00,2.870890E+03,1.719704E+03,1.876929E-01,1.516433E-01,2.869145E+03,1.657987E+03,1.875788E-01,1.462011E-01,2.151425E+03,1.758784E+03,1.406558E-01,1.550893E-01,9.682396E+02,5.870503E+02,6.330153E-02,5.176602E-02,2.151235E+03,1.561694E+03,1.406433E-01,1.377100E-01,5.239112E+03,4.280772E+03,3.425225E-01,3.774779E-01,2.307682E+03,1.751510E+03,1.508715E-01,1.544479E-01,5.014044E+03,3.641791E+03,3.278080E-01,3.211327E-01,5.014305E+03,3.321337E+03,3.278251E-01,2.928751E-01,2.429645E+03,1.637334E+03,1.588452E-01,1.443799E-01,2.429781E+03,1.812845E+03,1.588541E-01,1.598565E-01,3.151497E+03,5.248634E+03,2.225215E-01,4.628238E-01,1.202042E+03,4.755730E+02,7.858707E-02,4.193596E-02,1.201978E+03,4.575306E+02,7.858286E-02,4.034499E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,3.909476E+02,0.000000E+00,3.447371E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.481369E+01,0.000000E+00,7.478861E-03,0.000000E+00,9.548292E+01,0.000000E+00,8.419672E-03,0.000000E+00,1.823240E+03,0.000000E+00,1.607730E-01,0.000000E+00,4.495188E+02,0.000000E+00,5.285135E-02,0.000000E+00,4.015213E+03,0.000000E+00,3.540610E-01,0.000000E+00,2.784534E+03,0.000000E+00,2.455399E-01,0.000000E+00,1.853622E+03,0.000000E+00,1.634522E-01,0.000000E+00,2.966814E+03,0.000000E+00,2.616133E-01,4.647206E+03,5.197310E+03,3.038249E-01,4.582981E-01,1.997779E+03,2.054564E+03,1.306107E-01,1.811712E-01,4.620599E+03,4.682450E+03,3.020854E-01,4.128979E-01,1.109490E+04,1.282818E+04,7.253617E-01,1.131188E+00,4.525804E+03,6.325289E+03,2.958879E-01,5.577632E-01,1.093438E+04,1.089106E+04,7.148675E-01,9.603724E-01,1.093613E+04,1.050902E+04,7.149818E-01,9.266843E-01,5.458122E+03,4.893311E+03,3.568409E-01,4.314916E-01,5.459122E+03,5.478118E+03,3.569063E-01,4.830597E-01,5.634050E+03,1.589011E+04,3.978101E-01,1.401188E+00,2.870374E+03,1.659377E+03,1.876592E-01,1.463237E-01,2.868629E+03,1.604613E+03,1.875451E-01,1.414946E-01,2.151121E+03,1.700066E+03,1.406359E-01,1.499116E-01,9.680772E+02,5.707310E+02,6.329092E-02,5.032699E-02,2.150931E+03,1.526179E+03,1.406235E-01,1.345783E-01,5.238174E+03,4.184115E+03,3.424611E-01,3.689548E-01,2.307129E+03,1.714200E+03,1.508354E-01,1.511579E-01,5.013353E+03,3.560326E+03,3.277628E-01,3.139491E-01,5.013614E+03,3.218570E+03,3.277799E-01,2.838131E-01,2.429409E+03,1.596168E+03,1.588298E-01,1.407499E-01,2.429545E+03,1.750832E+03,1.588387E-01,1.543882E-01,3.150214E+03,5.180946E+03,2.224310E-01,4.568552E-01,1.201963E+03,4.540135E+02,7.858188E-02,4.003485E-02,1.201898E+03,4.381021E+02,7.857767E-02,3.863179E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,5.918133E+02,0.000000E+00,5.218602E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.202606E+02,0.000000E+00,1.942255E-02,0.000000E+00,1.842985E+02,0.000000E+00,1.625142E-02,0.000000E+00,2.445134E+03,0.000000E+00,2.156116E-01,0.000000E+00,6.745982E+02,0.000000E+00,7.931465E-02,0.000000E+00,6.227679E+03,0.000000E+00,5.491559E-01,0.000000E+00,4.354786E+03,0.000000E+00,3.840045E-01,0.000000E+00,2.902893E+03,0.000000E+00,2.559768E-01,0.000000E+00,4.604166E+03,0.000000E+00,4.059948E-01,3.484054E+03,5.065869E+03,2.277803E-01,4.467077E-01,1.497602E+03,2.018825E+03,9.791015E-02,1.780197E-01,3.464103E+03,4.610286E+03,2.264760E-01,4.065344E-01,8.317432E+03,1.262974E+04,5.437767E-01,1.113688E+00,3.392287E+03,6.240973E+03,2.217808E-01,5.503282E-01,8.197676E+03,1.072283E+04,5.359474E-01,9.455374E-01,8.198987E+03,1.026232E+04,5.360331E-01,9.049303E-01,4.092269E+03,4.804126E+03,2.675442E-01,4.236272E-01,4.093020E+03,5.325059E+03,2.675933E-01,4.695630E-01,5.626586E+03,1.577452E+04,3.972831E-01,1.390996E+00,2.152267E+03,1.603261E+03,1.407108E-01,1.413754E-01,2.150957E+03,1.554568E+03,1.406252E-01,1.370816E-01,1.612971E+03,1.646918E+03,1.054527E-01,1.452250E-01,7.258746E+02,5.554186E+02,4.745620E-02,4.897674E-02,1.612828E+03,1.492729E+03,1.054434E-01,1.316287E-01,3.927622E+03,4.094496E+03,2.567799E-01,3.610522E-01,1.729786E+03,1.678925E+03,1.130899E-01,1.480474E-01,3.759159E+03,3.483724E+03,2.457662E-01,3.071943E-01,3.759355E+03,3.121693E+03,2.457790E-01,2.752705E-01,1.821703E+03,1.557815E+03,1.190992E-01,1.373679E-01,1.821805E+03,1.694612E+03,1.191059E-01,1.494307E-01,3.148979E+03,5.120222E+03,2.223437E-01,4.515005E-01,9.013299E+02,4.340470E+02,5.892711E-02,3.827421E-02,9.012816E+02,4.200129E+02,5.892396E-02,3.703669E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,7.404758E+02,0.000000E+00,6.529506E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.707929E+02,0.000000E+00,3.269647E-02,0.000000E+00,2.880765E+02,0.000000E+00,2.540255E-02,0.000000E+00,2.777333E+03,0.000000E+00,2.449049E-01,0.000000E+00,8.359942E+02,0.000000E+00,9.829048E-02,0.000000E+00,8.098390E+03,0.000000E+00,7.141150E-01,0.000000E+00,5.715688E+03,0.000000E+00,5.040087E-01,0.000000E+00,3.813627E+03,0.000000E+00,3.362851E-01,0.000000E+00,5.988161E+03,0.000000E+00,5.280352E-01,2.321916E+03,4.946858E+03,1.518022E-01,4.362133E-01,9.979721E+02,1.985362E+03,6.524538E-02,1.750690E-01,2.308620E+03,4.542698E+03,1.509329E-01,4.005746E-01,5.542808E+03,1.244581E+04,3.623775E-01,1.097470E+00,2.260393E+03,6.161309E+03,1.477799E-01,5.433034E-01,5.463349E+03,1.056533E+04,3.571826E-01,9.316492E-01,5.464223E+03,1.003078E+04,3.572398E-01,8.845130E-01,2.727416E+03,4.721111E+03,1.783129E-01,4.163069E-01,2.727917E+03,5.186448E+03,1.783456E-01,4.573403E-01,5.626714E+03,1.566650E+04,3.972921E-01,1.381470E+00,1.434519E+03,1.551126E+03,9.378591E-02,1.367781E-01,1.433645E+03,1.507766E+03,9.372882E-02,1.329546E-01,1.075087E+03,1.598687E+03,7.028703E-02,1.409720E-01,4.838027E+02,5.411178E+02,3.163003E-02,4.771570E-02,1.074992E+03,1.461322E+03,7.028080E-02,1.288592E-01,2.617815E+03,4.011438E+03,1.711474E-01,3.537281E-01,1.152864E+03,1.645783E+03,7.537192E-02,1.451249E-01,2.505599E+03,3.412004E+03,1.638110E-01,3.008701E-01,2.505730E+03,3.030623E+03,1.638195E-01,2.672400E-01,1.214253E+03,1.522091E+03,7.938537E-02,1.342178E-01,1.214321E+03,1.643704E+03,7.938982E-02,1.449416E-01,3.152618E+03,5.063672E+03,2.226007E-01,4.465140E-01,6.007902E+02,4.156100E+02,3.927844E-02,3.664843E-02,6.007580E+02,4.032389E+02,3.927633E-02,3.555755E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,8.322819E+02,0.000000E+00,7.339051E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.600907E+02,0.000000E+00,4.938872E-02,0.000000E+00,3.809949E+02,0.000000E+00,3.359608E-02,0.000000E+00,2.930247E+03,0.000000E+00,2.583888E-01,0.000000E+00,9.318318E+02,0.000000E+00,1.095584E-01,0.000000E+00,9.136298E+03,0.000000E+00,8.056376E-01,0.000000E+00,6.497655E+03,0.000000E+00,5.729624E-01,0.000000E+00,4.332052E+03,0.000000E+00,3.819998E-01,0.000000E+00,6.748459E+03,0.000000E+00,5.950782E-01,1.160762E+03,4.838692E+03,7.588828E-02,4.266752E-01,4.988652E+02,1.954068E+03,3.261479E-02,1.723095E-01,1.154115E+03,4.479181E+03,7.545370E-02,3.949736E-01,2.770828E+03,1.227513E+04,1.811511E-01,1.082419E+00,1.129881E+03,6.086229E+03,7.386935E-02,5.366829E-01,2.731245E+03,1.041791E+04,1.785633E-01,9.186501E-01,2.731682E+03,9.813836E+03,1.785918E-01,8.653828E-01,1.363534E+03,4.643830E+03,8.914506E-02,4.094923E-01,1.363784E+03,5.060373E+03,8.916144E-02,4.462230E-01,5.662625E+03,1.556520E+04,3.998278E-01,1.372538E+00,7.171900E+02,1.502700E+03,4.688842E-02,1.325079E-01,7.167534E+02,1.464033E+03,4.685987E-02,1.290982E-01,5.375093E+02,1.554664E+03,3.514126E-02,1.370901E-01,2.418819E+02,5.277759E+02,1.581375E-02,4.653921E-02,5.374616E+02,1.431740E+03,3.513815E-02,1.262506E-01,1.308808E+03,3.934198E+03,8.556722E-02,3.469171E-01,5.763746E+02,1.614676E+03,3.768219E-02,1.423820E-01,1.252729E+03,3.344555E+03,8.190086E-02,2.949225E-01,1.252794E+03,2.945095E+03,8.190512E-02,2.596981E-01,6.071000E+02,1.488727E+03,3.969096E-02,1.312757E-01,6.071340E+02,1.597338E+03,3.969318E-02,1.408531E-01,3.179393E+03,5.010774E+03,2.244912E-01,4.418494E-01,3.003825E+02,3.986245E+02,1.963840E-02,3.515066E-02,3.003664E+02,3.877453E+02,1.963735E-02,3.419133E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,8.885526E+02,0.000000E+00,7.835246E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.803628E+02,0.000000E+00,5.999431E-02,0.000000E+00,4.324312E+02,0.000000E+00,3.813172E-02,0.000000E+00,3.011575E+03,0.000000E+00,2.655603E-01,0.000000E+00,9.870641E+02,0.000000E+00,1.160522E-01,0.000000E+00,9.428031E+03,0.000000E+00,8.313625E-01,0.000000E+00,6.714141E+03,0.000000E+00,5.920521E-01,0.000000E+00,4.477580E+03,0.000000E+00,3.948324E-01,0.000000E+00,6.962577E+03,0.000000E+00,6.139592E-01,0.000000E+00,4.739814E+03,0.000000E+00,4.179562E-01,0.000000E+00,1.924830E+03,0.000000E+00,1.697313E-01,0.000000E+00,4.419385E+03,0.000000E+00,3.897008E-01,0.000000E+00,1.211691E+04,0.000000E+00,1.068467E+00,0.000000E+00,6.015663E+03,0.000000E+00,5.304604E-01,0.000000E+00,1.027960E+04,0.000000E+00,9.064540E-01,0.000000E+00,9.610873E+03,0.000000E+00,8.474855E-01,0.000000E+00,4.571941E+03,0.000000E+00,4.031532E-01,0.000000E+00,4.945512E+03,0.000000E+00,4.360946E-01,5.764507E+03,1.547121E+04,4.070215E-01,1.364250E+00,8.189104E+01,1.457733E+03,5.353870E-03,1.285427E-01,8.127027E+01,1.423199E+03,5.313285E-03,1.254975E-01,0.000000E+00,1.514305E+03,0.000000E+00,1.335312E-01,0.000000E+00,5.153444E+02,0.000000E+00,4.544300E-02,0.000000E+00,1.403980E+03,0.000000E+00,1.238028E-01,0.000000E+00,3.862072E+03,0.000000E+00,3.405570E-01,0.000000E+00,1.585515E+03,0.000000E+00,1.398105E-01,0.000000E+00,3.281065E+03,0.000000E+00,2.893239E-01,0.000000E+00,2.864884E+03,0.000000E+00,2.526251E-01,6.595562E+01,1.457377E+03,4.312044E-03,1.285114E-01,6.599143E+01,1.554839E+03,4.314385E-03,1.371055E-01,3.246767E+03,4.961603E+03,2.292484E-01,4.375135E-01,5.655399E+01,3.830440E+02,3.697385E-03,3.377677E-02,5.653207E+01,3.735700E+02,3.695951E-03,3.294136E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,9.334958E+02,0.000000E+00,8.231554E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.641170E+02,0.000000E+00,6.737974E-02,0.000000E+00,4.734999E+02,0.000000E+00,4.175316E-02,0.000000E+00,3.085469E+03,0.000000E+00,2.720763E-01,0.000000E+00,1.034503E+03,0.000000E+00,1.216298E-01,0.000000E+00,9.738715E+03,0.000000E+00,8.587587E-01,0.000000E+00,6.940852E+03,0.000000E+00,6.120435E-01,0.000000E+00,4.628969E+03,0.000000E+00,4.081819E-01,0.000000E+00,7.190847E+03,0.000000E+00,6.340879E-01,0.000000E+00,4.647078E+03,0.000000E+00,4.097787E-01,0.000000E+00,1.896463E+03,0.000000E+00,1.672299E-01,0.000000E+00,4.361014E+03,0.000000E+00,3.845537E-01,0.000000E+00,1.196479E+04,0.000000E+00,1.055054E+00,0.000000E+00,5.946118E+03,0.000000E+00,5.243279E-01,0.000000E+00,1.014498E+04,0.000000E+00,8.945830E-01,0.000000E+00,9.415177E+03,0.000000E+00,8.302291E-01,8.013613E+01,4.502637E+03,5.239137E-03,3.970420E-01,8.061665E+01,4.838530E+03,5.270552E-03,4.266609E-01,5.955254E+03,1.538397E+04,4.204897E-01,1.356557E+00,2.199932E+02,1.414896E+03,1.438271E-02,1.247653E-01,2.188751E+02,1.384050E+03,1.430961E-02,1.220454E-01,0.000000E+00,1.476416E+03,0.000000E+00,1.301902E-01,0.000000E+00,5.034194E+02,0.000000E+00,4.439146E-02,0.000000E+00,1.377241E+03,0.000000E+00,1.214449E-01,0.000000E+00,3.792929E+03,0.000000E+00,3.344600E-01,0.000000E+00,1.557253E+03,0.000000E+00,1.373184E-01,1.089558E+02,3.219868E+03,7.123305E-03,2.839275E-01,1.090544E+02,2.787679E+03,7.129754E-03,2.458172E-01,1.857976E+02,1.427231E+03,1.214707E-02,1.258530E-01,1.858673E+02,1.515021E+03,1.215163E-02,1.335944E-01,3.366424E+03,4.915784E+03,2.376971E-01,4.334732E-01,1.334606E+02,3.684356E+02,8.725381E-03,3.248860E-02,1.334161E+02,3.599011E+02,8.722471E-03,3.173604E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,9.671420E+02,0.000000E+00,8.528246E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.395347E+02,0.000000E+00,7.403007E-02,0.000000E+00,5.041193E+02,0.000000E+00,4.445318E-02,0.000000E+00,3.149531E+03,0.000000E+00,2.777252E-01,0.000000E+00,1.070529E+03,0.000000E+00,1.258654E-01,0.000000E+00,9.973664E+03,0.000000E+00,8.794764E-01,0.000000E+00,7.107234E+03,0.000000E+00,6.267150E-01,0.000000E+00,4.743319E+03,0.000000E+00,4.182653E-01,0.000000E+00,7.365658E+03,0.000000E+00,6.495028E-01,0.000000E+00,4.559444E+03,0.000000E+00,4.020512E-01,0.000000E+00,1.869027E+03,0.000000E+00,1.648106E-01,0.000000E+00,4.303769E+03,0.000000E+00,3.795058E-01,0.000000E+00,1.181770E+04,0.000000E+00,1.042083E+00,0.000000E+00,5.877577E+03,0.000000E+00,5.182840E-01,0.000000E+00,1.001345E+04,0.000000E+00,8.829851E-01,0.000000E+00,9.226089E+03,0.000000E+00,8.135554E-01,2.921600E+02,4.435442E+03,1.910083E-02,3.911167E-01,2.930515E+02,4.738561E+03,1.915911E-02,4.178457E-01,6.246684E+03,1.530113E+04,4.410671E-01,1.349251E+00,4.041319E+02,1.374040E+03,2.642132E-02,1.211627E-01,4.024678E+02,1.346464E+03,2.631252E-02,1.187310E-01,0.000000E+00,1.440752E+03,0.000000E+00,1.270453E-01,0.000000E+00,4.920080E+02,0.000000E+00,4.338520E-02,0.000000E+00,1.351434E+03,0.000000E+00,1.191693E-01,0.000000E+00,3.726501E+03,0.000000E+00,3.286024E-01,0.000000E+00,1.529949E+03,0.000000E+00,1.349107E-01,3.388420E+02,3.160761E+03,2.215280E-02,2.787155E-01,3.390040E+02,2.713155E+03,2.216339E-02,2.392457E-01,3.567544E+02,1.398164E+03,2.332388E-02,1.232899E-01,3.568423E+02,1.477323E+03,2.332962E-02,1.302702E-01,3.541476E+03,4.872458E+03,2.500573E-01,4.296527E-01,2.298792E+02,3.544210E+02,1.502903E-02,3.125280E-02,2.298264E+02,3.467711E+02,1.502558E-02,3.057824E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,9.940931E+02,0.000000E+00,8.765901E-02,0.000000E+00,1.283978E+02,0.000000E+00,1.132210E-02,0.000000E+00,8.831352E+02,0.000000E+00,7.787475E-02,0.000000E+00,5.254000E+02,0.000000E+00,4.632971E-02,0.000000E+00,3.218147E+03,0.000000E+00,2.837758E-01,0.000000E+00,1.099162E+03,0.000000E+00,1.292320E-01,0.000000E+00,1.020317E+04,0.000000E+00,8.997140E-01,0.000000E+00,7.262442E+03,0.000000E+00,6.404012E-01,1.831253E+02,4.853409E+03,1.293015E-02,4.279730E-01,1.818715E+02,7.539638E+03,1.284162E-02,6.648443E-01,0.000000E+00,4.476077E+03,0.000000E+00,3.946999E-01,0.000000E+00,1.842321E+03,0.000000E+00,1.624556E-01,0.000000E+00,4.247559E+03,0.000000E+00,3.745492E-01,0.000000E+00,1.167467E+04,0.000000E+00,1.029471E+00,0.000000E+00,5.809884E+03,0.000000E+00,5.123148E-01,4.829790E+02,9.884006E+03,3.157619E-02,8.715704E-01,4.832375E+02,9.042791E+03,3.159308E-02,7.973922E-01,7.023320E+02,4.369736E+03,4.591704E-02,3.853227E-01,7.033386E+02,4.644233E+03,4.598285E-02,4.095279E-01,6.619191E+03,1.522396E+04,4.673691E-01,1.342447E+00,6.449144E+02,1.334901E+03,4.216319E-02,1.177114E-01,6.427800E+02,1.310224E+03,4.202365E-02,1.155354E-01,9.132331E+01,1.406982E+03,5.970532E-03,1.240675E-01,0.000000E+00,4.810419E+02,0.000000E+00,4.241821E-02,9.126508E+01,1.326395E+03,5.966725E-03,1.169613E-01,2.461036E+02,3.662381E+03,1.608975E-02,3.229483E-01,0.000000E+00,1.503410E+03,0.000000E+00,1.325705E-01,6.981863E+02,3.103375E+03,4.564599E-02,2.736552E-01,6.983680E+02,2.640968E+03,4.565787E-02,2.328802E-01,5.827176E+02,1.370010E+03,3.809689E-02,1.208073E-01,5.828152E+02,1.441477E+03,3.810327E-02,1.271093E-01,3.755410E+03,4.831862E+03,2.651627E-01,4.260730E-01,3.481656E+02,3.409611E+02,2.276236E-02,3.006591E-02,3.481077E+02,3.338535E+02,2.275857E-02,2.943916E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.018088E+03,0.000000E+00,8.977484E-02,0.000000E+00,2.577735E+02,0.000000E+00,2.273043E-02,0.000000E+00,9.173635E+02,0.000000E+00,8.089300E-02,0.000000E+00,5.422765E+02,0.000000E+00,4.781788E-02,0.000000E+00,3.288613E+03,0.000000E+00,2.899895E-01,0.000000E+00,1.122315E+03,0.000000E+00,1.319542E-01,0.000000E+00,1.044758E+04,0.000000E+00,9.212665E-01,0.000000E+00,7.440036E+03,0.000000E+00,6.560615E-01,3.689284E+02,4.971157E+03,2.604937E-02,4.383560E-01,3.968198E+02,7.714006E+03,2.801873E-02,6.802201E-01,0.000000E+00,4.396691E+03,0.000000E+00,3.876997E-01,0.000000E+00,1.816305E+03,0.000000E+00,1.601616E-01,0.000000E+00,4.192384E+03,0.000000E+00,3.696838E-01,0.000000E+00,1.153470E+04,0.000000E+00,1.017128E+00,0.000000E+00,5.742981E+03,0.000000E+00,5.064153E-01,1.032827E+03,9.756941E+03,6.752414E-02,8.603658E-01,1.033293E+03,8.864718E+03,6.755458E-02,7.816897E-01,1.176482E+03,4.305270E+03,7.691599E-02,3.796382E-01,1.177585E+03,4.554559E+03,7.698810E-02,4.016205E-01,7.042788E+03,1.515113E+04,4.972786E-01,1.336025E+00,8.341062E+02,1.297314E+03,5.453216E-02,1.143970E-01,8.321587E+02,1.275212E+03,5.440484E-02,1.124481E-01,1.986554E+02,1.374884E+03,1.298769E-02,1.212371E-01,0.000000E+00,4.705185E+02,0.000000E+00,4.149026E-02,1.985614E+02,1.302052E+03,1.298154E-02,1.148148E-01,5.363872E+02,3.600317E+03,3.506790E-02,3.174755E-01,0.000000E+00,1.477606E+03,0.000000E+00,1.302951E-01,1.140939E+03,3.047550E+03,7.459227E-02,2.687326E-01,1.141117E+03,2.570860E+03,7.460388E-02,2.266981E-01,7.707412E+02,1.342679E+03,5.038949E-02,1.183972E-01,7.708047E+02,1.407301E+03,5.039364E-02,1.240956E-01,3.988048E+03,4.793409E+03,2.815889E-01,4.226822E-01,4.219579E+02,3.276634E+02,2.758675E-02,2.889332E-02,4.219177E+02,3.208842E+02,2.758412E-02,2.829553E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.688191E+03,2.742177E+03,1.192001E-01,2.418048E-01,9.123797E+03,8.806420E+03,6.442149E-01,7.765490E-01,2.953843E+03,3.914443E+03,2.085655E-01,3.451751E-01,1.494408E+03,1.813166E+03,1.055174E-01,1.598848E-01,3.652611E+03,7.149635E+03,2.579043E-01,6.304539E-01,1.577849E+03,2.754799E+03,1.114091E-01,3.238905E-01,1.683952E+04,2.577299E+04,1.189008E+00,2.272659E+00,1.242200E+04,1.956247E+04,8.770952E-01,1.725016E+00,9.042464E+03,1.303840E+04,6.384721E-01,1.149724E+00,1.341648E+04,1.944631E+04,9.473138E-01,1.714773E+00,1.148250E+04,1.228475E+04,7.507023E-01,1.083268E+00,5.531344E+03,5.735369E+03,3.616280E-01,5.057441E-01,1.145584E+04,1.059613E+04,7.489593E-01,9.343655E-01,2.815480E+04,1.794609E+04,1.840704E+00,1.582484E+00,1.443233E+04,1.055103E+04,9.435561E-01,9.303888E-01,2.576507E+04,2.336041E+04,1.684468E+00,2.059918E+00,2.576146E+04,2.763339E+04,1.684232E+00,2.436709E+00,1.233502E+04,1.053733E+04,8.064388E-01,9.291806E-01,1.233418E+04,1.231752E+04,8.063838E-01,1.086157E+00,2.269036E+04,2.870065E+04,1.602125E+00,2.530819E+00,6.181911E+03,7.627177E+03,4.041607E-01,6.725635E-01,6.180004E+03,7.193570E+03,4.040361E-01,6.343281E-01,5.190526E+03,4.872351E+03,3.393460E-01,4.296433E-01,2.508834E+03,2.416677E+03,1.640225E-01,2.131023E-01,5.190625E+03,4.045414E+03,3.393525E-01,3.567241E-01,1.286860E+04,8.048316E+03,8.413227E-01,7.096995E-01,6.291727E+03,4.699767E+03,4.113403E-01,4.144249E-01,1.151339E+04,8.583221E+03,7.527217E-01,7.568673E-01,1.151312E+04,1.062821E+04,7.527041E-01,9.371938E-01,5.387050E+03,3.862301E+03,3.521944E-01,3.405772E-01,5.386984E+03,4.721868E+03,3.521900E-01,4.163737E-01,1.170782E+04,8.831256E+03,8.266683E-01,7.787390E-01,2.564308E+03,2.875088E+03,1.676492E-01,2.535249E-01,2.564312E+03,2.740500E+03,1.676495E-01,2.416569E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,9.988655E-02,2.026261E-01,,,5.398351E-01,6.507276E-01,,,1.747724E-01,2.892477E-01,,,8.842082E-02,1.339792E-01,,,2.161170E-01,5.283037E-01,,,9.335787E-02,2.714117E-01,,,9.963576E-01,1.904429E+00,,,7.349827E-01,1.445518E+00,,,5.350228E-01,9.634385E-01,,,7.938240E-01,1.436935E+00,,,6.290688E-01,9.077500E-01,,,3.030348E-01,4.238002E-01,,,6.276082E-01,7.829736E-01,,,1.542461E+00,1.326080E+00,,,7.906752E-01,7.796413E-01,,,1.411540E+00,1.726157E+00,,,1.411342E+00,2.041898E+00,,,6.757745E-01,7.786289E-01,,,6.757284E-01,9.101710E-01,,,1.342539E+00,2.120760E+00,,,3.386761E-01,5.635905E-01,,,3.385716E-01,5.315502E-01,,,2.843630E-01,3.600298E-01,,,1.374465E-01,1.785741E-01,,,2.843684E-01,2.989254E-01,,,7.050062E-01,5.947095E-01,,,3.446924E-01,3.472771E-01,,,6.307609E-01,6.342349E-01,,,6.307462E-01,7.853438E-01,,,2.951296E-01,2.853947E-01,,,2.951260E-01,3.489102E-01,,,6.927262E-01,6.525628E-01,,,1.404856E-01,2.124472E-01,,,1.404858E-01,2.025021E-01,,,0.000000E+00,0.000000E+00
