Program Version,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.12.18 09:56
! <Version>, Version ID
 Version, 9.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, No, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  10.11,  10.66,  11.74,  12.76,  14.70,  15.72,  16.00,  15.48,  14.29,  12.80,  11.34,  10.37
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,SANTA-MARIA-PUBLIC-AP - USA Custom-723940 WMO#=723940,34.92,-120.47,-8.00,77.00,100403,1.1934
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Schedule,WATERMAINCZ05,0.00,0.00,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,50,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,35,677,92
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE: F1 BUSINESS CENTER,0.0,0.00,0.00,0.00,40.23,17.31,1.13,1,1,1,36.58,43.89,14.63,19.20,0.00,3.05,3.05,101.94,TARP,DOE-2,33.45,13.94,12.54,1.39,6,1,0,Yes
 Zone Information, THERMAL ZONE: F1 CORRIDOR,0.0,0.00,0.00,0.00,28.97,29.67,1.10,1,1,1,4.57,45.72,14.63,47.24,0.00,3.05,3.05,543.68,TARP,DOE-2,178.37,80.83,72.74,8.08,33,4,0,Yes
 Zone Information, THERMAL ZONE: F1 FITNESS CENTER,0.0,0.00,0.00,0.00,50.29,24.38,0.87,1,1,1,45.72,54.86,19.81,28.96,0.00,3.05,3.05,254.85,TARP,DOE-2,83.61,27.87,25.08,2.79,7,1,0,Yes
 Zone Information, THERMAL ZONE: F1 LEASING OFFICE,0.0,0.00,0.00,0.00,2.29,25.45,1.05,1,1,1,0.00,4.57,21.95,28.96,0.00,3.05,3.05,97.69,TARP,DOE-2,32.05,21.37,19.23,2.14,6,1,0,Yes
 Zone Information, THERMAL ZONE: F1 LOUNGE,0.0,0.00,0.00,0.00,45.47,19.55,0.93,1,1,1,36.58,54.86,14.63,23.77,0.00,3.05,3.05,297.33,TARP,DOE-2,97.55,29.73,26.76,2.97,9,2,0,Yes
 Zone Information, THERMAL ZONE: F1 MECHANICAL ROOM,0.0,0.00,0.00,0.00,8.69,24.38,1.01,1,1,1,4.57,12.80,21.95,26.82,0.00,3.05,3.05,122.33,TARP,DOE-2,40.13,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL N-NW,0.0,0.00,0.00,0.00,15.76,37.66,0.54,1,1,1,0.00,30.78,28.96,47.24,0.00,3.05,3.05,1694.76,TARP,DOE-2,556.02,149.57,134.62,14.96,21,5,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL NE,0.0,0.00,0.00,0.00,43.89,38.10,0.58,1,1,1,32.92,54.86,28.96,47.24,0.00,3.05,3.05,1223.29,TARP,DOE-2,401.34,122.63,110.37,12.26,12,4,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL SE,0.0,0.00,0.00,0.00,45.72,7.32,0.65,1,1,1,36.58,54.86,0.00,14.63,0.00,3.05,3.05,815.53,TARP,DOE-2,267.56,144.93,130.44,14.49,9,5,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL SW,0.0,0.00,0.00,0.00,9.51,11.72,0.59,1,1,1,0.00,18.29,0.00,23.77,0.00,3.05,3.05,1253.87,TARP,DOE-2,411.37,195.10,175.59,19.51,14,7,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE EAST,0.0,0.00,0.00,0.00,40.23,14.63,3.87,1,3,1,36.58,43.89,5.49,23.77,3.05,6.10,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE N,0.0,0.00,0.00,0.00,25.60,31.39,3.96,1,3,1,21.95,29.26,26.82,35.97,3.05,6.10,3.05,203.88,TARP,DOE-2,66.89,22.30,16.72,5.57,9,1,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE WEST,0.0,0.00,0.00,0.00,14.47,14.87,3.87,1,3,1,10.97,18.29,5.49,23.77,3.05,6.10,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED NORTH,0.0,0.00,0.00,0.00,27.43,42.52,3.73,1,3,1,9.14,45.72,37.80,47.24,3.05,6.10,3.05,1053.39,TARP,DOE-2,345.60,111.48,83.61,27.87,22,5,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW,0.0,0.00,0.00,0.00,27.43,31.39,3.89,1,3,1,10.97,43.89,26.82,35.97,3.05,6.10,3.05,611.64,TARP,DOE-2,200.67,22.30,16.79,5.50,19,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED EAST,0.0,0.00,0.00,0.00,50.29,16.46,3.75,1,3,1,45.72,54.86,0.00,32.92,3.05,6.10,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,17,4,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED WEST,0.0,0.00,0.00,0.00,4.57,16.46,3.75,1,3,1,0.00,9.14,0.00,32.92,3.05,6.10,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,18,4,0,Yes
 Zone Information, THERMAL ZONE: F2-4 3-BED NE,0.0,0.00,0.00,0.00,50.29,40.08,3.84,1,3,1,45.72,54.86,32.92,47.24,3.05,6.10,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 3-BED NW,0.0,0.00,0.00,0.00,4.57,40.08,3.84,1,3,1,0.00,9.14,32.92,47.24,3.05,6.10,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 CORRIDOR,0.0,0.00,0.00,0.00,27.73,26.69,4.18,1,3,1,9.14,45.72,5.49,37.80,3.05,6.10,3.05,781.54,TARP,DOE-2,256.41,29.73,22.38,7.35,62,3,0,Yes
 Zone Information, THERMAL ZONE: F2-4 STUDIO SE,0.0,0.00,0.00,0.00,41.15,2.74,4.02,1,3,1,36.58,45.72,0.00,5.49,3.05,6.10,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,6,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 STUDIO SW,0.0,0.00,0.00,0.00,13.72,2.74,4.02,1,3,1,9.14,18.29,0.00,5.49,3.05,6.10,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,6,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE EAST,0.0,0.00,0.00,0.00,40.23,14.63,13.72,1,1,1,36.58,43.89,5.49,23.77,12.19,15.24,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE N,0.0,0.00,0.00,0.00,25.60,31.39,13.72,1,1,1,21.95,29.26,26.82,35.97,12.19,15.24,3.05,203.88,TARP,DOE-2,66.89,22.30,16.72,5.57,9,1,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE WEST,0.0,0.00,0.00,0.00,14.63,14.63,13.72,1,1,1,10.97,18.29,5.49,23.77,12.19,15.24,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED NORTH,0.0,0.00,0.00,0.00,27.43,42.52,13.72,1,1,1,9.14,45.72,37.80,47.24,12.19,15.24,3.05,1053.39,TARP,DOE-2,345.60,111.48,83.61,27.87,22,5,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED CORE NE-NW,0.0,0.00,0.00,0.00,27.43,31.39,13.72,1,1,1,10.97,43.89,26.82,35.97,12.19,15.24,3.05,611.64,TARP,DOE-2,200.67,22.30,16.79,5.50,17,2,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED EAST,0.0,0.00,0.00,0.00,50.29,16.46,13.72,1,1,1,45.72,54.86,0.00,32.92,12.19,15.24,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,15,4,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED WEST,0.0,0.00,0.00,0.00,4.57,16.46,13.72,1,1,1,0.00,9.14,0.00,32.92,12.19,15.24,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,15,4,0,Yes
 Zone Information, THERMAL ZONE: F5 3-BED NE,0.0,0.00,0.00,0.00,50.29,40.08,13.72,1,1,1,45.72,54.86,32.92,47.24,12.19,15.24,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 3-BED NW,0.0,0.00,0.00,0.00,4.57,40.08,13.72,1,1,1,0.00,9.14,32.92,47.24,12.19,15.24,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 CORRIDOR,0.0,0.00,0.00,0.00,28.00,26.22,13.72,1,1,1,9.14,45.72,5.49,37.80,12.19,15.24,3.05,781.54,TARP,DOE-2,256.41,29.73,22.38,7.35,55,3,0,Yes
 Zone Information, THERMAL ZONE: F5 STUDIO SE,0.0,0.00,0.00,0.00,41.15,2.74,13.72,1,1,1,36.58,45.72,0.00,5.49,12.19,15.24,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 STUDIO SW,0.0,0.00,0.00,0.00,13.72,2.74,13.72,1,1,1,9.14,18.29,0.00,5.49,12.19,15.24,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,7,2,0,Yes
 Zone Information, THERMAL ZONE: PARKING GARAGE,0.0,0.00,0.00,0.00,27.54,23.62,-3.05,1,1,1,0.00,54.86,0.00,47.24,-6.10,0.00,6.10,15800.80,TARP,DOE-2,2591.99,0.00,0.00,0.00,29,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,2.787,0.359,9.149,10.764,0.000,0.000,0.000,0.000,19.913,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 CORRIDOR,178.37,9.3,19.103,5.235E-002,6.172,1.261,0.000,0.000,0.000,0.000,7.434,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,9.290,0.108,5.382,5.382,0.000,0.000,0.000,0.000,10.764,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,18.581,5.382E-002,6.997,16.146,0.000,0.000,0.000,0.000,23.142,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 LOUNGE,97.55,35.0,2.787,0.359,6.997,10.764,0.000,0.000,0.000,0.000,17.760,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,61.935,1.615E-002,4.306,32.292,0.000,0.000,0.000,0.000,36.597,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL NE,401.34,36.0,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL SE,267.56,24.0,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL SW,411.37,36.9,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,34.560,2.894E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,18.941,5.280E-002,6.154,2.983,0.154,0.000,0.000,0.000,9.292,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,34.560,2.894E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED EAST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED WEST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 3-BED NE,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 3-BED NW,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 CORRIDOR,256.41,13.5,18.941,5.280E-002,6.154,2.983,0.154,0.000,0.000,0.000,9.292,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 STUDIO SE,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 STUDIO SW,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: PARKING GARAGE,2591.99,69.8,37.161,2.691E-002,1.076,0.000,0.000,0.000,0.000,0.000,1.076,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, F1 BUSINESS CENTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,12.0,0.359,2.787,0.300,0.700,0.613,F1 BUSINESS CENTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 CORRIDOR PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,7.4,4.163E-002,24.023,0.300,0.700,0.500,F1 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,7
 People Internal Gains Nominal, F1 ELEVATOR CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 ELEVATOR N PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 ELEVATOR S PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 STAIRS E PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.9,5.046E-003,198.193,0.300,0.700,0.500,F1 STAIRS E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 STAIRS W PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.9,5.046E-003,198.193,0.300,0.700,0.500,F1 STAIRS W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 FITNESS CENTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,9.0,0.108,9.290,0.300,0.700,0.226,F1 FITNESS CENTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,9
 People Internal Gains Nominal, F1 LEASING OFFICE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,1.7,5.382E-002,18.581,0.300,0.700,0.556,F1 LEASING OFFICE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F1 LOUNGE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 LOUNGE,97.55,35.0,35.0,0.359,2.787,0.300,0.700,0.500,F1 LOUNGE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,35
 People Internal Gains Nominal, F1 MECHANICAL ROOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,0.6,1.615E-002,61.935,0.300,0.700,0.500,F1 MECHANICAL ROOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 RETAIL N CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,13.9,2.496E-002,40.066,0.300,0.700,0.556,F1 RETAIL N CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,14
 People Internal Gains Nominal, F1 RETAIL NW INNER CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW INNER CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NW OUTER CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW OUTER CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NW OUTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE INNER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE INNER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE OUTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SE BOTTOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,12.0,4.486E-002,22.292,0.300,0.700,0.556,F1 RETAIL SE BOTTOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SE TOP PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,12.0,4.486E-002,22.292,0.300,0.700,0.556,F1 RETAIL SE TOP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW BOTTOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.0,2.918E-002,34.274,0.300,0.700,0.556,F1 RETAIL SW BOTTOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.0,2.918E-002,34.274,0.300,0.700,0.556,F1 RETAIL SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW TOP PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.9,3.136E-002,31.883,0.300,0.700,0.556,F1 RETAIL SW TOP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,13
 People Internal Gains Nominal, F2-4 1-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,2.0,2.990E-002,33.445,0.300,0.700,0.613,F2-4 1-BED CORE N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NE OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NW OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 2-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 2-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 2-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 3-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F2-4 3-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F2-4 3-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F2-4 3-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F2-4 CORRIDOR PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.7,4.183E-002,23.908,0.300,0.700,0.500,F2-4 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,11
 People Internal Gains Nominal, F2-4 ELEVATOR CORE PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 ELEVATOR N PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 ELEVATOR S PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 LAUNDRY PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 LAUNDRY PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STAIR E PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 STAIR E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STAIR W PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 STAIR W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STUDIO SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F2-4 STUDIO SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 STUDIO SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F2-4 STUDIO SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,2.0,2.990E-002,33.445,0.300,0.700,0.613,F5 1-BED CORE N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NE OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NW OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 2-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F5 2-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F5 2-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 3-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 3-BED NE,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F5 3-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F5 3-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 3-BED NW,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F5 3-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F5 CORRIDOR PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.7,4.183E-002,23.908,0.300,0.700,0.500,F5 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,11
 People Internal Gains Nominal, F5 ELEVATOR CORE PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 ELEVATOR N PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 ELEVATOR S PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 LAUNDRY PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 LAUNDRY PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STAIR E PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 STAIR E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STAIR W PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 STAIR W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STUDIO SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F5 STUDIO SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 STUDIO SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F5 STUDIO SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, PARKING GARAGE PEOPLE,PARKINGOCCUPANCY,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,69.8,2.691E-002,37.161,0.300,0.700,0.556,PARKING GARAGE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,70
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, F1 BUSINESS CENTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,306.000,9.149,25.499,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,306.000
 Lights Internal Gains Nominal, F1 CORRIDOR REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,891.000,4.995,95.422,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,891.000
 Lights Internal Gains Nominal, F1 ELEVATOR CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 ELEVATOR N REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 ELEVATOR S REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 STAIRS E REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,90.000,0.505,9.639,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F1 STAIRS W REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,90.000,0.505,9.639,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F1 FITNESS CENTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,450.000,5.382,50.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,450.000
 Lights Internal Gains Nominal, F1 LEASING OFFICE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,224.250,6.997,130.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,224.250
 Lights Internal Gains Nominal, F1 LOUNGE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 LOUNGE,97.55,35.0,682.500,6.997,19.499,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,682.500
 Lights Internal Gains Nominal, F1 MECHANICAL ROOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,172.800,4.306,266.667,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,172.800
 Lights Internal Gains Nominal, F1 RETAIL N CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1665.000,2.994,33.377,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1665.000
 Lights Internal Gains Nominal, F1 RETAIL NW INNER CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NW OUTER CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NW OUTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE INNER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE OUTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SE BOTTOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SE TOP REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW BOTTOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW TOP REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1548.000,3.763,41.943,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1548.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NE OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NW OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 2-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 3-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F2-4 3-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F2-4 CORRIDOR REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,1287.000,5.019,95.069,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1287.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR CORE REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR N REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR S REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 LAUNDRY REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,81.000,0.316,5.983,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,81.000
 Lights Internal Gains Nominal, F2-4 STAIR E REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F2-4 STAIR W REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F2-4 STUDIO SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F2-4 STUDIO SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F5 1-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NE OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NW OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 2-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 3-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F5 3-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F5 CORRIDOR REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,1287.000,5.019,95.069,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1287.000
 Lights Internal Gains Nominal, F5 ELEVATOR CORE REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 ELEVATOR N REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 ELEVATOR S REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 LAUNDRY REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,81.000,0.316,5.983,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,81.000
 Lights Internal Gains Nominal, F5 STAIR E REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F5 STAIR W REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F5 STUDIO SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F5 STUDIO SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, PARKING GARAGE REGULATED LIGHTS,PARKINGLIGHTS,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,2790.000,1.076,40.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,2790.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, F1 BUSINESS CENTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,360.000,10.764,29.999,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR N RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR S RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 FITNESS CENTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,450.000,5.382,50.000,0.000,0.200,0.000,0.800,Receptacle,0.000,450.000
 ElectricEquipment Internal Gains Nominal, F1 LEASING OFFICE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,517.500,16.146,300.000,0.000,0.200,0.000,0.800,Receptacle,0.000,517.500
 ElectricEquipment Internal Gains Nominal, F1 LOUNGE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 LOUNGE,97.55,35.0,1050.000,10.764,29.999,0.000,0.200,0.000,0.800,Receptacle,0.000,1050.000
 ElectricEquipment Internal Gains Nominal, F1 MECHANICAL ROOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,1296.000,32.292,2000.000,0.000,0.200,0.000,0.800,Receptacle,0.000,1296.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL N CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1665.000,2.994,33.377,0.000,0.200,0.000,0.800,Receptacle,0.000,1665.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW INNER CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW OUTER CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW OUTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE INNER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE OUTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SE BOTTOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SE TOP RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW BOTTOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW TOP RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1548.000,3.763,41.943,0.000,0.200,0.000,0.800,Receptacle,0.000,1548.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NE OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NW OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 3-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F2-4 3-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR CORE RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR N RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR S RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 LAUNDRY RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,540.000,2.106,39.889,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 STUDIO SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F2-4 STUDIO SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NE OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NW OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 3-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F5 3-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR CORE RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR N RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR S RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 LAUNDRY RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,540.000,2.106,39.889,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 STUDIO SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F5 STUDIO SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,143.994,2.153,71.997,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NE OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NW OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 2-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 3-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F2-4 3-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F2-4 LAUNDRY GAS EQUIPMENT LOADS,OFFICEGASEQUIP,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,39.598,0.154,2.925,0.000,0.150,0.850,0.000,Receptacle,0.000,39.598
 GasEquipment Internal Gains Nominal, F2-4 STUDIO SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F2-4 STUDIO SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F5 1-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,143.994,2.153,71.997,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NE OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NW OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 2-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 3-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 3-BED NE,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F5 3-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 3-BED NW,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F5 LAUNDRY GAS EQUIPMENT LOADS,OFFICEGASEQUIP,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,39.598,0.154,2.925,0.000,0.150,0.850,0.000,Receptacle,0.000,39.598
 GasEquipment Internal Gains Nominal, F5 STUDIO SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F5 STUDIO SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, F1 BUSINESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,3.171E-003,9.483E-005,2.276E-004,0.112,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,1.417E-002,7.942E-005,1.753E-004,9.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 STAIRS E SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,2.114E-003,1.185E-005,2.616E-005,1.400E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 STAIRS W SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,2.114E-003,1.185E-005,2.616E-005,1.400E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 FITNESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,6.343E-003,7.586E-005,2.276E-004,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 LEASING OFFICE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,4.863E-003,1.517E-004,2.276E-004,0.179,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 LOUNGE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 LOUNGE,97.55,35.0,6.766E-003,6.936E-005,2.276E-004,8.192E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 MECHANICAL ROOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL N CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,6.132E-003,1.103E-005,4.099E-005,1.302E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW INNER CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,5.074E-003,9.126E-006,3.393E-005,1.078E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW OUTER CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,5.074E-003,9.126E-006,3.393E-005,1.078E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1.776E-002,3.194E-005,1.187E-004,3.773E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,5.074E-003,1.264E-005,4.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE INNER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,5.074E-003,1.264E-005,4.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1.776E-002,4.425E-005,1.448E-004,5.227E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SE BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,2.283E-002,8.534E-005,1.576E-004,0.101,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SE TOP SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1.015E-002,3.793E-005,7.003E-005,4.480E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,2.283E-002,5.551E-005,1.170E-004,6.556E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1.015E-002,2.467E-005,5.202E-005,2.914E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW TOP SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1.142E-002,2.775E-005,5.852E-005,3.278E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,5.074E-003,7.586E-005,2.276E-004,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,1.727E-002,2.582E-004,7.747E-004,0.305,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-004,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-003,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-004,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-003,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,1.395E-002,4.636E-005,1.088E-004,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,1.395E-002,4.636E-005,1.088E-004,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,1.628E-002,1.243E-004,2.276E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,3.412E-002,2.605E-004,4.770E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,1.628E-002,1.243E-004,2.276E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,3.412E-002,2.605E-004,4.770E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.537E-003,9.895E-006,8.534E-005,1.169E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.112E-005,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.112E-005,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,1.015E-002,2.023E-004,2.276E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,1.472E-002,2.935E-004,3.302E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,1.015E-002,2.023E-004,2.276E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,1.472E-002,2.935E-004,3.302E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,5.074E-003,7.586E-005,5.690E-005,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,1.727E-002,2.582E-004,1.937E-004,0.305,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,1.395E-002,4.636E-005,3.251E-005,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,1.395E-002,4.636E-005,3.251E-005,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 3-BED NE,130.99,4.0,1.628E-002,1.243E-004,8.039E-005,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 3-BED NE,130.99,4.0,3.412E-002,2.605E-004,1.685E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 3-BED NW,130.99,4.0,1.628E-002,1.243E-004,8.039E-005,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 3-BED NW,130.99,4.0,3.412E-002,2.605E-004,1.685E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.537E-003,9.895E-006,8.867E-006,1.169E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.389E-006,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.389E-006,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,1.015E-002,2.023E-004,1.071E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,1.472E-002,2.935E-004,1.554E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,1.015E-002,2.023E-004,1.071E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,1.472E-002,2.935E-004,1.554E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 2,PARKINGHVACAVAIL,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,9.876,3.810E-003,2.013E-002,2.250,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE: F1 BUSINESS CENTER,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 FITNESS CENTER,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 LEASING OFFICE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 LOUNGE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 MECHANICAL ROOM,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL N-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE N,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED NORTH,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED CORE NE-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 3-BED NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 3-BED NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 STUDIO SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 STUDIO SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE N,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED NORTH,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED CORE NE-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 3-BED NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 3-BED NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 STUDIO SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 STUDIO SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: PARKING GARAGE,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE: F1 BUSINESS CENTER, Cooling, 2795.44399, 2795.44399, 0.20656, 0.20656, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 22.05400, 6.20034E-003, 33.44509, 12.00060, 8.49505E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 BUSINESS CENTER, Heating, 1583.18462, 1583.18462, 9.36736E-002, 9.36736E-002, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 33.44509, 12.00060, 8.49505E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 CORRIDOR, Cooling, 8367.14528, 8367.14528, 0.61827, 0.61827, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 22.05400, 6.20034E-003, 178.37384, 9.33750, 0.13061, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 CORRIDOR, Heating, 8544.35315, 5224.70344, 0.50555, 0.30913, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 178.37384, 9.33750, 0.13061, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 FITNESS CENTER, Cooling, 3895.85402, 3895.85402, 0.28787, 0.28787, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 22.05400, 6.20034E-003, 83.61274, 9.00000, 0.21238, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 FITNESS CENTER, Heating, 2851.43245, 2432.69134, 0.16871, 0.21238, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 83.61274, 9.00000, 0.21238, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LEASING OFFICE, Cooling, 1872.65639, 1872.65639, 0.13838, 0.13838, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 22.05400, 6.20034E-003, 32.05155, 1.72500, 2.44233E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LEASING OFFICE, Heating, 1439.83660, 1169.34438, 8.51920E-002, 6.91875E-002, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 32.05155, 1.72500, 2.44233E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LOUNGE, Cooling, 7337.92732, 7337.92732, 0.54222, 0.54222, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 22.05400, 6.20034E-003, 97.54819, 35.00175, 0.24777, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LOUNGE, Heating, 3489.78518, 3489.78518, 0.20648, 0.24777, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 97.54819, 35.00175, 0.24777, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 MECHANICAL ROOM, Cooling, 2764.65019, 2764.65019, 0.27238, 0.27238, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 22.05400, 6.20034E-003, 40.13411, 0.64800, 3.05822E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 MECHANICAL ROOM, Heating, 1431.97239, 1431.97239, 8.47267E-002, 8.47267E-002, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 40.13411, 0.64800, 3.05822E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL N-NW, Cooling, 26566.97230, 26566.97230, 1.96310, 1.96310, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 22.05400, 6.20034E-003, 556.02469, 49.88498, 0.70615, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL N-NW, Heating, 16316.95154, 16316.95154, 0.96544, 0.96544, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 556.02469, 49.88498, 0.70615, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL NE, Cooling, 20008.74967, 20008.74967, 1.47849, 1.47849, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 22.05400, 6.20034E-003, 401.34113, 36.00720, 0.50970, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL NE, Heating, 12047.02947, 12047.02947, 0.71280, 0.71280, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 401.34113, 36.00720, 0.50970, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SE, Cooling, 13467.40266, 13467.40266, 0.99514, 0.99514, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 22.05400, 6.20034E-003, 267.56076, 24.00480, 0.33980, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SE, Heating, 8808.28930, 8409.46137, 0.52117, 0.49757, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 267.56076, 24.00480, 0.33980, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SW, Cooling, 20275.79096, 20275.79096, 1.49823, 1.49823, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 22.05400, 6.20034E-003, 411.37466, 36.90738, 0.52245, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SW, Heating, 13036.82097, 12660.82890, 0.77136, 0.74911, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 411.37466, 36.90738, 0.52245, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE EAST, Cooling, 13144.97450, 13144.97450, 0.97131, 0.97131, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 16:30:00, 30.64000, 6.20035E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE EAST, Heating, 11912.61473, 11912.61473, 0.65263, 0.65263, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE N, Cooling, 6294.93976, 6294.93976, 0.46515, 0.46515, SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 12:45:00, 28.53000, 5.90013E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE N, Heating, 5648.15302, 5648.15302, 0.30943, 0.30943, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE WEST, Cooling, 11163.75763, 11163.75763, 0.82492, 0.82492, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 09:30:00, 26.77100, 6.20035E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE WEST, Heating, 11869.21167, 11869.21167, 0.65025, 0.65025, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED NORTH, Cooling, 18413.31232, 18413.31232, 1.36060, 1.36060, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 15:00:00, 31.70000, 6.20035E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED NORTH, Heating, 28230.54528, 28230.54528, 1.54661, 1.54661, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW, Cooling, 11310.85988, 11310.85988, 0.83579, 0.83579, SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 13:45:00, 29.16250, 5.90013E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW, Heating, 14460.19336, 14460.19336, 0.79220, 0.79220, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED EAST, Cooling, 23994.47684, 23994.47684, 1.77301, 1.77301, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 09:30:00, 26.77100, 6.20035E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED EAST, Heating, 26460.58342, 26460.58342, 1.44964, 1.44964, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED WEST, Cooling, 28698.39787, 28698.39787, 2.12059, 2.12059, SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 16:00:00, 31.08400, 6.59630E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED WEST, Heating, 26338.40732, 26338.40732, 1.44295, 1.44295, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NE, Cooling, 10666.05429, 10666.05429, 0.78814, 0.78814, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 09:30:00, 26.77100, 6.20035E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NE, Heating, 12636.00153, 12636.00153, 0.69226, 0.69226, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NW, Cooling, 12660.10074, 12660.10074, 0.93549, 0.93549, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:30:00, 29.68600, 6.20035E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NW, Heating, 12633.76259, 12633.76259, 0.69214, 0.69214, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 CORRIDOR, Cooling, 29175.93101, 29175.93101, 2.15588, 2.15588, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 06:00:00, 21.31200, 6.20035E-003, 256.41239, 13.53750, 0.57023, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 CORRIDOR, Heating, 14980.35333, 14980.35333, 0.88635, 0.88635, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, 0.80000, 4.03821E-003, 256.41239, 13.53750, 0.57023, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SE, Cooling, 8160.44221, 8160.44221, 0.60299, 0.60299, SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 15:00:00, 29.30000, 5.90012E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SE, Heating, 6487.73816, 6487.73816, 0.35543, 0.35543, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SW, Cooling, 7703.37844, 7703.37844, 0.56922, 0.56922, SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 13:15:00, 28.88750, 5.90013E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SW, Heating, 6486.13297, 6486.13297, 0.35534, 0.35534, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE EAST, Cooling, 5426.62329, 5426.62329, 0.40099, 0.40099, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:00:00, 30.21600, 6.20035E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE EAST, Heating, 5559.60137, 5559.60137, 0.30458, 0.30458, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE N, Cooling, 2755.43059, 2755.43059, 0.20361, 0.20361, SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 13:45:00, 29.16250, 5.90013E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE N, Heating, 2723.61036, 2723.61036, 0.14921, 0.14921, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE WEST, Cooling, 4423.97939, 4423.97939, 0.32690, 0.32690, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 09:45:00, 27.22150, 6.20035E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE WEST, Heating, 5559.64271, 5559.64271, 0.30459, 0.30459, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED NORTH, Cooling, 8382.75002, 8382.75002, 0.61942, 0.61942, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 14:45:00, 31.70000, 6.20035E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED NORTH, Heating, 13491.05789, 13491.05789, 0.73911, 0.73911, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED CORE NE-NW, Cooling, 5201.65871, 5201.65871, 0.38436, 0.38436, SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 13:45:00, 29.16250, 5.90013E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED CORE NE-NW, Heating, 6858.62103, 6858.62103, 0.37575, 0.37575, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED EAST, Cooling, 9106.28521, 9106.28521, 0.67289, 0.67289, SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 13:15:00, 28.88750, 5.90013E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED EAST, Heating, 12133.57298, 12133.57298, 0.66474, 0.66474, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED WEST, Cooling, 11547.31138, 11547.31138, 0.85326, 0.85326, SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 15:45:00, 31.28800, 6.59630E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED WEST, Heating, 12133.32303, 12133.32303, 0.66472, 0.66472, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NE, Cooling, 4050.62554, 4050.62554, 0.29931, 0.29931, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 10:00:00, 27.67200, 6.20035E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NE, Heating, 5665.42290, 5665.42290, 0.31038, 0.31038, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NW, Cooling, 5072.55851, 5072.55851, 0.37482, 0.37482, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 17:00:00, 30.21600, 6.20035E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NW, Heating, 5665.31224, 5665.31224, 0.31037, 0.31037, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 CORRIDOR, Cooling, 10173.33710, 10173.33710, 0.75173, 0.75173, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 06:00:00, 21.31200, 6.20035E-003, 256.41239, 13.53750, 0.19008, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 CORRIDOR, Heating, 10106.47575, 10106.47575, 0.59798, 0.59798, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, 0.80000, 4.03821E-003, 256.41239, 13.53750, 0.19008, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SE, Cooling, 3209.20377, 3209.20377, 0.23714, 0.23714, SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 14:45:00, 29.30000, 5.90012E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SE, Heating, 2730.96742, 2730.96742, 0.14962, 0.14962, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SW, Cooling, 3057.89521, 3057.89521, 0.22596, 0.22596, SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 13:15:00, 28.88750, 5.90013E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SW, Heating, 2731.00043, 2731.00043, 0.14962, 0.14962, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 0.80000, 4.03821E-003, 50.16764, 2.00000, 0.00000, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, BASESYS5 F1, Cooling, Sensible, 101377.37, 8.00064, 8.00064, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 00:00:00
 System Sizing Information, BASESYS5 F1, Heating, Sensible, 49699.72, 3.94179, 3.94179, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 01:15:00
 System Sizing Information, DOAS1, Cooling, Sensible, 36639.80, 2.90761, 2.90761, SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 05:00:00
 System Sizing Information, DOAS1, Heating, Sensible, 43622.88, 1.48433, 1.48433, SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB, 1/21 06:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Maximum Air Flow Rate [m3/s], 0.20656
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Minimum Air Flow Fraction [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.17616E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.42390E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.36736E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size Rated Capacity [W], 2216.35524
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size Maximum Water Flow Rate [m3/s], 2.42390E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size U-Factor Times Area Value [W/K], 51.97603
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG,2184.63
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Maximum Air Flow Rate [m3/s], 0.61827
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Minimum Air Flow Fraction [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.46614E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.30816E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.50555
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size Rated Capacity [W], 11961.53210
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size Maximum Water Flow Rate [m3/s], 1.30816E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size U-Factor Times Area Value [W/K], 280.51136
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-2,11790.29
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Maximum Air Flow Rate [m3/s], 0.28787
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Minimum Air Flow Fraction [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.44294E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.36565E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.16871
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size Rated Capacity [W], 3991.84225
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size Maximum Water Flow Rate [m3/s], 4.36565E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size U-Factor Times Area Value [W/K], 93.61335
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-4,3934.69
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Maximum Air Flow Rate [m3/s], 0.13838
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Minimum Air Flow Fraction [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.31727E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.20442E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.51920E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size Rated Capacity [W], 2015.67011
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size Maximum Water Flow Rate [m3/s], 2.20442E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size U-Factor Times Area Value [W/K], 47.26968
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-5,1986.81
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Maximum Air Flow Rate [m3/s], 0.54222
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Minimum Air Flow Fraction [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.55845E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.34300E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.20648
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size Rated Capacity [W], 4885.50769
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size Maximum Water Flow Rate [m3/s], 5.34300E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size U-Factor Times Area Value [W/K], 114.57090
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-3,4815.57
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Maximum Air Flow Rate [m3/s], 0.27238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Minimum Air Flow Fraction [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.78680E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.19250E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.47267E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size Rated Capacity [W], 2004.77348
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size Maximum Water Flow Rate [m3/s], 2.19250E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size U-Factor Times Area Value [W/K], 47.01493
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-6,1976.07
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Maximum Air Flow Rate [m3/s], 1.96310
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Minimum Air Flow Fraction [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.53059E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.49820E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.96544
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size Rated Capacity [W], 22842.91584
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size Maximum Water Flow Rate [m3/s], 2.49820E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size U-Factor Times Area Value [W/K], 535.69381
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-7,22515.89
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Maximum Air Flow Rate [m3/s], 1.47849
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Minimum Air Flow Fraction [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.68389E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.84445E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.71280
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size Rated Capacity [W], 16865.19676
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size Maximum Water Flow Rate [m3/s], 1.84445E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size U-Factor Times Area Value [W/K], 395.50883
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-8,16623.75
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Maximum Air Flow Rate [m3/s], 0.99514
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Minimum Air Flow Fraction [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.71930E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.34857E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.52117
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size Rated Capacity [W], 12331.01299
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size Maximum Water Flow Rate [m3/s], 1.34857E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size U-Factor Times Area Value [W/K], 289.17601
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-9,12154.48
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Maximum Air Flow Rate [m3/s], 1.49823
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Minimum Air Flow Fraction [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.64200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.99597E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.77136
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size Rated Capacity [W], 18250.71457
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size Maximum Water Flow Rate [m3/s], 1.99597E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size U-Factor Times Area Value [W/K], 427.99991
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-10,17989.44
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE EAST, Design Size Cooling Supply Air Flow Rate [m3/s], 0.97131
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE EAST, Design Size Heating Supply Air Flow Rate [m3/s], 0.97131
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE EAST, Design Size No Load Supply Air Flow Rate [m3/s], 0.97131
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, Design Size Rated Air Flow Rate [m3/s], 0.97131
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, Design Size Gross Rated Total Cooling Capacity [W], 16078.69335
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, Design Size Gross Rated Sensible Heat Ratio, 0.80066
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, 15301.9, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 3, Design Size Nominal Capacity [W], 11912.61473
 Component Sizing Information, Fan:OnOff, FAN 3, Design Size Maximum Flow Rate [m3/s], 0.97131
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-3, Design Size Cooling Supply Air Flow Rate [m3/s], 0.97131
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-3, Design Size Heating Supply Air Flow Rate [m3/s], 0.97131
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-3, Design Size No Load Supply Air Flow Rate [m3/s], 0.97131
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-3, Design Size Rated Air Flow Rate [m3/s], 0.97131
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-3, Design Size Gross Rated Total Cooling Capacity [W], 16078.69335
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-3, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-3, 15301.9, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-3, Design Size Nominal Capacity [W], 11912.61473
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-3, Design Size Maximum Flow Rate [m3/s], 0.97131
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE N, Design Size Cooling Supply Air Flow Rate [m3/s], 0.46515
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE N, Design Size Heating Supply Air Flow Rate [m3/s], 0.46515
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE N, Design Size No Load Supply Air Flow Rate [m3/s], 0.46515
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, Design Size Rated Air Flow Rate [m3/s], 0.46515
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, Design Size Gross Rated Total Cooling Capacity [W], 7699.85564
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, 7327.9, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 1, Design Size Nominal Capacity [W], 5648.15302
 Component Sizing Information, Fan:OnOff, FAN 1, Design Size Maximum Flow Rate [m3/s], 0.46515
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS, Design Size Cooling Supply Air Flow Rate [m3/s], 0.46515
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS, Design Size Heating Supply Air Flow Rate [m3/s], 0.46515
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS, Design Size No Load Supply Air Flow Rate [m3/s], 0.46515
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG, Design Size Rated Air Flow Rate [m3/s], 0.46515
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG, Design Size Gross Rated Total Cooling Capacity [W], 7699.85564
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG, 7327.9, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG, Design Size Nominal Capacity [W], 5648.15302
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN, Design Size Maximum Flow Rate [m3/s], 0.46515
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE WEST, Design Size Cooling Supply Air Flow Rate [m3/s], 0.82492
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE WEST, Design Size Heating Supply Air Flow Rate [m3/s], 0.82492
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE WEST, Design Size No Load Supply Air Flow Rate [m3/s], 0.82492
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, Design Size Rated Air Flow Rate [m3/s], 0.82492
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, Design Size Gross Rated Total Cooling Capacity [W], 13655.30496
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, 12995.6, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 2, Design Size Nominal Capacity [W], 11869.21167
 Component Sizing Information, Fan:OnOff, FAN 2, Design Size Maximum Flow Rate [m3/s], 0.82492
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-2, Design Size Cooling Supply Air Flow Rate [m3/s], 0.82492
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-2, Design Size Heating Supply Air Flow Rate [m3/s], 0.82492
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-2, Design Size No Load Supply Air Flow Rate [m3/s], 0.82492
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-2, Design Size Rated Air Flow Rate [m3/s], 0.82492
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-2, Design Size Gross Rated Total Cooling Capacity [W], 13655.30496
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-2, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-2, 12995.6, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-2, Design Size Nominal Capacity [W], 11869.21167
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-2, Design Size Maximum Flow Rate [m3/s], 0.82492
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED NORTH, Design Size Cooling Supply Air Flow Rate [m3/s], 1.54661
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED NORTH, Design Size Heating Supply Air Flow Rate [m3/s], 1.54661
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED NORTH, Design Size No Load Supply Air Flow Rate [m3/s], 1.54661
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 4, Design Size Rated Air Flow Rate [m3/s], 1.54661
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 4, Design Size Gross Rated Total Cooling Capacity [W], 25601.89930
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 4, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 4, 24365.1, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 4, Design Size Nominal Capacity [W], 28230.54528
 Component Sizing Information, Fan:OnOff, FAN 4, Design Size Maximum Flow Rate [m3/s], 1.54661
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-4, Design Size Cooling Supply Air Flow Rate [m3/s], 1.54661
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-4, Design Size Heating Supply Air Flow Rate [m3/s], 1.54661
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-4, Design Size No Load Supply Air Flow Rate [m3/s], 1.54661
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-4, Design Size Rated Air Flow Rate [m3/s], 1.54661
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-4, Design Size Gross Rated Total Cooling Capacity [W], 25601.89930
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-4, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-4, 24365.1, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-4, Design Size Nominal Capacity [W], 28230.54528
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-4, Design Size Maximum Flow Rate [m3/s], 1.54661
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED CORE NE-NW, Design Size Cooling Supply Air Flow Rate [m3/s], 0.83579
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED CORE NE-NW, Design Size Heating Supply Air Flow Rate [m3/s], 0.83579
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED CORE NE-NW, Design Size No Load Supply Air Flow Rate [m3/s], 0.83579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 5, Design Size Rated Air Flow Rate [m3/s], 0.83579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 5, Design Size Gross Rated Total Cooling Capacity [W], 13835.23775
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 5, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 5, 13166.9, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 5, Design Size Nominal Capacity [W], 14460.19336
 Component Sizing Information, Fan:OnOff, FAN 5, Design Size Maximum Flow Rate [m3/s], 0.83579
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-5, Design Size Cooling Supply Air Flow Rate [m3/s], 0.83579
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-5, Design Size Heating Supply Air Flow Rate [m3/s], 0.83579
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-5, Design Size No Load Supply Air Flow Rate [m3/s], 0.83579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-5, Design Size Rated Air Flow Rate [m3/s], 0.83579
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-5, Design Size Gross Rated Total Cooling Capacity [W], 13835.23775
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-5, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-5, 13166.9, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-5, Design Size Nominal Capacity [W], 14460.19336
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-5, Design Size Maximum Flow Rate [m3/s], 0.83579
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED EAST, Design Size Cooling Supply Air Flow Rate [m3/s], 1.77301
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED EAST, Design Size Heating Supply Air Flow Rate [m3/s], 1.77301
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED EAST, Design Size No Load Supply Air Flow Rate [m3/s], 1.77301
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, Design Size Rated Air Flow Rate [m3/s], 1.77301
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, Design Size Gross Rated Total Cooling Capacity [W], 29349.60695
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, 27931.7, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 6, Design Size Nominal Capacity [W], 26460.58342
 Component Sizing Information, Fan:OnOff, FAN 6, Design Size Maximum Flow Rate [m3/s], 1.77301
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-6, Design Size Cooling Supply Air Flow Rate [m3/s], 1.77301
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-6, Design Size Heating Supply Air Flow Rate [m3/s], 1.77301
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-6, Design Size No Load Supply Air Flow Rate [m3/s], 1.77301
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-6, Design Size Rated Air Flow Rate [m3/s], 1.77301
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-6, Design Size Gross Rated Total Cooling Capacity [W], 29349.60695
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-6, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-6, 27931.7, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-6, Design Size Nominal Capacity [W], 26460.58342
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-6, Design Size Maximum Flow Rate [m3/s], 1.77301
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED WEST, Design Size Cooling Supply Air Flow Rate [m3/s], 2.12059
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED WEST, Design Size Heating Supply Air Flow Rate [m3/s], 2.12059
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED WEST, Design Size No Load Supply Air Flow Rate [m3/s], 2.12059
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, Design Size Rated Air Flow Rate [m3/s], 2.12059
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, Design Size Gross Rated Total Cooling Capacity [W], 35103.35747
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, 33407.5, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 7, Design Size Nominal Capacity [W], 26338.40732
 Component Sizing Information, Fan:OnOff, FAN 7, Design Size Maximum Flow Rate [m3/s], 2.12059
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-7, Design Size Cooling Supply Air Flow Rate [m3/s], 2.12059
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-7, Design Size Heating Supply Air Flow Rate [m3/s], 2.12059
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-7, Design Size No Load Supply Air Flow Rate [m3/s], 2.12059
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-7, Design Size Rated Air Flow Rate [m3/s], 2.12059
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-7, Design Size Gross Rated Total Cooling Capacity [W], 35103.35747
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-7, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-7, 33407.5, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-7, Design Size Nominal Capacity [W], 26338.40732
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-7, Design Size Maximum Flow Rate [m3/s], 2.12059
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NE, Design Size Cooling Supply Air Flow Rate [m3/s], 0.78814
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NE, Design Size Heating Supply Air Flow Rate [m3/s], 0.78814
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NE, Design Size No Load Supply Air Flow Rate [m3/s], 0.78814
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, Design Size Rated Air Flow Rate [m3/s], 0.78814
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, Design Size Gross Rated Total Cooling Capacity [W], 13046.52331
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, 12416.3, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 8, Design Size Nominal Capacity [W], 12636.00153
 Component Sizing Information, Fan:OnOff, FAN 8, Design Size Maximum Flow Rate [m3/s], 0.78814
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-8, Design Size Cooling Supply Air Flow Rate [m3/s], 0.78814
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-8, Design Size Heating Supply Air Flow Rate [m3/s], 0.78814
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-8, Design Size No Load Supply Air Flow Rate [m3/s], 0.78814
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-8, Design Size Rated Air Flow Rate [m3/s], 0.78814
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-8, Design Size Gross Rated Total Cooling Capacity [W], 13046.52331
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-8, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-8, 12416.3, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-8, Design Size Nominal Capacity [W], 12636.00153
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-8, Design Size Maximum Flow Rate [m3/s], 0.78814
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NW, Design Size Cooling Supply Air Flow Rate [m3/s], 0.93549
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NW, Design Size Heating Supply Air Flow Rate [m3/s], 0.93549
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NW, Design Size No Load Supply Air Flow Rate [m3/s], 0.93549
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, Design Size Rated Air Flow Rate [m3/s], 0.93549
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, Design Size Gross Rated Total Cooling Capacity [W], 15485.60459
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, 14737.5, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 9, Design Size Nominal Capacity [W], 12633.76259
 Component Sizing Information, Fan:OnOff, FAN 9, Design Size Maximum Flow Rate [m3/s], 0.93549
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-9, Design Size Cooling Supply Air Flow Rate [m3/s], 0.93549
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-9, Design Size Heating Supply Air Flow Rate [m3/s], 0.93549
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-9, Design Size No Load Supply Air Flow Rate [m3/s], 0.93549
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-9, Design Size Rated Air Flow Rate [m3/s], 0.93549
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-9, Design Size Gross Rated Total Cooling Capacity [W], 15485.60459
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-9, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-9, 14737.5, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-9, Design Size Nominal Capacity [W], 12633.76259
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-9, Design Size Maximum Flow Rate [m3/s], 0.93549
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DOAS1 TRMLUNIT-1, Design Size Maximum Air Flow Rate [m3/s], 2.15588
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-12, Design Size Cooling Supply Air Flow Rate [m3/s], 2.15588
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-12, Design Size Heating Supply Air Flow Rate [m3/s], 2.15588
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-12, Design Size No Load Supply Air Flow Rate [m3/s], 2.15588
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-12, Design Size Rated Air Flow Rate [m3/s], 2.15588
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-12, Design Size Gross Rated Total Cooling Capacity [W], 35687.46731
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-12, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-12, 33963.4, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-12, Design Size Nominal Capacity [W], 14980.35333
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-12, Design Size Maximum Flow Rate [m3/s], 2.15588
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SE, Design Size Cooling Supply Air Flow Rate [m3/s], 0.60299
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SE, Design Size Heating Supply Air Flow Rate [m3/s], 0.60299
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SE, Design Size No Load Supply Air Flow Rate [m3/s], 0.60299
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, Design Size Rated Air Flow Rate [m3/s], 0.60299
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, Design Size Gross Rated Total Cooling Capacity [W], 9981.70425
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, 9499.5, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 10, Design Size Nominal Capacity [W], 6487.73816
 Component Sizing Information, Fan:OnOff, FAN 10, Design Size Maximum Flow Rate [m3/s], 0.60299
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-10, Design Size Cooling Supply Air Flow Rate [m3/s], 0.60299
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-10, Design Size Heating Supply Air Flow Rate [m3/s], 0.60299
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-10, Design Size No Load Supply Air Flow Rate [m3/s], 0.60299
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-10, Design Size Rated Air Flow Rate [m3/s], 0.60299
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-10, Design Size Gross Rated Total Cooling Capacity [W], 9981.70425
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-10, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-10, 9499.5, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-10, Design Size Nominal Capacity [W], 6487.73816
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-10, Design Size Maximum Flow Rate [m3/s], 0.60299
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SW, Design Size Cooling Supply Air Flow Rate [m3/s], 0.56922
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SW, Design Size Heating Supply Air Flow Rate [m3/s], 0.56922
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SW, Design Size No Load Supply Air Flow Rate [m3/s], 0.56922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, Design Size Rated Air Flow Rate [m3/s], 0.56922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, Design Size Gross Rated Total Cooling Capacity [W], 9422.63218
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, 8967.4, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 11, Design Size Nominal Capacity [W], 6486.13297
 Component Sizing Information, Fan:OnOff, FAN 11, Design Size Maximum Flow Rate [m3/s], 0.56922
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-11, Design Size Cooling Supply Air Flow Rate [m3/s], 0.56922
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-11, Design Size Heating Supply Air Flow Rate [m3/s], 0.56922
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-11, Design Size No Load Supply Air Flow Rate [m3/s], 0.56922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-11, Design Size Rated Air Flow Rate [m3/s], 0.56922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-11, Design Size Gross Rated Total Cooling Capacity [W], 9422.63218
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-11, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-11, 8967.4, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-11, Design Size Nominal Capacity [W], 6486.13297
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-11, Design Size Maximum Flow Rate [m3/s], 0.56922
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE EAST, Design Size Cooling Supply Air Flow Rate [m3/s], 0.40099
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE EAST, Design Size Heating Supply Air Flow Rate [m3/s], 0.40099
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE EAST, Design Size No Load Supply Air Flow Rate [m3/s], 0.40099
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 14, Design Size Rated Air Flow Rate [m3/s], 0.40099
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 14, Design Size Gross Rated Total Cooling Capacity [W], 6637.74675
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 14, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 14, 6317.1, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 14, Design Size Nominal Capacity [W], 5559.60137
 Component Sizing Information, Fan:OnOff, FAN 14, Design Size Maximum Flow Rate [m3/s], 0.40099
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-15, Design Size Cooling Supply Air Flow Rate [m3/s], 0.40099
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-15, Design Size Heating Supply Air Flow Rate [m3/s], 0.40099
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-15, Design Size No Load Supply Air Flow Rate [m3/s], 0.40099
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-15, Design Size Rated Air Flow Rate [m3/s], 0.40099
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-15, Design Size Gross Rated Total Cooling Capacity [W], 6637.74675
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-15, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-15, 6317.1, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-15, Design Size Nominal Capacity [W], 5559.60137
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-15, Design Size Maximum Flow Rate [m3/s], 0.40099
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE N, Design Size Cooling Supply Air Flow Rate [m3/s], 0.20361
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE N, Design Size Heating Supply Air Flow Rate [m3/s], 0.20361
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE N, Design Size No Load Supply Air Flow Rate [m3/s], 0.20361
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 12, Design Size Rated Air Flow Rate [m3/s], 0.20361
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 12, Design Size Gross Rated Total Cooling Capacity [W], 3370.39250
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 12, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 12, 3207.6, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 12, Design Size Nominal Capacity [W], 2723.61036
 Component Sizing Information, Fan:OnOff, FAN 12, Design Size Maximum Flow Rate [m3/s], 0.20361
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-13, Design Size Cooling Supply Air Flow Rate [m3/s], 0.20361
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-13, Design Size Heating Supply Air Flow Rate [m3/s], 0.20361
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-13, Design Size No Load Supply Air Flow Rate [m3/s], 0.20361
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-13, Design Size Rated Air Flow Rate [m3/s], 0.20361
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-13, Design Size Gross Rated Total Cooling Capacity [W], 3370.39250
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-13, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-13, 3207.6, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-13, Design Size Nominal Capacity [W], 2723.61036
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-13, Design Size Maximum Flow Rate [m3/s], 0.20361
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE WEST, Design Size Cooling Supply Air Flow Rate [m3/s], 0.32690
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE WEST, Design Size Heating Supply Air Flow Rate [m3/s], 0.32690
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE WEST, Design Size No Load Supply Air Flow Rate [m3/s], 0.32690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 13, Design Size Rated Air Flow Rate [m3/s], 0.32690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 13, Design Size Gross Rated Total Cooling Capacity [W], 5411.33100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 13, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 13, 5149.9, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 13, Design Size Nominal Capacity [W], 5559.64271
 Component Sizing Information, Fan:OnOff, FAN 13, Design Size Maximum Flow Rate [m3/s], 0.32690
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-14, Design Size Cooling Supply Air Flow Rate [m3/s], 0.32690
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-14, Design Size Heating Supply Air Flow Rate [m3/s], 0.32690
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-14, Design Size No Load Supply Air Flow Rate [m3/s], 0.32690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-14, Design Size Rated Air Flow Rate [m3/s], 0.32690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-14, Design Size Gross Rated Total Cooling Capacity [W], 5411.33100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-14, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-14, 5149.9, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-14, Design Size Nominal Capacity [W], 5559.64271
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-14, Design Size Maximum Flow Rate [m3/s], 0.32690
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED NORTH, Design Size Cooling Supply Air Flow Rate [m3/s], 0.73911
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED NORTH, Design Size Heating Supply Air Flow Rate [m3/s], 0.73911
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED NORTH, Design Size No Load Supply Air Flow Rate [m3/s], 0.73911
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 15, Design Size Rated Air Flow Rate [m3/s], 0.73911
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 15, Design Size Gross Rated Total Cooling Capacity [W], 12234.85775
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 15, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 15, 11643.8, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 15, Design Size Nominal Capacity [W], 13491.05789
 Component Sizing Information, Fan:OnOff, FAN 15, Design Size Maximum Flow Rate [m3/s], 0.73911
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-16, Design Size Cooling Supply Air Flow Rate [m3/s], 0.73911
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-16, Design Size Heating Supply Air Flow Rate [m3/s], 0.73911
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-16, Design Size No Load Supply Air Flow Rate [m3/s], 0.73911
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-16, Design Size Rated Air Flow Rate [m3/s], 0.73911
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-16, Design Size Gross Rated Total Cooling Capacity [W], 12234.85775
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-16, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-16, 11643.8, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-16, Design Size Nominal Capacity [W], 13491.05789
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-16, Design Size Maximum Flow Rate [m3/s], 0.73911
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED CORE NE-NW, Design Size Cooling Supply Air Flow Rate [m3/s], 0.38436
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED CORE NE-NW, Design Size Heating Supply Air Flow Rate [m3/s], 0.38436
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED CORE NE-NW, Design Size No Load Supply Air Flow Rate [m3/s], 0.38436
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 16, Design Size Rated Air Flow Rate [m3/s], 0.38436
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 16, Design Size Gross Rated Total Cooling Capacity [W], 6362.57418
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 16, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 16, 6055.2, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 16, Design Size Nominal Capacity [W], 6858.62103
 Component Sizing Information, Fan:OnOff, FAN 16, Design Size Maximum Flow Rate [m3/s], 0.38436
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-17, Design Size Cooling Supply Air Flow Rate [m3/s], 0.38436
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-17, Design Size Heating Supply Air Flow Rate [m3/s], 0.38436
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-17, Design Size No Load Supply Air Flow Rate [m3/s], 0.38436
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-17, Design Size Rated Air Flow Rate [m3/s], 0.38436
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-17, Design Size Gross Rated Total Cooling Capacity [W], 6362.57418
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-17, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-17, 6055.2, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-17, Design Size Nominal Capacity [W], 6858.62103
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-17, Design Size Maximum Flow Rate [m3/s], 0.38436
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED EAST, Design Size Cooling Supply Air Flow Rate [m3/s], 0.67289
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED EAST, Design Size Heating Supply Air Flow Rate [m3/s], 0.67289
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED EAST, Design Size No Load Supply Air Flow Rate [m3/s], 0.67289
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, Design Size Rated Air Flow Rate [m3/s], 0.67289
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, Design Size Gross Rated Total Cooling Capacity [W], 11138.64217
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, 10600.5, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 17, Design Size Nominal Capacity [W], 12133.57298
 Component Sizing Information, Fan:OnOff, FAN 17, Design Size Maximum Flow Rate [m3/s], 0.67289
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-18, Design Size Cooling Supply Air Flow Rate [m3/s], 0.67289
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-18, Design Size Heating Supply Air Flow Rate [m3/s], 0.67289
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-18, Design Size No Load Supply Air Flow Rate [m3/s], 0.67289
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-18, Design Size Rated Air Flow Rate [m3/s], 0.67289
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-18, Design Size Gross Rated Total Cooling Capacity [W], 11138.64217
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-18, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-18, 10600.5, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-18, Design Size Nominal Capacity [W], 12133.57298
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-18, Design Size Maximum Flow Rate [m3/s], 0.67289
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED WEST, Design Size Cooling Supply Air Flow Rate [m3/s], 0.85326
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED WEST, Design Size Heating Supply Air Flow Rate [m3/s], 0.85326
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED WEST, Design Size No Load Supply Air Flow Rate [m3/s], 0.85326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, Design Size Rated Air Flow Rate [m3/s], 0.85326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, Design Size Gross Rated Total Cooling Capacity [W], 14124.46092
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, 13442.1, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 18, Design Size Nominal Capacity [W], 12133.32303
 Component Sizing Information, Fan:OnOff, FAN 18, Design Size Maximum Flow Rate [m3/s], 0.85326
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-19, Design Size Cooling Supply Air Flow Rate [m3/s], 0.85326
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-19, Design Size Heating Supply Air Flow Rate [m3/s], 0.85326
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-19, Design Size No Load Supply Air Flow Rate [m3/s], 0.85326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-19, Design Size Rated Air Flow Rate [m3/s], 0.85326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-19, Design Size Gross Rated Total Cooling Capacity [W], 14124.46092
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-19, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-19, 13442.1, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-19, Design Size Nominal Capacity [W], 12133.32303
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-19, Design Size Maximum Flow Rate [m3/s], 0.85326
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NE, Design Size Cooling Supply Air Flow Rate [m3/s], 0.31038
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NE, Design Size Heating Supply Air Flow Rate [m3/s], 0.31038
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NE, Design Size No Load Supply Air Flow Rate [m3/s], 0.31038
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, Design Size Rated Air Flow Rate [m3/s], 0.31038
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, Design Size Gross Rated Total Cooling Capacity [W], 5137.89532
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, 4889.7, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 19, Design Size Nominal Capacity [W], 5665.42290
 Component Sizing Information, Fan:OnOff, FAN 19, Design Size Maximum Flow Rate [m3/s], 0.31038
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-20, Design Size Cooling Supply Air Flow Rate [m3/s], 0.31038
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-20, Design Size Heating Supply Air Flow Rate [m3/s], 0.31038
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-20, Design Size No Load Supply Air Flow Rate [m3/s], 0.31038
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-20, Design Size Rated Air Flow Rate [m3/s], 0.31038
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-20, Design Size Gross Rated Total Cooling Capacity [W], 5137.89532
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-20, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-20, 4889.7, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-20, Design Size Nominal Capacity [W], 5665.42290
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-20, Design Size Maximum Flow Rate [m3/s], 0.31038
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NW, Design Size Cooling Supply Air Flow Rate [m3/s], 0.37482
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NW, Design Size Heating Supply Air Flow Rate [m3/s], 0.37482
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NW, Design Size No Load Supply Air Flow Rate [m3/s], 0.37482
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, Design Size Rated Air Flow Rate [m3/s], 0.37482
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, Design Size Gross Rated Total Cooling Capacity [W], 6204.66116
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, 5904.9, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 20, Design Size Nominal Capacity [W], 5665.31224
 Component Sizing Information, Fan:OnOff, FAN 20, Design Size Maximum Flow Rate [m3/s], 0.37482
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-21, Design Size Cooling Supply Air Flow Rate [m3/s], 0.37482
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-21, Design Size Heating Supply Air Flow Rate [m3/s], 0.37482
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-21, Design Size No Load Supply Air Flow Rate [m3/s], 0.37482
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-21, Design Size Rated Air Flow Rate [m3/s], 0.37482
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-21, Design Size Gross Rated Total Cooling Capacity [W], 6204.66116
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-21, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-21, 5904.9, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-21, Design Size Nominal Capacity [W], 5665.31224
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-21, Design Size Maximum Flow Rate [m3/s], 0.37482
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DOAS1 TRMLUNIT-3, Design Size Maximum Air Flow Rate [m3/s], 0.75173
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-24, Design Size Cooling Supply Air Flow Rate [m3/s], 0.75173
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-24, Design Size Heating Supply Air Flow Rate [m3/s], 0.75173
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-24, Design Size No Load Supply Air Flow Rate [m3/s], 0.75173
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-24, Design Size Rated Air Flow Rate [m3/s], 0.75173
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-24, Design Size Gross Rated Total Cooling Capacity [W], 12443.84061
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-24, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-24, 11842.7, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-24, Design Size Nominal Capacity [W], 10106.47575
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-24, Design Size Maximum Flow Rate [m3/s], 0.75173
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SE, Design Size Cooling Supply Air Flow Rate [m3/s], 0.23714
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SE, Design Size Heating Supply Air Flow Rate [m3/s], 0.23714
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SE, Design Size No Load Supply Air Flow Rate [m3/s], 0.23714
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, Design Size Rated Air Flow Rate [m3/s], 0.23714
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, Design Size Gross Rated Total Cooling Capacity [W], 3925.43958
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, 3735.8, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 21, Design Size Nominal Capacity [W], 2730.96742
 Component Sizing Information, Fan:OnOff, FAN 21, Design Size Maximum Flow Rate [m3/s], 0.23714
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-22, Design Size Cooling Supply Air Flow Rate [m3/s], 0.23714
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-22, Design Size Heating Supply Air Flow Rate [m3/s], 0.23714
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-22, Design Size No Load Supply Air Flow Rate [m3/s], 0.23714
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-22, Design Size Rated Air Flow Rate [m3/s], 0.23714
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-22, Design Size Gross Rated Total Cooling Capacity [W], 3925.43958
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-22, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-22, 3735.8, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-22, Design Size Nominal Capacity [W], 2730.96742
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-22, Design Size Maximum Flow Rate [m3/s], 0.23714
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SW, Design Size Cooling Supply Air Flow Rate [m3/s], 0.22596
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SW, Design Size Heating Supply Air Flow Rate [m3/s], 0.22596
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SW, Design Size No Load Supply Air Flow Rate [m3/s], 0.22596
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, Design Size Rated Air Flow Rate [m3/s], 0.22596
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, Design Size Gross Rated Total Cooling Capacity [W], 3740.36172
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, 3559.7, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 22, Design Size Nominal Capacity [W], 2731.00043
 Component Sizing Information, Fan:OnOff, FAN 22, Design Size Maximum Flow Rate [m3/s], 0.22596
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-23, Design Size Cooling Supply Air Flow Rate [m3/s], 0.22596
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-23, Design Size Heating Supply Air Flow Rate [m3/s], 0.22596
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, PROPNOCLG ZNSYS-23, Design Size No Load Supply Air Flow Rate [m3/s], 0.22596
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-23, Design Size Rated Air Flow Rate [m3/s], 0.22596
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-23, Design Size Gross Rated Total Cooling Capacity [W], 3740.36172
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-23, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PROPNOCLG COILCLG-23, 3559.7, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:Electric, PROPNOCLG DUMMY COILHTG-23, Design Size Nominal Capacity [W], 2731.00043
 Component Sizing Information, Fan:OnOff, PROPNOCLG FAN-23, Design Size Maximum Flow Rate [m3/s], 0.22596
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.00064
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Sum of Air Terminal Maximum Flow Rates [m3/s], 8.00064
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Adjusted Heating Design Air Flow Rate [m3/s], 3.94179
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Adjusted Cooling Design Air Flow Rate [m3/s], 8.00064
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Adjusted Main Design Air Flow Rate [m3/s], 8.00064
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, User Heating Air Flow Ratio [], 0.00000
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Calculated Heating Air Flow Ratio [], 0.49268
 Component Sizing Information, AirLoopHVAC, DOAS1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, DOAS1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, DOAS1, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.90761
 Component Sizing Information, AirLoopHVAC, DOAS1, Adjusted Heating Design Air Flow Rate [m3/s], 1.48433
 Component Sizing Information, AirLoopHVAC, DOAS1, Adjusted Cooling Design Air Flow Rate [m3/s], 2.90761
 Component Sizing Information, AirLoopHVAC, DOAS1, Adjusted Main Design Air Flow Rate [m3/s], 2.90761
 Component Sizing Information, AirLoopHVAC, DOAS1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, DOAS1, Calculated Heating Air Flow Ratio [], 0.51050
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Design Supply Air Flow Rate [m3/s], 8.00064
 Component Sizing Information, AirLoopHVAC, DOAS1, Design Supply Air Flow Rate [m3/s], 2.90761
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,BASESYS5 OACTRL MECH VENT CONTROLLER,BASESYS5 OACTRL SCHEDULE,No,ZoneSum,1.00,10,THERMAL ZONE: F1 BUSINESS CENTER,THERMAL ZONE: F1 BUSINESS CENTER DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 BUSINESS CENTER DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 CORRIDOR,THERMAL ZONE: F1 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 CORRIDOR DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 FITNESS CENTER,THERMAL ZONE: F1 FITNESS CENTER DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 FITNESS CENTER DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 LEASING OFFICE,THERMAL ZONE: F1 LEASING OFFICE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 LEASING OFFICE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 LOUNGE,THERMAL ZONE: F1 LOUNGE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 LOUNGE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 MECHANICAL ROOM,THERMAL ZONE: F1 MECHANICAL ROOM DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 MECHANICAL ROOM DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL N-NW,THERMAL ZONE: F1 RETAIL N-NW DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL N-NW DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL NE,THERMAL ZONE: F1 RETAIL NE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL NE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL SE,THERMAL ZONE: F1 RETAIL SE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL SE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL SW,THERMAL ZONE: F1 RETAIL SW DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL SW DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,DOAS1 OACTRL MECH VENT CONTROLLER,ALWAYS ON,No,ZoneSum,1.00,2,THERMAL ZONE: F2-4 CORRIDOR,THERMAL ZONE: F2-4 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F2-4 CORRIDOR DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F5 CORRIDOR,THERMAL ZONE: F5 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F5 CORRIDOR DESIGN SPEC ZONE AIR DIST
 Component Sizing Information, Controller:OutdoorAir, BASESYS5 OACTRL, Maximum Outdoor Air Flow Rate [m3/s], 8.00064
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size High Speed Rated Air Flow Rate [m3/s], 8.00064
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size High Speed Gross Rated Total Cooling Capacity [W], 132438.95905
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size High Speed Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Rated Air Flow Rate [m3/s], 2.66661
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 44141.90505
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.80066
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,BASESYS5 COILCLG,N/A,N/A,125886.86,429543.79,9.34,2.51,2.71,2.78,2.83,8.55,9.25,9.49,9.67,9.1696,7.2712,5.0709,2.3618,
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size Rated Capacity [W], 40935.77035
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size Maximum Water Flow Rate [m3/s], 4.47691E-004
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size U-Factor Times Area Value [W/K], 724.02185
Water Heating Coil Capacity Information,Coil:Heating:Water,BASESYS5 COILHTG,37965.85
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN, Design Size Maximum Flow Rate [m3/s], 8.00064
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Maximum Actuated Flow [m3/s], 4.47691E-004
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, Design Size Rated Air Flow Rate [m3/s], 2.90761
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, Design Size Gross Rated Total Cooling Capacity [W], 48131.30792
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, 45806.1, 2.51, 8.55, 9.06, 8.70
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, DOAS1 COILHTG, Design Size Rated Air Flow Rate [m3/s], 2.90761
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, DOAS1 COILHTG, Design Size Gross Rated Heating Capacity [W], 48131.30792
! <DX Heating Coil Standard Rating Information>, Component Type, Component Name, High Temperature Heating (net) Rating Capacity {W}, Low Temperature Heating (net) Rating Capacity {W}, HSPF {Btu/W-h}, Region Number
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, DOAS1 COILHTG, 50341.5, 37336.6, 8.17, 4
 Component Sizing Information, Coil:Heating:Electric, DOAS1 SUPPCOILHTG, Design Size Nominal Capacity [W], 68080.96371
 Component Sizing Information, Fan:ConstantVolume, DOAS1 FAN, Design Size Maximum Flow Rate [m3/s], 2.90761
Water Heater Information,WaterHeater:Mixed,NONRES ELEC WATER HEATER,9.1259E-002,7026.7,1.019,0.7253
Water Heater Information,WaterHeater:Mixed,NONRES GAS WATER HEATER,2.2302E-002,2146.5,1.271,0.8069
 Component Sizing Information, PlantLoop, BASEHWSYSTEM, Maximum Loop Flow Rate [m3/s], 1.51252E-003
 Component Sizing Information, PlantLoop, BASEHWSYSTEM, Plant Loop Volume [m3], 0.18150
 Component Sizing Information, Pump:VariableSpeed, BASE HW PUMP, Design Flow Rate [m3/s], 1.51252E-003
 Component Sizing Information, Pump:VariableSpeed, BASE HW PUMP, Design Power Consumption [W], 322.00969
 Component Sizing Information, Boiler:HotWater, BASE BLR, Design Size Nominal Capacity [W], 138301.29140
 Component Sizing Information, Boiler:HotWater, BASE BLR, Design Size Design Water Flow Rate [m3/s], 1.51252E-003
 Component Sizing Information, PlantLoop, NONRESIDENTIAL ELEC DHW SYSTEM, Maximum Loop Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, PlantLoop, NONRESIDENTIAL ELEC DHW SYSTEM, Plant Loop Volume [m3], 3.53724E-003
 Component Sizing Information, Pump:VariableSpeed, {67E54F3E-2BCE-4E32-B457-3509CE0633C3}, Design Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, Pump:VariableSpeed, {67E54F3E-2BCE-4E32-B457-3509CE0633C3}, Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, NONRES ELEC WATER HEATER, Use Side Design Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, PlantLoop, NONRESIDENTIAL GAS DHW SYSTEM, Maximum Loop Flow Rate [m3/s], 7.20381E-006
 Component Sizing Information, PlantLoop, NONRESIDENTIAL GAS DHW SYSTEM, Plant Loop Volume [m3], 8.64457E-004
 Component Sizing Information, Pump:VariableSpeed, {06E23BF8-5339-4241-8527-42ED8EA44698}, Design Flow Rate [m3/s], 7.20381E-006
 Component Sizing Information, Pump:VariableSpeed, {06E23BF8-5339-4241-8527-42ED8EA44698}, Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, NONRES GAS WATER HEATER, Use Side Design Flow Rate [m3/s], 7.20381E-006
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,28.90,10.30,DefaultMultipliers,100403,292,4.6,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  7
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,0.1160732888,0.5891345468,Pass,Pass,6.5690075908E-002,0.3303822049,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,0.1159797028,0.4544743335,Pass,Pass,4.7768998236E-002,0.1261378420,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,0.1164232656,0.4859720556,Pass,Pass,4.0950562380E-002,0.1158777710,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,0.1158399052,0.5214210071,Pass,Pass,4.0148473206E-002,0.1238643753,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,0.1163141799,0.5896037782,Pass,Pass,3.2084732337E-002,0.1304048692,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,0.1158171928,0.6081145656,Pass,Pass,5.6253309297E-002,0.2803577434,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,0.1158750656,0.5000822422,Pass,Pass,5.9351268513E-002,0.3207389243,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,0.1158760860,0.5067290824,Pass,Pass,5.4318169860E-002,0.2744075301,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,0.1158733333,0.5102916430,Pass,Pass,5.9926218049E-002,0.3153684616,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,0.1158754177,0.5117826885,Pass,Pass,6.1068952996E-002,0.3329957068,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,2.3440556659E-005,4.6210891694E-005,Pass,Pass,3.3124280588E-002,3.7957272937E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,2.1832318223E-005,4.7959370875E-005,Pass,Pass,1.7091367019E-002,1.1418362705E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,2.9472900940E-005,5.4244230323E-005,Pass,Pass,2.9756930536E-002,4.7355466481E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,2.2283168305E-005,4.8687496615E-005,Pass,Pass,1.2940998738E-002,7.4235750862E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,2.4264356463E-005,5.5575674767E-005,Pass,Pass,8.7649465417E-003,6.6172345548E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,2.7257050197E-005,5.4996006650E-005,Pass,Pass,2.2606832937E-002,2.5164300545E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,2.2655018289E-005,4.7931718492E-005,Pass,Pass,2.7040167887E-002,2.1395030367E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,2.7021676907E-005,5.4092104429E-005,Pass,Pass,2.4073235224E-002,2.6822183260E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,2.2435381724E-005,4.6801068270E-005,Pass,Pass,2.9129014179E-002,2.1374986109E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,7.0863970484E-002,0.2553954849,Pass,Pass,4.7786774560E-002,0.2067357956,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,2.7275830951E-005,5.4522469568E-005,Pass,Pass,3.9158770723E-002,2.6170907393E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,3.2366701047E-005,6.2281341608E-005,Pass,Pass,3.6170611573E-002,3.7252190630E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,1.9877745909E-005,3.7959868582E-005,Pass,Pass,4.0184920011E-002,3.0493434577E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,1.9856830248E-005,4.0197886808E-005,Pass,Pass,2.9380484925E-002,1.9423816332E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,2.4221154969E-005,4.6611188176E-005,Pass,Pass,3.2068736636E-002,3.5966218056E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,1.9918838939E-005,4.0461163981E-005,Pass,Pass,2.5936546527E-002,1.5973028921E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,2.1910574548E-005,4.7656959817E-005,Pass,Pass,2.1015306578E-002,1.5209157276E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,2.4467197596E-005,4.7541972047E-005,Pass,Pass,3.1602946704E-002,3.2385979559E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,2.0388486895E-005,3.8963069101E-005,Pass,Pass,3.8825168397E-002,2.6929982368E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,2.4056561879E-005,4.5566638027E-005,Pass,Pass,3.3898379671E-002,3.4380501982E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,1.9979572912E-005,3.6563049152E-005,Pass,Pass,4.1761947828E-002,2.6724267957E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,5.7946663854E-002,0.2427455242,Pass,Pass,5.5955200557E-002,0.2410065155,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,2.3257704365E-005,3.9770630252E-005,Pass,Pass,5.3546256196E-002,3.2423437654E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,2.6134529423E-005,4.9586245292E-005,Pass,Pass,4.7879228775E-002,3.9223783993E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DB=>MCWB,0.1171812464,7.3644806918E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,20.90,10.30,DefaultMultipliers,100403,292,4.3,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,0.1160701079,0.5907609881,Pass,Pass,7.5558785948E-002,0.4054046192,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,0.1156210916,0.4657285725,Pass,Pass,4.8692440840E-002,0.1280197486,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,0.1163381236,0.4881323532,Pass,Pass,4.3245941643E-002,0.1177855206,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,0.1158406718,0.5271072589,Pass,Pass,4.0925582044E-002,0.1004743055,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,0.1167837589,0.5946853244,Pass,Pass,3.2086234428E-002,0.1300393461,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,0.1158369637,0.6061884974,Pass,Pass,5.9850778222E-002,0.3074028519,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,0.1158991863,0.5097741871,Pass,Pass,6.3479420879E-002,0.3391570973,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,0.1158988328,0.5149804483,Pass,Pass,0.5857104707,5.4192238368,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,0.1158981015,0.5176940214,Pass,Pass,3.1421124312E-002,9.4013127600E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,0.1158963732,0.5185008647,Pass,Pass,3.0642296024E-002,9.8031932630E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,1.1718930733E-004,1.6692586591E-004,Pass,Pass,5.2401312703E-002,4.5865473843E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,9.0659504150E-005,1.6364058596E-004,Pass,Pass,2.7989700450E-002,1.6180920599E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,9.8535848706E-005,1.8450925873E-004,Pass,Pass,4.6800605942E-002,6.7712287960E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,8.7576085119E-005,1.6856729194E-004,Pass,Pass,2.2845396915E-002,1.2629248120E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,9.6563450143E-005,1.9872157034E-004,Pass,Pass,1.2674092891E-002,9.0974087869E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,9.6541280392E-005,1.8703309580E-004,Pass,Pass,3.7958958427E-002,3.9631142561E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,1.0330236918E-004,1.5601151995E-004,Pass,Pass,4.4890328277E-002,2.7167212611E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,9.0276596108E-005,1.7289792672E-004,Pass,Pass,4.8854529729E-002,4.8604297384E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,9.7903570984E-005,1.3904534468E-004,Pass,Pass,5.8246340747E-002,2.9262599289E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,6.2781455001E-002,0.2418123912,Pass,Pass,4.5584918900E-002,0.1872803291,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,1.8884652879E-002,3.6311353004E-002,Pass,Pass,0.1590820181,0.6501550089,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,2.0260862703E-002,4.8514241362E-002,Pass,Pass,9.0371593356E-002,0.1543813549,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,9.1566790981E-003,2.1015701234E-002,Pass,Pass,0.1593963467,0.5760734624,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,7.5857056138E-005,1.2305165452E-004,Pass,Pass,8.5536802687E-002,4.7684484808E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,9.4097749894E-003,3.0034418133E-002,Pass,Pass,8.8257533236E-002,0.1563464629,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,7.2558757025E-005,1.2384266935E-004,Pass,Pass,8.7242941447E-002,6.3424673369E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,8.7481320469E-005,1.5236627496E-004,Pass,Pass,3.6066931185E-002,2.3040991673E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,1.0189501880E-002,3.0962113666E-002,Pass,Pass,0.1411090404,0.5769564778,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,1.0391895805E-002,2.4197660307E-002,Pass,Pass,0.1501983779,0.5291160688,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,2.5960156922E-002,5.7230240118E-002,Pass,Pass,0.1624659956,0.8689160805,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,2.6140696584E-002,4.7667436272E-002,Pass,Pass,0.1061573062,0.2504011643,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,6.0631878069E-002,0.2396149398,Pass,Pass,6.3536139519E-002,0.2774918013,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,6.2916124698E-002,9.2621272337E-002,Pass,Pass,8.0823287254E-002,0.1644406091,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,6.3171968575E-002,0.1125127136,Pass,Pass,9.6884015741E-002,0.2996502403,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN CLG 0.4% CONDNS DP=>MCDB,0.1163532145,6.8072944181E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,0.80,0.00,DefaultMultipliers,100403,90,1.6,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays, 12
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,2.1431364661E-003,4.3204912265E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,2.2097227414E-003,4.5704474198E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,2.2181517526E-003,4.5368797850E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,1.9919431081E-003,3.7953186365E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,2.1956714924E-003,4.5268078364E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,2.4290921210E-003,4.8922884795E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,2.2933818504E-003,4.7846189578E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,2.2339369476E-003,4.6241825327E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,1.8437681898E-003,3.6701173386E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,1.9341347224E-003,3.9056872949E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2610536453E-002,0.4234830417,Pass,Pass,3.1609013106E-002,9.1677531402E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2611469991E-002,0.4075952342,Pass,Pass,3.5774178220E-002,9.2855916009E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2605652881E-002,0.4236372155,Pass,Pass,3.1821204149E-002,9.3944843795E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2600652396E-002,0.4162800797,Pass,Pass,3.3766584446E-002,0.1207261648,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2592805732E-002,0.3807736654,Pass,Pass,4.0651748749E-002,0.1445319466,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2605641251E-002,0.4302328464,Pass,Pass,3.4792770141E-002,0.1059735682,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2611275688E-002,0.4295413870,Pass,Pass,3.4393123358E-002,0.1065092164,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2603654658E-002,0.4473092066,Pass,Pass,2.8979643065E-002,8.4913103721E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2608219620E-002,0.4466334517,Pass,Pass,2.9024368106E-002,8.5058215484E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,1.3418367323E-002,1.1364341124E-002,Pass,Pass,5.9445568946E-003,4.8218225878E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2627732931E-002,0.4762977895,Pass,Pass,7.9958656929E-002,0.3585861249,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2623916363E-002,0.4765759319,Pass,Pass,7.9879035457E-002,0.3594412874,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2606978338E-002,0.4425504164,Pass,Pass,3.5512709804E-002,0.1048110747,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2607692462E-002,0.4330971056,Pass,Pass,3.4969661286E-002,9.4207791746E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2602205501E-002,0.4433965614,Pass,Pass,3.5488406046E-002,0.1047550821,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2601267285E-002,0.4371600688,Pass,Pass,3.7103045437E-002,0.1076818351,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2602601559E-002,0.4169615494,Pass,Pass,3.7686656002E-002,0.1001778321,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2601620445E-002,0.4482444746,Pass,Pass,3.0059614638E-002,9.6071245876E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2607003726E-002,0.4473514299,Pass,Pass,3.0104081196E-002,9.5980239396E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2600851869E-002,0.4598871430,Pass,Pass,3.2008517457E-002,9.5753430472E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2604576505E-002,0.4591527146,Pass,Pass,3.2034701391E-002,9.5777509974E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,1.7806197620E-002,8.0105475527E-002,Pass,Pass,2.1520177628E-002,5.5227825683E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2626415233E-002,0.4824117829,Pass,Pass,0.1413600973,1.0296302780,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,9.2623331430E-002,0.4826506205,Pass,Pass,0.1417799490,1.0339161334,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT ANN HTG 99.6% CONDNS DB,7.8722774447E-004,1.1274525625E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,26.90,10.30,DefaultMultipliers,100403,315,4.3,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,0.1159941606,0.5908950254,Pass,Pass,6.7809964200E-002,0.3443474445,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,0.1159125346,0.4597427519,Pass,Pass,4.5301444062E-002,0.1035373791,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,0.1163193862,0.4802319270,Pass,Pass,3.4846897844E-002,0.1127423841,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,0.1157929030,0.5236090131,Pass,Pass,4.2525973786E-002,0.1226283981,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,0.1161999618,0.5924584087,Pass,Pass,3.3572217617E-002,0.1375341129,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,0.1157653583,0.6079861524,Pass,Pass,5.7072483721E-002,0.2864562531,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,0.1158341904,0.5042640487,Pass,Pass,5.5536610137E-002,0.2755697912,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,0.1158370150,0.5107439382,Pass,Pass,5.0340366262E-002,0.2371686365,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,0.1158338744,0.5143616969,Pass,Pass,5.2322303380E-002,0.2425813443,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,0.1158325790,0.5153270060,Pass,Pass,5.5774079961E-002,0.2870981525,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,9.8610775678E-005,2.0729660925E-004,Pass,Pass,3.6072722877E-002,3.9708444810E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,8.3916426234E-005,2.1164787174E-004,Pass,Pass,1.8817310960E-002,1.2276073961E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,1.1552878955E-004,2.4823725997E-004,Pass,Pass,3.2366742154E-002,5.0768566622E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,8.2899856988E-005,2.1898993245E-004,Pass,Pass,1.4423314918E-002,8.1635873154E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,8.6796003261E-005,2.3420870611E-004,Pass,Pass,9.5031215195E-003,7.0864850303E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,1.0372709832E-004,2.4920981896E-004,Pass,Pass,2.4842436705E-002,2.7277028998E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,9.1508008383E-005,2.1289444194E-004,Pass,Pass,2.9685869448E-002,2.2566839214E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,1.0314078280E-004,2.4291297405E-004,Pass,Pass,2.6895782877E-002,2.9500110063E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,9.0158986538E-005,2.0501215599E-004,Pass,Pass,3.2490349883E-002,2.2710466726E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,6.9705349271E-002,0.2568257189,Pass,Pass,4.5863286848E-002,0.1884106833,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,9.4122658428E-005,1.8073760183E-004,Pass,Pass,4.6316659738E-002,2.8134144234E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,1.0673763254E-004,2.2014966733E-004,Pass,Pass,4.2766993024E-002,4.2837679903E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,7.8758833652E-005,1.6099755800E-004,Pass,Pass,4.6217831223E-002,3.2354809506E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,7.9175598539E-005,1.7334423194E-004,Pass,Pass,3.3600802658E-002,2.1562832168E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,9.4897012705E-005,2.0892261958E-004,Pass,Pass,3.6885385851E-002,3.9830965035E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,7.7781238792E-005,1.7858490036E-004,Pass,Pass,3.0029279880E-002,1.8083592522E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,8.1543082330E-005,1.9883523064E-004,Pass,Pass,2.3530224196E-002,1.6707193693E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,9.5973584125E-005,2.1278972634E-004,Pass,Pass,3.6705685739E-002,3.6670323153E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,8.0100370271E-005,1.6404706608E-004,Pass,Pass,4.4904513639E-002,2.8977175418E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,9.4490947321E-005,2.0444030660E-004,Pass,Pass,4.0533647283E-002,4.0069803821E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,7.8348231589E-005,1.5222712551E-004,Pass,Pass,4.9739713467E-002,2.9032439834E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,5.8333925687E-002,0.2438527382,Pass,Pass,5.6039278720E-002,0.2340563938,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,7.6135734041E-005,1.1649826314E-004,Pass,Pass,8.1172518852E-002,4.5126436233E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,8.4660232956E-005,1.6974183977E-004,Pass,Pass,7.1211383478E-002,5.6655748784E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT AUG CLG 0.4% CONDNS DB=>MCWB,0.1173952606,7.3075830665E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.90,9.30,DefaultMultipliers,100403,315,4.3,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,0.1160199324,0.5729605669,Pass,Pass,6.4669023271E-002,0.3310138903,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,0.1162401553,0.4413517445,Pass,Pass,4.2505721589E-002,0.1015564140,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,0.1162654286,0.4553597362,Pass,Pass,3.5898593374E-002,0.1000491779,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,0.1158030804,0.5052700736,Pass,Pass,3.6480083259E-002,9.2353530003E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,0.1162243153,0.5689540066,Pass,Pass,3.1371371480E-002,0.1320536552,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,0.1157743952,0.6018847428,Pass,Pass,5.6367882538E-002,0.2813351917,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,0.1158438152,0.4820903440,Pass,Pass,5.9808701776E-002,0.3247806062,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,0.1158448683,0.4864734942,Pass,Pass,5.4546715398E-002,0.2738352412,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,0.1158453248,0.4902367277,Pass,Pass,5.7105870766E-002,0.2829556831,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,0.1158432753,0.4925751452,Pass,Pass,6.2573756869E-002,0.3439748802,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.5373649790E-004,3.3581377477E-004,Pass,Pass,3.2298586684E-002,3.6747279394E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.2762460785E-004,3.4118613024E-004,Pass,Pass,1.3697872073E-002,8.4922267052E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.6750478229E-004,3.8475487854E-004,Pass,Pass,2.9582810687E-002,4.5857313650E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.3394831267E-004,3.5959032087E-004,Pass,Pass,1.2346515176E-002,8.0972322534E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.3244476504E-004,3.6666916114E-004,Pass,Pass,7.3418594049E-003,5.2133727400E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.6782211785E-004,4.0962037040E-004,Pass,Pass,2.2349031287E-002,2.3307709765E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.4430887236E-004,3.4747791126E-004,Pass,Pass,2.6152352630E-002,2.0805722896E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.6978612097E-004,4.1048598117E-004,Pass,Pass,2.4049136725E-002,2.5247918870E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.4510807195E-004,3.4631963872E-004,Pass,Pass,2.8389057963E-002,2.1081211493E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,7.2312106147E-002,0.2606433995,Pass,Pass,4.5111918716E-002,0.1880084698,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.4988828364E-004,3.2839020392E-004,Pass,Pass,3.8627943482E-002,2.6578382372E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.6476340946E-004,3.6964915919E-004,Pass,Pass,3.3819089356E-002,4.0234212507E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.2829604334E-004,2.8892686548E-004,Pass,Pass,3.9763752170E-002,3.0192777613E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.2220118937E-004,2.9784475408E-004,Pass,Pass,2.7019133890E-002,1.6988917857E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.6195839811E-004,3.6365307007E-004,Pass,Pass,3.2237256563E-002,3.4764050016E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.2627692142E-004,3.1369442114E-004,Pass,Pass,2.5884420849E-002,1.5496077677E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.2639683881E-004,3.2184739764E-004,Pass,Pass,2.0209666985E-002,1.4357099483E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.5910816820E-004,3.7127279940E-004,Pass,Pass,3.1421677043E-002,3.0282334985E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.3048764492E-004,2.9746576707E-004,Pass,Pass,3.8209585121E-002,2.6168273310E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.6090589978E-004,3.6992141702E-004,Pass,Pass,3.3977070245E-002,3.2653063603E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.3115758989E-004,2.9194667340E-004,Pass,Pass,4.1221099660E-002,2.6523842627E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,5.6862569822E-002,0.2443778939,Pass,Pass,5.3451964223E-002,0.2215320779,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.2773979563E-004,2.5875084376E-004,Pass,Pass,5.1373701207E-002,2.9907264790E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,1.5625126369E-004,3.2926123751E-004,Pass,Pass,4.3872300357E-002,3.9352209182E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUL CLG 0.4% CONDNS DB=>MCWB,0.1069595022,6.6472963397E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,06/21,06/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.70,10.60,DefaultMultipliers,100403,292,6.2,0.00,No,No
Environment:Design Day Misc,172,1088.0,0.2039,0.1335,1.0,-1.34,23.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,0.1160132129,0.5878738049,Pass,Pass,6.3339752301E-002,0.3155083567,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,0.1161721961,0.4472135450,Pass,Pass,4.3127184417E-002,9.5583550713E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,0.1163120708,0.4643303668,Pass,Pass,3.7273965169E-002,0.1084063102,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,0.1158074951,0.5184366540,Pass,Pass,3.5749417240E-002,8.3361618923E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,0.1162821605,0.5841134966,Pass,Pass,3.0519614250E-002,0.1234726395,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,0.1157884919,0.6089226359,Pass,Pass,5.5280661292E-002,0.2735230876,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,0.1158597866,0.4954906541,Pass,Pass,5.3804149594E-002,0.2702032168,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,0.1158598974,0.4986146536,Pass,Pass,5.5491675402E-002,0.2860082111,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,0.1158554251,0.5024855086,Pass,Pass,5.6810054115E-002,0.2860054105,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,0.1158527410,0.5024934944,Pass,Pass,5.3154496361E-002,0.2651492517,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,1.1200598327E-005,2.1783984636E-005,Pass,Pass,2.9679699963E-002,3.5185454292E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,1.1576326987E-005,2.2685079055E-005,Pass,Pass,1.2147637948E-002,7.3796503004E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,1.3646911026E-005,2.5629816221E-005,Pass,Pass,2.7231899303E-002,4.2885869729E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,1.1658439764E-005,2.3318788987E-005,Pass,Pass,1.1738181865E-002,8.6970280481E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,1.4506391614E-005,2.9227626780E-005,Pass,Pass,6.9454233094E-003,4.9746261459E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,1.3803250293E-005,2.7058938519E-005,Pass,Pass,2.0051962693E-002,2.1214388399E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,1.1528202353E-005,2.2764194109E-005,Pass,Pass,2.3660840122E-002,1.9855002949E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,1.3458573097E-005,2.6562905990E-005,Pass,Pass,2.1213024083E-002,2.3152405109E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,1.1300391912E-005,2.2323973136E-005,Pass,Pass,2.5417045390E-002,2.0440433946E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,7.1332704684E-002,0.2620628322,Pass,Pass,4.6122418498E-002,0.2073661854,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,1.7302550857E-005,3.2272122195E-005,Pass,Pass,3.2627945783E-002,2.4968918171E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,2.0003144741E-005,3.6766770136E-005,Pass,Pass,2.8808171667E-002,3.6422053158E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,8.9836901698E-006,1.7138308082E-005,Pass,Pass,3.4174917702E-002,2.6956278045E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,9.7436705783E-006,1.8520985822E-005,Pass,Pass,2.2226467232E-002,1.3706959692E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,1.1312935106E-005,2.2125895694E-005,Pass,Pass,2.7524468381E-002,3.0928015144E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,9.5609510335E-006,1.8488026350E-005,Pass,Pass,2.1752382855E-002,1.3320798915E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,1.2874565186E-005,2.5271014496E-005,Pass,Pass,1.7010924260E-002,1.1753552206E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,1.1292580124E-005,2.2126450917E-005,Pass,Pass,2.6525102603E-002,2.6063403019E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,9.2403509814E-006,1.7655457605E-005,Pass,Pass,3.2631877973E-002,2.3462140265E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,1.0586584511E-005,2.0782683674E-005,Pass,Pass,2.8147799608E-002,2.8353234216E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,8.7392049361E-006,1.6516153885E-005,Pass,Pass,3.4661628164E-002,2.3970896583E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,5.6091434635E-002,0.2476301763,Pass,Pass,5.1735071719E-002,0.2271598769,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,1.4005107175E-005,2.5287406111E-005,Pass,Pass,3.9619203544E-002,2.5340946238E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,1.6459916925E-005,3.1141766140E-005,Pass,Pass,3.2864046050E-002,3.2026233772E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT JUN CLG 0.4% CONDNS DB=>MCWB,0.1196091886,7.4929133700E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,11/21,11/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,29.30,11.00,DefaultMultipliers,100403,22,0.7,0.00,No,No
Environment:Design Day Misc,325,1220.2,0.1488,6.4032E-002,1.0,14.25,-19.7,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,0.1160891860,0.5896501677,Pass,Pass,6.4881263734E-002,0.3342952460,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,0.1159350436,0.4552440525,Pass,Pass,4.9598951058E-002,0.1345953746,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,0.1165016836,0.4881769801,Pass,Pass,3.3993810882E-002,0.1145661809,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,0.1158453709,0.5222184042,Pass,Pass,4.3886047672E-002,0.1371315631,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,0.1163584912,0.5942336686,Pass,Pass,3.1885177457E-002,0.1327887821,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,0.1158201381,0.6076418603,Pass,Pass,5.7011342248E-002,0.2855595762,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,0.1158957587,0.5029789150,Pass,Pass,5.8328927045E-002,0.3043136393,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,0.1158978003,0.5143412942,Pass,Pass,5.2716733267E-002,0.2645074905,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,0.1158916748,0.5179280669,Pass,Pass,5.4423232600E-002,0.2918495849,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,0.1158926601,0.5135973469,Pass,Pass,5.4170320127E-002,0.2877111698,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,3.8085068990E-006,6.8174696461E-006,Pass,Pass,2.6865904119E-002,2.4350047375E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,4.2220954485E-006,7.2768744985E-006,Pass,Pass,2.6741684930E-002,2.5174637164E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,4.1274374631E-006,7.3766783688E-006,Pass,Pass,2.0011316233E-002,2.9189060729E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,2.8433897783E-006,5.5406538499E-006,Pass,Pass,1.2755262478E-002,7.8964566568E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,4.6678200116E-006,8.6437053992E-006,Pass,Pass,1.3124716929E-002,1.2451859245E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,4.3461526880E-006,7.8930836144E-006,Pass,Pass,2.2362039517E-002,2.8286268513E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,4.1627137542E-006,7.3451860678E-006,Pass,Pass,2.7948075041E-002,2.0332011984E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,4.7861006751E-006,8.6123791514E-006,Pass,Pass,2.1259607529E-002,2.7399716590E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,4.4652439068E-006,7.8504062868E-006,Pass,Pass,2.8089041248E-002,1.8322108906E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,7.0804447135E-002,0.2595623822,Pass,Pass,5.0321505455E-002,0.2071183061,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,1.5082911411E-005,2.4085907375E-005,Pass,Pass,4.4850275605E-002,3.5718863859E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,1.5297981902E-005,2.5684222083E-005,Pass,Pass,4.2216928724E-002,4.0072280125E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,3.1572835756E-006,5.5546292678E-006,Pass,Pass,4.2653924439E-002,2.7302375915E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,3.6180435095E-006,6.1293938862E-006,Pass,Pass,4.0851625935E-002,3.4168637057E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,3.4506919775E-006,6.2063569393E-006,Pass,Pass,3.2487390973E-002,3.8035917692E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,2.2424550480E-006,4.2545502353E-006,Pass,Pass,2.9333330582E-002,1.9002672233E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,3.9312805722E-006,6.7905617069E-006,Pass,Pass,2.7354102833E-002,2.1655363066E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,3.6357077421E-006,6.4900955306E-006,Pass,Pass,3.6722431892E-002,3.7393426292E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,3.4104932788E-006,5.8644443381E-006,Pass,Pass,4.3516310122E-002,2.8324182168E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,4.0139131535E-006,7.0343369141E-006,Pass,Pass,3.6875994804E-002,3.7586028664E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,3.6804892684E-006,6.1644159880E-006,Pass,Pass,4.5414538804E-002,2.4682628044E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,6.5426173613E-002,0.2398746546,Pass,Pass,6.5087174936E-002,0.2793043272,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,1.3310465910E-005,2.0092521066E-005,Pass,Pass,6.9807738171E-002,4.8205077647E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,1.3353015533E-005,2.2314109599E-005,Pass,Pass,6.5985461221E-002,5.2862424089E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT NOV CLG 0.4% CONDNS DB=>MCWB,0.1248700503,8.0931425125E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,10/21,10/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,31.90,13.60,DefaultMultipliers,100403,270,3.6,0.00,No,No
Environment:Design Day Misc,294,1191.2,0.1597,7.3069E-002,1.0,15.18,-10.4,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,0.1160732763,0.5895778109,Pass,Pass,6.4953563895E-002,0.3295708685,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,0.1160248033,0.4549474756,Pass,Pass,4.3884812911E-002,9.7607988201E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,0.1164816476,0.4962241245,Pass,Pass,3.9509178828E-002,0.1143848706,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,0.1158362517,0.5224224843,Pass,Pass,4.1264623368E-002,0.1315779893,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,0.1163950077,0.5935664731,Pass,Pass,3.1684400284E-002,0.1297418812,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,0.1158108289,0.6080910791,Pass,Pass,5.6315052926E-002,0.2807504559,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,0.1158769430,0.5011680780,Pass,Pass,5.9134599206E-002,0.3180265274,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,0.1158786522,0.5127345662,Pass,Pass,5.3434293777E-002,0.2785970451,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,0.1158752351,0.5169677196,Pass,Pass,5.7994333217E-002,0.3181514465,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,0.1158775740,0.5126994834,Pass,Pass,5.7462290598E-002,0.3061275489,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.4043546700E-005,4.8566749426E-005,Pass,Pass,2.9918742755E-002,2.5405631752E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.5298464452E-005,4.9805215400E-005,Pass,Pass,2.4875693098E-002,1.9970069865E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.7779512241E-005,5.4548071081E-005,Pass,Pass,2.3551585268E-002,3.3765653095E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.4368685984E-005,5.0009269582E-005,Pass,Pass,1.4611333715E-002,8.7807448975E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.6842607671E-005,5.6526045792E-005,Pass,Pass,1.2967881391E-002,1.0652108040E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.8190956080E-005,5.4291944000E-005,Pass,Pass,2.2997232890E-002,2.7166339857E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.5103464405E-005,5.0562610316E-005,Pass,Pass,2.8621566837E-002,1.9837505315E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.7545531062E-005,5.3287772600E-005,Pass,Pass,2.2810500987E-002,2.7716909194E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.4341433774E-005,4.9450300941E-005,Pass,Pass,2.9728781135E-002,1.8591741467E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,6.9100245360E-002,0.2579134406,Pass,Pass,4.8816141310E-002,0.2086923231,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,3.1523939271E-005,5.9884966272E-005,Pass,Pass,4.3441821474E-002,3.0539501719E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,3.4355419180E-005,6.5343535165E-005,Pass,Pass,4.0488460684E-002,3.5270279610E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.1018449689E-005,4.0233337868E-005,Pass,Pass,4.0349566996E-002,2.7580082631E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.2589965707E-005,4.1981685544E-005,Pass,Pass,3.6091803346E-002,2.7378316847E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.4701663889E-005,4.5582630397E-005,Pass,Pass,3.0502086324E-002,3.6388950296E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.1415509889E-005,4.2067269270E-005,Pass,Pass,2.7017053049E-002,1.6765751219E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.3868134130E-005,4.8612153927E-005,Pass,Pass,2.4187220936E-002,1.7847090210E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.5096390853E-005,4.5950125518E-005,Pass,Pass,3.2861817181E-002,3.4218367282E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.1832272202E-005,4.1476244157E-005,Pass,Pass,4.0214604400E-002,2.5786741364E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.4267754627E-005,4.3997238929E-005,Pass,Pass,3.3513738914E-002,3.5014681740E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.0905546945E-005,3.9324316106E-005,Pass,Pass,4.2341505690E-002,2.3442620002E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,6.0439013509E-002,0.2435760413,Pass,Pass,5.8107546260E-002,0.2490425803,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.7063804787E-005,4.4685897212E-005,Pass,Pass,5.9753317100E-002,3.8702124262E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,2.9750388007E-005,5.2042267884E-005,Pass,Pass,5.5894127788E-002,4.4256612698E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT OCT CLG 0.4% CONDNS DB=>MCWB,0.1498531367,9.7876926223E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
Environment,SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,09/21,09/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.70,10.70,DefaultMultipliers,100403,292,4.4,0.00,No,No
Environment:Design Day Misc,264,1151.1,0.1777,9.2179E-002,1.0,6.63,1.0,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,0.1160716487,0.5890761229,Pass,Pass,6.4623702304E-002,0.3239008101,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,0.1160767662,0.4531406055,Pass,Pass,4.2884167890E-002,9.7476202957E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,0.1165045672,0.4895193423,Pass,Pass,3.8936336519E-002,0.1087672099,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,0.1158137194,0.5208545304,Pass,Pass,3.7635876712E-002,0.1076505644,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,0.1163897979,0.5907928766,Pass,Pass,3.1313851584E-002,0.1267748134,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,0.1157913503,0.6084191657,Pass,Pass,5.5935464253E-002,0.2779926924,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,0.1158661060,0.4997661179,Pass,Pass,5.8478630761E-002,0.3155017274,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,0.1158654670,0.5086135644,Pass,Pass,6.1159858234E-002,0.3411166513,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,0.1158637384,0.5119524563,Pass,Pass,5.7427191459E-002,0.3062483545,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,0.1158668358,0.5108553152,Pass,Pass,5.5237983674E-002,0.2885108653,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,5.2840495137E-005,9.8676251622E-005,Pass,Pass,3.1226955374E-002,3.5759351507E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,5.0056467803E-005,1.0137324073E-004,Pass,Pass,2.0018927106E-002,1.4899903594E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,5.7086531935E-005,1.0731647368E-004,Pass,Pass,2.5666148991E-002,3.9747117768E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,4.9341462508E-005,1.0272480289E-004,Pass,Pass,1.2078935386E-002,7.3184848497E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,5.2178521082E-005,1.1000769933E-004,Pass,Pass,1.0077406515E-002,8.2012975688E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,5.5340361663E-005,1.0934481836E-004,Pass,Pass,2.1403764090E-002,2.4332609719E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,5.1829339101E-005,1.0341938306E-004,Pass,Pass,2.5900227123E-002,2.1032183213E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,5.5074626037E-005,1.0817449866E-004,Pass,Pass,2.1763305937E-002,2.5422628606E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,5.1345824622E-005,1.0179859061E-004,Pass,Pass,2.7152836428E-002,2.0792301638E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,7.1002651613E-002,0.2600281814,Pass,Pass,4.8103493362E-002,0.2081341204,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,6.0460822411E-005,1.1586290211E-004,Pass,Pass,3.6551269529E-002,2.6820361634E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,6.1181003972E-005,1.1996425286E-004,Pass,Pass,3.3628897984E-002,3.0498941182E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,4.5279773385E-005,8.8284960926E-005,Pass,Pass,3.6685647198E-002,2.8457583230E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,4.5789720566E-005,9.0845568106E-005,Pass,Pass,3.0182659877E-002,2.2317004508E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,4.8741142470E-005,9.5392637908E-005,Pass,Pass,2.8452849507E-002,3.5479638537E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,4.4934608034E-005,9.1795501052E-005,Pass,Pass,2.3287823661E-002,1.5102900619E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,4.7854072221E-005,9.8702366659E-005,Pass,Pass,2.0710147699E-002,1.5706370132E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,4.9949300719E-005,9.8061679729E-005,Pass,Pass,2.9027200552E-002,3.0521276031E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,4.6829843333E-005,9.1451407776E-005,Pass,Pass,3.5785301358E-002,2.6158411634E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,4.9690264014E-005,9.6612128310E-005,Pass,Pass,2.9599644618E-002,3.1587609700E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,4.6282707179E-005,8.9726310266E-005,Pass,Pass,3.7418742811E-002,2.5066287237E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,5.8959869317E-002,0.2460866958,Pass,Pass,5.5592798037E-002,0.2390468428,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,5.5333174861E-005,9.8878970951E-005,Pass,Pass,4.7879974359E-002,3.3651828906E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,5.5459890707E-005,1.0348803168E-004,Pass,Pass,4.4417058890E-002,3.7214540975E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,SizingPeriod: SANTA-MARIA-PUBLIC-ARPT SEP CLG 0.4% CONDNS DB=>MCWB,0.1210559368,7.6394308095E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
