; Tables for Std model AutoHardSize capacity look-up rules
TABLE instance22TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"BaseVAV TrmlUnit","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Business Center",438.947,87.789,219.474,"DualMaximum"
,"BaseVAV TrmlUnit-2","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Corridor",1448.880,289.776,724.440,"DualMaximum"
,"BaseVAV TrmlUnit-3","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Lounge",1138.840,227.768,569.420,"DualMaximum"
,"BaseVAV TrmlUnit-4","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Fitness Center",635.596,450.000,450.000,"DualMaximum"
,"BaseVAV TrmlUnit-5","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Leasing Office",295.916,59.183,147.958,"DualMaximum"
,"BaseVAV TrmlUnit-6","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Mechanical Room",587.095,117.419,293.548,"DualMaximum"
,"BaseVAV TrmlUnit-7","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail N-NW",4151.570,1496.250,2075.785,"DualMaximum"
,"BaseVAV TrmlUnit-8","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail NE",3151.430,1080.000,1575.715,"DualMaximum"
,"BaseVAV TrmlUnit-9","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail SE",2105.120,720.000,1052.560,"DualMaximum"
,"BaseVAV TrmlUnit-10","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail SW",3131.410,1107.000,1565.705,"DualMaximum"
,"DOAS1 TrmlUnit-1","Uncontrolled","DOAS1","Thermal Zone: F2-4 Corridor",1208.250,-99996.000,-99996.000,""
,"DOAS1 TrmlUnit-3","Uncontrolled","DOAS1","Thermal Zone: F5 Corridor",402.750,-99996.000,-99996.000,""
ENDTABLE
TABLE instance22CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"CoilCooling 1","DirectExpansion","ZnSys F2-4 1-Bed Core N","Thermal Zone: F2-4 1-Bed Core N",9360.650,9766.065,-99996.00000,14.000,12.200,-99996
,"CoilCooling 2","DirectExpansion","ZnSys F2-4 1-Bed Core West","Thermal Zone: F2-4 1-Bed Core West",8999.100,9388.856,-99996.00000,14.000,12.200,-99996
,"CoilCooling 3","DirectExpansion","ZnSys F2-4 1-Bed Core East","Thermal Zone: F2-4 1-Bed Core East",9865.280,10292.551,-99996.00000,14.000,12.200,-99996
,"CoilCooling 4","DirectExpansion","ZnSys F2-4 1-Bed North","Thermal Zone: F2-4 1-Bed North",6027.600,6288.659,-99996.00000,14.000,12.200,-99996
,"CoilCooling 5","DirectExpansion","ZnSys F2-4 2-Bed Core NE-NW","Thermal Zone: F2-4 2-Bed Core NE-NW",8834.350,9216.971,-99996.00000,14.000,12.200,-99996
,"CoilCooling 6","DirectExpansion","ZnSys F2-4 2-Bed East","Thermal Zone: F2-4 2-Bed East",13929.500,14532.795,-99996.00000,14.000,12.200,-99996
,"CoilCooling 7","DirectExpansion","ZnSys F2-4 2-Bed West","Thermal Zone: F2-4 2-Bed West",15751.100,16433.290,-99996.00000,14.000,12.200,-99996
,"CoilCooling 8","DirectExpansion","ZnSys F2-4 3-Bed NE","Thermal Zone: F2-4 3-Bed NE",18112.900,18897.381,-99996.00000,14.000,12.200,-99996
,"CoilCooling 9","DirectExpansion","ZnSys F2-4 3-Bed NW","Thermal Zone: F2-4 3-Bed NW",20767.600,21667.057,-99996.00000,14.000,12.200,-99996
,"CoilCooling 10","DirectExpansion","ZnSys F2-4 Studio SE","Thermal Zone: F2-4 Studio SE",12430.200,12968.559,-99996.00000,14.000,12.200,-99996
,"CoilCooling 11","DirectExpansion","ZnSys F2-4 Studio SW","Thermal Zone: F2-4 Studio SW",11722.500,12230.209,-99996.00000,14.000,12.200,-99996
,"CoilCooling 12","DirectExpansion","ZnSys F5 1-Bed Core N","Thermal Zone: F5 1-Bed Core N",11734.500,12242.728,-99996.00000,14.000,12.200,-99996
,"CoilCooling 13","DirectExpansion","ZnSys F5 1-Bed Core West","Thermal Zone: F5 1-Bed Core West",10928.200,11401.507,-99996.00000,14.000,12.200,-99996
,"CoilCooling 14","DirectExpansion","ZnSys F5 1-Bed Core East","Thermal Zone: F5 1-Bed Core East",12991.100,13553.752,-99996.00000,14.000,12.200,-99996
,"CoilCooling 15","DirectExpansion","ZnSys F5 1-Bed North","Thermal Zone: F5 1-Bed North",8773.330,9153.308,-99996.00000,14.000,12.200,-99996
,"CoilCooling 16","DirectExpansion","ZnSys F5 2-Bed Core NE-NW","Thermal Zone: F5 2-Bed Core NE-NW",12294.500,12826.982,-99996.00000,14.000,12.200,-99996
,"CoilCooling 17","DirectExpansion","ZnSys F5 2-Bed East","Thermal Zone: F5 2-Bed East",16258.000,16962.144,-99996.00000,14.000,12.200,-99996
,"CoilCooling 18","DirectExpansion","ZnSys F5 2-Bed West","Thermal Zone: F5 2-Bed West",19055.700,19881.014,-99996.00000,14.000,12.200,-99996
,"CoilCooling 19","DirectExpansion","ZnSys F5 3-Bed NE","Thermal Zone: F5 3-Bed NE",20977.700,21886.257,-99996.00000,14.000,12.200,-99996
,"CoilCooling 20","DirectExpansion","ZnSys F5 3-Bed NW","Thermal Zone: F5 3-Bed NW",25068.900,26154.649,-99996.00000,14.000,12.200,-99996
,"CoilCooling 21","DirectExpansion","ZnSys F5 Studio SE","Thermal Zone: F5 Studio SE",13955.900,14560.338,-99996.00000,14.000,12.200,-99996
,"CoilCooling 22","DirectExpansion","ZnSys F5 Studio SW","Thermal Zone: F5 Studio SW",13304.200,13880.413,-99996.00000,14.000,12.200,-99996
,"BaseSys5 CoilClg","DirectExpansion","BaseSys5 F1","UNDEFINED",566565.000,591103.273,-99996.00000,-99996.000,9.800,2
,"DOAS1 CoilClg","DirectExpansion","DOAS1","UNDEFINED",60661.000,63288.265,-99996.00000,14.000,11.000,1
ENDTABLE
TABLE instance22CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"CoilHtg 1","Furnace","ZnSys F2-4 1-Bed Core N","Thermal Zone: F2-4 1-Bed Core N",7044.280,7044.280,-99996.00000,0.800,0.810
,"CoilHtg 2","Furnace","ZnSys F2-4 1-Bed Core West","Thermal Zone: F2-4 1-Bed Core West",7272.930,7272.930,-99996.00000,0.800,0.810
,"CoilHtg 3","Furnace","ZnSys F2-4 1-Bed Core East","Thermal Zone: F2-4 1-Bed Core East",7287.050,7287.050,-99996.00000,0.800,0.810
,"CoilHtg 4","Furnace","ZnSys F2-4 1-Bed North","Thermal Zone: F2-4 1-Bed North",7216.110,7216.110,-99996.00000,0.800,0.810
,"CoilHtg 5","Furnace","ZnSys F2-4 2-Bed Core NE-NW","Thermal Zone: F2-4 2-Bed Core NE-NW",8492.410,8492.410,-99996.00000,0.800,0.810
,"CoilHtg 6","Furnace","ZnSys F2-4 2-Bed East","Thermal Zone: F2-4 2-Bed East",10589.700,10589.700,-99996.00000,0.800,0.810
,"CoilHtg 7","Furnace","ZnSys F2-4 2-Bed West","Thermal Zone: F2-4 2-Bed West",10577.000,10577.000,-99996.00000,0.800,0.810
,"CoilHtg 8","Furnace","ZnSys F2-4 3-Bed NE","Thermal Zone: F2-4 3-Bed NE",15135.700,15135.700,-99996.00000,0.800,0.810
,"CoilHtg 9","Furnace","ZnSys F2-4 3-Bed NW","Thermal Zone: F2-4 3-Bed NW",15121.900,15121.900,-99996.00000,0.800,0.810
,"CoilHtg 10","Furnace","ZnSys F2-4 Studio SE","Thermal Zone: F2-4 Studio SE",7407.550,7407.550,-99996.00000,0.800,0.810
,"CoilHtg 11","Furnace","ZnSys F2-4 Studio SW","Thermal Zone: F2-4 Studio SW",7407.200,7407.200,-99996.00000,0.800,0.810
,"CoilHtg 12","Furnace","ZnSys F5 1-Bed Core N","Thermal Zone: F5 1-Bed Core N",9392.690,9392.690,-99996.00000,0.800,0.810
,"CoilHtg 13","Furnace","ZnSys F5 1-Bed Core West","Thermal Zone: F5 1-Bed Core West",9835.800,9835.800,-99996.00000,0.800,0.810
,"CoilHtg 14","Furnace","ZnSys F5 1-Bed Core East","Thermal Zone: F5 1-Bed Core East",9827.810,9827.810,-99996.00000,0.800,0.810
,"CoilHtg 15","Furnace","ZnSys F5 1-Bed North","Thermal Zone: F5 1-Bed North",9861.800,9861.800,-99996.00000,0.800,0.810
,"CoilHtg 16","Furnace","ZnSys F5 2-Bed Core NE-NW","Thermal Zone: F5 2-Bed Core NE-NW",12236.000,12236.000,-99996.00000,0.800,0.810
,"CoilHtg 17","Furnace","ZnSys F5 2-Bed East","Thermal Zone: F5 2-Bed East",14594.200,14594.200,-99996.00000,0.800,0.810
,"CoilHtg 18","Furnace","ZnSys F5 2-Bed West","Thermal Zone: F5 2-Bed West",14583.900,14583.900,-99996.00000,0.800,0.810
,"CoilHtg 19","Furnace","ZnSys F5 3-Bed NE","Thermal Zone: F5 3-Bed NE",20371.600,20371.600,-99996.00000,0.800,0.810
,"CoilHtg 20","Furnace","ZnSys F5 3-Bed NW","Thermal Zone: F5 3-Bed NW",20358.500,20358.500,-99996.00000,0.800,0.810
,"CoilHtg 21","Furnace","ZnSys F5 Studio SE","Thermal Zone: F5 Studio SE",9506.900,9506.900,-99996.00000,0.800,0.810
,"CoilHtg 22","Furnace","ZnSys F5 Studio SW","Thermal Zone: F5 Studio SW",9511.490,9511.490,-99996.00000,0.800,0.810
,"BaseSys5 CoilHtg","HotWater","BaseSys5 F1","UNDEFINED",148259.000,148259.000,7.41013,-99996.000,-99996.000
,"BaseVAVBox CoilHtg","HotWater","BaseSys5 F1","Thermal Zone: F1 Business Center",9698.880,9698.880,0.48476,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-2","HotWater","BaseSys5 F1","Thermal Zone: F1 Corridor",52391.000,52391.000,2.61855,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-3","HotWater","BaseSys5 F1","Thermal Zone: F1 Lounge",22098.500,22098.500,1.10451,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-4","HotWater","BaseSys5 F1","Thermal Zone: F1 Fitness Center",18215.400,18215.400,0.91042,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-5","HotWater","BaseSys5 F1","Thermal Zone: F1 Leasing Office",8577.050,8577.050,0.42869,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-6","HotWater","BaseSys5 F1","Thermal Zone: F1 Mechanical Room",9091.350,9091.350,0.45439,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-7","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail N-NW",96843.800,96843.800,4.84035,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-8","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail NE",71432.800,71432.800,3.57028,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-9","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail SE",51904.300,51904.300,2.59423,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-10","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail SW",77052.900,77052.900,3.85118,-99996.000,-99996.000
,"DOAS1 CoilHtg","Furnace","DOAS1","UNDEFINED",46977.000,46977.000,-99996.00000,0.800,0.810
ENDTABLE
TABLE instance22Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),
,"Fan 1","ConstantVolume","ZnSys F2-4 1-Bed Core N","Thermal Zone: F2-4 1-Bed Core N",350.623,-99996.000,0.500,"BrakeHorsePower",1.273,0.141,0.250,"InAirStream",0.855
,"Fan 2","ConstantVolume","ZnSys F2-4 1-Bed Core West","Thermal Zone: F2-4 1-Bed Core West",337.082,-99996.000,0.500,"BrakeHorsePower",1.273,0.135,0.250,"InAirStream",0.855
,"Fan 3","ConstantVolume","ZnSys F2-4 1-Bed Core East","Thermal Zone: F2-4 1-Bed Core East",369.528,-99996.000,0.500,"BrakeHorsePower",1.273,0.148,0.250,"InAirStream",0.855
,"Fan 4","ConstantVolume","ZnSys F2-4 1-Bed North","Thermal Zone: F2-4 1-Bed North",225.778,-99996.000,0.500,"BrakeHorsePower",1.273,0.091,0.125,"InAirStream",0.855
,"Fan 5","ConstantVolume","ZnSys F2-4 2-Bed Core NE-NW","Thermal Zone: F2-4 2-Bed Core NE-NW",330.911,-99996.000,0.500,"BrakeHorsePower",1.273,0.133,0.250,"InAirStream",0.855
,"Fan 6","ConstantVolume","ZnSys F2-4 2-Bed East","Thermal Zone: F2-4 2-Bed East",521.763,-99996.000,0.500,"BrakeHorsePower",1.273,0.209,0.250,"InAirStream",0.855
,"Fan 7","ConstantVolume","ZnSys F2-4 2-Bed West","Thermal Zone: F2-4 2-Bed West",589.993,-99996.000,0.500,"BrakeHorsePower",1.273,0.237,0.250,"InAirStream",0.855
,"Fan 8","ConstantVolume","ZnSys F2-4 3-Bed NE","Thermal Zone: F2-4 3-Bed NE",678.462,-99996.000,0.500,"BrakeHorsePower",1.273,0.272,0.500,"InAirStream",0.855
,"Fan 9","ConstantVolume","ZnSys F2-4 3-Bed NW","Thermal Zone: F2-4 3-Bed NW",777.898,-99996.000,0.500,"BrakeHorsePower",1.273,0.312,0.500,"InAirStream",0.855
,"Fan 10","ConstantVolume","ZnSys F2-4 Studio SE","Thermal Zone: F2-4 Studio SE",465.604,-99996.000,0.500,"BrakeHorsePower",1.273,0.187,0.250,"InAirStream",0.855
,"Fan 11","ConstantVolume","ZnSys F2-4 Studio SW","Thermal Zone: F2-4 Studio SW",439.093,-99996.000,0.500,"BrakeHorsePower",1.273,0.176,0.250,"InAirStream",0.855
,"Fan 12","ConstantVolume","ZnSys F5 1-Bed Core N","Thermal Zone: F5 1-Bed Core N",439.541,-99996.000,0.500,"BrakeHorsePower",1.273,0.176,0.250,"InAirStream",0.855
,"Fan 13","ConstantVolume","ZnSys F5 1-Bed Core West","Thermal Zone: F5 1-Bed Core West",409.342,-99996.000,0.500,"BrakeHorsePower",1.273,0.164,0.250,"InAirStream",0.855
,"Fan 14","ConstantVolume","ZnSys F5 1-Bed Core East","Thermal Zone: F5 1-Bed Core East",486.611,-99996.000,0.500,"BrakeHorsePower",1.273,0.195,0.250,"InAirStream",0.855
,"Fan 15","ConstantVolume","ZnSys F5 1-Bed North","Thermal Zone: F5 1-Bed North",328.626,-99996.000,0.500,"BrakeHorsePower",1.273,0.132,0.250,"InAirStream",0.855
,"Fan 16","ConstantVolume","ZnSys F5 2-Bed Core NE-NW","Thermal Zone: F5 2-Bed Core NE-NW",460.517,-99996.000,0.500,"BrakeHorsePower",1.273,0.185,0.250,"InAirStream",0.855
,"Fan 17","ConstantVolume","ZnSys F5 2-Bed East","Thermal Zone: F5 2-Bed East",608.979,-99996.000,0.500,"BrakeHorsePower",1.273,0.244,0.250,"InAirStream",0.855
,"Fan 18","ConstantVolume","ZnSys F5 2-Bed West","Thermal Zone: F5 2-Bed West",713.778,-99996.000,0.500,"BrakeHorsePower",1.273,0.286,0.500,"InAirStream",0.855
,"Fan 19","ConstantVolume","ZnSys F5 3-Bed NE","Thermal Zone: F5 3-Bed NE",785.772,-99996.000,0.500,"BrakeHorsePower",1.273,0.315,0.500,"InAirStream",0.855
,"Fan 20","ConstantVolume","ZnSys F5 3-Bed NW","Thermal Zone: F5 3-Bed NW",939.009,-99996.000,0.500,"BrakeHorsePower",1.273,0.377,0.500,"InAirStream",0.855
,"Fan 21","ConstantVolume","ZnSys F5 Studio SE","Thermal Zone: F5 Studio SE",522.755,-99996.000,0.500,"BrakeHorsePower",1.273,0.210,0.250,"InAirStream",0.855
,"Fan 22","ConstantVolume","ZnSys F5 Studio SW","Thermal Zone: F5 Studio SW",498.341,-99996.000,0.500,"BrakeHorsePower",1.273,0.200,0.250,"InAirStream",0.855
,"Parking Garage Supply Fan","VariableSpeedDrive","Parking Garage Vent System","n/a",20925.000,4185.000,0.650,"BrakeHorsePower",3.877,19.669,20.000,"InAirStream",0.930
,"Parkig Garage Exhaust Fan","VariableSpeedDrive","Parking Garage Vent System","n/a",20925.000,4185.000,0.650,"BrakeHorsePower",3.877,19.669,20.000,"InAirStream",0.930
,"BaseSys5 Fan","VariableSpeedDrive","BaseSys5 F1","UNDEFINED",19577.600,5635.186,0.650,"BrakeHorsePower",5.362,25.451,30.000,"InAirStream",0.936
,"DOAS1 Fan","ConstantVolume","DOAS1","UNDEFINED",1611.000,-99996.000,0.650,"BrakeHorsePower",1.656,0.647,0.750,"InAirStream",0.855
ENDTABLE
TABLE instance22OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"BaseSys5 OACtrl","DifferentialDryBulb","BaseSys5 F1","Integrated"
,"DOAS1 OACtrl","NoEconomizer","DOAS1","UNDEFINED"
ENDTABLE
