Time,THERMAL ZONE: F1 BUSINESS CENTER:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:SAN-DIEGO-LINDBERGH-FIEL JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SAN-DIEGO-LINDBERGH-FIEL JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SAN-DIEGO-LINDBERGH-FIEL NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SAN-DIEGO-LINDBERGH-FIEL NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SAN-DIEGO-LINDBERGH-FIEL NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SAN-DIEGO-LINDBERGH-FIEL NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:SAN-DIEGO-LINDBERGH-FIEL NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SAN-DIEGO-LINDBERGH-FIEL NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:SAN-DIEGO-LINDBERGH-FIEL NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SAN-DIEGO-LINDBERGH-FIEL NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:SAN-DIEGO-LINDBERGH-FIEL NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SAN-DIEGO-LINDBERGH-FIEL NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SAN-DIEGO-LINDBERGH-FIEL NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SAN-DIEGO-LINDBERGH-FIEL NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SAN-DIEGO-LINDBERGH-FIEL SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:SAN-DIEGO-LINDBERGH-FIEL NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SAN-DIEGO-LINDBERGH-FIEL NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:SAN-DIEGO-LINDBERGH-FIEL NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:SAN-DIEGO-LINDBERGH-FIEL ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SAN-DIEGO-LINDBERGH-FIEL NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.196692E+03,0.000000E+00,1.055242E-01,0.000000E+00,5.571011E+02,0.000000E+00,4.912510E-02,0.000000E+00,1.016528E+03,0.000000E+00,8.963727E-02,0.000000E+00,6.583053E+02,0.000000E+00,5.804928E-02,0.000000E+00,3.778843E+03,0.000000E+00,3.332179E-01,0.000000E+00,1.195606E+03,0.000000E+00,1.405711E-01,0.000000E+00,1.215119E+04,0.000000E+00,1.071490E+00,0.000000E+00,8.725709E+03,0.000000E+00,7.694319E-01,0.000000E+00,6.101731E+03,0.000000E+00,5.380499E-01,0.000000E+00,9.336481E+03,0.000000E+00,8.232897E-01,0.000000E+00,5.513742E+03,0.000000E+00,4.862011E-01,0.000000E+00,2.198111E+03,0.000000E+00,1.938292E-01,0.000000E+00,5.352781E+03,0.000000E+00,4.720076E-01,0.000000E+00,1.360176E+04,0.000000E+00,1.199402E+00,0.000000E+00,6.646034E+03,0.000000E+00,5.860465E-01,0.000000E+00,1.223718E+04,0.000000E+00,1.079073E+00,3.983234E+00,1.271929E+04,2.604157E-04,1.121585E+00,5.713957E+02,5.349152E+03,3.735669E-02,4.716875E-01,5.775839E+02,5.543106E+03,3.776126E-02,4.887904E-01,2.852125E+03,9.645686E+03,2.013834E-01,8.505554E-01,4.644626E+02,1.606236E+03,3.036562E-02,1.416377E-01,4.609988E+02,1.557542E+03,3.013916E-02,1.373439E-01,9.734216E+00,1.732267E+03,6.364032E-04,1.527511E-01,0.000000E+00,5.598359E+02,0.000000E+00,4.936626E-02,8.313916E+00,1.700316E+03,5.435469E-04,1.499336E-01,0.000000E+00,4.458103E+03,0.000000E+00,3.931150E-01,0.000000E+00,1.809806E+03,0.000000E+00,1.595885E-01,4.124279E+02,3.874461E+03,2.696369E-02,3.416494E-01,4.193882E+02,3.937506E+03,2.741875E-02,3.472088E-01,3.569751E+02,1.702479E+03,2.333831E-02,1.501243E-01,3.593720E+02,1.728994E+03,2.349501E-02,1.524625E-01,1.641872E+03,3.136305E+03,1.159296E-01,2.765589E-01,2.414989E+02,3.681881E+02,1.578871E-02,3.246678E-02,2.404174E+02,3.585354E+02,1.571800E-02,3.161560E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.226873E+03,0.000000E+00,1.081855E-01,0.000000E+00,7.776245E+02,0.000000E+00,6.857083E-02,0.000000E+00,1.043278E+03,0.000000E+00,9.199609E-02,0.000000E+00,6.786839E+02,0.000000E+00,5.984626E-02,0.000000E+00,3.830690E+03,0.000000E+00,3.377898E-01,0.000000E+00,1.219570E+03,0.000000E+00,1.433887E-01,0.000000E+00,1.235290E+04,0.000000E+00,1.089277E+00,0.000000E+00,8.873137E+03,0.000000E+00,7.824321E-01,0.000000E+00,6.190479E+03,0.000000E+00,5.458757E-01,0.000000E+00,9.470624E+03,0.000000E+00,8.351184E-01,0.000000E+00,5.476233E+03,0.000000E+00,4.828936E-01,0.000000E+00,2.175032E+03,0.000000E+00,1.917941E-01,0.000000E+00,5.323561E+03,0.000000E+00,4.694309E-01,0.000000E+00,1.354407E+04,0.000000E+00,1.194314E+00,0.000000E+00,6.606680E+03,0.000000E+00,5.825762E-01,2.927507E+02,1.216598E+04,1.913944E-02,1.072794E+00,3.088167E+02,1.262895E+04,2.018981E-02,1.113619E+00,8.457371E+02,5.316102E+03,5.529257E-02,4.687732E-01,8.540512E+02,5.501893E+03,5.583613E-02,4.851562E-01,1.935996E+03,6.422267E+03,1.366972E-01,5.663147E-01,5.641694E+02,1.570081E+03,3.688424E-02,1.384496E-01,5.609713E+02,1.524411E+03,3.667516E-02,1.344223E-01,7.508416E+01,1.713476E+03,4.908849E-03,1.510941E-01,0.000000E+00,5.489992E+02,0.000000E+00,4.841068E-02,7.330084E+01,1.685070E+03,4.792260E-03,1.485893E-01,1.489671E+02,4.421325E+03,9.739165E-03,3.898719E-01,0.000000E+00,1.784507E+03,0.000000E+00,1.573576E-01,6.928170E+02,3.839481E+03,4.529497E-02,3.385650E-01,7.012689E+02,3.895533E+03,4.584753E-02,3.435076E-01,5.022259E+02,1.686249E+03,3.283451E-02,1.486933E-01,5.039507E+02,1.709797E+03,3.294727E-02,1.507697E-01,1.114189E+03,2.084359E+03,7.867089E-02,1.837985E-01,2.902002E+02,3.556078E+02,1.897270E-02,3.135745E-02,2.891273E+02,3.463671E+02,1.890255E-02,3.054261E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.253397E+03,0.000000E+00,1.105243E-01,0.000000E+00,8.775116E+02,0.000000E+00,7.737886E-02,0.000000E+00,1.071465E+03,0.000000E+00,9.448164E-02,0.000000E+00,6.965454E+02,0.000000E+00,6.142129E-02,0.000000E+00,3.876844E+03,0.000000E+00,3.418596E-01,0.000000E+00,1.243205E+03,0.000000E+00,1.461675E-01,0.000000E+00,1.252968E+04,0.000000E+00,1.104865E+00,0.000000E+00,9.002193E+03,0.000000E+00,7.938122E-01,0.000000E+00,6.266055E+03,0.000000E+00,5.525400E-01,0.000000E+00,9.585700E+03,0.000000E+00,8.452658E-01,0.000000E+00,5.443697E+03,0.000000E+00,4.800245E-01,0.000000E+00,2.153820E+03,0.000000E+00,1.899236E-01,0.000000E+00,5.298563E+03,0.000000E+00,4.672266E-01,0.000000E+00,1.349452E+04,0.000000E+00,1.189945E+00,0.000000E+00,6.572775E+03,0.000000E+00,5.795865E-01,6.526884E+02,1.210245E+04,4.267144E-02,1.067193E+00,6.724730E+02,1.254789E+04,4.396492E-02,1.106471E+00,1.041130E+03,5.285850E+03,6.806699E-02,4.661056E-01,1.048038E+03,5.464163E+03,6.851859E-02,4.818292E-01,9.863873E+02,3.207841E+03,6.964703E-02,2.828670E-01,6.550046E+02,1.535589E+03,4.282287E-02,1.354080E-01,6.521375E+02,1.492675E+03,4.263542E-02,1.316239E-01,1.659221E+02,1.697079E+03,1.084765E-02,1.496482E-01,0.000000E+00,5.390272E+02,0.000000E+00,4.753135E-02,1.633698E+02,1.671731E+03,1.068079E-02,1.474131E-01,3.635852E+02,4.388619E+03,2.377046E-02,3.869878E-01,0.000000E+00,1.761591E+03,0.000000E+00,1.553369E-01,1.007829E+03,3.808153E+03,6.588978E-02,3.358024E-01,1.014709E+03,3.858164E+03,6.633961E-02,3.402124E-01,5.995567E+02,1.671436E+03,3.919779E-02,1.473870E-01,6.019588E+02,1.692425E+03,3.935484E-02,1.492378E-01,5.673610E+02,1.039288E+03,4.006034E-02,9.164431E-02,3.324872E+02,3.431849E+02,2.173733E-02,3.026200E-02,3.314826E+02,3.341763E+02,2.167166E-02,2.946762E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.276118E+03,0.000000E+00,1.125279E-01,0.000000E+00,9.923189E+02,0.000000E+00,8.750256E-02,0.000000E+00,1.100467E+03,0.000000E+00,9.703902E-02,0.000000E+00,7.119686E+02,0.000000E+00,6.278130E-02,0.000000E+00,3.915984E+03,0.000000E+00,3.453110E-01,0.000000E+00,1.264524E+03,0.000000E+00,1.486740E-01,0.000000E+00,1.268185E+04,0.000000E+00,1.118284E+00,0.000000E+00,9.113225E+03,0.000000E+00,8.036030E-01,0.000000E+00,6.329324E+03,0.000000E+00,5.581190E-01,0.000000E+00,9.682689E+03,0.000000E+00,8.538183E-01,0.000000E+00,5.416252E+03,0.000000E+00,4.776044E-01,0.000000E+00,2.135372E+03,0.000000E+00,1.882968E-01,0.000000E+00,5.277983E+03,0.000000E+00,4.654119E-01,0.000000E+00,1.345163E+04,0.000000E+00,1.186163E+00,0.000000E+00,6.548104E+03,0.000000E+00,5.774110E-01,1.069484E+03,1.204492E+04,6.992068E-02,1.062119E+00,1.094090E+03,1.247426E+04,7.152936E-02,1.099979E+00,1.142916E+03,5.257178E+03,7.472150E-02,4.635773E-01,1.151341E+03,5.428626E+03,7.527230E-02,4.786955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.318596E+02,1.502807E+03,4.784749E-02,1.325174E-01,7.293342E+02,1.462425E+03,4.768238E-02,1.289564E-01,2.770295E+02,1.683061E+03,1.811163E-02,1.484121E-01,0.000000E+00,5.301305E+02,0.000000E+00,4.674684E-02,2.735858E+02,1.660341E+03,1.788648E-02,1.464087E-01,6.239921E+02,4.359476E+03,4.079533E-02,3.844181E-01,0.000000E+00,1.741982E+03,0.000000E+00,1.536078E-01,1.184971E+03,3.779883E+03,7.747098E-02,3.333096E-01,1.190888E+03,3.824689E+03,7.785786E-02,3.372606E-01,6.853317E+02,1.657619E+03,4.480559E-02,1.461687E-01,6.879072E+02,1.676407E+03,4.497397E-02,1.478254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.703308E+02,3.306293E+02,2.421148E-02,2.915485E-02,3.693593E+02,3.222936E+02,2.414796E-02,2.841981E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.297610E+03,0.000000E+00,1.144230E-01,0.000000E+00,1.077460E+03,0.000000E+00,9.501028E-02,0.000000E+00,1.131125E+03,0.000000E+00,9.974245E-02,0.000000E+00,7.265521E+02,0.000000E+00,6.406727E-02,0.000000E+00,3.956075E+03,0.000000E+00,3.488462E-01,0.000000E+00,1.285118E+03,0.000000E+00,1.510954E-01,0.000000E+00,1.283698E+04,0.000000E+00,1.131964E+00,0.000000E+00,9.226076E+03,0.000000E+00,8.135542E-01,0.000000E+00,6.393696E+03,0.000000E+00,5.637953E-01,0.000000E+00,9.782098E+03,0.000000E+00,8.625842E-01,0.000000E+00,5.396904E+03,0.000000E+00,4.758983E-01,0.000000E+00,2.120502E+03,0.000000E+00,1.869856E-01,0.000000E+00,5.264927E+03,0.000000E+00,4.642606E-01,0.000000E+00,1.342208E+04,0.000000E+00,1.183557E+00,0.000000E+00,6.535574E+03,0.000000E+00,5.763061E-01,1.574530E+03,1.199907E+04,1.029396E-01,1.058077E+00,1.594193E+03,1.241355E+04,1.042251E-01,1.094626E+00,1.255859E+03,5.232322E+03,8.210550E-02,4.613855E-01,1.264119E+03,5.397423E+03,8.264554E-02,4.759441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.803963E+02,1.471979E+03,5.102072E-02,1.297989E-01,7.780891E+02,1.433924E+03,5.086988E-02,1.264432E-01,4.001759E+02,1.672319E+03,2.616268E-02,1.474649E-01,2.440664E+01,5.225192E+02,1.595656E-03,4.607568E-02,3.974257E+02,1.651862E+03,2.598289E-02,1.456609E-01,9.462030E+02,4.335949E+03,6.186082E-02,3.823434E-01,0.000000E+00,1.726419E+03,0.000000E+00,1.522354E-01,1.346966E+03,3.756427E+03,8.806189E-02,3.312413E-01,1.352578E+03,3.796740E+03,8.842882E-02,3.347961E-01,7.482580E+02,1.645487E+03,4.891958E-02,1.450988E-01,7.508552E+02,1.662375E+03,4.908938E-02,1.465881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.013718E+02,3.186698E+02,2.624087E-02,2.810026E-02,4.003630E+02,3.111268E+02,2.617492E-02,2.743512E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.315977E+03,0.000000E+00,1.160427E-01,0.000000E+00,1.151811E+03,0.000000E+00,1.015665E-01,0.000000E+00,1.157987E+03,0.000000E+00,1.021111E-01,0.000000E+00,7.391198E+02,0.000000E+00,6.517549E-02,0.000000E+00,3.989702E+03,0.000000E+00,3.518114E-01,0.000000E+00,1.303525E+03,0.000000E+00,1.532595E-01,0.000000E+00,1.297273E+04,0.000000E+00,1.143934E+00,0.000000E+00,9.324745E+03,0.000000E+00,8.222548E-01,0.000000E+00,6.448916E+03,0.000000E+00,5.686646E-01,0.000000E+00,9.867828E+03,0.000000E+00,8.701439E-01,3.894922E+01,5.383707E+03,2.546421E-03,4.747346E-01,0.000000E+00,2.109726E+03,0.000000E+00,1.860354E-01,7.845408E-01,5.257527E+03,5.129168E-05,4.636081E-01,0.000000E+00,1.340086E+04,0.000000E+00,1.181686E+00,0.000000E+00,6.537001E+03,0.000000E+00,5.764319E-01,1.835321E+03,1.196035E+04,1.199896E-01,1.054662E+00,1.839929E+03,1.236103E+04,1.202908E-01,1.089994E+00,1.345584E+03,5.209243E+03,8.797156E-02,4.593504E-01,1.353663E+03,5.368450E+03,8.849973E-02,4.733892E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.191284E+02,1.443319E+03,5.355294E-02,1.272717E-01,8.167558E+02,1.407406E+03,5.339783E-02,1.241049E-01,4.818998E+02,1.664167E+03,3.150563E-02,1.467460E-01,6.314434E+01,5.162239E+02,4.128248E-03,4.552056E-02,4.788090E+02,1.645653E+03,3.130356E-02,1.451135E-01,1.155666E+03,4.316335E+03,7.555511E-02,3.806139E-01,0.000000E+00,1.715369E+03,0.000000E+00,1.512610E-01,1.473941E+03,3.736241E+03,9.636329E-02,3.294613E-01,1.479504E+03,3.772684E+03,9.672698E-02,3.326748E-01,8.035706E+02,1.634350E+03,5.253581E-02,1.441168E-01,8.062622E+02,1.649606E+03,5.271178E-02,1.454620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.311610E+02,3.075572E+02,2.818842E-02,2.712035E-02,4.301325E+02,3.007861E+02,2.812119E-02,2.652328E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.332086E+03,0.000000E+00,1.174631E-01,0.000000E+00,1.223726E+03,0.000000E+00,1.079080E-01,0.000000E+00,1.183440E+03,0.000000E+00,1.043556E-01,0.000000E+00,7.500531E+02,0.000000E+00,6.613959E-02,0.000000E+00,4.020404E+03,0.000000E+00,3.545187E-01,0.000000E+00,1.319941E+03,0.000000E+00,1.551897E-01,0.000000E+00,1.309533E+04,0.000000E+00,1.154744E+00,0.000000E+00,9.413766E+03,0.000000E+00,8.301046E-01,1.356312E+02,6.497962E+03,9.576673E-03,5.729895E-01,2.326864E+01,9.944366E+03,1.642957E-03,8.768929E-01,1.919773E+02,5.376877E+03,1.255109E-02,4.741323E-01,0.000000E+00,2.102383E+03,0.000000E+00,1.853878E-01,1.564567E+02,5.256089E+03,1.022882E-02,4.634812E-01,2.640565E+02,1.338995E+04,1.726348E-02,1.180725E+00,0.000000E+00,6.549877E+03,0.000000E+00,5.775673E-01,2.070887E+03,1.193065E+04,1.353904E-01,1.052043E+00,2.067111E+03,1.231841E+04,1.351435E-01,1.086236E+00,1.418964E+03,5.189092E+03,9.276897E-02,4.575735E-01,1.426831E+03,5.342785E+03,9.328331E-02,4.711261E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.523164E+02,1.416610E+03,5.572271E-02,1.249165E-01,8.498056E+02,1.382672E+03,5.555856E-02,1.219239E-01,5.502822E+02,1.658581E+03,3.597633E-02,1.462534E-01,1.099433E+02,5.110170E+02,7.187867E-03,4.506142E-02,5.472899E+02,1.641745E+03,3.578070E-02,1.447689E-01,1.329586E+03,4.301090E+03,8.692562E-02,3.792696E-01,0.000000E+00,1.708043E+03,0.000000E+00,1.506150E-01,1.580871E+03,3.719795E+03,1.033541E-01,3.280110E-01,1.586319E+03,3.752893E+03,1.037103E-01,3.309296E-01,8.574866E+02,1.624529E+03,5.606072E-02,1.432508E-01,8.602362E+02,1.638375E+03,5.624049E-02,1.444717E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.576002E+02,2.972841E+02,2.991697E-02,2.621447E-02,4.565514E+02,2.912718E+02,2.984840E-02,2.568431E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,0.000000E+00,1.345708E+03,0.000000E+00,1.186643E-01,0.000000E+00,1.297993E+03,0.000000E+00,1.144569E-01,0.000000E+00,1.204004E+03,0.000000E+00,1.061689E-01,0.000000E+00,7.594197E+02,0.000000E+00,6.696553E-02,0.000000E+00,4.045385E+03,0.000000E+00,3.567216E-01,0.000000E+00,1.334519E+03,0.000000E+00,1.569036E-01,0.000000E+00,1.320223E+04,0.000000E+00,1.164171E+00,0.000000E+00,9.491321E+03,0.000000E+00,8.369435E-01,2.230437E+02,6.539768E+03,1.574872E-02,5.766759E-01,2.110762E+02,1.000997E+04,1.490371E-02,8.826775E-01,3.269190E+02,5.373123E+03,2.137330E-02,4.738013E-01,0.000000E+00,2.098147E+03,0.000000E+00,1.850143E-01,2.746095E+02,5.257378E+03,1.795341E-02,4.635950E-01,5.765043E+02,1.338264E+04,3.769068E-02,1.180079E+00,0.000000E+00,6.572561E+03,0.000000E+00,5.795676E-01,2.284582E+03,1.190419E+04,1.493613E-01,1.049710E+00,2.269837E+03,1.227979E+04,1.483973E-01,1.082830E+00,1.478816E+03,5.169781E+03,9.668196E-02,4.558706E-01,1.486541E+03,5.318299E+03,9.718699E-02,4.689669E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.831818E+02,1.391981E+03,5.774063E-02,1.227447E-01,8.804345E+02,1.359870E+03,5.756101E-02,1.199131E-01,6.073706E+02,1.654465E+03,3.970865E-02,1.458906E-01,1.660210E+02,5.068031E+02,1.085411E-02,4.468984E-02,6.045818E+02,1.639078E+03,3.952633E-02,1.445337E-01,1.480546E+03,4.288006E+03,9.679507E-02,3.781158E-01,0.000000E+00,1.704018E+03,0.000000E+00,1.502601E-01,1.675956E+03,3.705190E+03,1.095706E-01,3.267232E-01,1.681582E+03,3.735398E+03,1.099384E-01,3.293869E-01,9.057496E+02,1.615337E+03,5.921607E-02,1.424402E-01,9.085620E+02,1.627970E+03,5.939993E-02,1.435541E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.810420E+02,2.879560E+02,3.144954E-02,2.539193E-02,4.799800E+02,2.827899E+02,3.138012E-02,2.493638E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,0.000000E+00,1.357599E+03,0.000000E+00,1.197129E-01,0.000000E+00,1.370103E+03,0.000000E+00,1.208155E-01,0.000000E+00,1.223119E+03,0.000000E+00,1.078544E-01,0.000000E+00,7.675404E+02,0.000000E+00,6.768161E-02,0.000000E+00,4.067826E+03,0.000000E+00,3.587004E-01,0.000000E+00,1.347486E+03,0.000000E+00,1.584282E-01,0.000000E+00,1.329864E+04,0.000000E+00,1.172673E+00,0.000000E+00,9.561197E+03,0.000000E+00,8.431052E-01,3.427447E+02,6.576898E+03,2.420059E-02,5.799500E-01,3.256626E+02,1.006852E+04,2.299445E-02,8.878407E-01,4.988847E+02,5.372348E+03,3.261607E-02,4.737330E-01,0.000000E+00,2.095731E+03,0.000000E+00,1.848013E-01,4.353236E+02,5.261346E+03,2.846057E-02,4.639448E-01,9.238058E+02,1.338017E+04,6.039654E-02,1.179862E+00,0.000000E+00,6.600650E+03,0.000000E+00,5.820444E-01,2.440383E+03,1.188227E+04,1.595473E-01,1.047777E+00,2.419431E+03,1.224635E+04,1.581775E-01,1.079881E+00,1.528932E+03,5.152184E+03,9.995847E-02,4.543189E-01,1.536510E+03,5.295811E+03,1.004539E-01,4.669840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.116898E+02,1.368740E+03,5.960442E-02,1.206953E-01,9.085266E+02,1.338321E+03,5.939762E-02,1.180130E-01,6.521330E+02,1.651753E+03,4.263513E-02,1.456514E-01,2.043560E+02,5.031602E+02,1.336038E-02,4.436860E-02,6.493851E+02,1.637617E+03,4.245547E-02,1.444049E-01,1.592000E+03,4.277401E+03,1.040817E-01,3.771807E-01,2.998256E+01,1.702025E+03,1.960198E-03,1.500843E-01,1.763145E+03,3.692765E+03,1.152708E-01,3.256276E-01,1.769091E+03,3.720479E+03,1.156595E-01,3.280713E-01,9.490121E+02,1.607016E+03,6.204448E-02,1.417064E-01,9.518803E+02,1.618599E+03,6.223199E-02,1.427278E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.015884E+02,2.795070E+02,3.279283E-02,2.464689E-02,5.005163E+02,2.749812E+02,3.272273E-02,2.424780E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,0.000000E+00,1.367938E+03,0.000000E+00,1.206246E-01,0.000000E+00,1.437845E+03,0.000000E+00,1.267890E-01,0.000000E+00,1.240124E+03,0.000000E+00,1.093540E-01,0.000000E+00,7.745781E+02,0.000000E+00,6.830220E-02,0.000000E+00,4.087618E+03,0.000000E+00,3.604457E-01,0.000000E+00,1.359017E+03,0.000000E+00,1.597839E-01,0.000000E+00,1.338509E+04,0.000000E+00,1.180296E+00,0.000000E+00,9.623800E+03,0.000000E+00,8.486255E-01,4.769770E+02,6.609539E+03,3.367848E-02,5.828283E-01,4.905072E+02,1.012027E+04,3.463383E-02,8.924040E-01,6.521700E+02,5.373337E+03,4.263755E-02,4.738202E-01,0.000000E+00,2.094730E+03,0.000000E+00,1.847130E-01,6.162026E+02,5.266817E+03,4.028607E-02,4.644273E-01,1.340989E+03,1.338034E+04,8.767114E-02,1.179877E+00,0.000000E+00,6.632467E+03,0.000000E+00,5.848501E-01,2.574606E+03,1.186301E+04,1.683225E-01,1.046079E+00,2.548609E+03,1.221613E+04,1.666229E-01,1.077217E+00,1.572623E+03,5.135686E+03,1.028149E-01,4.528641E-01,1.580053E+03,5.274739E+03,1.033007E-01,4.651258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.382161E+02,1.346858E+03,6.133865E-02,1.187658E-01,9.349205E+02,1.318012E+03,6.112320E-02,1.162221E-01,6.911165E+02,1.650042E+03,4.518379E-02,1.455005E-01,2.338313E+02,5.000882E+02,1.528741E-02,4.409771E-02,6.883255E+02,1.636988E+03,4.500132E-02,1.443494E-01,1.688526E+03,4.268548E+03,1.103924E-01,3.764000E-01,1.043873E+02,1.701690E+03,6.824626E-03,1.500548E-01,1.847031E+03,3.681900E+03,1.207551E-01,3.246695E-01,1.853157E+03,3.707464E+03,1.211556E-01,3.269237E-01,9.878746E+02,1.599367E+03,6.458523E-02,1.410320E-01,9.908286E+02,1.610043E+03,6.477836E-02,1.419733E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.196736E+02,2.717762E+02,3.397520E-02,2.396519E-02,5.185923E+02,2.677963E+02,3.390451E-02,2.361424E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,0.000000E+00,1.376545E+03,0.000000E+00,1.213835E-01,0.000000E+00,1.501582E+03,0.000000E+00,1.324093E-01,0.000000E+00,1.253235E+03,0.000000E+00,1.105101E-01,4.050034E+00,7.805788E+02,2.859656E-04,6.883134E-02,0.000000E+00,4.102895E+03,0.000000E+00,3.617928E-01,0.000000E+00,1.369248E+03,0.000000E+00,1.609869E-01,0.000000E+00,1.346007E+04,0.000000E+00,1.186907E+00,0.000000E+00,9.678041E+03,0.000000E+00,8.534084E-01,4.884899E+02,6.637075E+03,3.449139E-02,5.852565E-01,6.527155E+02,1.016422E+04,4.608707E-02,8.962795E-01,7.086842E+02,5.374406E+03,4.633233E-02,4.739144E-01,0.000000E+00,2.094901E+03,0.000000E+00,1.847281E-01,6.598834E+02,5.272141E+03,4.314183E-02,4.648967E-01,1.539029E+03,1.337965E+04,1.006186E-01,1.179816E+00,0.000000E+00,6.666906E+03,0.000000E+00,5.878870E-01,2.690963E+03,1.184341E+04,1.759297E-01,1.044351E+00,2.660912E+03,1.218607E+04,1.739650E-01,1.074566E+00,1.610277E+03,5.119184E+03,1.052766E-01,4.514090E-01,1.617445E+03,5.253826E+03,1.057453E-01,4.632817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.622327E+02,1.326387E+03,6.290881E-02,1.169606E-01,9.588283E+02,1.299006E+03,6.268624E-02,1.145462E-01,7.266308E+02,1.648786E+03,4.750564E-02,1.453897E-01,2.590216E+02,4.975552E+02,1.693430E-02,4.387436E-02,7.237524E+02,1.636668E+03,4.731746E-02,1.443211E-01,1.776009E+03,4.260302E+03,1.161118E-01,3.756729E-01,1.890291E+02,1.702812E+03,1.235834E-02,1.501538E-01,1.924371E+03,3.671619E+03,1.258115E-01,3.237629E-01,1.930926E+03,3.695350E+03,1.262400E-01,3.258555E-01,1.022223E+03,1.591997E+03,6.683088E-02,1.403821E-01,1.025217E+03,1.601900E+03,6.702658E-02,1.412554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.354518E+02,2.647175E+02,3.500675E-02,2.334276E-02,5.343624E+02,2.610909E+02,3.493553E-02,2.302296E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,0.000000E+00,1.384273E+03,0.000000E+00,1.220650E-01,0.000000E+00,1.559419E+03,0.000000E+00,1.375094E-01,0.000000E+00,1.266942E+03,0.000000E+00,1.117188E-01,1.335151E+01,7.858542E+02,9.427259E-04,6.929652E-02,0.000000E+00,4.117824E+03,0.000000E+00,3.631092E-01,0.000000E+00,1.378378E+03,0.000000E+00,1.620603E-01,0.000000E+00,1.352959E+04,0.000000E+00,1.193038E+00,1.006628E+02,9.728302E+03,7.107619E-03,8.578404E-01,5.599069E+02,6.662337E+03,3.953402E-02,5.874840E-01,6.689775E+02,1.020471E+04,4.723530E-02,8.998504E-01,7.985340E+02,5.377071E+03,5.220653E-02,4.741494E-01,0.000000E+00,2.095503E+03,0.000000E+00,1.847812E-01,7.567507E+02,5.278869E+03,4.947482E-02,4.654900E-01,1.727134E+03,1.338263E+04,1.129165E-01,1.180078E+00,0.000000E+00,6.701410E+03,0.000000E+00,5.909295E-01,2.794041E+03,1.182765E+04,1.826687E-01,1.042960E+00,2.761017E+03,1.216026E+04,1.805097E-01,1.072290E+00,1.643802E+03,5.104563E+03,1.074684E-01,4.501197E-01,1.650828E+03,5.235051E+03,1.079278E-01,4.616261E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,9.844729E+02,1.306977E+03,6.436283E-02,1.152491E-01,9.809542E+02,1.280967E+03,6.413278E-02,1.129555E-01,7.612552E+02,1.648459E+03,4.976932E-02,1.453609E-01,2.792347E+02,4.953631E+02,1.825579E-02,4.368105E-02,7.582882E+02,1.637154E+03,4.957534E-02,1.443640E-01,1.860175E+03,4.254074E+03,1.216145E-01,3.751237E-01,3.012333E+02,1.704709E+03,1.969402E-02,1.503210E-01,1.994985E+03,3.663216E+03,1.304281E-01,3.230220E-01,2.001654E+03,3.685343E+03,1.308640E-01,3.249730E-01,1.052813E+03,1.585502E+03,6.883080E-02,1.398094E-01,1.055837E+03,1.594726E+03,6.902848E-02,1.406228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.493233E+02,2.580228E+02,3.591364E-02,2.275242E-02,5.482268E+02,2.545182E+02,3.584195E-02,2.244338E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,0.000000E+00,1.390949E+03,0.000000E+00,1.226537E-01,0.000000E+00,1.610437E+03,0.000000E+00,1.420081E-01,0.000000E+00,1.278398E+03,0.000000E+00,1.127289E-01,2.247920E+01,7.904004E+02,1.587216E-03,6.969741E-02,0.000000E+00,4.130668E+03,0.000000E+00,3.642418E-01,0.000000E+00,1.386511E+03,0.000000E+00,1.630165E-01,1.248173E+02,1.359133E+04,8.813126E-03,1.198482E+00,1.764150E+02,9.772894E+03,1.245634E-02,8.617726E-01,6.096498E+02,6.684196E+03,4.304627E-02,5.894115E-01,7.753046E+02,1.023999E+04,5.474286E-02,9.029612E-01,8.650276E+02,5.379332E+03,5.655374E-02,4.743488E-01,0.000000E+00,2.096254E+03,0.000000E+00,1.848475E-01,8.250089E+02,5.285013E+03,5.393740E-02,4.660318E-01,1.914552E+03,1.338441E+04,1.251695E-01,1.180236E+00,0.000000E+00,6.735191E+03,0.000000E+00,5.939083E-01,2.886400E+03,1.181136E+04,1.887069E-01,1.041524E+00,2.851208E+03,1.213431E+04,1.864062E-01,1.070002E+00,1.674181E+03,5.089982E+03,1.094545E-01,4.488340E-01,1.681143E+03,5.216456E+03,1.099097E-01,4.599865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.004946E+03,1.288375E+03,6.570131E-02,1.136087E-01,1.001411E+03,1.263652E+03,6.547020E-02,1.114287E-01,7.939205E+02,1.648402E+03,5.190490E-02,1.453558E-01,2.966289E+02,4.934379E+02,1.939299E-02,4.351129E-02,7.908161E+02,1.637802E+03,5.170195E-02,1.444212E-01,1.939939E+03,4.248291E+03,1.268293E-01,3.746137E-01,4.014701E+02,1.707162E+03,2.624730E-02,1.505373E-01,2.059168E+03,3.655272E+03,1.346242E-01,3.223214E-01,2.065926E+03,3.676011E+03,1.350660E-01,3.241502E-01,1.079979E+03,1.579271E+03,7.060686E-02,1.392600E-01,1.083028E+03,1.587920E+03,7.080615E-02,1.400226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.615050E+02,2.513814E+02,3.671005E-02,2.216678E-02,5.604019E+02,2.480716E+02,3.663794E-02,2.187492E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,0.000000E+00,1.396804E+03,0.000000E+00,1.231700E-01,0.000000E+00,1.655762E+03,0.000000E+00,1.460049E-01,1.327133E+00,1.288822E+03,9.370650E-05,1.136481E-01,3.481951E+01,7.943398E+02,2.458543E-03,7.004478E-02,0.000000E+00,4.142167E+03,0.000000E+00,3.652557E-01,0.000000E+00,1.393771E+03,0.000000E+00,1.638701E-01,2.271691E+02,1.364691E+04,1.604000E-02,1.203383E+00,2.778369E+02,9.813009E+03,1.961756E-02,8.653099E-01,6.544837E+02,6.703407E+03,4.621192E-02,5.911056E-01,8.466717E+02,1.027120E+04,5.978196E-02,9.057135E-01,9.236177E+02,5.381507E+03,6.038424E-02,4.745406E-01,0.000000E+00,2.096931E+03,0.000000E+00,1.849071E-01,8.849108E+02,5.290910E+03,5.785366E-02,4.665517E-01,2.062711E+03,1.338605E+04,1.348558E-01,1.180380E+00,0.000000E+00,6.767529E+03,0.000000E+00,5.967599E-01,2.970839E+03,1.179553E+04,1.942274E-01,1.040128E+00,2.933754E+03,1.210917E+04,1.918028E-01,1.067785E+00,1.702040E+03,5.075838E+03,1.112759E-01,4.475868E-01,1.709022E+03,5.198484E+03,1.117324E-01,4.584016E-01,0.000000E+00,1.057853E+02,0.000000E+00,9.328134E-03,1.023884E+03,1.270459E+03,6.693947E-02,1.120289E-01,1.020302E+03,1.246951E+03,6.670527E-02,1.099560E-01,8.250870E+02,1.648691E+03,5.394251E-02,1.453814E-01,3.120290E+02,4.917110E+02,2.039982E-02,4.335901E-02,8.219182E+02,1.638705E+03,5.373534E-02,1.445008E-01,2.014926E+03,4.243235E+03,1.317318E-01,3.741679E-01,4.726219E+02,1.709944E+03,3.089906E-02,1.507826E-01,2.117384E+03,3.648055E+03,1.384303E-01,3.216850E-01,2.124215E+03,3.667601E+03,1.388769E-01,3.234086E-01,1.104164E+03,1.573411E+03,7.218802E-02,1.387432E-01,1.107182E+03,1.581556E+03,7.238532E-02,1.394614E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.722653E+02,2.448493E+02,3.741354E-02,2.159078E-02,5.711571E+02,2.417020E+02,3.734109E-02,2.131325E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,0.000000E+00,1.401933E+03,0.000000E+00,1.236223E-01,0.000000E+00,1.695766E+03,0.000000E+00,1.495324E-01,2.328246E+01,1.298168E+03,1.643932E-03,1.144723E-01,4.550428E+01,7.977459E+02,3.212975E-03,7.034513E-02,0.000000E+00,4.152409E+03,0.000000E+00,3.661589E-01,0.000000E+00,1.400259E+03,0.000000E+00,1.646329E-01,3.576316E+02,1.369685E+04,2.525172E-02,1.207787E+00,3.997109E+02,9.849022E+03,2.822286E-02,8.684855E-01,6.952373E+02,6.720197E+03,4.908945E-02,5.925861E-01,9.112440E+02,1.029869E+04,6.434130E-02,9.081374E-01,9.762052E+02,5.383385E+03,6.382231E-02,4.747062E-01,2.960389E+01,2.097460E+03,1.935442E-03,1.849538E-01,9.386161E+02,5.296359E+03,6.136481E-02,4.670322E-01,2.193771E+03,1.338715E+04,1.434243E-01,1.180477E+00,0.000000E+00,6.798221E+03,0.000000E+00,5.994662E-01,3.048858E+03,1.177981E+04,1.993281E-01,1.038742E+00,3.010608E+03,1.208447E+04,1.968274E-01,1.065607E+00,1.728459E+03,5.061999E+03,1.130031E-01,4.463665E-01,1.735650E+03,5.180995E+03,1.134732E-01,4.568595E-01,0.000000E+00,4.651680E+02,0.000000E+00,4.101846E-02,1.041455E+03,1.253190E+03,6.808824E-02,1.105061E-01,1.037828E+03,1.230837E+03,6.785111E-02,1.085351E-01,8.539705E+02,1.649233E+03,5.583085E-02,1.454291E-01,3.273844E+02,4.901571E+02,2.140372E-02,4.322199E-02,8.507418E+02,1.639780E+03,5.561976E-02,1.445956E-01,2.083961E+03,4.238732E+03,1.362451E-01,3.737709E-01,5.467271E+02,1.712968E+03,3.574391E-02,1.510493E-01,2.170327E+03,3.641402E+03,1.418916E-01,3.210983E-01,2.177102E+03,3.659879E+03,1.423345E-01,3.227276E-01,1.125706E+03,1.567869E+03,7.359639E-02,1.382545E-01,1.128731E+03,1.575576E+03,7.379414E-02,1.389341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.817521E+02,2.384055E+02,3.803377E-02,2.102256E-02,5.806394E+02,2.354848E+02,3.796102E-02,2.076502E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,0.000000E+00,1.406426E+03,0.000000E+00,1.240184E-01,0.000000E+00,1.731066E+03,0.000000E+00,1.526452E-01,3.756866E+01,1.306539E+03,2.652655E-03,1.152105E-01,5.326445E+01,8.006837E+02,3.760907E-03,7.060419E-02,0.000000E+00,4.161513E+03,0.000000E+00,3.669617E-01,0.000000E+00,1.406064E+03,0.000000E+00,1.653154E-01,5.159200E+02,1.374169E+04,3.642818E-02,1.211741E+00,4.371852E+02,9.881324E+03,3.086886E-02,8.713339E-01,7.324366E+02,6.734802E+03,5.171603E-02,5.938739E-01,9.699582E+02,1.032281E+04,6.848700E-02,9.102643E-01,1.023967E+03,5.384804E+03,6.694489E-02,4.748313E-01,6.444376E+01,2.097784E+03,4.213202E-03,1.849824E-01,9.872406E+02,5.301210E+03,6.454378E-02,4.674600E-01,2.311910E+03,1.338747E+04,1.511479E-01,1.180505E+00,0.000000E+00,6.827125E+03,0.000000E+00,6.020150E-01,3.121853E+03,1.176397E+04,2.041004E-01,1.037345E+00,3.082894E+03,1.205997E+04,2.015533E-01,1.063446E+00,1.754571E+03,5.048435E+03,1.147103E-01,4.451703E-01,1.761849E+03,5.163898E+03,1.151861E-01,4.553518E-01,0.000000E+00,8.827216E+02,0.000000E+00,7.783828E-02,1.057846E+03,1.236530E+03,6.915983E-02,1.090371E-01,1.054175E+03,1.215288E+03,6.891980E-02,1.071639E-01,8.806529E+02,1.649966E+03,5.757529E-02,1.454938E-01,3.419495E+02,4.887493E+02,2.235596E-02,4.309785E-02,8.773763E+02,1.640975E+03,5.736108E-02,1.447010E-01,2.147285E+03,4.234680E+03,1.403851E-01,3.734135E-01,6.044996E+02,1.716153E+03,3.952095E-02,1.513301E-01,2.218326E+03,3.635221E+03,1.450296E-01,3.205533E-01,2.225130E+03,3.652780E+03,1.454744E-01,3.221016E-01,1.144876E+03,1.562607E+03,7.484964E-02,1.377905E-01,1.147910E+03,1.569936E+03,7.504803E-02,1.384368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.901233E+02,2.321534E+02,3.858106E-02,2.047126E-02,5.890062E+02,2.294610E+02,3.850802E-02,2.023384E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,0.000000E+00,1.410368E+03,0.000000E+00,1.243661E-01,0.000000E+00,1.762224E+03,0.000000E+00,1.553927E-01,5.958591E+01,1.314041E+03,4.207254E-03,1.158720E-01,6.335819E+01,8.032205E+02,4.473607E-03,7.082788E-02,8.510302E+00,4.169612E+03,6.008971E-04,3.676759E-01,0.000000E+00,1.411266E+03,0.000000E+00,1.659271E-01,5.706838E+02,1.378200E+04,4.029496E-02,1.215295E+00,5.145627E+02,9.910345E+03,3.633235E-02,8.738930E-01,7.665158E+02,6.747511E+03,5.412230E-02,5.949946E-01,1.023514E+03,1.034399E+04,7.226848E-02,9.121321E-01,1.067736E+03,5.386004E+03,6.980642E-02,4.749371E-01,1.102636E+02,2.098234E+03,7.208811E-03,1.850220E-01,1.031737E+03,5.305719E+03,6.745285E-02,4.678576E-01,2.419535E+03,1.338780E+04,1.581843E-01,1.180534E+00,0.000000E+00,6.855099E+03,0.000000E+00,6.044818E-01,3.191021E+03,1.174880E+04,2.086224E-01,1.036008E+00,3.151592E+03,1.203642E+04,2.060447E-01,1.061370E+00,1.779428E+03,5.035478E+03,1.163354E-01,4.440278E-01,1.786788E+03,5.147594E+03,1.168166E-01,4.539142E-01,0.000000E+00,1.438081E+03,0.000000E+00,1.268098E-01,1.073220E+03,1.220836E+03,7.016494E-02,1.076531E-01,1.069505E+03,1.200687E+03,6.992204E-02,1.058764E-01,9.052588E+02,1.651000E+03,5.918397E-02,1.455850E-01,3.560002E+02,4.875886E+02,2.327457E-02,4.299550E-02,9.019749E+02,1.642413E+03,5.896928E-02,1.448277E-01,2.205305E+03,4.231374E+03,1.441784E-01,3.731221E-01,6.540470E+02,1.719763E+03,4.276026E-02,1.516485E-01,2.261823E+03,3.629799E+03,1.478734E-01,3.200752E-01,2.268659E+03,3.646547E+03,1.483203E-01,3.215521E-01,1.161936E+03,1.557752E+03,7.596502E-02,1.373623E-01,1.164981E+03,1.564753E+03,7.616412E-02,1.379797E-01,0.000000E+00,4.399852E+01,0.000000E+00,3.879784E-03,5.975173E+02,2.262404E+02,3.906447E-02,1.994985E-02,5.963960E+02,2.237704E+02,3.899116E-02,1.973205E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,0.000000E+00,1.413829E+03,0.000000E+00,1.246713E-01,0.000000E+00,1.789730E+03,0.000000E+00,1.578181E-01,8.447273E+01,1.320760E+03,5.964467E-03,1.164644E-01,7.222613E+01,8.054060E+02,5.099757E-03,7.102060E-02,2.961087E+01,4.176812E+03,2.090770E-03,3.683108E-01,0.000000E+00,1.415934E+03,0.000000E+00,1.664758E-01,6.675739E+02,1.381824E+04,4.713619E-02,1.218491E+00,5.800927E+02,9.936416E+03,4.095930E-02,8.761919E-01,7.978966E+02,6.758528E+03,5.633804E-02,5.959661E-01,1.072521E+03,1.036255E+04,7.572877E-02,9.137682E-01,1.108159E+03,5.386761E+03,7.244919E-02,4.750039E-01,1.662713E+02,2.098770E+03,1.087048E-02,1.850693E-01,1.072808E+03,5.309669E+03,7.013798E-02,4.682059E-01,2.518606E+03,1.338784E+04,1.646613E-01,1.180538E+00,0.000000E+00,6.882074E+03,0.000000E+00,6.068604E-01,3.256109E+03,1.173406E+04,2.128777E-01,1.034708E+00,3.216848E+03,1.201359E+04,2.103109E-01,1.059356E+00,1.803440E+03,5.023166E+03,1.179052E-01,4.429421E-01,1.810879E+03,5.131987E+03,1.183916E-01,4.525380E-01,0.000000E+00,1.973639E+03,0.000000E+00,1.740353E-01,1.087718E+03,1.206101E+03,7.111280E-02,1.063539E-01,1.083959E+03,1.187067E+03,7.086702E-02,1.046754E-01,9.279259E+02,1.652302E+03,6.066590E-02,1.456998E-01,3.696927E+02,4.866572E+02,2.416976E-02,4.291337E-02,9.246170E+02,1.644066E+03,6.044958E-02,1.449735E-01,2.258294E+03,4.228765E+03,1.476427E-01,3.728920E-01,6.961916E+02,1.723751E+03,4.551559E-02,1.520001E-01,2.301251E+03,3.625094E+03,1.504511E-01,3.196603E-01,2.308121E+03,3.641116E+03,1.509002E-01,3.210731E-01,1.177128E+03,1.553280E+03,7.695823E-02,1.369680E-01,1.180184E+03,1.560006E+03,7.715803E-02,1.375612E-01,0.000000E+00,1.734736E+02,0.000000E+00,1.529688E-02,6.040563E+02,2.206726E+02,3.949197E-02,1.945888E-02,6.029309E+02,2.184161E+02,3.941839E-02,1.925990E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
