04:45:00,0.000000E+00,1.416867E+03,0.000000E+00,1.249392E-01,0.000000E+00,1.814019E+03,0.000000E+00,1.599599E-01,9.265989E+01,1.326773E+03,6.542548E-03,1.169946E-01,8.051867E+01,8.072823E+02,5.685278E-03,7.118605E-02,4.832528E+01,4.183208E+03,3.412161E-03,3.688747E-01,0.000000E+00,1.420126E+03,0.000000E+00,1.669687E-01,7.545161E+02,1.385081E+04,5.327502E-02,1.221363E+00,6.378889E+02,9.959827E+03,4.504018E-02,8.782563E-01,8.268538E+02,6.768028E+03,5.838266E-02,5.968039E-01,1.117602E+03,1.037874E+04,7.891186E-02,9.151961E-01,1.145678E+03,5.386851E+03,7.490211E-02,4.750118E-01,2.007027E+02,2.099311E+03,1.312153E-02,1.851170E-01,1.110972E+03,5.312842E+03,7.263306E-02,4.684858E-01,2.610571E+03,1.338727E+04,1.706738E-01,1.180487E+00,0.000000E+00,6.907766E+03,0.000000E+00,6.091259E-01,3.317570E+03,1.171951E+04,2.168960E-01,1.033425E+00,3.278560E+03,1.199119E+04,2.143456E-01,1.057381E+00,1.826795E+03,5.011399E+03,1.194321E-01,4.419045E-01,1.834336E+03,5.117087E+03,1.199252E-01,4.512241E-01,0.000000E+00,2.325762E+03,0.000000E+00,2.050854E-01,1.101459E+03,1.192382E+03,7.201116E-02,1.051441E-01,1.097656E+03,1.174241E+03,7.176249E-02,1.035444E-01,9.487784E+02,1.653814E+03,6.202920E-02,1.458331E-01,3.825628E+02,4.859412E+02,2.501117E-02,4.285024E-02,9.454462E+02,1.645883E+03,6.181134E-02,1.451337E-01,2.306644E+03,4.226763E+03,1.508037E-01,3.727154E-01,7.315994E+02,1.728081E+03,4.783048E-02,1.523820E-01,2.337012E+03,3.621029E+03,1.527891E-01,3.193019E-01,2.343913E+03,3.636427E+03,1.532403E-01,3.206597E-01,1.190665E+03,1.549174E+03,7.784326E-02,1.366059E-01,1.193732E+03,1.555652E+03,7.804374E-02,1.371772E-01,0.000000E+00,3.320536E+02,0.000000E+00,2.928044E-02,6.098463E+02,2.154544E+02,3.987051E-02,1.899874E-02,6.087169E+02,2.133996E+02,3.979667E-02,1.881755E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:00:00,0.000000E+00,1.419533E+03,0.000000E+00,1.251742E-01,2.578976E+01,1.835477E+03,1.820969E-03,1.618521E-01,1.121638E+02,1.333297E+03,7.919681E-03,1.175700E-01,8.813737E+01,8.088862E+02,6.223221E-03,7.132748E-02,7.462909E+01,4.188883E+03,5.269426E-03,3.693752E-01,0.000000E+00,1.423894E+03,0.000000E+00,1.674117E-01,8.303470E+02,1.388007E+04,5.862931E-02,1.223943E+00,6.911615E+02,9.980840E+03,4.880167E-02,8.801092E-01,8.536146E+02,6.776170E+03,6.027219E-02,5.975218E-01,1.159106E+03,1.039282E+04,8.184241E-02,9.164371E-01,1.180768E+03,5.386144E+03,7.719620E-02,4.749495E-01,2.370455E+02,2.099744E+03,1.549755E-02,1.851552E-01,1.146582E+03,5.315116E+03,7.496116E-02,4.686863E-01,2.696517E+03,1.338591E+04,1.762928E-01,1.180368E+00,0.000000E+00,6.931755E+03,0.000000E+00,6.112413E-01,3.375542E+03,1.170499E+04,2.206861E-01,1.032145E+00,3.336889E+03,1.196908E+04,2.181590E-01,1.055432E+00,1.849844E+03,5.000162E+03,1.209390E-01,4.409137E-01,1.857487E+03,5.102797E+03,1.214387E-01,4.499640E-01,0.000000E+00,2.677077E+03,0.000000E+00,2.360643E-01,1.114543E+03,1.179541E+03,7.286654E-02,1.040117E-01,1.110694E+03,1.162026E+03,7.261493E-02,1.024673E-01,9.679646E+02,1.655448E+03,6.328355E-02,1.459772E-01,3.946286E+02,4.854297E+02,2.580002E-02,4.280513E-02,9.646109E+02,1.647781E+03,6.306430E-02,1.453012E-01,2.350751E+03,4.225236E+03,1.536873E-01,3.725807E-01,7.618330E+02,1.732727E+03,4.980709E-02,1.527917E-01,2.369474E+03,3.617499E+03,1.549114E-01,3.189906E-01,2.376404E+03,3.632360E+03,1.553645E-01,3.203010E-01,1.202738E+03,1.545408E+03,7.863253E-02,1.362739E-01,1.205814E+03,1.551680E+03,7.883367E-02,1.368270E-01,0.000000E+00,5.392058E+02,0.000000E+00,4.754710E-02,6.149798E+02,2.105866E+02,4.020612E-02,1.856950E-02,6.138467E+02,2.087205E+02,4.013204E-02,1.840494E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,3.184121E+00,1.421142E+03,2.248251E-04,1.253161E-01,5.962813E+01,1.853529E+03,4.210235E-03,1.634439E-01,1.273023E+02,1.342126E+03,8.988587E-03,1.183485E-01,9.511759E+01,8.101295E+02,6.716082E-03,7.143711E-02,9.728192E+01,4.190208E+03,6.868901E-03,3.694920E-01,0.000000E+00,1.427235E+03,0.000000E+00,1.678045E-01,9.004032E+02,1.390272E+04,6.357585E-02,1.225940E+00,7.403239E+02,9.997089E+03,5.227294E-02,8.815421E-01,8.783912E+02,6.781410E+03,6.202162E-02,5.979839E-01,1.197414E+03,1.040238E+04,8.454722E-02,9.172807E-01,1.214221E+03,5.384374E+03,7.938328E-02,4.747934E-01,2.689985E+02,2.101416E+03,1.758657E-02,1.853026E-01,1.180391E+03,5.316238E+03,7.717157E-02,4.687852E-01,2.778143E+03,1.338301E+04,1.816294E-01,1.180112E+00,0.000000E+00,6.957778E+03,0.000000E+00,6.135360E-01,3.430933E+03,1.169001E+04,2.243074E-01,1.030824E+00,3.392845E+03,1.194674E+04,2.218173E-01,1.053462E+00,1.873163E+03,4.989354E+03,1.224636E-01,4.399606E-01,1.880906E+03,5.089042E+03,1.229698E-01,4.487510E-01,5.072007E+03,1.458238E+04,3.581253E-01,1.285872E+00,1.127291E+03,1.168807E+03,7.369999E-02,1.030652E-01,1.123397E+03,1.151757E+03,7.344542E-02,1.015617E-01,9.858227E+02,1.657006E+03,6.445108E-02,1.461146E-01,4.059710E+02,4.855899E+02,2.654156E-02,4.281925E-02,9.824492E+02,1.649571E+03,6.423053E-02,1.454590E-01,2.391472E+03,4.223776E+03,1.563495E-01,3.724520E-01,7.896038E+02,1.738996E+03,5.162269E-02,1.533445E-01,2.399411E+03,3.614232E+03,1.568686E-01,3.187025E-01,2.406370E+03,3.628624E+03,1.573236E-01,3.199716E-01,1.213722E+03,1.541924E+03,7.935070E-02,1.359667E-01,1.216809E+03,1.548007E+03,7.955246E-02,1.365031E-01,2.923528E+03,5.063834E+03,2.064250E-01,4.465282E-01,6.196358E+02,2.065523E+02,4.051053E-02,1.821376E-02,6.184990E+02,2.048608E+02,4.043621E-02,1.806460E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,8.789094E+00,1.424019E+03,6.205821E-04,1.255698E-01,1.046927E+02,1.871822E+03,7.392164E-03,1.650570E-01,1.413271E+02,1.368733E+03,9.978855E-03,1.206947E-01,1.014991E+02,8.115333E+02,7.166666E-03,7.156090E-02,1.118640E+02,4.199562E+03,7.898512E-03,3.703168E-01,0.000000E+00,1.430347E+03,0.000000E+00,1.681705E-01,9.651866E+02,1.393269E+04,6.815009E-02,1.228583E+00,7.857439E+02,1.001864E+04,5.547996E-02,8.834426E-01,9.013244E+02,6.790547E+03,6.364089E-02,5.987896E-01,1.232810E+03,1.041786E+04,8.704649E-02,9.186453E-01,1.244994E+03,5.385694E+03,8.139515E-02,4.749098E-01,2.961536E+02,2.101990E+03,1.936192E-02,1.853532E-01,1.211464E+03,5.320366E+03,7.920302E-02,4.691492E-01,2.853393E+03,1.339087E+04,1.865490E-01,1.180805E+00,0.000000E+00,6.977229E+03,0.000000E+00,6.152512E-01,3.481368E+03,1.168589E+04,2.276047E-01,1.030460E+00,3.444121E+03,1.193548E+04,2.251696E-01,1.052469E+00,1.895499E+03,4.984415E+03,1.239239E-01,4.395251E-01,1.903337E+03,5.081266E+03,1.244363E-01,4.480654E-01,8.188708E+03,1.733217E+04,5.781899E-01,1.528348E+00,1.139248E+03,1.159191E+03,7.448172E-02,1.022173E-01,1.135310E+03,1.142433E+03,7.422427E-02,1.007396E-01,1.001526E+03,1.659634E+03,6.547770E-02,1.463463E-01,4.161085E+02,4.857803E+02,2.720433E-02,4.283604E-02,9.981350E+02,1.652402E+03,6.525603E-02,1.457086E-01,2.427357E+03,4.226083E+03,1.586956E-01,3.726554E-01,8.153825E+02,1.744436E+03,5.330804E-02,1.538242E-01,2.425553E+03,3.614672E+03,1.585777E-01,3.187414E-01,2.432538E+03,3.628658E+03,1.590344E-01,3.199746E-01,1.223220E+03,1.540469E+03,7.997166E-02,1.358383E-01,1.226316E+03,1.546388E+03,8.017402E-02,1.363603E-01,5.182301E+03,6.337229E+03,3.659129E-01,5.588160E-01,6.236451E+02,2.031355E+02,4.077264E-02,1.791246E-02,6.225049E+02,2.016055E+02,4.069810E-02,1.777754E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,1.715264E+01,1.425867E+03,1.211117E-03,1.257328E-01,1.636599E+02,1.885293E+03,1.155573E-02,1.662449E-01,1.542702E+02,1.400186E+03,1.089274E-02,1.234683E-01,1.073359E+02,8.128309E+02,7.578798E-03,7.167533E-02,1.330083E+02,4.206063E+03,9.391479E-03,3.708901E-01,0.000000E+00,1.433091E+03,0.000000E+00,1.684930E-01,1.025150E+03,1.395409E+04,7.238400E-02,1.230470E+00,8.277937E+02,1.004019E+04,5.844903E-02,8.853428E-01,9.225766E+02,6.801668E+03,6.514147E-02,5.997702E-01,1.265589E+03,1.042444E+04,8.936097E-02,9.192261E-01,1.272302E+03,5.383100E+03,8.318051E-02,4.746811E-01,3.191537E+02,2.100144E+03,2.086562E-02,1.851904E-01,1.238943E+03,5.320576E+03,8.099956E-02,4.691677E-01,2.921354E+03,1.339594E+04,1.909921E-01,1.181253E+00,0.000000E+00,6.982893E+03,0.000000E+00,6.157506E-01,3.526895E+03,1.180730E+04,2.305812E-01,1.041166E+00,3.490752E+03,1.192679E+04,2.282182E-01,1.051703E+00,1.917096E+03,5.037080E+03,1.253358E-01,4.441690E-01,1.925013E+03,5.078679E+03,1.258535E-01,4.478373E-01,1.227908E+04,2.467446E+04,8.670037E-01,2.175791E+00,1.150579E+03,1.151335E+03,7.522249E-02,1.015246E-01,1.146599E+03,1.134949E+03,7.496234E-02,1.000796E-01,1.013854E+03,1.661120E+03,6.628373E-02,1.464774E-01,4.242602E+02,4.857346E+02,2.773726E-02,4.283201E-02,1.010451E+03,1.654073E+03,6.606121E-02,1.458559E-01,2.457005E+03,4.227899E+03,1.606340E-01,3.728156E-01,8.376801E+02,1.747044E+03,5.476582E-02,1.540541E-01,2.446870E+03,3.661072E+03,1.599714E-01,3.228329E-01,2.453876E+03,3.630006E+03,1.604294E-01,3.200935E-01,1.231256E+03,1.559997E+03,8.049698E-02,1.375603E-01,1.234359E+03,1.546833E+03,8.069987E-02,1.363995E-01,7.566277E+03,9.020336E+03,5.342412E-01,7.954121E-01,6.270431E+02,2.005135E+02,4.099480E-02,1.768125E-02,6.258997E+02,1.991307E+02,4.092005E-02,1.755932E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,2.799042E+01,1.428013E+03,1.976353E-03,1.259220E-01,2.093046E+02,1.895399E+03,1.477862E-02,1.671361E-01,1.661797E+02,1.443396E+03,1.173365E-02,1.272785E-01,1.126877E+02,8.145091E+02,7.956676E-03,7.182331E-02,1.503858E+02,4.221990E+03,1.061847E-02,3.722945E-01,0.000000E+00,1.435588E+03,0.000000E+00,1.687866E-01,1.080756E+03,1.397628E+04,7.631027E-02,1.232426E+00,8.667610E+02,1.006940E+04,6.120043E-02,8.879188E-01,9.422757E+02,6.828318E+03,6.653239E-02,6.021202E-01,1.295981E+03,1.042585E+04,9.150688E-02,9.193502E-01,1.295218E+03,5.380746E+03,8.467872E-02,4.744735E-01,3.375902E+02,2.092963E+03,2.207096E-02,1.845572E-01,1.261852E+03,5.321221E+03,8.249729E-02,4.692246E-01,2.981265E+03,1.341141E+04,1.949090E-01,1.182616E+00,0.000000E+00,6.963622E+03,0.000000E+00,6.140513E-01,3.566988E+03,1.228264E+04,2.332024E-01,1.083082E+00,3.532047E+03,1.193563E+04,2.309181E-01,1.052483E+00,1.937733E+03,5.247211E+03,1.266850E-01,4.626984E-01,1.945718E+03,5.089311E+03,1.272071E-01,4.487748E-01,1.486455E+04,2.969629E+04,1.049559E+00,2.618615E+00,1.161228E+03,1.144474E+03,7.591871E-02,1.009196E-01,1.157211E+03,1.128596E+03,7.565611E-02,9.951945E-02,1.021827E+03,1.662838E+03,6.680495E-02,1.466289E-01,4.297961E+02,4.845998E+02,2.809919E-02,4.273194E-02,1.018415E+03,1.656032E+03,6.658193E-02,1.460287E-01,2.479153E+03,4.233630E+03,1.620820E-01,3.733210E-01,8.542831E+02,1.743378E+03,5.585129E-02,1.537309E-01,2.462398E+03,3.835756E+03,1.609866E-01,3.382365E-01,2.469421E+03,3.637802E+03,1.614457E-01,3.207809E-01,1.237730E+03,1.636523E+03,8.092025E-02,1.443084E-01,1.240840E+03,1.552124E+03,8.112362E-02,1.368661E-01,9.216085E+03,1.087377E+04,6.507312E-01,9.588479E-01,6.298016E+02,1.984765E+02,4.117514E-02,1.750163E-02,6.286553E+02,1.972282E+02,4.110020E-02,1.739156E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,4.838032E+02,2.042616E+03,3.416047E-02,1.801176E-01,2.680984E+03,4.764945E+03,1.892995E-01,4.201722E-01,1.208450E+03,2.688169E+03,8.532646E-02,2.370424E-01,5.663872E+02,1.328524E+03,3.999158E-02,1.171491E-01,1.381024E+03,5.806268E+03,9.751161E-02,5.119960E-01,4.296555E+02,2.111659E+03,3.033720E-02,2.482744E-01,7.626993E+03,2.168363E+04,5.385283E-01,1.912060E+00,5.635920E+03,1.567747E+04,3.979422E-01,1.382438E+00,4.236516E+03,1.066562E+04,2.991328E-01,9.404929E-01,6.285557E+03,1.616751E+04,4.438119E-01,1.425649E+00,5.214172E+03,5.380081E+03,3.408920E-01,4.744149E-01,2.471950E+03,2.080451E+03,1.616111E-01,1.834539E-01,5.177150E+03,5.647189E+03,3.384715E-01,4.979684E-01,1.292695E+04,1.344100E+04,8.451377E-01,1.185225E+00,5.624979E+03,6.918945E+03,3.677497E-01,6.101117E-01,1.145449E+04,1.316592E+04,7.488710E-01,1.160969E+00,1.159574E+04,1.196711E+04,7.581059E-01,1.055259E+00,5.657923E+03,5.639938E+03,3.699035E-01,4.973290E-01,5.668901E+03,5.116431E+03,3.706212E-01,4.511662E-01,1.219019E+04,2.242527E+04,8.607274E-01,1.977457E+00,2.810604E+03,1.139124E+03,1.837516E-01,1.004478E-01,2.805574E+03,1.123773E+03,1.834227E-01,9.909420E-02,2.601239E+03,1.665595E+03,1.700637E-01,1.468719E-01,1.208298E+03,4.823774E+02,7.899604E-02,4.253598E-02,2.597018E+03,1.774951E+03,1.697877E-01,1.565149E-01,6.464010E+03,4.245407E+03,4.226038E-01,3.743595E-01,2.930952E+03,1.733194E+03,1.916197E-01,1.528328E-01,5.961353E+03,4.156751E+03,3.897411E-01,3.665417E-01,5.969775E+03,3.654543E+03,3.902918E-01,3.222572E-01,2.802766E+03,1.778701E+03,1.832392E-01,1.568456E-01,2.806399E+03,1.563683E+03,1.834767E-01,1.378854E-01,7.762838E+03,8.136146E+03,5.481200E-01,7.174444E-01,1.297825E+03,1.971235E+02,8.484916E-02,1.738233E-02,1.296497E+03,1.959983E+02,8.476235E-02,1.728310E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,8.356875E+02,2.246421E+03,5.900639E-02,1.980891E-01,4.572865E+03,5.670242E+03,3.228818E-01,5.000012E-01,1.742425E+03,2.825275E+03,1.230295E-01,2.491324E-01,8.584167E+02,1.449171E+03,6.061126E-02,1.277877E-01,2.065012E+03,6.064018E+03,1.458068E-01,5.347244E-01,7.068988E+02,2.241550E+03,4.991285E-02,2.635461E-01,1.038298E+04,2.156068E+04,7.331237E-01,1.901218E+00,7.679774E+03,1.566509E+04,5.422550E-01,1.381346E+00,5.702244E+03,1.077035E+04,4.026252E-01,9.497283E-01,8.441168E+03,1.612249E+04,5.960157E-01,1.421679E+00,7.076408E+03,5.384487E+03,4.626411E-01,4.748033E-01,3.439009E+03,2.065599E+03,2.248354E-01,1.821442E-01,7.033665E+03,6.243854E+03,4.598467E-01,5.505822E-01,1.729963E+04,1.349056E+04,1.131015E+00,1.189595E+00,7.759160E+03,6.856220E+03,5.072780E-01,6.045806E-01,1.515670E+04,1.446093E+04,9.909143E-01,1.275163E+00,1.531353E+04,1.202678E+04,1.001167E+00,1.060520E+00,7.444622E+03,6.216775E+03,4.867142E-01,5.481945E-01,7.457042E+03,5.161710E+03,4.875262E-01,4.551589E-01,1.127510E+04,2.382779E+04,7.961142E-01,2.101131E+00,3.783050E+03,1.146600E+03,2.473281E-01,1.011070E-01,3.777512E+03,1.146302E+03,2.469661E-01,1.010808E-01,3.480716E+03,1.671027E+03,2.275621E-01,1.473509E-01,1.666877E+03,4.798961E+02,1.089770E-01,4.231718E-02,3.476206E+03,1.992402E+03,2.272673E-01,1.756897E-01,8.574324E+03,4.266511E+03,5.605718E-01,3.762204E-01,4.094916E+03,1.718370E+03,2.677173E-01,1.515256E-01,7.758600E+03,4.624759E+03,5.072414E-01,4.078107E-01,7.767538E+03,3.683215E+03,5.078258E-01,3.247854E-01,3.630668E+03,1.986848E+03,2.373657E-01,1.752000E-01,3.634484E+03,1.582528E+03,2.376152E-01,1.395472E-01,6.830682E+03,8.407319E+03,4.823021E-01,7.413564E-01,1.707653E+03,2.009139E+02,1.116429E-01,1.771656E-02,1.706257E+03,2.056560E+02,1.115516E-01,1.813472E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.161472E+03,2.602154E+03,8.200945E-02,2.294576E-01,6.313274E+03,7.468660E+03,4.457689E-01,6.585855E-01,2.295751E+03,3.456158E+03,1.620988E-01,3.047636E-01,1.129269E+03,1.737335E+03,7.973562E-02,1.531980E-01,2.758053E+03,6.855994E+03,1.947411E-01,6.045607E-01,1.003511E+03,2.575335E+03,7.085611E-02,3.027903E-01,1.354208E+04,2.485664E+04,9.561821E-01,2.191855E+00,9.982042E+03,1.812122E+04,7.048140E-01,1.597927E+00,7.271063E+03,1.249966E+04,5.133967E-01,1.102218E+00,1.080027E+04,1.859453E+04,7.625878E-01,1.639663E+00,9.249337E+03,5.396017E+03,6.047028E-01,4.758201E-01,4.534407E+03,2.052849E+03,2.964503E-01,1.810199E-01,9.204889E+03,7.060479E+03,6.017969E-01,6.225921E-01,2.262570E+04,1.355892E+04,1.479222E+00,1.195624E+00,1.045849E+04,6.791159E+03,6.837550E-01,5.988435E-01,1.989407E+04,1.601155E+04,1.300634E+00,1.411896E+00,1.999708E+04,1.211135E+04,1.307368E+00,1.067977E+00,9.532606E+03,6.907241E+03,6.232223E-01,6.090797E-01,9.544850E+03,5.219756E+03,6.240228E-01,4.602774E-01,9.208965E+03,2.029738E+04,6.502284E-01,1.789821E+00,4.765093E+03,1.183969E+03,3.115321E-01,1.044023E-01,4.759467E+03,1.240407E+03,3.111642E-01,1.093789E-01,4.305381E+03,1.680277E+03,2.814770E-01,1.481666E-01,2.096612E+03,4.782861E+02,1.370722E-01,4.217521E-02,4.300948E+03,2.286709E+03,2.811872E-01,2.016417E-01,1.059520E+04,4.298046E+03,6.926926E-01,3.790012E-01,5.269343E+03,1.703345E+03,3.444989E-01,1.502007E-01,9.475783E+03,5.185970E+03,6.195074E-01,4.572982E-01,9.484546E+03,3.723922E+03,6.200803E-01,3.283750E-01,4.403642E+03,2.236745E+03,2.879011E-01,1.972358E-01,4.407407E+03,1.607284E+03,2.881473E-01,1.417301E-01,5.647591E+03,7.128906E+03,3.987662E-01,6.286261E-01,2.069878E+03,2.162234E+02,1.353244E-01,1.906655E-02,2.068496E+03,2.399505E+02,1.352340E-01,2.115881E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.368341E+03,2.840381E+03,9.661610E-02,2.504645E-01,7.423869E+03,8.681199E+03,5.241860E-01,7.655070E-01,2.597209E+03,3.858173E+03,1.833843E-01,3.402132E-01,1.296488E+03,1.927009E+03,9.154265E-02,1.699234E-01,3.147893E+03,7.366079E+03,2.222671E-01,6.495399E-01,1.172508E+03,2.791382E+03,8.278869E-02,3.281916E-01,1.508156E+04,2.681982E+04,1.064882E+00,2.364968E+00,1.112284E+04,1.964184E+04,7.853639E-01,1.732015E+00,8.086182E+03,1.357553E+04,5.709507E-01,1.197089E+00,1.199893E+04,2.018728E+04,8.472230E-01,1.780112E+00,1.042325E+04,5.417247E+03,6.814506E-01,4.776922E-01,5.144415E+03,2.050999E+03,3.363314E-01,1.808568E-01,1.037613E+04,8.073607E+03,6.783699E-01,7.119296E-01,2.537158E+04,1.364828E+04,1.658742E+00,1.203504E+00,1.185857E+04,6.754706E+03,7.752890E-01,5.956291E-01,2.224868E+04,1.757102E+04,1.454573E+00,1.549410E+00,2.235246E+04,1.222228E+04,1.461358E+00,1.077759E+00,1.065694E+04,7.601977E+03,6.967293E-01,6.703414E-01,1.066960E+04,5.288257E+03,6.975564E-01,4.663178E-01,8.485025E+03,1.884748E+04,5.991123E-01,1.661968E+00,5.377237E+03,1.265014E+03,3.515528E-01,1.115488E-01,5.371516E+03,1.434140E+03,3.511788E-01,1.264623E-01,4.805368E+03,1.694883E+03,3.141651E-01,1.494546E-01,2.357326E+03,4.800945E+02,1.541172E-01,4.233468E-02,4.800984E+03,2.652383E+03,3.138785E-01,2.338868E-01,1.178895E+04,4.342588E+03,7.707379E-01,3.829288E-01,5.933530E+03,1.698005E+03,3.879221E-01,1.497298E-01,1.049257E+04,5.755146E+03,6.859829E-01,5.074880E-01,1.050122E+04,3.778744E+03,6.865485E-01,3.332091E-01,4.869370E+03,2.490656E+03,3.183495E-01,2.196258E-01,4.873066E+03,1.637838E+03,3.185911E-01,1.444244E-01,5.087823E+03,6.553369E+03,3.592421E-01,5.778752E-01,2.305000E+03,2.453066E+02,1.506962E-01,2.163111E-02,2.303642E+03,3.040484E+02,1.506074E-01,2.681095E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.096042E+03,2.419826E+03,7.738958E-02,2.133800E-01,5.932324E+03,6.809914E+03,4.188707E-01,6.004973E-01,1.826774E+03,2.998052E+03,1.289852E-01,2.643679E-01,9.884742E+02,1.570267E+03,6.979438E-02,1.384660E-01,2.268045E+03,6.226144E+03,1.601426E-01,5.490206E-01,8.913889E+02,2.290672E+03,6.293937E-02,2.693215E-01,9.960189E+03,2.077819E+04,7.032710E-01,1.832218E+00,7.403079E+03,1.536587E+04,5.227181E-01,1.354960E+00,5.527376E+03,1.068959E+04,3.902781E-01,9.426067E-01,8.098168E+03,1.584641E+04,5.717971E-01,1.397334E+00,7.605331E+03,5.451941E+03,4.972211E-01,4.807515E-01,3.583258E+03,2.097362E+03,2.342661E-01,1.849452E-01,7.560173E+03,8.939566E+03,4.942687E-01,7.882898E-01,1.803158E+04,1.376567E+04,1.178868E+00,1.213855E+00,7.565201E+03,6.764384E+03,4.945974E-01,5.964825E-01,1.661888E+04,1.906003E+04,1.086509E+00,1.680711E+00,1.654139E+04,1.236797E+04,1.081442E+00,1.090606E+00,7.997092E+03,8.262761E+03,5.228336E-01,7.286092E-01,8.006908E+03,5.368067E+03,5.234754E-01,4.733555E-01,7.805726E+03,1.787648E+04,5.511482E-01,1.576346E+00,4.284507E+03,1.402995E+03,2.801123E-01,1.237160E-01,4.279792E+03,1.746477E+03,2.798041E-01,1.540041E-01,3.665714E+03,1.716686E+03,2.396569E-01,1.513772E-01,1.808073E+03,4.964572E+02,1.182081E-01,4.377753E-02,3.662266E+03,2.968990E+03,2.394315E-01,2.618051E-01,8.862105E+03,4.404064E+03,5.793864E-01,3.883498E-01,4.453674E+03,1.708486E+03,2.911722E-01,1.506541E-01,7.897306E+03,6.309493E+03,5.163098E-01,5.563703E-01,7.904312E+03,3.851996E+03,5.167678E-01,3.396685E-01,3.716297E+03,2.737188E+03,2.429639E-01,2.413649E-01,3.719355E+03,1.675137E+03,2.431638E-01,1.477134E-01,4.613301E+03,6.153449E+03,3.257369E-01,5.426104E-01,1.841247E+03,2.923998E+02,1.203770E-01,2.578378E-02,1.840113E+03,4.070876E+02,1.203028E-01,3.589694E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,9.016423E+02,2.376195E+03,6.366334E-02,2.095326E-01,4.882119E+03,6.742562E+03,3.447177E-01,5.945583E-01,1.531086E+03,3.189191E+03,1.081072E-01,2.812224E-01,8.219443E+02,1.583583E+03,5.803601E-02,1.396401E-01,1.889543E+03,6.348278E+03,1.334172E-01,5.597904E-01,7.446528E+02,2.307113E+03,5.257860E-02,2.712546E-01,8.474622E+03,2.235078E+04,5.983778E-01,1.970889E+00,6.293746E+03,1.656380E+04,4.443901E-01,1.460594E+00,4.716480E+03,1.143721E+04,3.330222E-01,1.008532E+00,6.914241E+03,1.715639E+04,4.882021E-01,1.512848E+00,6.753094E+03,5.494944E+03,4.415035E-01,4.845434E-01,3.140149E+03,2.214877E+03,2.052965E-01,1.953076E-01,6.712346E+03,9.219703E+03,4.388395E-01,8.129922E-01,1.605613E+04,1.389710E+04,1.049717E+00,1.225445E+00,6.678966E+03,6.823516E+03,4.366572E-01,6.016968E-01,1.500449E+04,2.042724E+04,9.809632E-01,1.801271E+00,1.490835E+04,1.253982E+04,9.746775E-01,1.105760E+00,7.190094E+03,8.864144E+03,4.700737E-01,7.816391E-01,7.198504E+03,5.453505E+03,4.706235E-01,4.808894E-01,7.199942E+03,1.715298E+04,5.083749E-01,1.512548E+00,3.817479E+03,1.598323E+03,2.495790E-01,1.409399E-01,3.813342E+03,2.157853E+03,2.493085E-01,1.902792E-01,3.173083E+03,1.744482E+03,2.074497E-01,1.538282E-01,1.549886E+03,5.366313E+02,1.013284E-01,4.732008E-02,3.170095E+03,3.247628E+03,2.072544E-01,2.863754E-01,7.684175E+03,4.479035E+03,5.023757E-01,3.949607E-01,3.815324E+03,1.736969E+03,2.494381E-01,1.531657E-01,6.901976E+03,6.835422E+03,4.512371E-01,6.027466E-01,6.908140E+03,3.942137E+03,4.516401E-01,3.476172E-01,3.253400E+03,2.969361E+03,2.127006E-01,2.618379E-01,3.256124E+03,1.717836E+03,2.128787E-01,1.514786E-01,4.203638E+03,5.875003E+03,2.968113E-01,5.180570E-01,1.610683E+03,3.567348E+02,1.053032E-01,3.145682E-02,1.609673E+03,5.400554E+02,1.052371E-01,4.762202E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,7.128540E+02,2.157788E+03,5.033334E-02,1.902734E-01,3.874023E+03,5.668737E+03,2.735378E-01,4.998685E-01,1.190542E+03,2.853610E+03,8.406205E-02,2.516310E-01,6.613823E+02,1.412679E+03,4.669901E-02,1.245698E-01,1.467393E+03,5.898194E+03,1.036100E-01,5.201020E-01,5.647979E+02,2.098399E+03,3.987937E-02,2.467154E-01,6.467263E+03,2.035976E+04,4.566418E-01,1.795321E+00,4.838056E+03,1.518941E+04,3.416064E-01,1.339400E+00,3.741782E+03,1.049122E+04,2.642005E-01,9.251144E-01,5.438171E+03,1.586314E+04,3.839794E-01,1.398810E+00,5.522836E+03,5.553199E+03,3.610718E-01,4.896804E-01,2.532472E+03,2.398192E+03,1.655679E-01,2.114722E-01,5.482766E+03,9.036802E+03,3.584521E-01,7.968641E-01,1.297096E+04,1.405943E+04,8.480148E-01,1.239759E+00,5.164720E+03,6.928217E+03,3.376589E-01,6.109293E-01,1.222713E+04,2.167514E+04,7.993849E-01,1.911311E+00,1.218415E+04,1.275644E+04,7.965747E-01,1.124862E+00,6.021812E+03,9.405116E+03,3.936938E-01,8.293419E-01,6.030352E+03,5.551201E+03,3.942521E-01,4.895042E-01,6.668370E+03,1.659272E+04,4.708416E-01,1.463144E+00,3.302921E+03,1.841026E+03,2.159383E-01,1.623415E-01,3.299001E+03,2.625670E+03,2.156820E-01,2.315312E-01,2.695463E+03,1.780869E+03,1.762239E-01,1.570368E-01,1.298955E+03,5.995852E+02,8.492303E-02,5.287135E-02,2.692604E+03,3.504974E+03,1.760369E-01,3.090682E-01,6.498934E+03,4.574056E+03,4.248871E-01,4.033396E-01,3.112919E+03,1.784357E+03,2.035163E-01,1.573444E-01,5.908141E+03,7.333730E+03,3.862622E-01,6.466874E-01,5.914096E+03,4.056155E+03,3.866515E-01,3.576712E-01,2.808905E+03,3.186809E+03,1.836405E-01,2.810124E-01,2.811505E+03,1.768446E+03,1.838105E-01,1.559414E-01,3.854271E+03,5.685784E+03,2.721431E-01,5.013717E-01,1.408663E+03,4.368654E+02,9.209553E-02,3.852273E-02,1.407704E+03,6.970973E+02,9.203285E-02,6.146996E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,6.269902E+02,2.038799E+03,4.427065E-02,1.797810E-01,3.410558E+03,5.096798E+03,2.408134E-01,4.494350E-01,1.082041E+03,2.712521E+03,7.640100E-02,2.391898E-01,5.927517E+02,1.327574E+03,4.185313E-02,1.170653E-01,1.321499E+03,5.689737E+03,9.330866E-02,5.017203E-01,5.019620E+02,1.991274E+03,3.544263E-02,2.341203E-01,5.986335E+03,1.958588E+04,4.226844E-01,1.727080E+00,4.474979E+03,1.466650E+04,3.159702E-01,1.293290E+00,3.473861E+03,1.013574E+04,2.452831E-01,8.937679E-01,5.053756E+03,1.538418E+04,3.568366E-01,1.356575E+00,5.242053E+03,5.623414E+03,3.427147E-01,4.958720E-01,2.383706E+03,2.639767E+03,1.558418E-01,2.327743E-01,5.204024E+03,8.785257E+03,3.402285E-01,7.746828E-01,1.234905E+04,1.424476E+04,8.073557E-01,1.256101E+00,4.903080E+03,7.063714E+03,3.205534E-01,6.228774E-01,1.173732E+04,2.277460E+04,7.673622E-01,2.008261E+00,1.169546E+04,1.301344E+04,7.646253E-01,1.147523E+00,5.772552E+03,9.873165E+03,3.773977E-01,8.706144E-01,5.780582E+03,5.659511E+03,3.779227E-01,4.990549E-01,6.213497E+03,1.618310E+04,4.387238E-01,1.427024E+00,3.129954E+03,2.124841E+03,2.046300E-01,1.873682E-01,3.126305E+03,3.121886E+03,2.043914E-01,2.752875E-01,2.512356E+03,1.825201E+03,1.642527E-01,1.609460E-01,1.200786E+03,6.846791E+02,7.850496E-02,6.037491E-02,2.509676E+03,3.735599E+03,1.640775E-01,3.294047E-01,6.065631E+03,4.687158E+03,3.965586E-01,4.133130E-01,2.880472E+03,1.848066E+03,1.883194E-01,1.629622E-01,5.553495E+03,7.792760E+03,3.630762E-01,6.871646E-01,5.559132E+03,4.193515E+03,3.634447E-01,3.697837E-01,2.642908E+03,3.384498E+03,1.727880E-01,2.984446E-01,2.645382E+03,1.826816E+03,1.729497E-01,1.610884E-01,3.561433E+03,5.563790E+03,2.514664E-01,4.906143E-01,1.318998E+03,5.332228E+02,8.623338E-02,4.701951E-02,1.318088E+03,8.738047E+02,8.617389E-02,7.705198E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,5.616601E+02,1.953321E+03,3.965781E-02,1.722436E-01,3.058868E+03,4.669536E+03,2.159812E-01,4.117590E-01,9.983029E+02,2.611514E+03,7.048837E-02,2.302830E-01,5.413637E+02,1.267304E+03,3.822472E-02,1.117507E-01,1.209198E+03,5.542655E+03,8.537928E-02,4.887506E-01,4.512816E+02,1.914652E+03,3.186418E-02,2.251117E-01,5.596357E+03,1.904439E+04,3.951487E-01,1.679332E+00,4.184012E+03,1.430219E+04,2.954255E-01,1.261165E+00,3.266545E+03,9.896633E+03,2.306448E-01,8.726839E-01,4.752441E+03,1.496122E+04,3.355613E-01,1.319278E+00,5.014514E+03,5.701464E+03,3.278387E-01,5.027544E-01,2.265597E+03,2.901598E+03,1.481201E-01,2.558625E-01,4.977748E+03,8.791141E+03,3.254350E-01,7.752017E-01,1.182851E+04,1.444324E+04,7.733241E-01,1.273603E+00,4.674481E+03,7.194993E+03,3.056080E-01,6.344536E-01,1.130537E+04,2.371692E+04,7.391219E-01,2.091355E+00,1.127417E+04,1.330237E+04,7.370825E-01,1.173002E+00,5.572285E+03,1.026352E+04,3.643046E-01,9.050363E-01,5.580077E+03,5.773668E+03,3.648141E-01,5.091213E-01,5.830602E+03,1.593192E+04,4.116883E-01,1.404875E+00,3.000628E+03,2.439514E+03,1.961749E-01,2.151160E-01,2.997167E+03,3.620114E+03,1.959487E-01,3.192212E-01,2.369141E+03,1.875962E+03,1.548896E-01,1.654221E-01,1.124123E+03,7.824591E+02,7.349289E-02,6.899714E-02,2.366580E+03,3.936455E+03,1.547222E-01,3.471161E-01,5.722254E+03,4.814766E+03,3.741093E-01,4.245654E-01,2.692591E+03,1.925371E+03,1.760361E-01,1.697789E-01,5.272327E+03,8.207243E+03,3.446940E-01,7.237137E-01,5.277754E+03,4.351060E+03,3.450488E-01,3.836759E-01,2.512363E+03,3.559629E+03,1.642532E-01,3.138876E-01,2.514749E+03,1.891088E+03,1.644092E-01,1.667559E-01,3.317748E+03,5.493255E+03,2.342602E-01,4.843945E-01,1.250594E+03,6.460631E+02,8.176127E-02,5.696976E-02,1.249718E+03,1.060083E+03,8.170401E-02,9.347797E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,5.116846E+02,1.889677E+03,3.612913E-02,1.666315E-01,2.790124E+03,4.346359E+03,1.970057E-01,3.832614E-01,9.343248E+02,2.533967E+03,6.597099E-02,2.234449E-01,5.023869E+02,1.222732E+03,3.547263E-02,1.078204E-01,1.123386E+03,5.432015E+03,7.932025E-02,4.789944E-01,4.120031E+02,1.856826E+03,2.909080E-02,2.183129E-01,5.294805E+03,1.863566E+04,3.738566E-01,1.643290E+00,3.959528E+03,1.402637E+04,2.795751E-01,1.236843E+00,3.107987E+03,9.723346E+03,2.194494E-01,8.574034E-01,4.521165E+03,1.461777E+04,3.192313E-01,1.288993E+00,4.845223E+03,5.785797E+03,3.167708E-01,5.101908E-01,2.177528E+03,3.157810E+03,1.423624E-01,2.784553E-01,4.809394E+03,9.295847E+03,3.144284E-01,8.197066E-01,1.143969E+04,1.465108E+04,7.479033E-01,1.291930E+00,4.502069E+03,7.283921E+03,2.943361E-01,6.422952E-01,1.098247E+04,2.449947E+04,7.180118E-01,2.160360E+00,1.096217E+04,1.361940E+04,7.166843E-01,1.200957E+00,5.425239E+03,1.057542E+04,3.546911E-01,9.325388E-01,5.432885E+03,5.891719E+03,3.551909E-01,5.195310E-01,5.511189E+03,1.584016E+04,3.891352E-01,1.396784E+00,2.905308E+03,2.777934E+03,1.899431E-01,2.449578E-01,2.901998E+03,4.110375E+03,1.897267E-01,3.624524E-01,2.256197E+03,1.932470E+03,1.475056E-01,1.704050E-01,1.063890E+03,8.859428E+02,6.955496E-02,7.812232E-02,2.253728E+03,4.105584E+03,1.473441E-01,3.620299E-01,5.449492E+03,4.955299E+03,3.562767E-01,4.369577E-01,2.543510E+03,2.020275E+03,1.662895E-01,1.781476E-01,5.048381E+03,8.573942E+03,3.300529E-01,7.560491E-01,5.053644E+03,4.527194E+03,3.303970E-01,3.992074E-01,2.408769E+03,3.710779E+03,1.574804E-01,3.272161E-01,2.411086E+03,1.960436E+03,1.576319E-01,1.728710E-01,3.115080E+03,5.462283E+03,2.199502E-01,4.816634E-01,1.197389E+03,7.748220E+02,7.828288E-02,6.832371E-02,1.196540E+03,1.254577E+03,7.822734E-02,1.106284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,4.728317E+02,1.841426E+03,3.338580E-02,1.623767E-01,2.581454E+03,4.107567E+03,1.822718E-01,3.622048E-01,8.842631E+02,2.471166E+03,6.243622E-02,2.179071E-01,4.722273E+02,1.189105E+03,3.334312E-02,1.048551E-01,1.056388E+03,5.345430E+03,7.458968E-02,4.713593E-01,3.810994E+02,1.812155E+03,2.690874E-02,2.130608E-01,5.055803E+03,1.831744E+04,3.569811E-01,1.615230E+00,3.781941E+03,1.380938E+04,2.670360E-01,1.217709E+00,2.983352E+03,9.593662E+03,2.106491E-01,8.459679E-01,4.338805E+03,1.437999E+04,3.063552E-01,1.268026E+00,4.717792E+03,5.875241E+03,3.084396E-01,5.180780E-01,2.111056E+03,3.360730E+03,1.380166E-01,2.963487E-01,4.682684E+03,1.013357E+04,3.061444E-01,8.935766E-01,1.114618E+04,1.486668E+04,7.287149E-01,1.310942E+00,4.370813E+03,7.386208E+03,2.857548E-01,6.513149E-01,1.073853E+04,2.512032E+04,7.020633E-01,2.215107E+00,1.072861E+04,1.396075E+04,7.014148E-01,1.231057E+00,5.315813E+03,1.080939E+04,3.475370E-01,9.531705E-01,5.323360E+03,6.012988E+03,3.480304E-01,5.302245E-01,5.245990E+03,1.586618E+04,3.704099E-01,1.399077E+00,2.834116E+03,3.133616E+03,1.852887E-01,2.763218E-01,2.830993E+03,4.582327E+03,1.850846E-01,4.040690E-01,2.165388E+03,1.994111E+03,1.415687E-01,1.758404E-01,1.015613E+03,9.970466E+02,6.639872E-02,8.791944E-02,2.162993E+03,4.241521E+03,1.414121E-01,3.740167E-01,5.228867E+03,5.107331E+03,3.418527E-01,4.503638E-01,2.422904E+03,2.135489E+03,1.584046E-01,1.883071E-01,4.866780E+03,8.889553E+03,3.181801E-01,7.838797E-01,4.871910E+03,4.720128E+03,3.185156E-01,4.162203E-01,2.325074E+03,3.836881E+03,1.520086E-01,3.383357E-01,2.327336E+03,2.034431E+03,1.521565E-01,1.793958E-01,2.946051E+03,5.462028E+03,2.080154E-01,4.816409E-01,1.155215E+03,9.160466E+02,7.552562E-02,8.077687E-02,1.154387E+03,1.447217E+03,7.547144E-02,1.276154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,4.421323E+02,1.804194E+03,3.121817E-02,1.590936E-01,2.416814E+03,3.926520E+03,1.706469E-01,3.462401E-01,8.441340E+02,2.417516E+03,5.960278E-02,2.131763E-01,4.484302E+02,1.163124E+03,3.166285E-02,1.025641E-01,1.002920E+03,5.275064E+03,7.081438E-02,4.651544E-01,3.563668E+02,1.776942E+03,2.516242E-02,2.089206E-01,4.861496E+03,1.806149E+04,3.432615E-01,1.592660E+00,3.637808E+03,1.362901E+04,2.568591E-01,1.201804E+00,2.882692E+03,9.491810E+03,2.035417E-01,8.369866E-01,4.191103E+03,1.419399E+04,2.959262E-01,1.251624E+00,4.619738E+03,5.966955E+03,3.020291E-01,5.261653E-01,2.059816E+03,3.489700E+03,1.346666E-01,3.077213E-01,4.585184E+03,1.088706E+04,2.997700E-01,9.600194E-01,1.091968E+04,1.508277E+04,7.139064E-01,1.329997E+00,4.268625E+03,7.566259E+03,2.790740E-01,6.671918E-01,1.054957E+04,2.558361E+04,6.897092E-01,2.255960E+00,1.054931E+04,1.431712E+04,6.896927E-01,1.262482E+00,5.232214E+03,1.096746E+04,3.420715E-01,9.671096E-01,5.239700E+03,6.133288E+03,3.425609E-01,5.408325E-01,5.026151E+03,1.593691E+04,3.548875E-01,1.405315E+00,2.779941E+03,3.499609E+03,1.817469E-01,3.085951E-01,2.776939E+03,5.026761E+03,1.815506E-01,4.432592E-01,2.091064E+03,2.059417E+03,1.367095E-01,1.815991E-01,9.762086E+02,1.115769E+03,6.382253E-02,9.838837E-02,2.088730E+03,4.344653E+03,1.365569E-01,3.831109E-01,5.047307E+03,5.267511E+03,3.299827E-01,4.644884E-01,2.323482E+03,2.271447E+03,1.519045E-01,2.002960E-01,4.716996E+03,9.153315E+03,3.083876E-01,8.071382E-01,4.722015E+03,4.925627E+03,3.087157E-01,4.343412E-01,2.256331E+03,3.937556E+03,1.475143E-01,3.472131E-01,2.258546E+03,2.110976E+03,1.476592E-01,1.861456E-01,2.804371E+03,5.485728E+03,1.980116E-01,4.837308E-01,1.121206E+03,1.067959E+03,7.330217E-02,9.417246E-02,1.120394E+03,1.634236E+03,7.324911E-02,1.441067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,4.174941E+02,1.775029E+03,2.947851E-02,1.565218E-01,2.284885E+03,3.802363E+03,1.613316E-01,3.352919E-01,8.112459E+02,2.369672E+03,5.728061E-02,2.089573E-01,4.293005E+02,1.142740E+03,3.031214E-02,1.007666E-01,9.593650E+02,5.215525E+03,6.773903E-02,4.599044E-01,3.362459E+02,1.748697E+03,2.374172E-02,2.055999E-01,4.699898E+03,1.785151E+04,3.318513E-01,1.574144E+00,3.518117E+03,1.347241E+04,2.484079E-01,1.187995E+00,2.799398E+03,9.408641E+03,1.976604E-01,8.296528E-01,4.068569E+03,1.412190E+04,2.872743E-01,1.245267E+00,4.542644E+03,6.059236E+03,2.969888E-01,5.343026E-01,2.019497E+03,3.585805E+03,1.320306E-01,3.161959E-01,4.508516E+03,1.121436E+04,2.947576E-01,9.888809E-01,1.074101E+04,1.529595E+04,7.022253E-01,1.348795E+00,4.187365E+03,7.808818E+03,2.737614E-01,6.885806E-01,1.039964E+04,2.587562E+04,6.799073E-01,2.281709E+00,1.040820E+04,1.468155E+04,6.804666E-01,1.294617E+00,5.166639E+03,1.104625E+04,3.377843E-01,9.740566E-01,5.174089E+03,6.251303E+03,3.382714E-01,5.512391E-01,4.843611E+03,1.597984E+04,3.419987E-01,1.409100E+00,2.737859E+03,3.868241E+03,1.789957E-01,3.411010E-01,2.734962E+03,5.436511E+03,1.788062E-01,4.793909E-01,2.029249E+03,2.127563E+03,1.326682E-01,1.876083E-01,9.435217E+02,1.239977E+03,6.168553E-02,1.093410E-01,2.026968E+03,4.412113E+03,1.325191E-01,3.890596E-01,4.895508E+03,5.433842E+03,3.200583E-01,4.791555E-01,2.240139E+03,2.425604E+03,1.464558E-01,2.138895E-01,4.591530E+03,9.358087E+03,3.001849E-01,8.251949E-01,4.596454E+03,5.140716E+03,3.005068E-01,4.533077E-01,2.199025E+03,4.010562E+03,1.437678E-01,3.536509E-01,2.201200E+03,2.189516E+03,1.439100E-01,1.930713E-01,2.684837E+03,5.527520E+03,1.895715E-01,4.874160E-01,1.093392E+03,1.224990E+03,7.148375E-02,1.080195E-01,1.092618E+03,1.811569E+03,7.143315E-02,1.597439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,3.974414E+02,1.751961E+03,2.806262E-02,1.544877E-01,2.177675E+03,3.712954E+03,1.537617E-01,3.274078E-01,7.837812E+02,2.324814E+03,5.534138E-02,2.050018E-01,4.136644E+02,1.126642E+03,2.920810E-02,9.934712E-02,9.232506E+02,5.162987E+03,6.518906E-02,4.552715E-01,3.196385E+02,1.725724E+03,2.256910E-02,2.028989E-01,4.563042E+03,1.767750E+04,3.221882E-01,1.558800E+00,3.416889E+03,1.333031E+04,2.412603E-01,1.175465E+00,2.729181E+03,9.336446E+03,1.927025E-01,8.232866E-01,3.965033E+03,1.407046E+04,2.799639E-01,1.240731E+00,4.480728E+03,6.153071E+03,2.929409E-01,5.425770E-01,1.987133E+03,3.668940E+03,1.299147E-01,3.235267E-01,4.446931E+03,1.132481E+04,2.907313E-01,9.986207E-01,1.059701E+04,1.550982E+04,6.928109E-01,1.367654E+00,4.121464E+03,8.142254E+03,2.694529E-01,7.179830E-01,1.027791E+04,2.597345E+04,6.719490E-01,2.290335E+00,1.029435E+04,1.505172E+04,6.730237E-01,1.327258E+00,5.113820E+03,1.104051E+04,3.343311E-01,9.735505E-01,5.121251E+03,6.369930E+03,3.348169E-01,5.616997E-01,4.691765E+03,1.600807E+04,3.312771E-01,1.411590E+00,2.704492E+03,4.232977E+03,1.768142E-01,3.732634E-01,2.701686E+03,5.803761E+03,1.766308E-01,5.117749E-01,1.977400E+03,2.198952E+03,1.292784E-01,1.939033E-01,9.161578E+02,1.367114E+03,5.989653E-02,1.205519E-01,1.975169E+03,4.439807E+03,1.291325E-01,3.915016E-01,4.767569E+03,5.606947E+03,3.116939E-01,4.944198E-01,2.169654E+03,2.594558E+03,1.418476E-01,2.287878E-01,4.485687E+03,9.493298E+03,2.932651E-01,8.371178E-01,4.490518E+03,5.363757E+03,2.935809E-01,4.729754E-01,2.150921E+03,4.053037E+03,1.406228E-01,3.573963E-01,2.153057E+03,2.270873E+03,1.407625E-01,2.002453E-01,2.583514E+03,5.581940E+03,1.824173E-01,4.922148E-01,1.070388E+03,1.383529E+03,6.997977E-02,1.219994E-01,1.069632E+03,1.975102E+03,6.993036E-02,1.741642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,3.809104E+02,1.733467E+03,2.689540E-02,1.528569E-01,2.089425E+03,3.640528E+03,1.475305E-01,3.210213E-01,7.604806E+02,2.281092E+03,5.369616E-02,2.011464E-01,4.006968E+02,1.113738E+03,2.829248E-02,9.820928E-02,8.928410E+02,5.115079E+03,6.304189E-02,4.510470E-01,3.057434E+02,1.706785E+03,2.158799E-02,2.006721E-01,4.445313E+03,1.753094E+04,3.138755E-01,1.545876E+00,3.329898E+03,1.319676E+04,2.351181E-01,1.163688E+00,2.668913E+03,9.270517E+03,1.884471E-01,8.174730E-01,3.875995E+03,1.397869E+04,2.736771E-01,1.232639E+00,4.429736E+03,6.246913E+03,2.896071E-01,5.508520E-01,1.960546E+03,3.823362E+03,1.281765E-01,3.371436E-01,4.396187E+03,1.129537E+04,2.874138E-01,9.960243E-01,1.047803E+04,1.572103E+04,6.850322E-01,1.386278E+00,4.066904E+03,8.505285E+03,2.658859E-01,7.499950E-01,1.017637E+04,2.588206E+04,6.653103E-01,2.282277E+00,1.019981E+04,1.542172E+04,6.668425E-01,1.359885E+00,5.069907E+03,1.095313E+04,3.314602E-01,9.658458E-01,5.077336E+03,6.487339E+03,3.319459E-01,5.720528E-01,4.564942E+03,1.601534E+04,3.223223E-01,1.412231E+00,2.677352E+03,4.588692E+03,1.750398E-01,4.046303E-01,2.674566E+03,6.124130E+03,1.748577E-01,5.400250E-01,1.933458E+03,2.272439E+03,1.264055E-01,2.003834E-01,8.930143E+02,1.494877E+03,5.838345E-02,1.318181E-01,1.931273E+03,4.429008E+03,1.262627E-01,3.905494E-01,4.658658E+03,5.784277E+03,3.045736E-01,5.100568E-01,2.109472E+03,2.773774E+03,1.379130E-01,2.445910E-01,4.395515E+03,9.559940E+03,2.873698E-01,8.429942E-01,4.400261E+03,5.591535E+03,2.876801E-01,4.930608E-01,2.110146E+03,4.065532E+03,1.379570E-01,3.584981E-01,2.112246E+03,2.353626E+03,1.380943E-01,2.075424E-01,2.497114E+03,5.645050E+03,1.763167E-01,4.977797E-01,1.051158E+03,1.540711E+03,6.872258E-02,1.358597E-01,1.050417E+03,2.122271E+03,6.867413E-02,1.871416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,3.671067E+02,1.718444E+03,2.592074E-02,1.515322E-01,2.015827E+03,3.584265E+03,1.423339E-01,3.160600E-01,7.404178E+02,2.237402E+03,5.227957E-02,1.972939E-01,3.897815E+02,1.103239E+03,2.752177E-02,9.728346E-02,8.668592E+02,5.070214E+03,6.120737E-02,4.470909E-01,2.939711E+02,1.690942E+03,2.075677E-02,1.988094E-01,4.342635E+03,1.740587E+04,3.066256E-01,1.534848E+00,3.254093E+03,1.306801E+04,2.297657E-01,1.152335E+00,2.616439E+03,9.207640E+03,1.847420E-01,8.119285E-01,3.798341E+03,1.387584E+04,2.681940E-01,1.223570E+00,4.386960E+03,6.339582E+03,2.868105E-01,5.590235E-01,1.938317E+03,4.099751E+03,1.267232E-01,3.615155E-01,4.353604E+03,1.114591E+04,2.846298E-01,9.828446E-01,1.037781E+04,1.592734E+04,6.784798E-01,1.404471E+00,4.020916E+03,8.828591E+03,2.628793E-01,7.785040E-01,1.009010E+04,2.560960E+04,6.596703E-01,2.258251E+00,1.011964E+04,1.578582E+04,6.616015E-01,1.391991E+00,5.032603E+03,1.078912E+04,3.290213E-01,9.513830E-01,5.040034E+03,6.602043E+03,3.295071E-01,5.821673E-01,4.458422E+03,1.600543E+04,3.148011E-01,1.411357E+00,2.654811E+03,4.931178E+03,1.735661E-01,4.348307E-01,2.652088E+03,6.396488E+03,1.733881E-01,5.640415E-01,1.895921E+03,2.347113E+03,1.239515E-01,2.069681E-01,8.732828E+02,1.621253E+03,5.709345E-02,1.429619E-01,1.893778E+03,4.381653E+03,1.238114E-01,3.863736E-01,4.565217E+03,5.963789E+03,2.984646E-01,5.258862E-01,2.057687E+03,2.959815E+03,1.345274E-01,2.609961E-01,4.318121E+03,9.559942E+03,2.823099E-01,8.429945E-01,4.322790E+03,5.820844E+03,2.826152E-01,5.132813E-01,2.075335E+03,4.049269E+03,1.356812E-01,3.570640E-01,2.077402E+03,2.436890E+03,1.358163E-01,2.148847E-01,2.423067E+03,5.713433E+03,1.710884E-01,5.038098E-01,1.034946E+03,1.694207E+03,6.766267E-02,1.493950E-01,1.034218E+03,2.252020E+03,6.761506E-02,1.985828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,3.554471E+02,1.706079E+03,2.509748E-02,1.504418E-01,1.953724E+03,3.540886E+03,1.379489E-01,3.122349E-01,7.229354E+02,2.192694E+03,5.104517E-02,1.933515E-01,3.804766E+02,1.094565E+03,2.686477E-02,9.651862E-02,8.443888E+02,5.027525E+03,5.962077E-02,4.433265E-01,2.838843E+02,1.677502E+03,2.004456E-02,1.972292E-01,4.252100E+03,1.729787E+04,3.002331E-01,1.525324E+00,3.187301E+03,1.294288E+04,2.250496E-01,1.141301E+00,2.570225E+03,9.146068E+03,1.814789E-01,8.064991E-01,3.729848E+03,1.376927E+04,2.633578E-01,1.214172E+00,4.350338E+03,6.430110E+03,2.844162E-01,5.670063E-01,1.919371E+03,4.427397E+03,1.254846E-01,3.904073E-01,4.317133E+03,1.089437E+04,2.822453E-01,9.606638E-01,1.029161E+04,1.612709E+04,6.728447E-01,1.422085E+00,3.981451E+03,9.138128E+03,2.602992E-01,8.057990E-01,1.001533E+04,2.517573E+04,6.547821E-01,2.219993E+00,1.005013E+04,1.613970E+04,6.570568E-01,1.423197E+00,5.000160E+03,1.055828E+04,3.269003E-01,9.310274E-01,5.007593E+03,6.713466E+03,3.273862E-01,5.919926E-01,4.368342E+03,1.598387E+04,3.084408E-01,1.409455E+00,2.635719E+03,5.257030E+03,1.723179E-01,4.635642E-01,2.633058E+03,6.623358E+03,1.721440E-01,5.840469E-01,1.863662E+03,2.422208E+03,1.218424E-01,2.135900E-01,8.563573E+02,1.744541E+03,5.598689E-02,1.538334E-01,1.861558E+03,4.301855E+03,1.217049E-01,3.793370E-01,4.484576E+03,6.143755E+03,2.931925E-01,5.417555E-01,2.012873E+03,3.150001E+03,1.315975E-01,2.777666E-01,4.251333E+03,9.499148E+03,2.779435E-01,8.376336E-01,4.255930E+03,6.048964E+03,2.782440E-01,5.333969E-01,2.045460E+03,4.007281E+03,1.337280E-01,3.533616E-01,2.047497E+03,2.519882E+03,1.338612E-01,2.222029E-01,2.359304E+03,5.784442E+03,1.665862E-01,5.100714E-01,1.021148E+03,1.842133E+03,6.676055E-02,1.624390E-01,1.020408E+03,2.364763E+03,6.671218E-02,2.085245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,3.454871E+02,1.695683E+03,2.439422E-02,1.495251E-01,1.900714E+03,3.507933E+03,1.342060E-01,3.093291E-01,7.075366E+02,2.147614E+03,4.995789E-02,1.893763E-01,3.724496E+02,1.087184E+03,2.629799E-02,9.586778E-02,8.247362E+02,4.987072E+03,5.823314E-02,4.397594E-01,2.751464E+02,1.665964E+03,1.942759E-02,1.958727E-01,4.171441E+03,1.720253E+04,2.945379E-01,1.516917E+00,3.127822E+03,1.282223E+04,2.208499E-01,1.130662E+00,2.529020E+03,9.086524E+03,1.785695E-01,8.012485E-01,3.668707E+03,1.366293E+04,2.590408E-01,1.204796E+00,4.318347E+03,6.516230E+03,2.823247E-01,5.746003E-01,1.902910E+03,4.767578E+03,1.244084E-01,4.204044E-01,4.285262E+03,1.057348E+04,2.801617E-01,9.323684E-01,1.021596E+04,1.631482E+04,6.678985E-01,1.438639E+00,3.946969E+03,9.433805E+03,2.580448E-01,8.318717E-01,9.949279E+03,2.463352E+04,6.504636E-01,2.172180E+00,9.988550E+03,1.647712E+04,6.530311E-01,1.452950E+00,4.971322E+03,1.028217E+04,3.250149E-01,9.066801E-01,4.978755E+03,6.818031E+03,3.255008E-01,6.012131E-01,4.291494E+03,1.597288E+04,3.030147E-01,1.408486E+00,2.619206E+03,5.559757E+03,1.712384E-01,4.902587E-01,2.616605E+03,6.805788E+03,1.710683E-01,6.001335E-01,1.835656E+03,2.496058E+03,1.200115E-01,2.201021E-01,8.416978E+02,1.861863E+03,5.502849E-02,1.641788E-01,1.833585E+03,4.200012E+03,1.198760E-01,3.703565E-01,4.414280E+03,6.320621E+03,2.885966E-01,5.573515E-01,1.973741E+03,3.340559E+03,1.290391E-01,2.945701E-01,4.193090E+03,9.396287E+03,2.741357E-01,8.285634E-01,4.197628E+03,6.272277E+03,2.744324E-01,5.530885E-01,2.019549E+03,3.947119E+03,1.320340E-01,3.480565E-01,2.021562E+03,2.600622E+03,1.321656E-01,2.293225E-01,2.304052E+03,5.856862E+03,1.626850E-01,5.164574E-01,1.009323E+03,1.981543E+03,6.598747E-02,1.747322E-01,1.008588E+03,2.460340E+03,6.593942E-02,2.169524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,3.368895E+02,1.686860E+03,2.378716E-02,1.487471E-01,1.854972E+03,3.483165E+03,1.309763E-01,3.071451E-01,6.938469E+02,2.103210E+03,4.899128E-02,1.854608E-01,3.654454E+02,1.080856E+03,2.580344E-02,9.530978E-02,8.073813E+02,4.949207E+03,5.700774E-02,4.364204E-01,2.675095E+02,1.655956E+03,1.888836E-02,1.946960E-01,4.099053E+03,1.711811E+04,2.894268E-01,1.509473E+00,3.074470E+03,1.270822E+04,2.170828E-01,1.120609E+00,2.492088E+03,9.030188E+03,1.759619E-01,7.962809E-01,3.613839E+03,1.356057E+04,2.551667E-01,1.195769E+00,4.289905E+03,6.598223E+03,2.804652E-01,5.818304E-01,1.888361E+03,5.080195E+03,1.234572E-01,4.479710E-01,4.256916E+03,1.021230E+04,2.783085E-01,9.005194E-01,1.014836E+04,1.649199E+04,6.634794E-01,1.454261E+00,3.916365E+03,9.686471E+03,2.560440E-01,8.541517E-01,9.889967E+03,2.402930E+04,6.465859E-01,2.118900E+00,9.933015E+03,1.679642E+04,6.494003E-01,1.481106E+00,4.945217E+03,9.982928E+03,3.233082E-01,8.802933E-01,4.952646E+03,6.916662E+03,3.237939E-01,6.099104E-01,4.225342E+03,1.597837E+04,2.983438E-01,1.408970E+00,2.604650E+03,5.839087E+03,1.702867E-01,5.148899E-01,2.602105E+03,6.955484E+03,1.701203E-01,6.133337E-01,1.811316E+03,2.568520E+03,1.184202E-01,2.264918E-01,8.289792E+02,1.972720E+03,5.419697E-02,1.739542E-01,1.809274E+03,4.085391E+03,1.182866E-01,3.602493E-01,4.352933E+03,6.494005E+03,2.845859E-01,5.726405E-01,1.939501E+03,3.529748E+03,1.268006E-01,3.112527E-01,4.142296E+03,9.266605E+03,2.708148E-01,8.171281E-01,4.146779E+03,6.489087E+03,2.711080E-01,5.722069E-01,1.997084E+03,3.876176E+03,1.305653E-01,3.418007E-01,1.999074E+03,2.679227E+03,1.306954E-01,2.362539E-01,2.256000E+03,5.929619E+03,1.592921E-01,5.228730E-01,9.991650E+02,2.111921E+03,6.532337E-02,1.862289E-01,9.984364E+02,2.542857E+03,6.527574E-02,2.242288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,3.294127E+02,1.679300E+03,2.325924E-02,1.480804E-01,1.815201E+03,3.465165E+03,1.281681E-01,3.055578E-01,6.816138E+02,2.060995E+03,4.812752E-02,1.817383E-01,3.592932E+02,1.075390E+03,2.536905E-02,9.482774E-02,7.919629E+02,4.914813E+03,5.591908E-02,4.333875E-01,2.607852E+02,1.647204E+03,1.841358E-02,1.936670E-01,4.033794E+03,1.704309E+04,2.848189E-01,1.502858E+00,3.026395E+03,1.260441E+04,2.136883E-01,1.111455E+00,2.458823E+03,8.979567E+03,1.736131E-01,7.918171E-01,3.564360E+03,1.346730E+04,2.516730E-01,1.187545E+00,4.264224E+03,6.676194E+03,2.787863E-01,5.887059E-01,1.875305E+03,5.331667E+03,1.226036E-01,4.701457E-01,4.231314E+03,9.848255E+03,2.766347E-01,8.684178E-01,1.008704E+04,1.665930E+04,6.594701E-01,1.469015E+00,3.888824E+03,9.922132E+03,2.542434E-01,8.749324E-01,9.835973E+03,2.342639E+04,6.430558E-01,2.065736E+00,9.882167E+03,1.709586E+04,6.460760E-01,1.507511E+00,4.921228E+03,9.688738E+03,3.217399E-01,8.543517E-01,4.928651E+03,7.009839E+03,3.222252E-01,6.181267E-01,4.167862E+03,1.598855E+04,2.942852E-01,1.409868E+00,2.591601E+03,6.093929E+03,1.694336E-01,5.373619E-01,2.589109E+03,7.084341E+03,1.692706E-01,6.246963E-01,1.790121E+03,2.639266E+03,1.170345E-01,2.327301E-01,8.179211E+02,2.076321E+03,5.347401E-02,1.830898E-01,1.788106E+03,3.970545E+03,1.169028E-01,3.501221E-01,4.299303E+03,6.663147E+03,2.810797E-01,5.875554E-01,1.909488E+03,3.715565E+03,1.248385E-01,3.276380E-01,4.097940E+03,9.132026E+03,2.679150E-01,8.052609E-01,4.102373E+03,6.697758E+03,2.682048E-01,5.906075E-01,1.977583E+03,3.804477E+03,1.292904E-01,3.354783E-01,1.979552E+03,2.755488E+03,1.294191E-01,2.429786E-01,2.214089E+03,6.002611E+03,1.563328E-01,5.293095E-01,9.904162E+02,2.232517E+03,6.475140E-02,1.968631E-01,9.896945E+02,2.616157E+03,6.470421E-02,2.306924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
