11:15:00,3.228730E+02,1.672752E+03,2.279748E-02,1.475031E-01,1.780412E+03,3.452879E+03,1.257117E-01,3.044744E-01,6.706479E+02,2.023249E+03,4.735324E-02,1.784098E-01,3.538613E+02,1.070608E+03,2.498551E-02,9.440611E-02,7.782116E+02,4.884812E+03,5.494812E-02,4.307421E-01,2.548364E+02,1.639500E+03,1.799354E-02,1.927612E-01,3.974841E+03,1.697589E+04,2.806564E-01,1.496932E+00,2.982984E+03,1.251444E+04,2.106232E-01,1.103521E+00,2.428796E+03,8.936752E+03,1.714929E-01,7.880417E-01,3.519650E+03,1.338729E+04,2.485161E-01,1.180489E+00,4.240762E+03,6.748631E+03,2.772524E-01,5.950934E-01,1.863450E+03,5.543300E+03,1.218285E-01,4.888074E-01,4.207916E+03,9.516059E+03,2.751050E-01,8.391248E-01,1.003076E+04,1.681356E+04,6.557905E-01,1.482618E+00,3.863783E+03,1.014789E+04,2.526062E-01,8.948399E-01,9.786325E+03,2.288409E+04,6.398100E-01,2.017917E+00,9.835105E+03,1.737041E+04,6.429991E-01,1.531721E+00,4.898948E+03,9.425524E+03,3.202832E-01,8.311415E-01,4.906361E+03,7.096095E+03,3.207679E-01,6.257327E-01,4.117499E+03,1.600141E+04,2.907292E-01,1.411002E+00,2.579743E+03,6.321981E+03,1.686584E-01,5.574715E-01,2.577300E+03,7.199887E+03,1.684986E-01,6.348851E-01,1.771700E+03,2.707345E+03,1.158301E-01,2.387334E-01,8.083203E+02,2.171485E+03,5.284634E-02,1.914812E-01,1.769711E+03,3.867377E+03,1.157001E-01,3.410248E-01,4.252534E+03,6.825845E+03,2.780220E-01,6.019021E-01,1.883250E+03,3.895071E+03,1.231231E-01,3.434669E-01,4.059313E+03,9.013608E+03,2.653896E-01,7.948188E-01,4.063698E+03,6.895515E+03,2.656763E-01,6.080456E-01,1.960691E+03,3.741228E+03,1.281860E-01,3.299010E-01,1.962639E+03,2.828455E+03,1.283133E-01,2.494128E-01,2.177541E+03,6.076029E+03,1.537523E-01,5.357835E-01,9.828833E+02,2.342173E+03,6.425891E-02,2.065325E-01,9.821683E+02,2.682746E+03,6.421216E-02,2.365642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:30:00,3.171185E+02,1.667037E+03,2.239117E-02,1.469991E-01,1.749792E+03,3.445392E+03,1.235496E-01,3.038142E-01,6.607810E+02,1.991056E+03,4.665656E-02,1.755711E-01,3.490395E+02,1.066393E+03,2.464505E-02,9.403437E-02,7.658932E+02,4.859798E+03,5.407834E-02,4.285363E-01,2.495458E+02,1.632688E+03,1.761998E-02,1.919603E-01,3.921414E+03,1.691537E+04,2.768840E-01,1.491596E+00,2.943657E+03,1.244048E+04,2.078463E-01,1.097000E+00,2.401610E+03,8.903202E+03,1.695733E-01,7.850832E-01,3.479126E+03,1.332337E+04,2.456548E-01,1.174853E+00,4.219083E+03,6.815401E+03,2.758351E-01,6.009812E-01,1.852560E+03,5.730807E+03,1.211166E-01,5.053418E-01,4.186291E+03,9.240293E+03,2.736911E-01,8.148079E-01,9.978526E+03,1.695492E+04,6.523757E-01,1.495083E+00,3.840768E+03,1.037388E+04,2.511016E-01,9.147678E-01,9.740224E+03,2.244423E+04,6.367960E-01,1.979129E+00,9.791097E+03,1.761864E+04,6.401220E-01,1.553610E+00,4.878052E+03,9.211670E+03,3.189171E-01,8.122839E-01,4.885451E+03,7.175403E+03,3.194008E-01,6.327261E-01,4.072941E+03,1.600750E+04,2.875830E-01,1.411539E+00,2.568835E+03,6.526242E+03,1.679452E-01,5.754832E-01,2.566437E+03,7.311161E+03,1.677884E-01,6.446973E-01,1.755647E+03,2.772368E+03,1.147806E-01,2.444671E-01,7.999652E+02,2.258982E+03,5.230010E-02,1.991968E-01,1.753683E+03,3.784174E+03,1.146522E-01,3.336880E-01,4.211631E+03,6.981284E+03,2.753479E-01,6.156087E-01,1.860247E+03,4.067739E+03,1.216192E-01,3.586927E-01,4.025584E+03,8.926055E+03,2.631845E-01,7.870984E-01,4.029924E+03,7.081046E+03,2.634683E-01,6.244058E-01,1.946028E+03,3.692964E+03,1.272274E-01,3.256451E-01,1.947957E+03,2.897777E+03,1.273535E-01,2.555256E-01,2.145596E+03,6.149969E+03,1.514967E-01,5.423034E-01,9.763818E+02,2.441721E+03,6.383385E-02,2.153107E-01,9.756733E+02,2.745776E+03,6.378753E-02,2.421222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,3.120260E+02,1.662028E+03,2.203160E-02,1.465574E-01,1.722681E+03,3.440882E+03,1.216354E-01,3.034165E-01,6.518715E+02,1.965008E+03,4.602747E-02,1.732741E-01,3.447379E+02,1.062664E+03,2.434132E-02,9.370562E-02,7.548133E+02,4.839499E+03,5.329601E-02,4.267464E-01,2.448173E+02,1.626648E+03,1.728611E-02,1.912502E-01,3.872842E+03,1.686067E+04,2.734544E-01,1.486771E+00,2.907919E+03,1.238147E+04,2.053229E-01,1.091797E+00,2.376923E+03,8.877876E+03,1.678302E-01,7.828500E-01,3.442289E+03,1.327421E+04,2.430538E-01,1.170519E+00,4.198850E+03,6.876644E+03,2.745123E-01,6.063816E-01,1.842454E+03,5.894455E+03,1.204559E-01,5.197723E-01,4.166103E+03,9.022929E+03,2.723713E-01,7.956408E-01,9.929578E+03,1.708354E+04,6.491756E-01,1.506424E+00,3.819404E+03,1.060392E+04,2.497049E-01,9.350521E-01,9.697045E+03,2.210715E+04,6.339730E-01,1.949406E+00,9.749585E+03,1.783993E+04,6.374080E-01,1.573123E+00,4.858292E+03,9.047222E+03,3.176252E-01,7.977829E-01,4.865675E+03,7.247974E+03,3.181079E-01,6.391254E-01,4.033116E+03,1.600660E+04,2.847711E-01,1.411460E+00,2.558693E+03,6.703955E+03,1.672822E-01,5.911539E-01,2.556336E+03,7.412908E+03,1.671280E-01,6.536693E-01,1.741623E+03,2.834037E+03,1.138637E-01,2.499050E-01,7.926759E+02,2.337526E+03,5.182354E-02,2.061228E-01,1.739681E+03,3.721271E+03,1.137368E-01,3.281412E-01,4.175762E+03,7.128521E+03,2.730028E-01,6.285921E-01,1.840024E+03,4.227507E+03,1.202970E-01,3.727810E-01,3.996058E+03,8.869306E+03,2.612541E-01,7.820943E-01,4.000356E+03,7.253210E+03,2.615351E-01,6.395872E-01,1.933272E+03,3.659865E+03,1.263934E-01,3.227265E-01,1.935184E+03,2.963176E+03,1.265184E-01,2.612925E-01,2.117605E+03,6.223580E+03,1.495203E-01,5.487945E-01,9.707569E+02,2.529885E+03,6.346611E-02,2.230850E-01,9.700546E+02,2.802958E+03,6.342019E-02,2.471645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,3.074977E+02,1.657499E+03,2.171186E-02,1.461581E-01,1.698558E+03,3.435082E+03,1.199321E-01,3.029051E-01,6.438047E+02,1.944504E+03,4.545789E-02,1.714661E-01,3.408849E+02,1.059168E+03,2.406927E-02,9.339733E-02,7.448155E+02,4.823031E+03,5.259008E-02,4.252942E-01,2.405741E+02,1.621286E+03,1.698651E-02,1.906198E-01,3.828582E+03,1.681054E+04,2.703292E-01,1.482352E+00,2.875367E+03,1.233452E+04,2.030245E-01,1.087657E+00,2.354458E+03,8.857900E+03,1.662440E-01,7.810885E-01,3.408731E+03,1.323544E+04,2.406844E-01,1.167099E+00,4.179813E+03,6.929809E+03,2.732677E-01,6.110697E-01,1.832993E+03,6.033989E+03,1.198373E-01,5.320764E-01,4.147105E+03,8.852234E+03,2.711293E-01,7.805889E-01,9.883346E+03,1.719954E+04,6.461530E-01,1.516654E+00,3.799407E+03,1.078963E+04,2.483975E-01,9.514283E-01,9.656319E+03,2.184787E+04,6.313104E-01,1.926543E+00,9.710156E+03,1.802906E+04,6.348302E-01,1.589800E+00,4.839490E+03,8.921698E+03,3.163960E-01,7.867142E-01,4.846854E+03,7.311859E+03,3.168774E-01,6.447588E-01,3.997165E+03,1.600295E+04,2.822327E-01,1.411138E+00,2.549182E+03,6.854064E+03,1.666603E-01,6.043905E-01,2.546862E+03,7.498833E+03,1.665087E-01,6.612462E-01,1.729353E+03,2.891292E+03,1.130616E-01,2.549537E-01,7.863069E+02,2.406523E+03,5.140714E-02,2.122069E-01,1.727433E+03,3.674175E+03,1.129361E-01,3.239883E-01,4.144263E+03,7.266679E+03,2.709435E-01,6.407748E-01,1.822217E+03,4.369846E+03,1.191329E-01,3.853324E-01,3.970179E+03,8.834333E+03,2.595622E-01,7.790104E-01,3.974437E+03,7.409650E+03,2.598406E-01,6.533820E-01,1.922162E+03,3.638145E+03,1.256670E-01,3.208111E-01,1.924056E+03,3.023793E+03,1.257909E-01,2.666377E-01,2.093037E+03,6.295313E+03,1.477856E-01,5.551199E-01,9.658826E+02,2.606145E+03,6.314744E-02,2.298095E-01,9.651862E+02,2.852130E+03,6.310191E-02,2.515005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,3.034450E+02,1.653635E+03,2.142570E-02,1.458173E-01,1.676952E+03,3.425985E+03,1.184066E-01,3.021030E-01,6.364665E+02,1.928567E+03,4.493975E-02,1.700608E-01,3.374144E+02,1.056259E+03,2.382422E-02,9.314074E-02,7.357479E+02,4.809744E+03,5.194983E-02,4.241226E-01,2.367435E+02,1.616519E+03,1.671603E-02,1.900593E-01,3.788058E+03,1.676527E+04,2.674680E-01,1.478360E+00,2.845577E+03,1.229671E+04,2.009211E-01,1.084322E+00,2.333926E+03,8.841393E+03,1.647943E-01,7.796329E-01,3.378026E+03,1.320405E+04,2.385163E-01,1.164331E+00,4.161743E+03,6.984273E+03,2.720863E-01,6.158723E-01,1.824052E+03,6.150349E+03,1.192528E-01,5.423370E-01,4.129070E+03,8.712343E+03,2.699502E-01,7.682533E-01,9.839299E+03,1.730647E+04,6.432733E-01,1.526082E+00,3.780504E+03,1.091238E+04,2.471617E-01,9.622524E-01,9.617600E+03,2.163438E+04,6.287791E-01,1.907716E+00,9.672422E+03,1.820423E+04,6.323632E-01,1.605247E+00,4.821477E+03,8.821540E+03,3.152183E-01,7.778823E-01,4.828818E+03,7.375100E+03,3.156983E-01,6.503354E-01,3.964327E+03,1.599708E+04,2.799140E-01,1.410620E+00,2.540186E+03,6.982115E+03,1.660722E-01,6.156820E-01,2.537901E+03,7.564632E+03,1.659228E-01,6.670483E-01,1.718532E+03,2.947429E+03,1.123541E-01,2.599039E-01,7.806998E+02,2.466048E+03,5.104056E-02,2.174558E-01,1.716633E+03,3.636980E+03,1.122300E-01,3.207084E-01,4.116361E+03,7.396156E+03,2.691193E-01,6.521921E-01,1.806395E+03,4.493180E+03,1.180984E-01,3.962080E-01,3.947301E+03,8.809686E+03,2.580665E-01,7.768370E-01,3.951522E+03,7.556522E+03,2.583424E-01,6.663332E-01,1.912412E+03,3.623090E+03,1.250296E-01,3.194836E-01,1.914291E+03,3.082428E+03,1.251524E-01,2.718081E-01,2.071336E+03,6.364056E+03,1.462533E-01,5.611816E-01,9.616326E+02,2.672478E+03,6.286958E-02,2.356587E-01,9.609419E+02,2.891752E+03,6.282442E-02,2.549943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,2.998198E+02,1.651094E+03,2.116974E-02,1.455932E-01,1.657609E+03,3.412375E+03,1.170408E-01,3.009028E-01,6.298117E+02,1.915976E+03,4.446987E-02,1.689505E-01,3.342926E+02,1.055014E+03,2.360380E-02,9.303097E-02,7.275451E+02,4.799484E+03,5.137065E-02,4.232179E-01,2.332914E+02,1.612277E+03,1.647228E-02,1.895605E-01,3.751115E+03,1.672740E+04,2.648595E-01,1.475020E+00,2.818430E+03,1.226470E+04,1.990042E-01,1.081500E+00,2.315236E+03,8.828156E+03,1.634747E-01,7.784657E-01,3.350047E+03,1.317953E+04,2.365408E-01,1.162169E+00,4.144587E+03,7.062158E+03,2.709647E-01,6.227402E-01,1.815597E+03,6.222350E+03,1.187000E-01,5.486861E-01,4.111944E+03,8.587027E+03,2.688306E-01,7.572030E-01,9.797353E+03,1.740444E+04,6.405310E-01,1.534721E+00,3.762636E+03,1.098199E+04,2.459935E-01,9.683909E-01,9.580818E+03,2.143418E+04,6.263743E-01,1.890063E+00,9.636354E+03,1.840742E+04,6.300052E-01,1.623164E+00,4.804239E+03,8.733020E+03,3.140914E-01,7.700766E-01,4.811556E+03,7.455804E+03,3.145697E-01,6.574518E-01,3.934200E+03,1.599035E+04,2.777868E-01,1.410027E+00,2.531663E+03,7.096348E+03,1.655150E-01,6.257551E-01,2.529410E+03,7.606907E+03,1.653677E-01,6.707761E-01,1.709083E+03,3.010531E+03,1.117364E-01,2.654683E-01,7.758078E+02,2.515886E+03,5.072074E-02,2.218505E-01,1.707204E+03,3.603833E+03,1.116135E-01,3.177855E-01,4.091918E+03,7.516273E+03,2.675213E-01,6.627840E-01,1.792495E+03,4.595590E+03,1.171897E-01,4.052385E-01,3.927303E+03,8.784038E+03,2.567591E-01,7.745754E-01,3.931490E+03,7.708893E+03,2.570328E-01,6.797692E-01,1.903941E+03,3.609933E+03,1.244758E-01,3.183234E-01,1.905805E+03,3.145634E+03,1.245976E-01,2.773816E-01,2.052286E+03,6.429504E+03,1.449082E-01,5.669529E-01,9.579521E+02,2.731684E+03,6.262896E-02,2.408795E-01,9.572667E+02,2.920721E+03,6.258415E-02,2.575488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,2.965712E+02,1.650778E+03,2.094036E-02,1.455654E-01,1.640257E+03,3.394476E+03,1.158156E-01,2.993245E-01,6.237752E+02,1.905656E+03,4.404364E-02,1.680405E-01,3.314813E+02,1.056878E+03,2.340530E-02,9.319538E-02,7.201204E+02,4.792822E+03,5.084641E-02,4.226304E-01,2.301766E+02,1.608499E+03,1.625236E-02,1.891163E-01,3.717427E+03,1.670052E+04,2.624808E-01,1.472650E+00,2.793685E+03,1.223693E+04,1.972570E-01,1.079051E+00,2.298220E+03,8.820253E+03,1.622732E-01,7.777688E-01,3.324549E+03,1.316491E+04,2.347404E-01,1.160880E+00,4.128243E+03,7.193534E+03,2.698961E-01,6.343249E-01,1.807569E+03,6.223954E+03,1.181752E-01,5.488275E-01,4.095628E+03,8.471887E+03,2.677638E-01,7.470499E-01,9.757281E+03,1.749353E+04,6.379112E-01,1.542577E+00,3.745680E+03,1.103776E+04,2.448849E-01,9.733086E-01,9.545771E+03,2.123748E+04,6.240831E-01,1.872718E+00,9.601792E+03,1.869529E+04,6.277456E-01,1.648549E+00,4.787710E+03,8.652118E+03,3.130107E-01,7.629427E-01,4.795001E+03,7.578415E+03,3.134874E-01,6.682637E-01,3.906376E+03,1.598695E+04,2.758222E-01,1.409727E+00,2.523560E+03,7.207295E+03,1.649852E-01,6.355383E-01,2.521336E+03,7.626002E+03,1.648398E-01,6.724599E-01,1.700828E+03,3.091659E+03,1.111966E-01,2.726221E-01,7.715363E+02,2.555910E+03,5.044147E-02,2.253798E-01,1.698966E+03,3.573229E+03,1.110749E-01,3.150868E-01,4.070492E+03,7.626493E+03,2.661204E-01,6.725032E-01,1.780277E+03,4.679254E+03,1.163909E-01,4.126161E-01,3.909812E+03,8.754365E+03,2.556156E-01,7.719588E-01,3.913966E+03,7.887356E+03,2.558871E-01,6.955060E-01,1.896572E+03,3.597437E+03,1.239940E-01,3.172216E-01,1.898422E+03,3.222328E+03,1.241150E-01,2.841445E-01,2.035556E+03,6.492531E+03,1.437270E-01,5.725105E-01,9.547630E+02,2.787522E+03,6.242046E-02,2.458034E-01,9.540826E+02,2.939267E+03,6.237598E-02,2.591842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,2.936516E+02,1.653755E+03,2.073421E-02,1.458279E-01,1.624646E+03,3.375255E+03,1.147133E-01,2.976296E-01,6.182892E+02,1.897192E+03,4.365629E-02,1.672942E-01,3.289435E+02,1.063536E+03,2.322611E-02,9.378247E-02,7.133863E+02,4.790596E+03,5.037092E-02,4.224342E-01,2.273593E+02,1.605144E+03,1.605343E-02,1.887218E-01,3.686648E+03,1.668878E+04,2.603076E-01,1.471615E+00,2.771086E+03,1.221233E+04,1.956614E-01,1.076882E+00,2.282702E+03,8.820610E+03,1.611775E-01,7.778002E-01,3.301270E+03,1.316456E+04,2.330968E-01,1.160849E+00,4.112604E+03,7.413238E+03,2.688736E-01,6.536984E-01,1.799911E+03,6.171969E+03,1.176745E-01,5.442434E-01,4.080013E+03,8.366282E+03,2.667430E-01,7.377377E-01,9.718836E+03,1.757376E+04,6.353977E-01,1.549652E+00,3.729507E+03,1.108526E+04,2.438275E-01,9.774968E-01,9.512238E+03,2.104235E+04,6.218908E-01,1.855512E+00,9.568550E+03,1.913209E+04,6.255723E-01,1.687065E+00,4.771806E+03,8.578031E+03,3.119710E-01,7.564096E-01,4.779071E+03,7.770814E+03,3.124459E-01,6.852294E-01,3.880481E+03,1.599251E+04,2.739938E-01,1.410218E+00,2.515823E+03,7.330727E+03,1.644794E-01,6.464226E-01,2.513625E+03,7.625965E+03,1.643357E-01,6.724566E-01,1.693594E+03,3.203060E+03,1.107237E-01,2.824454E-01,7.677963E+02,2.587435E+03,5.019696E-02,2.281597E-01,1.691749E+03,3.545030E+03,1.106031E-01,3.126003E-01,4.051649E+03,7.726214E+03,2.648886E-01,6.812966E-01,1.769502E+03,4.746956E+03,1.156865E-01,4.185859E-01,3.894466E+03,8.720361E+03,2.546123E-01,7.689603E-01,3.898590E+03,8.114238E+03,2.548819E-01,7.155125E-01,1.890144E+03,3.585493E+03,1.235738E-01,3.161683E-01,1.891981E+03,3.322228E+03,1.236939E-01,2.929536E-01,2.020837E+03,6.554508E+03,1.426877E-01,5.779757E-01,9.519933E+02,2.845576E+03,6.223938E-02,2.509225E-01,9.513175E+02,2.948953E+03,6.219520E-02,2.600383E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,2.910213E+02,1.660564E+03,2.054849E-02,1.464283E-01,1.610566E+03,3.355597E+03,1.137192E-01,2.958962E-01,6.132974E+02,1.890111E+03,4.330383E-02,1.666697E-01,3.266486E+02,1.075852E+03,2.306407E-02,9.486851E-02,7.072697E+02,4.793090E+03,4.993904E-02,4.226541E-01,2.248059E+02,1.602182E+03,1.587314E-02,1.883736E-01,3.658493E+03,1.669372E+04,2.583196E-01,1.472050E+00,2.750423E+03,1.219014E+04,1.942024E-01,1.074925E+00,2.268533E+03,8.830525E+03,1.601770E-01,7.786746E-01,3.279994E+03,1.318034E+04,2.315945E-01,1.162240E+00,4.097589E+03,7.741580E+03,2.678920E-01,6.826515E-01,1.792578E+03,6.067594E+03,1.171951E-01,5.350397E-01,4.065022E+03,8.269578E+03,2.657628E-01,7.292103E-01,9.681837E+03,1.764417E+04,6.329788E-01,1.555861E+00,3.714020E+03,1.112474E+04,2.428151E-01,9.809779E-01,9.480056E+03,2.084724E+04,6.197867E-01,1.838307E+00,9.536494E+03,1.975321E+04,6.234766E-01,1.741835E+00,4.756470E+03,8.509874E+03,3.109683E-01,7.503996E-01,4.763707E+03,8.048549E+03,3.114415E-01,7.097200E-01,3.856218E+03,1.601073E+04,2.722806E-01,1.411824E+00,2.508413E+03,7.466998E+03,1.639949E-01,6.584390E-01,2.506239E+03,7.604550E+03,1.638528E-01,6.705683E-01,1.687250E+03,3.351475E+03,1.103090E-01,2.955326E-01,7.645190E+02,2.609362E+03,4.998269E-02,2.300932E-01,1.685421E+03,3.519003E+03,1.101894E-01,3.103052E-01,4.035066E+03,7.814503E+03,2.638044E-01,6.890818E-01,1.759991E+03,4.797796E+03,1.150646E-01,4.230691E-01,3.880990E+03,8.681570E+03,2.537312E-01,7.655398E-01,3.885086E+03,8.401145E+03,2.539990E-01,7.408119E-01,1.884532E+03,3.573886E+03,1.232068E-01,3.151448E-01,1.886357E+03,3.450428E+03,1.233262E-01,3.042583E-01,2.007876E+03,6.616119E+03,1.417725E-01,5.834085E-01,9.495856E+02,2.905752E+03,6.208197E-02,2.562288E-01,9.489143E+02,2.948949E+03,6.203808E-02,2.600379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,2.886315E+02,1.671003E+03,2.037975E-02,1.473488E-01,1.597759E+03,3.335834E+03,1.128149E-01,2.941534E-01,6.087178E+02,1.884034E+03,4.298047E-02,1.661339E-01,3.245567E+02,1.093552E+03,2.291636E-02,9.642928E-02,7.016678E+02,4.799860E+03,4.954350E-02,4.232510E-01,2.224716E+02,1.599594E+03,1.570832E-02,1.880693E-01,3.632509E+03,1.671390E+04,2.564849E-01,1.473830E+00,2.731365E+03,1.216967E+04,1.928567E-01,1.073120E+00,2.255490E+03,8.848795E+03,1.592561E-01,7.802856E-01,3.260384E+03,1.321043E+04,2.302098E-01,1.164894E+00,4.083049E+03,8.177519E+03,2.669414E-01,7.210926E-01,1.785492E+03,5.931806E+03,1.167318E-01,5.230659E-01,4.050503E+03,8.181294E+03,2.648137E-01,7.214255E-01,9.645915E+03,1.770469E+04,6.306302E-01,1.561197E+00,3.699036E+03,1.113749E+04,2.418354E-01,9.821026E-01,9.448899E+03,2.065120E+04,6.177498E-01,1.821020E+00,9.505328E+03,2.055322E+04,6.214390E-01,1.812380E+00,4.741571E+03,8.447200E+03,3.099942E-01,7.448730E-01,4.748779E+03,8.409622E+03,3.104655E-01,7.415594E-01,3.833202E+03,1.604221E+04,2.706555E-01,1.414600E+00,2.501262E+03,7.611543E+03,1.635274E-01,6.711849E-01,2.499110E+03,7.561507E+03,1.633867E-01,6.667727E-01,1.681597E+03,3.535739E+03,1.099394E-01,3.117810E-01,7.616003E+02,2.621389E+03,4.979188E-02,2.311537E-01,1.679782E+03,3.494848E+03,1.098207E-01,3.081752E-01,4.020214E+03,7.890891E+03,2.628334E-01,6.958178E-01,1.751441E+03,4.831569E+03,1.145057E-01,4.260471E-01,3.868950E+03,8.637533E+03,2.529441E-01,7.616565E-01,3.873019E+03,8.744735E+03,2.532101E-01,7.711097E-01,1.879548E+03,3.562384E+03,1.228810E-01,3.141305E-01,1.881362E+03,3.605587E+03,1.229996E-01,3.179402E-01,1.996317E+03,6.676975E+03,1.409564E-01,5.887748E-01,9.474647E+02,2.966324E+03,6.194331E-02,2.615701E-01,9.467975E+02,2.939055E+03,6.189969E-02,2.591655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,2.864544E+02,1.684333E+03,2.022603E-02,1.485243E-01,1.586078E+03,3.315904E+03,1.119901E-01,2.923960E-01,6.045108E+02,1.878644E+03,4.268342E-02,1.656586E-01,3.226458E+02,1.115512E+03,2.278144E-02,9.836573E-02,6.965293E+02,4.809953E+03,4.918068E-02,4.241411E-01,2.203329E+02,1.597364E+03,1.555731E-02,1.878071E-01,3.608514E+03,1.674568E+04,2.547906E-01,1.476632E+00,2.713774E+03,1.215043E+04,1.916147E-01,1.071424E+00,2.243476E+03,8.872554E+03,1.584078E-01,7.823807E-01,3.242298E+03,1.325047E+04,2.289328E-01,1.168425E+00,4.068938E+03,8.702866E+03,2.660189E-01,7.674176E-01,1.778627E+03,5.807254E+03,1.162830E-01,5.120829E-01,4.036414E+03,8.101282E+03,2.638925E-01,7.143700E-01,9.610973E+03,1.775506E+04,6.283459E-01,1.565639E+00,3.684497E+03,1.110528E+04,2.408849E-01,9.792620E-01,9.418679E+03,2.045353E+04,6.157741E-01,1.803590E+00,9.474983E+03,2.149442E+04,6.194551E-01,1.895375E+00,4.727076E+03,8.389376E+03,3.090466E-01,7.397741E-01,4.734255E+03,8.837981E+03,3.095159E-01,7.793321E-01,3.811231E+03,1.608479E+04,2.691041E-01,1.418355E+00,2.494347E+03,7.755986E+03,1.630753E-01,6.839219E-01,2.492215E+03,7.496697E+03,1.629359E-01,6.610578E-01,1.676571E+03,3.748364E+03,1.096108E-01,3.305303E-01,7.590076E+02,2.623478E+03,4.962237E-02,2.313380E-01,1.674771E+03,3.472224E+03,1.094931E-01,3.061802E-01,4.006957E+03,7.954897E+03,2.619667E-01,7.014618E-01,1.743779E+03,4.848394E+03,1.140047E-01,4.275307E-01,3.858231E+03,8.587697E+03,2.522433E-01,7.572620E-01,3.862275E+03,9.129980E+03,2.525076E-01,8.050805E-01,1.875141E+03,3.550543E+03,1.225929E-01,3.130864E-01,1.876944E+03,3.781272E+03,1.227108E-01,3.334321E-01,1.986006E+03,6.735707E+03,1.402283E-01,5.939538E-01,9.455990E+02,3.024277E+03,6.182134E-02,2.666804E-01,9.449358E+02,2.919258E+03,6.177798E-02,2.574198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,2.844706E+02,1.699535E+03,2.008595E-02,1.498647E-01,1.575421E+03,3.295584E+03,1.112376E-01,2.906042E-01,6.006503E+02,1.873752E+03,4.241084E-02,1.652273E-01,3.209010E+02,1.140181E+03,2.265824E-02,1.005410E-01,6.918199E+02,4.822171E+03,4.884816E-02,4.252184E-01,2.183742E+02,1.595467E+03,1.541901E-02,1.875841E-01,3.586393E+03,1.678439E+04,2.532287E-01,1.480046E+00,2.697566E+03,1.213201E+04,1.904703E-01,1.069799E+00,2.232426E+03,8.898224E+03,1.576276E-01,7.846443E-01,3.225646E+03,1.329503E+04,2.277570E-01,1.172354E+00,4.055246E+03,9.288912E+03,2.651237E-01,8.190951E-01,1.771973E+03,5.728775E+03,1.158480E-01,5.051627E-01,4.022742E+03,8.028029E+03,2.629987E-01,7.079105E-01,9.576999E+03,1.779497E+04,6.261247E-01,1.569158E+00,3.670387E+03,1.104003E+04,2.399624E-01,9.735088E-01,9.389376E+03,2.025256E+04,6.138583E-01,1.785868E+00,9.445460E+03,2.252097E+04,6.175249E-01,1.985896E+00,4.712984E+03,8.335203E+03,3.081253E-01,7.349972E-01,4.720134E+03,9.309528E+03,3.085927E-01,8.209130E-01,3.790187E+03,1.613441E+04,2.676183E-01,1.422730E+00,2.487659E+03,7.883886E+03,1.626380E-01,6.952000E-01,2.485545E+03,7.406010E+03,1.624998E-01,6.530610E-01,1.672121E+03,3.978545E+03,1.093199E-01,3.508276E-01,7.567126E+02,2.614171E+03,4.947233E-02,2.305173E-01,1.670334E+03,3.450313E+03,1.092030E-01,3.042482E-01,3.995178E+03,8.006116E+03,2.611966E-01,7.059783E-01,1.736942E+03,4.847238E+03,1.135577E-01,4.274288E-01,3.848733E+03,8.530731E+03,2.516223E-01,7.522388E-01,3.852753E+03,9.536278E+03,2.518851E-01,8.409077E-01,1.871260E+03,3.537805E+03,1.223392E-01,3.119632E-01,1.873053E+03,3.968532E+03,1.224564E-01,3.499446E-01,1.976823E+03,6.790427E+03,1.395799E-01,5.987790E-01,9.439629E+02,3.073728E+03,6.171437E-02,2.710409E-01,9.433034E+02,2.888028E+03,6.167125E-02,2.546659E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,2.826622E+02,1.715784E+03,1.995827E-02,1.512976E-01,1.565695E+03,3.275217E+03,1.105509E-01,2.888082E-01,5.971097E+02,1.869201E+03,4.216084E-02,1.648259E-01,3.193079E+02,1.166337E+03,2.254575E-02,1.028475E-01,6.875053E+02,4.835449E+03,4.854351E-02,4.263892E-01,2.165802E+02,1.593874E+03,1.529234E-02,1.873968E-01,3.566014E+03,1.682509E+04,2.517898E-01,1.483634E+00,2.682641E+03,1.211282E+04,1.894165E-01,1.068107E+00,2.222271E+03,8.924910E+03,1.569105E-01,7.869975E-01,3.210326E+03,1.334018E+04,2.266753E-01,1.176335E+00,4.041956E+03,9.910815E+03,2.642548E-01,8.739344E-01,1.765521E+03,5.707754E+03,1.154262E-01,5.033090E-01,4.009471E+03,7.957116E+03,2.621311E-01,7.016575E-01,9.543962E+03,1.781591E+04,6.239648E-01,1.571004E+00,3.656684E+03,1.091758E+04,2.390665E-01,9.627107E-01,9.360956E+03,2.004080E+04,6.120002E-01,1.767196E+00,9.416739E+03,2.358713E+04,6.156472E-01,2.079910E+00,4.699288E+03,8.278573E+03,3.072298E-01,7.300035E-01,4.706408E+03,9.801865E+03,3.076954E-01,8.643272E-01,3.769970E+03,1.618768E+04,2.661908E-01,1.427428E+00,2.481186E+03,7.986091E+03,1.622149E-01,7.042124E-01,2.479089E+03,7.290570E+03,1.620778E-01,6.428815E-01,1.668184E+03,4.217324E+03,1.090625E-01,3.718831E-01,7.546822E+02,2.594118E+03,4.933958E-02,2.287490E-01,1.666409E+03,3.426908E+03,1.089465E-01,3.021843E-01,3.984718E+03,8.041068E+03,2.605127E-01,7.090604E-01,1.730845E+03,4.828440E+03,1.131591E-01,4.257712E-01,3.840323E+03,8.463504E+03,2.510725E-01,7.463107E-01,3.844321E+03,9.948031E+03,2.513339E-01,8.772161E-01,1.867845E+03,3.521575E+03,1.221159E-01,3.105320E-01,1.869629E+03,4.159451E+03,1.222325E-01,3.667799E-01,1.968646E+03,6.839548E+03,1.390026E-01,6.031105E-01,9.425287E+02,3.111571E+03,6.162060E-02,2.743779E-01,9.418726E+02,2.845828E+03,6.157771E-02,2.509447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,2.810132E+02,1.732075E+03,1.984184E-02,1.527341E-01,1.556814E+03,3.254482E+03,1.099238E-01,2.869798E-01,5.938637E+02,1.864848E+03,4.193165E-02,1.644421E-01,3.178532E+02,1.192405E+03,2.244304E-02,1.051462E-01,6.835535E+02,4.848747E+03,4.826448E-02,4.275619E-01,2.149371E+02,1.592549E+03,1.517632E-02,1.872410E-01,3.547249E+03,1.686402E+04,2.504649E-01,1.487067E+00,2.668905E+03,1.209364E+04,1.884466E-01,1.066415E+00,2.212942E+03,8.950043E+03,1.562519E-01,7.892136E-01,3.196238E+03,1.338194E+04,2.256806E-01,1.180018E+00,4.029052E+03,1.053597E+04,2.634112E-01,9.290606E-01,1.759262E+03,5.714708E+03,1.150169E-01,5.039223E-01,3.996586E+03,7.888582E+03,2.612887E-01,6.956141E-01,9.511829E+03,1.782033E+04,6.218640E-01,1.571394E+00,3.643368E+03,1.069661E+04,2.381960E-01,9.432259E-01,9.333383E+03,1.981856E+04,6.101976E-01,1.747598E+00,9.388798E+03,2.463308E+04,6.138205E-01,2.172142E+00,4.685976E+03,8.220200E+03,3.063595E-01,7.248562E-01,4.693067E+03,1.028977E+04,3.068231E-01,9.073508E-01,3.750497E+03,1.623473E+04,2.648158E-01,1.431577E+00,2.474921E+03,8.054130E+03,1.618053E-01,7.102122E-01,2.472839E+03,7.150486E+03,1.616692E-01,6.305289E-01,1.664702E+03,4.452962E+03,1.088348E-01,3.926616E-01,7.528865E+02,2.563541E+03,4.922218E-02,2.260527E-01,1.662939E+03,3.401976E+03,1.087195E-01,2.999858E-01,3.975434E+03,8.060648E+03,2.599057E-01,7.107869E-01,1.725409E+03,4.792367E+03,1.128038E-01,4.225903E-01,3.832881E+03,8.385811E+03,2.505859E-01,7.394598E-01,3.836858E+03,1.034342E+04,2.508460E-01,9.120817E-01,1.864842E+03,3.502076E+03,1.219195E-01,3.088126E-01,1.866616E+03,4.344997E+03,1.220356E-01,3.831412E-01,1.961366E+03,6.880867E+03,1.384885E-01,6.067540E-01,9.412718E+02,3.135024E+03,6.153843E-02,2.764460E-01,9.406190E+02,2.792788E+03,6.149575E-02,2.462677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,2.795091E+02,1.747715E+03,1.973563E-02,1.541133E-01,1.548703E+03,3.233445E+03,1.093511E-01,2.851248E-01,5.908885E+02,1.860673E+03,4.172157E-02,1.640739E-01,3.165249E+02,1.217323E+03,2.234926E-02,1.073434E-01,6.799346E+02,4.861336E+03,4.800896E-02,4.286720E-01,2.134321E+02,1.591450E+03,1.507006E-02,1.871118E-01,3.529975E+03,1.689848E+04,2.492452E-01,1.490105E+00,2.656266E+03,1.207457E+04,1.875541E-01,1.064734E+00,2.204376E+03,8.971876E+03,1.556470E-01,7.911389E-01,3.183286E+03,1.341776E+04,2.247661E-01,1.183176E+00,4.016520E+03,1.113984E+04,2.625919E-01,9.823100E-01,1.753186E+03,5.722036E+03,1.146197E-01,5.045684E-01,3.984072E+03,7.820920E+03,2.604705E-01,6.896477E-01,9.480572E+03,1.780871E+04,6.198205E-01,1.570369E+00,3.630422E+03,1.044651E+04,2.373496E-01,9.211723E-01,9.306622E+03,1.958472E+04,6.084480E-01,1.726978E+00,9.361616E+03,2.561616E+04,6.120434E-01,2.258829E+00,4.673038E+03,8.159404E+03,3.055137E-01,7.194952E-01,4.680100E+03,1.075446E+04,3.059754E-01,9.483273E-01,3.731701E+03,1.626302E+04,2.634887E-01,1.434071E+00,2.468855E+03,8.080102E+03,1.614087E-01,7.125024E-01,2.466787E+03,6.985388E+03,1.612735E-01,6.159706E-01,1.661623E+03,4.676794E+03,1.086335E-01,4.123991E-01,7.512985E+02,2.521379E+03,4.911836E-02,2.223349E-01,1.659870E+03,3.374897E+03,1.085189E-01,2.975980E-01,3.967194E+03,8.064926E+03,2.593671E-01,7.111641E-01,1.720565E+03,4.740376E+03,1.124870E-01,4.180057E-01,3.826295E+03,8.296936E+03,2.501554E-01,7.316228E-01,3.830253E+03,1.070731E+04,2.504141E-01,9.441691E-01,1.862200E+03,3.479031E+03,1.217468E-01,3.067806E-01,1.863967E+03,4.518414E+03,1.218623E-01,3.984332E-01,1.954885E+03,6.912735E+03,1.380309E-01,6.095641E-01,9.401704E+02,3.141384E+03,6.146643E-02,2.770069E-01,9.395207E+02,2.728732E+03,6.142395E-02,2.406192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,2.781368E+02,1.741973E+03,1.963874E-02,1.536069E-01,1.541293E+03,3.200515E+03,1.088279E-01,2.822210E-01,5.881620E+02,1.856598E+03,4.152906E-02,1.637146E-01,3.153121E+02,1.240376E+03,2.226362E-02,1.093762E-01,6.766210E+02,4.851334E+03,4.777499E-02,4.277900E-01,2.120537E+02,1.590533E+03,1.497273E-02,1.870039E-01,3.514075E+03,1.692673E+04,2.481225E-01,1.492597E+00,2.644639E+03,1.205560E+04,1.867332E-01,1.063061E+00,2.196510E+03,8.957526E+03,1.550916E-01,7.898735E-01,3.171383E+03,1.344647E+04,2.239256E-01,1.185708E+00,4.004346E+03,1.170489E+04,2.617960E-01,1.032136E+00,1.747287E+03,5.668760E+03,1.142340E-01,4.998705E-01,3.971916E+03,7.753319E+03,2.596758E-01,6.836867E-01,9.450161E+03,1.778079E+04,6.178323E-01,1.567907E+00,3.617829E+03,1.023337E+04,2.365263E-01,9.023769E-01,9.280641E+03,1.933873E+04,6.067494E-01,1.705287E+00,9.335169E+03,2.650827E+04,6.103143E-01,2.337496E+00,4.660463E+03,8.095264E+03,3.046916E-01,7.138393E-01,4.667496E+03,1.118285E+04,3.051514E-01,9.861023E-01,3.713528E+03,1.627025E+04,2.622055E-01,1.434709E+00,2.462980E+03,8.057650E+03,1.610246E-01,7.105226E-01,2.460924E+03,6.794807E+03,1.608902E-01,5.991652E-01,1.658900E+03,4.882785E+03,1.084555E-01,4.305634E-01,7.498943E+02,2.464702E+03,4.902656E-02,2.173371E-01,1.657157E+03,3.345173E+03,1.083416E-01,2.949769E-01,3.959883E+03,8.053691E+03,2.588891E-01,7.101734E-01,1.716248E+03,4.675637E+03,1.122048E-01,4.122970E-01,3.820468E+03,8.196685E+03,2.497744E-01,7.227827E-01,3.824408E+03,1.103004E+04,2.500320E-01,9.726277E-01,1.859877E+03,3.451879E+03,1.215950E-01,3.043863E-01,1.861636E+03,4.675174E+03,1.217100E-01,4.122562E-01,1.949116E+03,6.933927E+03,1.376236E-01,6.114328E-01,9.392054E+02,3.128477E+03,6.140334E-02,2.758687E-01,9.385585E+02,2.653496E+03,6.136104E-02,2.339849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,2.768847E+02,1.725665E+03,1.955033E-02,1.521689E-01,1.534522E+03,3.162940E+03,1.083498E-01,2.789076E-01,5.856640E+02,1.852548E+03,4.135268E-02,1.633574E-01,3.142046E+02,1.260658E+03,2.218542E-02,1.111647E-01,6.735873E+02,4.830241E+03,4.756079E-02,4.259300E-01,2.107911E+02,1.589745E+03,1.488358E-02,1.869114E-01,3.499444E+03,1.694672E+04,2.470894E-01,1.494360E+00,2.633944E+03,1.203782E+04,1.859781E-01,1.061493E+00,2.189290E+03,8.915347E+03,1.545818E-01,7.861542E-01,3.160443E+03,1.346645E+04,2.231532E-01,1.187470E+00,3.992517E+03,1.220949E+04,2.610226E-01,1.076631E+00,1.741557E+03,5.533088E+03,1.138594E-01,4.879070E-01,3.960103E+03,7.686033E+03,2.589035E-01,6.777534E-01,9.420568E+03,1.774074E+04,6.158976E-01,1.564376E+00,3.605576E+03,1.005803E+04,2.357252E-01,8.869154E-01,9.255409E+03,1.908271E+04,6.050998E-01,1.682711E+00,9.309436E+03,2.727335E+04,6.086320E-01,2.404960E+00,4.648240E+03,8.029922E+03,3.038925E-01,7.080775E-01,4.655245E+03,1.156025E+04,3.043504E-01,1.019382E+00,3.695932E+03,1.626644E+04,2.609631E-01,1.434373E+00,2.457288E+03,7.984843E+03,1.606525E-01,7.041025E-01,2.455244E+03,6.579122E+03,1.605189E-01,5.801462E-01,1.656493E+03,5.063172E+03,1.082981E-01,4.464699E-01,7.486527E+02,2.390554E+03,4.894539E-02,2.107987E-01,1.654760E+03,3.313156E+03,1.081848E-01,2.921537E-01,3.953395E+03,8.028738E+03,2.584649E-01,7.079731E-01,1.712400E+03,4.601350E+03,1.119532E-01,4.057464E-01,3.815313E+03,8.085856E+03,2.494374E-01,7.130098E-01,3.819237E+03,1.129792E+04,2.496939E-01,9.962493E-01,1.857834E+03,3.421507E+03,1.214614E-01,3.017081E-01,1.859586E+03,4.809840E+03,1.215759E-01,4.241311E-01,1.943983E+03,6.943005E+03,1.372611E-01,6.122333E-01,9.383599E+02,3.095669E+03,6.134806E-02,2.729757E-01,9.377155E+02,2.567240E+03,6.130593E-02,2.263789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,2.757419E+02,1.723317E+03,1.946964E-02,1.519619E-01,1.528334E+03,3.136221E+03,1.079129E-01,2.765516E-01,5.833754E+02,1.848496E+03,4.119108E-02,1.630002E-01,3.131933E+02,1.277984E+03,2.211401E-02,1.126925E-01,6.708102E+02,4.824405E+03,4.736470E-02,4.254154E-01,2.096348E+02,1.589046E+03,1.480193E-02,1.868292E-01,3.485981E+03,1.695757E+04,2.461388E-01,1.495316E+00,2.624109E+03,1.202017E+04,1.852836E-01,1.059937E+00,2.182663E+03,8.894209E+03,1.541139E-01,7.842902E-01,3.150391E+03,1.347805E+04,2.224434E-01,1.188493E+00,3.981021E+03,1.201536E+04,2.602710E-01,1.059513E+00,1.735989E+03,5.338389E+03,1.134955E-01,4.707384E-01,3.948624E+03,7.616860E+03,2.581530E-01,6.716538E-01,9.391769E+03,1.768511E+04,6.140147E-01,1.559471E+00,3.593647E+03,9.960170E+03,2.349453E-01,8.782865E-01,9.230897E+03,1.881601E+04,6.034972E-01,1.659193E+00,9.284394E+03,2.790514E+04,6.069948E-01,2.460671E+00,4.636359E+03,7.960503E+03,3.031157E-01,7.019561E-01,4.643336E+03,1.188124E+04,3.035718E-01,1.047687E+00,3.678875E+03,1.616614E+04,2.597587E-01,1.425528E+00,2.451773E+03,7.855782E+03,1.602919E-01,6.927218E-01,2.449740E+03,6.337900E+03,1.601590E-01,5.588752E-01,1.654364E+03,5.215756E+03,1.081590E-01,4.599247E-01,7.475548E+02,2.296641E+03,4.887361E-02,2.025175E-01,1.652640E+03,3.277673E+03,1.080462E-01,2.890248E-01,3.947640E+03,7.988554E+03,2.580886E-01,7.044296E-01,1.708972E+03,4.519549E+03,1.117291E-01,3.985332E-01,3.810753E+03,7.963833E+03,2.491393E-01,7.022497E-01,3.814661E+03,1.150945E+04,2.493948E-01,1.014901E+00,1.856037E+03,3.386613E+03,1.213439E-01,2.986311E-01,1.857783E+03,4.920507E+03,1.214580E-01,4.338897E-01,1.939414E+03,6.939604E+03,1.369385E-01,6.119334E-01,9.376190E+02,3.040650E+03,6.129962E-02,2.681241E-01,9.369770E+02,2.469815E+03,6.125765E-02,2.177880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,2.746989E+02,1.723933E+03,1.939600E-02,1.520162E-01,1.522679E+03,3.113246E+03,1.075136E-01,2.745257E-01,5.812789E+02,1.844146E+03,4.104306E-02,1.626166E-01,3.122698E+02,1.292253E+03,2.204881E-02,1.139507E-01,6.682681E+02,4.821870E+03,4.718521E-02,4.251919E-01,2.085757E+02,1.588410E+03,1.472715E-02,1.867544E-01,3.473594E+03,1.695870E+04,2.452642E-01,1.495416E+00,2.615064E+03,1.200101E+04,1.846450E-01,1.058248E+00,2.176579E+03,8.874682E+03,1.536844E-01,7.825683E-01,3.141155E+03,1.348122E+04,2.217913E-01,1.188772E+00,3.969846E+03,1.145471E+04,2.595404E-01,1.010075E+00,1.730579E+03,5.092121E+03,1.131417E-01,4.490226E-01,3.937465E+03,7.542073E+03,2.574234E-01,6.650590E-01,9.363737E+03,1.760695E+04,6.121820E-01,1.552578E+00,3.582033E+03,9.873173E+03,2.341860E-01,8.706151E-01,9.207078E+03,1.853382E+04,6.019400E-01,1.634310E+00,9.260024E+03,2.840161E+04,6.054015E-01,2.504450E+00,4.624809E+03,7.881796E+03,3.023606E-01,6.950158E-01,4.631759E+03,1.214144E+04,3.028150E-01,1.070630E+00,3.662324E+03,1.602265E+04,2.585901E-01,1.412875E+00,2.446428E+03,7.664209E+03,1.599425E-01,6.758289E-01,2.444405E+03,6.071000E+03,1.598102E-01,5.353400E-01,1.652483E+03,5.339245E+03,1.080360E-01,4.708140E-01,7.465840E+02,2.182703E+03,4.881014E-02,1.924705E-01,1.650766E+03,3.237080E+03,1.079237E-01,2.854453E-01,3.942533E+03,7.930391E+03,2.577548E-01,6.993009E-01,1.705916E+03,4.430515E+03,1.115293E-01,3.906822E-01,3.806719E+03,7.828693E+03,2.488755E-01,6.903332E-01,3.810613E+03,1.166416E+04,2.491301E-01,1.028544E+00,1.854457E+03,3.345081E+03,1.212406E-01,2.949688E-01,1.856197E+03,5.005635E+03,1.213543E-01,4.413963E-01,1.935349E+03,6.923516E+03,1.366515E-01,6.105148E-01,9.369697E+02,2.960960E+03,6.125717E-02,2.610971E-01,9.363300E+02,2.361181E+03,6.121535E-02,2.082087E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,2.737469E+02,1.744813E+03,1.932878E-02,1.538574E-01,1.517510E+03,3.105335E+03,1.071486E-01,2.738280E-01,5.793586E+02,1.839558E+03,4.090747E-02,1.622120E-01,3.114265E+02,1.302869E+03,2.198926E-02,1.148868E-01,6.659413E+02,4.840686E+03,4.702092E-02,4.268511E-01,2.076057E+02,1.587822E+03,1.465867E-02,1.866852E-01,3.462199E+03,1.695145E+04,2.444596E-01,1.494777E+00,2.606747E+03,1.198125E+04,1.840577E-01,1.056505E+00,2.170996E+03,8.884525E+03,1.532901E-01,7.834362E-01,3.132669E+03,1.347722E+04,2.211921E-01,1.188420E+00,3.958981E+03,1.123205E+04,2.588301E-01,9.904407E-01,1.725320E+03,4.809262E+03,1.127979E-01,4.240801E-01,3.926616E+03,7.461976E+03,2.567142E-01,6.579961E-01,9.336449E+03,1.750844E+04,6.103980E-01,1.543892E+00,3.570721E+03,9.734335E+03,2.334464E-01,8.583724E-01,9.183927E+03,1.824050E+04,6.004264E-01,1.608445E+00,9.236305E+03,2.874353E+04,6.038508E-01,2.534600E+00,4.613580E+03,7.794831E+03,3.016265E-01,6.873472E-01,4.620503E+03,1.233136E+04,3.020791E-01,1.087377E+00,3.646252E+03,1.593294E+04,2.574553E-01,1.404965E+00,2.441247E+03,7.402240E+03,1.596038E-01,6.527286E-01,2.439233E+03,5.778584E+03,1.594721E-01,5.095548E-01,1.650819E+03,5.428446E+03,1.079272E-01,4.786797E-01,7.457254E+02,2.053890E+03,4.875401E-02,1.811118E-01,1.649110E+03,3.191564E+03,1.078155E-01,2.814317E-01,3.938002E+03,7.855395E+03,2.574586E-01,6.926878E-01,1.703193E+03,4.332553E+03,1.113513E-01,3.820439E-01,3.803150E+03,7.682212E+03,2.486422E-01,6.774164E-01,3.807031E+03,1.175427E+04,2.488959E-01,1.036490E+00,1.853067E+03,3.297401E+03,1.211498E-01,2.907644E-01,1.854801E+03,5.061486E+03,1.212631E-01,4.463212E-01,1.931733E+03,6.894185E+03,1.363962E-01,6.079283E-01,9.364007E+02,2.853626E+03,6.121997E-02,2.516324E-01,9.357631E+02,2.241433E+03,6.117828E-02,1.976492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,2.728779E+02,1.773410E+03,1.926742E-02,1.563791E-01,1.512785E+03,3.105601E+03,1.068150E-01,2.738515E-01,5.775998E+02,1.834735E+03,4.078328E-02,1.617867E-01,3.106564E+02,1.309248E+03,2.193489E-02,1.154493E-01,6.638118E+02,4.867615E+03,4.687056E-02,4.292257E-01,2.067175E+02,1.587273E+03,1.459595E-02,1.866207E-01,3.451716E+03,1.691320E+04,2.437194E-01,1.491404E+00,2.599100E+03,1.196127E+04,1.835178E-01,1.054743E+00,2.165873E+03,8.915044E+03,1.529284E-01,7.861274E-01,3.124873E+03,1.346435E+04,2.206416E-01,1.187284E+00,3.948417E+03,1.111189E+04,2.581395E-01,9.798454E-01,1.720207E+03,4.529483E+03,1.124636E-01,3.994092E-01,3.916068E+03,7.378286E+03,2.560246E-01,6.506163E-01,9.309884E+03,1.739482E+04,6.086612E-01,1.533873E+00,3.559700E+03,9.561751E+03,2.327260E-01,8.431540E-01,9.161420E+03,1.794311E+04,5.989550E-01,1.582221E+00,9.213217E+03,2.891462E+04,6.023413E-01,2.549687E+00,4.602663E+03,7.701731E+03,3.009127E-01,6.791377E-01,4.609560E+03,1.244273E+04,3.013636E-01,1.097199E+00,3.630635E+03,1.584497E+04,2.563526E-01,1.397208E+00,2.436224E+03,7.056229E+03,1.592754E-01,6.222174E-01,2.434218E+03,5.461372E+03,1.591442E-01,4.815831E-01,1.649348E+03,5.478867E+03,1.078310E-01,4.831258E-01,7.449660E+02,1.925217E+03,4.870436E-02,1.697654E-01,1.647646E+03,3.141747E+03,1.077197E-01,2.770388E-01,3.933982E+03,7.765717E+03,2.571957E-01,6.847799E-01,1.700766E+03,4.218569E+03,1.111926E-01,3.719929E-01,3.799992E+03,7.527110E+03,2.484357E-01,6.637396E-01,3.803861E+03,1.177341E+04,2.486887E-01,1.038177E+00,1.851845E+03,3.244416E+03,1.210698E-01,2.860922E-01,1.853573E+03,5.084854E+03,1.211829E-01,4.483818E-01,1.928516E+03,6.851263E+03,1.361690E-01,6.041435E-01,9.359020E+02,2.713551E+03,6.118736E-02,2.392806E-01,9.352663E+02,2.110809E+03,6.114580E-02,1.861309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,2.720846E+02,1.784125E+03,1.921141E-02,1.573239E-01,1.508465E+03,3.098622E+03,1.065100E-01,2.732361E-01,5.759890E+02,1.829654E+03,4.066954E-02,1.613387E-01,3.099531E+02,1.310662E+03,2.188523E-02,1.155740E-01,6.618630E+02,4.875142E+03,4.673295E-02,4.298894E-01,2.059042E+02,1.586750E+03,1.453853E-02,1.865592E-01,3.442073E+03,1.686155E+04,2.430386E-01,1.486850E+00,2.592069E+03,1.194119E+04,1.830213E-01,1.052973E+00,2.161170E+03,8.915964E+03,1.525963E-01,7.862086E-01,3.117710E+03,1.344253E+04,2.201359E-01,1.185360E+00,3.938145E+03,1.157411E+04,2.574679E-01,1.020603E+00,1.715236E+03,4.276413E+03,1.121386E-01,3.770936E-01,3.905811E+03,7.290790E+03,2.553539E-01,6.429009E-01,9.284019E+03,1.726631E+04,6.069702E-01,1.522541E+00,3.548963E+03,9.375280E+03,2.320240E-01,8.267110E-01,9.139535E+03,1.764362E+04,5.975242E-01,1.555812E+00,9.190742E+03,2.889015E+04,6.008720E-01,2.547530E+00,4.592047E+03,7.602272E+03,3.002187E-01,6.703674E-01,4.598919E+03,1.246359E+04,3.006679E-01,1.099038E+00,3.615451E+03,1.583324E+04,2.552805E-01,1.396173E+00,2.431355E+03,6.607736E+03,1.589570E-01,5.826693E-01,2.429356E+03,5.118615E+03,1.588264E-01,4.513588E-01,1.648047E+03,5.484682E+03,1.077460E-01,4.836386E-01,7.442943E+02,1.805407E+03,4.866045E-02,1.592006E-01,1.646351E+03,3.087545E+03,1.076351E-01,2.722593E-01,3.930415E+03,7.661679E+03,2.569625E-01,6.756059E-01,1.698603E+03,4.093618E+03,1.110512E-01,3.609747E-01,3.797198E+03,7.364325E+03,2.482531E-01,6.493853E-01,3.801056E+03,1.171225E+04,2.485053E-01,1.032785E+00,1.850769E+03,3.186099E+03,1.209995E-01,2.809498E-01,1.852493E+03,5.071259E+03,1.211122E-01,4.471830E-01,1.925654E+03,6.794236E+03,1.359670E-01,5.991149E-01,9.354648E+02,2.533997E+03,6.115878E-02,2.234475E-01,9.348308E+02,1.969002E+03,6.111733E-02,1.736264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,2.713605E+02,1.769238E+03,1.916028E-02,1.560112E-01,1.504517E+03,3.080245E+03,1.062312E-01,2.716156E-01,5.745138E+02,1.824596E+03,4.056539E-02,1.608927E-01,3.093108E+02,1.306067E+03,2.183988E-02,1.151688E-01,6.600795E+02,4.855468E+03,4.660703E-02,4.281546E-01,2.051595E+02,1.586221E+03,1.448595E-02,1.864971E-01,3.433203E+03,1.679595E+04,2.424123E-01,1.481065E+00,2.585605E+03,1.192245E+04,1.825649E-01,1.051320E+00,2.156855E+03,8.852136E+03,1.522916E-01,7.805802E-01,3.111131E+03,1.341172E+04,2.196713E-01,1.182644E+00,3.928153E+03,1.223211E+04,2.568147E-01,1.078626E+00,1.710401E+03,4.063618E+03,1.118225E-01,3.583293E-01,3.895835E+03,7.201688E+03,2.547017E-01,6.350439E-01,9.258833E+03,1.712854E+04,6.053236E-01,1.510392E+00,3.538499E+03,9.186523E+03,2.313398E-01,8.100664E-01,9.118252E+03,1.734861E+04,5.961327E-01,1.529798E+00,9.168862E+03,2.863327E+04,5.994415E-01,2.524878E+00,4.581725E+03,7.499880E+03,2.995438E-01,6.613384E-01,4.588571E+03,1.237854E+04,2.999915E-01,1.091538E+00,3.600683E+03,1.584724E+04,2.542377E-01,1.397408E+00,2.426633E+03,6.056639E+03,1.586483E-01,5.340737E-01,2.424641E+03,4.756273E+03,1.585181E-01,4.194075E-01,1.646897E+03,5.437725E+03,1.076708E-01,4.794979E-01,7.437001E+02,1.699173E+03,4.862160E-02,1.498329E-01,1.645207E+03,3.029839E+03,1.075603E-01,2.671708E-01,3.927249E+03,7.545642E+03,2.567555E-01,6.653737E-01,1.696675E+03,3.962194E+03,1.109252E-01,3.493858E-01,3.794726E+03,7.196360E+03,2.480915E-01,6.345741E-01,3.798573E+03,1.155688E+04,2.483430E-01,1.019084E+00,1.849823E+03,3.123808E+03,1.209376E-01,2.754570E-01,1.851542E+03,5.014949E+03,1.210501E-01,4.422175E-01,1.923108E+03,6.722199E+03,1.357872E-01,5.927626E-01,9.350814E+02,2.314997E+03,6.113372E-02,2.041362E-01,9.344491E+02,1.818311E+03,6.109238E-02,1.603384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,2.706995E+02,1.743858E+03,1.911360E-02,1.537732E-01,1.500907E+03,3.058477E+03,1.059764E-01,2.696961E-01,5.731630E+02,1.819496E+03,4.047001E-02,1.604429E-01,3.087243E+02,1.294585E+03,2.179847E-02,1.141563E-01,6.584477E+02,4.824715E+03,4.649181E-02,4.254427E-01,2.044778E+02,1.585650E+03,1.443781E-02,1.864299E-01,3.425046E+03,1.671166E+04,2.418363E-01,1.473632E+00,2.579663E+03,1.190409E+04,1.821453E-01,1.049701E+00,2.152895E+03,8.762504E+03,1.520120E-01,7.726765E-01,3.105087E+03,1.336852E+04,2.192446E-01,1.178835E+00,3.918435E+03,1.234224E+04,2.561793E-01,1.088337E+00,1.705698E+03,3.896627E+03,1.115151E-01,3.436041E-01,3.886131E+03,7.109554E+03,2.540673E-01,6.269196E-01,9.234308E+03,1.697856E+04,6.037202E-01,1.497167E+00,3.528299E+03,9.003204E+03,2.306730E-01,7.939014E-01,9.097550E+03,1.705490E+04,5.947793E-01,1.503899E+00,9.147560E+03,2.811040E+04,5.980488E-01,2.478772E+00,4.571686E+03,7.392341E+03,2.988875E-01,6.518556E-01,4.578509E+03,1.217218E+04,2.993336E-01,1.073341E+00,3.586313E+03,1.578394E+04,2.532231E-01,1.391826E+00,2.422053E+03,5.495407E+03,1.583489E-01,4.845843E-01,2.420068E+03,4.409876E+03,1.582191E-01,3.888623E-01,1.645879E+03,5.331317E+03,1.076042E-01,4.701149E-01,7.431744E+02,1.608588E+03,4.858722E-02,1.418451E-01,1.644195E+03,2.968080E+03,1.074941E-01,2.617249E-01,3.924440E+03,7.416804E+03,2.565719E-01,6.540128E-01,1.694957E+03,3.827755E+03,1.108128E-01,3.375309E-01,3.792539E+03,7.022308E+03,2.479485E-01,6.192262E-01,3.796376E+03,1.129544E+04,2.481993E-01,9.960303E-01,1.848990E+03,3.056763E+03,1.208832E-01,2.695450E-01,1.850705E+03,4.910353E+03,1.209953E-01,4.329943E-01,1.920844E+03,6.634296E+03,1.356273E-01,5.850113E-01,9.347453E+02,2.092039E+03,6.111174E-02,1.844757E-01,9.341145E+02,1.672590E+03,6.107050E-02,1.474888E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,2.700961E+02,1.712674E+03,1.907100E-02,1.510234E-01,1.497608E+03,3.036266E+03,1.057434E-01,2.677376E-01,5.719261E+02,1.814371E+03,4.038267E-02,1.599910E-01,3.081887E+02,1.275181E+03,2.176065E-02,1.124453E-01,6.569546E+02,4.788098E+03,4.638638E-02,4.222139E-01,2.038538E+02,1.585001E+03,1.439375E-02,1.863536E-01,3.417544E+03,1.664199E+04,2.413066E-01,1.467488E+00,2.574201E+03,1.188738E+04,1.817597E-01,1.048228E+00,2.149260E+03,8.662128E+03,1.517554E-01,7.638254E-01,3.099534E+03,1.332042E+04,2.188525E-01,1.174593E+00,3.908982E+03,1.203688E+04,2.555613E-01,1.061411E+00,1.701124E+03,3.754052E+03,1.112160E-01,3.310318E-01,3.876693E+03,7.012241E+03,2.534503E-01,6.183385E-01,9.210423E+03,1.681179E+04,6.021587E-01,1.482461E+00,3.518357E+03,8.845980E+03,2.300230E-01,7.800374E-01,9.077410E+03,1.675576E+04,5.934626E-01,1.477521E+00,9.126818E+03,2.728011E+04,5.966928E-01,2.405556E+00,4.561924E+03,7.276445E+03,2.982493E-01,6.416360E-01,4.568723E+03,1.182636E+04,2.986938E-01,1.042847E+00,3.572328E+03,1.566523E+04,2.522356E-01,1.381358E+00,2.417612E+03,4.975768E+03,1.580586E-01,4.387626E-01,2.415632E+03,4.097649E+03,1.579291E-01,3.613301E-01,1.644980E+03,5.131891E+03,1.075454E-01,4.525295E-01,7.427092E+02,1.525630E+03,4.855681E-02,1.345299E-01,1.643300E+03,2.901464E+03,1.074356E-01,2.558507E-01,3.921947E+03,7.273685E+03,2.564089E-01,6.413926E-01,1.693425E+03,3.699461E+03,1.107127E-01,3.262180E-01,3.790603E+03,6.839774E+03,2.478219E-01,6.031304E-01,3.794431E+03,1.091327E+04,2.480722E-01,9.623311E-01,1.848257E+03,2.983776E+03,1.208353E-01,2.631090E-01,1.849969E+03,4.750957E+03,1.209472E-01,4.189388E-01,1.918830E+03,6.525569E+03,1.354851E-01,5.754239E-01,9.344505E+02,1.883789E+03,6.109247E-02,1.661122E-01,9.338210E+02,1.538663E+03,6.105132E-02,1.356791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,2.695453E+02,1.678388E+03,1.903211E-02,1.480001E-01,1.494592E+03,3.014055E+03,1.055304E-01,2.657790E-01,5.707936E+02,1.809203E+03,4.030271E-02,1.595353E-01,3.076995E+02,1.245808E+03,2.172611E-02,1.098552E-01,6.555886E+02,4.748497E+03,4.628993E-02,4.187219E-01,2.032827E+02,1.584244E+03,1.435342E-02,1.862646E-01,3.410645E+03,1.659592E+04,2.408195E-01,1.463426E+00,2.569180E+03,1.187191E+04,1.814052E-01,1.046863E+00,2.145926E+03,8.556743E+03,1.515199E-01,7.545325E-01,3.094434E+03,1.325211E+04,2.184924E-01,1.168569E+00,3.899785E+03,1.133368E+04,2.549600E-01,9.994025E-01,1.696673E+03,3.626704E+03,1.109250E-01,3.198023E-01,3.867511E+03,6.910389E+03,2.528500E-01,6.093572E-01,9.187162E+03,1.662978E+04,6.006379E-01,1.466412E+00,3.508664E+03,8.705851E+03,2.293893E-01,7.676808E-01,9.057815E+03,1.645045E+04,5.921815E-01,1.450598E+00,9.106623E+03,2.606560E+04,5.953724E-01,2.298461E+00,4.552429E+03,7.153282E+03,2.976285E-01,6.307755E-01,4.559205E+03,1.130937E+04,2.980715E-01,9.972588E-01,3.558712E+03,1.548426E+04,2.512742E-01,1.365400E+00,2.413304E+03,4.544678E+03,1.577769E-01,4.007491E-01,2.411330E+03,3.833121E+03,1.576478E-01,3.380042E-01,1.644184E+03,4.794906E+03,1.074934E-01,4.228142E-01,7.422975E+02,1.447501E+03,4.852990E-02,1.276404E-01,1.642509E+03,2.830566E+03,1.073839E-01,2.495990E-01,3.919734E+03,7.117970E+03,2.562642E-01,6.276617E-01,1.692059E+03,3.574954E+03,1.106234E-01,3.152390E-01,3.788889E+03,6.649522E+03,2.477099E-01,5.863540E-01,3.792710E+03,1.038145E+04,2.479596E-01,9.154351E-01,1.847612E+03,2.905665E+03,1.207931E-01,2.562211E-01,1.849320E+03,4.524835E+03,1.209048E-01,3.989994E-01,1.917038E+03,6.389680E+03,1.353586E-01,5.634411E-01,9.341919E+02,1.706954E+03,6.107556E-02,1.505190E-01,9.335637E+02,1.421636E+03,6.103449E-02,1.253597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
