17:45:00,2.690427E+02,1.660782E+03,1.899662E-02,1.464476E-01,1.491835E+03,3.002789E+03,1.053358E-01,2.647855E-01,5.697569E+02,1.803732E+03,4.022951E-02,1.590529E-01,3.072527E+02,1.204716E+03,2.169456E-02,1.062317E-01,6.543391E+02,4.726570E+03,4.620170E-02,4.167883E-01,2.027600E+02,1.583340E+03,1.431652E-02,1.861583E-01,3.404302E+03,1.653899E+04,2.403716E-01,1.458406E+00,2.564566E+03,1.185541E+04,1.810794E-01,1.045409E+00,2.142865E+03,8.503011E+03,1.513039E-01,7.497944E-01,3.089750E+03,1.314818E+04,2.181617E-01,1.159405E+00,3.890837E+03,1.048135E+04,2.543750E-01,9.242440E-01,1.692344E+03,3.512528E+03,1.106420E-01,3.097343E-01,3.858578E+03,6.800828E+03,2.522659E-01,5.996962E-01,9.164506E+03,1.642509E+04,5.991567E-01,1.448362E+00,3.499214E+03,8.576452E+03,2.287715E-01,7.562704E-01,9.038748E+03,1.612821E+04,5.909349E-01,1.422183E+00,9.086956E+03,2.439780E+04,5.940867E-01,2.151394E+00,4.543193E+03,7.018017E+03,2.970247E-01,6.188479E-01,4.549947E+03,1.059077E+04,2.974663E-01,9.338927E-01,3.545454E+03,1.526923E+04,2.503381E-01,1.346439E+00,2.409125E+03,4.229337E+03,1.575037E-01,3.729424E-01,2.407156E+03,3.621523E+03,1.573749E-01,3.193454E-01,1.643479E+03,4.407849E+03,1.074473E-01,3.886836E-01,7.419331E+02,1.374542E+03,4.850607E-02,1.212070E-01,1.641809E+03,2.754369E+03,1.073381E-01,2.428799E-01,3.917770E+03,6.947931E+03,2.561358E-01,6.126676E-01,1.690841E+03,3.453404E+03,1.105437E-01,3.045207E-01,3.787373E+03,6.448492E+03,2.476107E-01,5.686272E-01,3.791186E+03,9.674025E+03,2.478600E-01,8.530543E-01,1.847044E+03,2.820963E+03,1.207559E-01,2.487522E-01,1.848749E+03,4.220563E+03,1.208674E-01,3.721687E-01,1.915445E+03,6.237476E+03,1.352461E-01,5.500199E-01,9.339650E+02,1.571590E+03,6.106073E-02,1.385826E-01,9.333379E+02,1.323786E+03,6.101973E-02,1.167312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,2.685839E+02,1.648861E+03,1.896423E-02,1.453964E-01,1.489315E+03,2.994102E+03,1.051579E-01,2.640195E-01,5.688079E+02,1.797962E+03,4.016250E-02,1.585440E-01,3.068447E+02,1.162132E+03,2.166576E-02,1.024766E-01,6.531961E+02,4.711081E+03,4.612100E-02,4.154225E-01,2.022819E+02,1.582260E+03,1.428276E-02,1.860313E-01,3.398470E+03,1.648867E+04,2.399598E-01,1.453969E+00,2.560326E+03,1.183925E+04,1.807800E-01,1.043984E+00,2.140057E+03,8.468783E+03,1.511056E-01,7.467762E-01,3.085448E+03,1.303609E+04,2.178579E-01,1.149520E+00,3.882132E+03,9.600574E+03,2.538059E-01,8.465774E-01,1.688131E+03,3.408132E+03,1.103666E-01,3.005287E-01,3.849886E+03,6.691235E+03,2.516977E-01,5.900323E-01,9.142437E+03,1.621514E+04,5.977139E-01,1.429849E+00,3.489998E+03,8.454111E+03,2.281690E-01,7.454825E-01,9.020193E+03,1.580886E+04,5.897219E-01,1.394023E+00,9.067805E+03,2.263839E+04,5.928346E-01,1.996250E+00,4.534210E+03,6.882378E+03,2.964374E-01,6.068873E-01,4.540942E+03,9.829721E+03,2.968775E-01,8.667836E-01,3.532541E+03,1.503596E+04,2.494264E-01,1.325869E+00,2.405071E+03,3.965670E+03,1.572387E-01,3.496923E-01,2.403106E+03,3.437536E+03,1.571102E-01,3.031215E-01,1.642857E+03,4.014926E+03,1.074066E-01,3.540357E-01,7.416105E+02,1.306188E+03,4.848499E-02,1.151795E-01,1.641190E+03,2.676786E+03,1.072977E-01,2.360386E-01,3.916027E+03,6.772371E+03,2.560219E-01,5.971868E-01,1.689755E+03,3.335325E+03,1.104727E-01,2.941085E-01,3.786031E+03,6.246337E+03,2.475230E-01,5.508012E-01,3.789837E+03,8.933800E+03,2.477718E-01,7.877814E-01,1.846543E+03,2.734989E+03,1.207232E-01,2.411710E-01,1.848246E+03,3.900789E+03,1.208345E-01,3.439710E-01,1.914028E+03,6.076085E+03,1.351461E-01,5.357884E-01,9.337659E+02,1.453137E+03,6.104771E-02,1.281374E-01,9.331399E+02,1.235666E+03,6.100678E-02,1.089609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,2.681652E+02,1.640035E+03,1.893466E-02,1.446181E-01,1.487012E+03,2.984591E+03,1.049953E-01,2.631809E-01,5.679392E+02,1.791849E+03,4.010117E-02,1.580050E-01,3.064722E+02,1.123191E+03,2.163945E-02,9.904286E-02,6.521509E+02,4.699153E+03,4.604720E-02,4.143707E-01,2.018445E+02,1.581018E+03,1.425188E-02,1.858853E-01,3.393109E+03,1.644473E+04,2.395813E-01,1.450095E+00,2.556429E+03,1.182290E+04,1.805049E-01,1.042542E+00,2.137481E+03,8.440384E+03,1.509237E-01,7.442720E-01,3.081496E+03,1.292260E+04,2.175789E-01,1.139513E+00,3.873661E+03,8.836130E+03,2.532520E-01,7.791688E-01,1.684032E+03,3.311010E+03,1.100986E-01,2.919644E-01,3.841430E+03,6.585510E+03,2.511448E-01,5.807095E-01,9.120941E+03,1.600892E+04,5.963085E-01,1.411665E+00,3.481012E+03,8.334650E+03,2.275814E-01,7.349483E-01,9.002135E+03,1.550326E+04,5.885412E-01,1.367076E+00,9.049154E+03,2.097797E+04,5.916152E-01,1.849835E+00,4.525472E+03,6.753038E+03,2.958662E-01,5.954821E-01,4.532183E+03,9.111438E+03,2.963049E-01,8.034454E-01,3.519963E+03,1.480761E+04,2.485383E-01,1.305733E+00,2.401138E+03,3.732946E+03,1.569815E-01,3.291707E-01,2.399177E+03,3.271456E+03,1.568533E-01,2.884766E-01,1.642305E+03,3.668396E+03,1.073706E-01,3.234787E-01,7.413250E+02,1.242092E+03,4.846632E-02,1.095275E-01,1.640642E+03,2.600207E+03,1.072619E-01,2.292860E-01,3.914479E+03,6.596913E+03,2.559207E-01,5.817150E-01,1.688787E+03,3.220916E+03,1.104094E-01,2.840200E-01,3.784842E+03,6.049073E+03,2.474453E-01,5.334065E-01,3.788642E+03,8.231504E+03,2.476937E-01,7.258530E-01,1.846103E+03,2.651060E+03,1.206944E-01,2.337702E-01,1.847802E+03,3.597249E+03,1.208055E-01,3.172049E-01,1.912767E+03,5.915206E+03,1.350571E-01,5.216021E-01,9.335911E+02,1.345076E+03,6.103628E-02,1.186087E-01,9.329661E+02,1.154393E+03,6.099542E-02,1.017942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,2.677882E+02,1.633378E+03,1.890804E-02,1.440310E-01,1.484936E+03,2.974336E+03,1.048486E-01,2.622765E-01,5.671554E+02,1.785365E+03,4.004582E-02,1.574332E-01,3.061363E+02,1.092865E+03,2.161574E-02,9.636872E-02,6.512083E+02,4.689799E+03,4.598064E-02,4.135459E-01,2.014502E+02,1.579666E+03,1.422403E-02,1.857263E-01,3.388256E+03,1.638527E+04,2.392387E-01,1.444851E+00,2.552904E+03,1.180708E+04,1.802559E-01,1.041147E+00,2.135151E+03,8.415885E+03,1.507592E-01,7.421117E-01,3.077921E+03,1.282848E+04,2.173265E-01,1.131214E+00,3.865544E+03,8.355498E+03,2.527214E-01,7.367868E-01,1.680104E+03,3.220190E+03,1.098418E-01,2.839559E-01,3.833327E+03,6.485182E+03,2.506151E-01,5.718625E-01,9.100335E+03,1.581050E+04,5.949614E-01,1.394168E+00,3.472397E+03,8.217296E+03,2.270183E-01,7.246001E-01,8.984833E+03,1.521622E+04,5.874101E-01,1.341764E+00,9.031274E+03,1.959376E+04,5.904463E-01,1.727775E+00,4.517097E+03,6.632133E+03,2.953186E-01,5.848206E-01,4.523787E+03,8.512897E+03,2.957560E-01,7.506662E-01,3.507904E+03,1.461275E+04,2.476868E-01,1.288550E+00,2.397372E+03,3.524630E+03,1.567353E-01,3.108014E-01,2.395414E+03,3.119970E+03,1.566073E-01,2.751186E-01,1.641828E+03,3.431101E+03,1.073394E-01,3.025541E-01,7.410770E+02,1.182206E+03,4.845010E-02,1.042468E-01,1.640168E+03,2.525895E+03,1.072308E-01,2.227331E-01,3.913136E+03,6.424792E+03,2.558329E-01,5.665373E-01,1.687944E+03,3.110840E+03,1.103543E-01,2.743134E-01,3.783814E+03,5.859783E+03,2.473780E-01,5.167149E-01,3.787608E+03,7.630818E+03,2.476261E-01,6.728845E-01,1.845722E+03,2.570487E+03,1.206695E-01,2.266653E-01,1.847419E+03,3.337568E+03,1.207805E-01,2.943063E-01,1.911666E+03,5.766621E+03,1.349793E-01,5.084999E-01,9.334403E+02,1.246473E+03,6.102642E-02,1.099138E-01,9.328161E+02,1.079492E+03,6.098562E-02,9.518945E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,2.674497E+02,1.628422E+03,1.888414E-02,1.435940E-01,1.483068E+03,2.963933E+03,1.047168E-01,2.613592E-01,5.664495E+02,1.778773E+03,3.999598E-02,1.568520E-01,3.058344E+02,1.075537E+03,2.159442E-02,9.484072E-02,6.503601E+02,4.682746E+03,4.592076E-02,4.129240E-01,2.010955E+02,1.578293E+03,1.419899E-02,1.855649E-01,3.383869E+03,1.634878E+04,2.389289E-01,1.441633E+00,2.549717E+03,1.179421E+04,1.800309E-01,1.040012E+00,2.133047E+03,8.395369E+03,1.506106E-01,7.403026E-01,3.074690E+03,1.277341E+04,2.170983E-01,1.126358E+00,3.857776E+03,7.988376E+03,2.522135E-01,7.044139E-01,1.676346E+03,3.134789E+03,1.095961E-01,2.764253E-01,3.825571E+03,6.395382E+03,2.501080E-01,5.639439E-01,9.080602E+03,1.563256E+04,5.936712E-01,1.378477E+00,3.464151E+03,8.101343E+03,2.264792E-01,7.143754E-01,8.968268E+03,1.496200E+04,5.863271E-01,1.319347E+00,9.014146E+03,1.865036E+04,5.893265E-01,1.644586E+00,4.509075E+03,6.527349E+03,2.947942E-01,5.755808E-01,4.515746E+03,8.107468E+03,2.952303E-01,7.149155E-01,3.496376E+03,1.443537E+04,2.468728E-01,1.272909E+00,2.393769E+03,3.336711E+03,1.564998E-01,2.942308E-01,2.391815E+03,2.980798E+03,1.563720E-01,2.628464E-01,1.641413E+03,3.235359E+03,1.073123E-01,2.852935E-01,7.408618E+02,1.126311E+03,4.843603E-02,9.931796E-02,1.639757E+03,2.456827E+03,1.072039E-01,2.166427E-01,3.911968E+03,6.262974E+03,2.557565E-01,5.522683E-01,1.687208E+03,3.005264E+03,1.103062E-01,2.650038E-01,3.782921E+03,5.685690E+03,2.473197E-01,5.013634E-01,3.786710E+03,7.193864E+03,2.475674E-01,6.343540E-01,1.845393E+03,2.496966E+03,1.206480E-01,2.201822E-01,1.847088E+03,3.149351E+03,1.207588E-01,2.777094E-01,1.910706E+03,5.625559E+03,1.349115E-01,4.960611E-01,9.333101E+02,1.156653E+03,6.101792E-02,1.019935E-01,9.326868E+02,1.010515E+03,6.097716E-02,8.910709E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,2.671451E+02,1.624585E+03,1.886263E-02,1.432557E-01,1.481385E+03,2.954352E+03,1.045980E-01,2.605144E-01,5.658121E+02,1.772111E+03,3.995097E-02,1.562645E-01,3.055623E+02,1.063708E+03,2.157520E-02,9.379764E-02,6.495950E+02,4.677050E+03,4.586673E-02,4.124217E-01,2.007760E+02,1.576994E+03,1.417643E-02,1.854121E-01,3.379889E+03,1.632365E+04,2.386479E-01,1.439417E+00,2.546827E+03,1.178301E+04,1.798269E-01,1.039024E+00,2.131140E+03,8.378150E+03,1.504759E-01,7.387842E-01,3.071758E+03,1.273516E+04,2.168913E-01,1.122985E+00,3.850310E+03,7.676902E+03,2.517254E-01,6.769483E-01,1.672737E+03,3.053964E+03,1.093601E-01,2.692981E-01,3.818118E+03,6.310323E+03,2.496208E-01,5.564435E-01,9.061622E+03,1.546279E+04,5.924304E-01,1.363507E+00,3.456227E+03,7.986105E+03,2.259611E-01,7.042137E-01,8.952339E+03,1.472463E+04,5.852857E-01,1.298416E+00,8.997665E+03,1.789087E+04,5.882490E-01,1.577615E+00,4.501361E+03,6.429701E+03,2.942898E-01,5.669703E-01,4.508013E+03,7.782614E+03,2.947247E-01,6.862699E-01,3.485332E+03,1.427171E+04,2.460930E-01,1.258477E+00,2.390311E+03,3.166026E+03,1.562737E-01,2.791798E-01,2.388360E+03,2.852032E+03,1.561461E-01,2.514919E-01,1.641052E+03,3.059362E+03,1.072886E-01,2.697742E-01,7.406742E+02,1.074111E+03,4.842377E-02,9.471498E-02,1.639397E+03,2.390972E+03,1.071805E-01,2.108356E-01,3.910945E+03,6.107674E+03,2.556896E-01,5.385739E-01,1.686562E+03,2.904073E+03,1.102640E-01,2.560808E-01,3.782141E+03,5.521207E+03,2.472686E-01,4.868593E-01,3.785925E+03,6.818969E+03,2.475161E-01,6.012959E-01,1.845107E+03,2.427334E+03,1.206293E-01,2.140420E-01,1.846800E+03,2.988228E+03,1.207400E-01,2.635016E-01,1.909865E+03,5.491507E+03,1.348522E-01,4.842404E-01,9.331974E+02,1.074817E+03,6.101054E-02,9.477721E-02,9.325747E+02,9.469546E+02,6.096983E-02,8.350233E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,2.668708E+02,1.621562E+03,1.884327E-02,1.429891E-01,1.479868E+03,2.945650E+03,1.044908E-01,2.597470E-01,5.652354E+02,1.765910E+03,3.991025E-02,1.557177E-01,3.053167E+02,1.055094E+03,2.155786E-02,9.303802E-02,6.489038E+02,4.672327E+03,4.581793E-02,4.120052E-01,2.004877E+02,1.575825E+03,1.415608E-02,1.852747E-01,3.376270E+03,1.630432E+04,2.383923E-01,1.437713E+00,2.544200E+03,1.177305E+04,1.796414E-01,1.038146E+00,2.129407E+03,8.363151E+03,1.503536E-01,7.374616E-01,3.069094E+03,1.270549E+04,2.167032E-01,1.120368E+00,3.843117E+03,7.408756E+03,2.512552E-01,6.533031E-01,1.669262E+03,2.980112E+03,1.091330E-01,2.627859E-01,3.810937E+03,6.232131E+03,2.491513E-01,5.495485E-01,9.043321E+03,1.530714E+04,5.912339E-01,1.349782E+00,3.448592E+03,7.879507E+03,2.254619E-01,6.948139E-01,8.936978E+03,1.450779E+04,5.842814E-01,1.279295E+00,8.981764E+03,1.724420E+04,5.872094E-01,1.520591E+00,4.493921E+03,6.340308E+03,2.938034E-01,5.590876E-01,4.500556E+03,7.506482E+03,2.942372E-01,6.619206E-01,3.474734E+03,1.412240E+04,2.453447E-01,1.245312E+00,2.386985E+03,3.013226E+03,1.560562E-01,2.657059E-01,2.385037E+03,2.735304E+03,1.559288E-01,2.411988E-01,1.640735E+03,2.901703E+03,1.072679E-01,2.558718E-01,7.405103E+02,1.026323E+03,4.841306E-02,9.050106E-02,1.639084E+03,2.329343E+03,1.071599E-01,2.054011E-01,3.910047E+03,5.961832E+03,2.556309E-01,5.257136E-01,1.685994E+03,2.809872E+03,1.102268E-01,2.477741E-01,3.781458E+03,5.368292E+03,2.472240E-01,4.733753E-01,3.785238E+03,6.482432E+03,2.474711E-01,5.716200E-01,1.844858E+03,2.362293E+03,1.206131E-01,2.083067E-01,1.846550E+03,2.843465E+03,1.207237E-01,2.507363E-01,1.909130E+03,5.365649E+03,1.348002E-01,4.731423E-01,9.330995E+02,1.001248E+03,6.100414E-02,8.828993E-02,9.324775E+02,8.893802E+02,6.096348E-02,7.842543E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,2.666187E+02,1.619111E+03,1.882546E-02,1.427730E-01,1.478471E+03,2.937682E+03,1.043922E-01,2.590444E-01,5.647021E+02,1.760439E+03,3.987260E-02,1.552353E-01,3.050904E+02,1.048607E+03,2.154188E-02,9.246607E-02,6.482654E+02,4.668285E+03,4.577285E-02,4.116488E-01,2.002220E+02,1.574804E+03,1.413731E-02,1.851547E-01,3.372901E+03,1.628862E+04,2.381545E-01,1.436328E+00,2.541757E+03,1.176400E+04,1.794689E-01,1.037348E+00,2.127798E+03,8.349576E+03,1.502400E-01,7.362646E-01,3.066615E+03,1.268105E+04,2.165282E-01,1.118214E+00,3.836047E+03,7.176168E+03,2.507929E-01,6.327936E-01,1.665850E+03,2.912609E+03,1.089099E-01,2.568335E-01,3.803880E+03,6.160026E+03,2.486899E-01,5.431903E-01,9.025306E+03,1.516425E+04,5.900561E-01,1.337182E+00,3.441071E+03,7.781059E+03,2.249702E-01,6.861328E-01,8.921864E+03,1.430937E+04,5.832933E-01,1.261798E+00,8.966108E+03,1.668579E+04,5.861859E-01,1.471351E+00,4.486610E+03,6.258109E+03,2.933254E-01,5.518393E-01,4.493226E+03,7.268175E+03,2.937580E-01,6.409067E-01,3.464355E+03,1.398710E+04,2.446119E-01,1.233380E+00,2.383730E+03,2.876167E+03,1.558434E-01,2.536201E-01,2.381784E+03,2.629349E+03,1.557162E-01,2.318556E-01,1.640448E+03,2.761317E+03,1.072492E-01,2.434926E-01,7.403623E+02,9.825609E+02,4.840338E-02,8.664210E-02,1.638799E+03,2.271959E+03,1.071413E-01,2.003411E-01,3.909227E+03,5.825716E+03,2.555773E-01,5.137109E-01,1.685473E+03,2.722381E+03,1.101928E-01,2.400592E-01,3.780835E+03,5.226883E+03,2.471833E-01,4.609059E-01,3.784612E+03,6.181226E+03,2.474302E-01,5.450597E-01,1.844634E+03,2.301837E+03,1.205984E-01,2.029757E-01,1.846324E+03,2.713668E+03,1.207089E-01,2.392909E-01,1.908465E+03,5.248432E+03,1.347533E-01,4.628061E-01,9.330119E+02,9.352276E+02,6.099842E-02,8.246825E-02,9.323905E+02,8.371270E+02,6.095779E-02,7.381775E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,2.663858E+02,1.617065E+03,1.880902E-02,1.425926E-01,1.477179E+03,2.930330E+03,1.043010E-01,2.583961E-01,5.642074E+02,1.755790E+03,3.983767E-02,1.548254E-01,3.048811E+02,1.043567E+03,2.152710E-02,9.202162E-02,6.476740E+02,4.664730E+03,4.573109E-02,4.113353E-01,1.999760E+02,1.573927E+03,1.411995E-02,1.850515E-01,3.369759E+03,1.627531E+04,2.379326E-01,1.435154E+00,2.539478E+03,1.175565E+04,1.793080E-01,1.036612E+00,2.126299E+03,8.336944E+03,1.501341E-01,7.351506E-01,3.064305E+03,1.266000E+04,2.163651E-01,1.116357E+00,3.829082E+03,6.973934E+03,2.503376E-01,6.149606E-01,1.662489E+03,2.850893E+03,1.086901E-01,2.513913E-01,3.796928E+03,6.093502E+03,2.482354E-01,5.373243E-01,9.007532E+03,1.503319E+04,5.888941E-01,1.325625E+00,3.433641E+03,7.690303E+03,2.244845E-01,6.781299E-01,8.906962E+03,1.412782E+04,5.823190E-01,1.245790E+00,8.950663E+03,1.620152E+04,5.851761E-01,1.428648E+00,4.479409E+03,6.182446E+03,2.928547E-01,5.451673E-01,4.486008E+03,7.061480E+03,2.932861E-01,6.226804E-01,3.454142E+03,1.386494E+04,2.438908E-01,1.222609E+00,2.380537E+03,2.752991E+03,1.556347E-01,2.427584E-01,2.378594E+03,2.533094E+03,1.555076E-01,2.233679E-01,1.640189E+03,2.636867E+03,1.072322E-01,2.325186E-01,7.402283E+02,9.424710E+02,4.839462E-02,8.310698E-02,1.638541E+03,2.218738E+03,1.071245E-01,1.956481E-01,3.908483E+03,5.699234E+03,2.555286E-01,5.025578E-01,1.684999E+03,2.641228E+03,1.101618E-01,2.329031E-01,3.780272E+03,5.096610E+03,2.471465E-01,4.494185E-01,3.784044E+03,5.913130E+03,2.473931E-01,5.214191E-01,1.844432E+03,2.245862E+03,1.205852E-01,1.980399E-01,1.846121E+03,2.597914E+03,1.206956E-01,2.290837E-01,1.907863E+03,5.139835E+03,1.347108E-01,4.532300E-01,9.329334E+02,8.758387E+02,6.099328E-02,7.723135E-02,9.323125E+02,7.896219E+02,6.095269E-02,6.962876E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,2.661713E+02,1.615309E+03,1.879388E-02,1.424377E-01,1.475988E+03,2.923497E+03,1.042168E-01,2.577936E-01,5.637503E+02,1.751994E+03,3.980539E-02,1.544906E-01,3.046880E+02,1.039517E+03,2.151347E-02,9.166444E-02,6.471280E+02,4.661533E+03,4.569254E-02,4.110534E-01,1.997491E+02,1.573179E+03,1.410393E-02,1.849636E-01,3.366844E+03,1.626363E+04,2.377268E-01,1.434125E+00,2.537366E+03,1.174787E+04,1.791588E-01,1.035926E+00,2.124910E+03,8.324958E+03,1.500360E-01,7.340937E-01,3.062163E+03,1.264119E+04,2.162138E-01,1.114698E+00,3.822244E+03,6.797923E+03,2.498905E-01,5.994400E-01,1.659189E+03,2.794513E+03,1.084744E-01,2.464198E-01,3.790104E+03,6.032164E+03,2.477893E-01,5.319154E-01,8.990065E+03,1.491318E+04,5.877521E-01,1.315042E+00,3.426328E+03,7.606837E+03,2.240064E-01,6.707699E-01,8.892329E+03,1.396183E+04,5.813624E-01,1.231153E+00,8.935488E+03,1.578079E+04,5.841840E-01,1.391548E+00,4.472346E+03,6.112816E+03,2.923929E-01,5.390273E-01,4.478928E+03,6.881780E+03,2.928232E-01,6.068345E-01,3.444108E+03,1.375486E+04,2.431823E-01,1.212901E+00,2.377416E+03,2.642127E+03,1.554306E-01,2.329824E-01,2.375475E+03,2.445602E+03,1.553037E-01,2.156529E-01,1.639956E+03,2.526822E+03,1.072170E-01,2.228149E-01,7.401080E+02,9.057119E+02,4.838675E-02,7.986556E-02,1.638310E+03,2.169534E+03,1.071094E-01,1.913093E-01,3.907813E+03,5.582113E+03,2.554849E-01,4.922300E-01,1.684569E+03,2.566056E+03,1.101337E-01,2.262745E-01,3.779766E+03,4.976944E+03,2.471134E-01,4.388663E-01,3.783535E+03,5.675375E+03,2.473598E-01,5.004539E-01,1.844252E+03,2.194198E+03,1.205734E-01,1.934841E-01,1.845939E+03,2.495051E+03,1.206837E-01,2.200133E-01,1.907322E+03,5.039581E+03,1.346725E-01,4.443896E-01,9.328635E+02,8.223055E+02,6.098871E-02,7.251080E-02,9.322431E+02,7.463294E+02,6.094815E-02,6.581123E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,2.659741E+02,1.613751E+03,1.877995E-02,1.423003E-01,1.474890E+03,2.917047E+03,1.041393E-01,2.572249E-01,5.633289E+02,1.748673E+03,3.977564E-02,1.541978E-01,3.045101E+02,1.036131E+03,2.150091E-02,9.136592E-02,6.466252E+02,4.658582E+03,4.565704E-02,4.107932E-01,1.995402E+02,1.572542E+03,1.408918E-02,1.848888E-01,3.364147E+03,1.625298E+04,2.375364E-01,1.433186E+00,2.535411E+03,1.174049E+04,1.790208E-01,1.035275E+00,2.123626E+03,8.313336E+03,1.499454E-01,7.330689E-01,3.060181E+03,1.262375E+04,2.160739E-01,1.113161E+00,3.815546E+03,6.643713E+03,2.494526E-01,5.858418E-01,1.655956E+03,2.742259E+03,1.082630E-01,2.418120E-01,3.783419E+03,5.974752E+03,2.473522E-01,5.268529E-01,8.972934E+03,1.480131E+04,5.866321E-01,1.305178E+00,3.419143E+03,7.528408E+03,2.235366E-01,6.638541E-01,8.877993E+03,1.380811E+04,5.804251E-01,1.217598E+00,8.920614E+03,1.541276E+04,5.832115E-01,1.359096E+00,4.465432E+03,6.047807E+03,2.919408E-01,5.332949E-01,4.471997E+03,6.724299E+03,2.923700E-01,5.929479E-01,3.434256E+03,1.365556E+04,2.424866E-01,1.204146E+00,2.374368E+03,2.541543E+03,1.552314E-01,2.241130E-01,2.372430E+03,2.365086E+03,1.551046E-01,2.085530E-01,1.639747E+03,2.429381E+03,1.072033E-01,2.142225E-01,7.400002E+02,8.717624E+02,4.837970E-02,7.687190E-02,1.638104E+03,2.123883E+03,1.070959E-01,1.872838E-01,3.907213E+03,5.473306E+03,2.554456E-01,4.826354E-01,1.684183E+03,2.495892E+03,1.101084E-01,2.200874E-01,3.779314E+03,4.866650E+03,2.470838E-01,4.291405E-01,3.783080E+03,5.464368E+03,2.473300E-01,4.818473E-01,1.844091E+03,2.146328E+03,1.205629E-01,1.892629E-01,1.845777E+03,2.403531E+03,1.206731E-01,2.119431E-01,1.906834E+03,4.947258E+03,1.346381E-01,4.362486E-01,9.328014E+02,7.737032E+02,6.098466E-02,6.822505E-02,9.321815E+02,7.065379E+02,6.094413E-02,6.230242E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,2.657929E+02,1.612335E+03,1.876716E-02,1.421755E-01,1.473880E+03,2.910916E+03,1.040680E-01,2.566842E-01,5.629412E+02,1.745680E+03,3.974827E-02,1.539338E-01,3.043466E+02,1.033200E+03,2.148936E-02,9.110747E-02,6.461628E+02,4.655817E+03,4.562439E-02,4.105494E-01,1.993482E+02,1.572000E+03,1.407562E-02,1.848250E-01,3.361657E+03,1.624305E+04,2.373605E-01,1.432310E+00,2.533607E+03,1.173344E+04,1.788934E-01,1.034653E+00,2.122441E+03,8.301973E+03,1.498617E-01,7.320669E-01,3.058351E+03,1.260722E+04,2.159447E-01,1.111703E+00,3.808993E+03,6.508245E+03,2.490242E-01,5.738962E-01,1.652792E+03,2.693663E+03,1.080562E-01,2.375269E-01,3.776880E+03,5.920953E+03,2.469247E-01,5.221089E-01,8.956157E+03,1.469692E+04,5.855353E-01,1.295973E+00,3.412093E+03,7.454699E+03,2.230757E-01,6.573544E-01,8.863967E+03,1.366552E+04,5.795081E-01,1.205024E+00,8.906054E+03,1.508985E+04,5.822597E-01,1.330621E+00,4.458674E+03,5.987020E+03,2.914990E-01,5.279346E-01,4.465222E+03,6.585794E+03,2.919271E-01,5.807345E-01,3.424590E+03,1.356593E+04,2.418041E-01,1.196242E+00,2.371398E+03,2.449842E+03,1.550371E-01,2.160268E-01,2.369461E+03,2.290600E+03,1.549105E-01,2.019848E-01,1.639561E+03,2.343048E+03,1.071912E-01,2.066097E-01,7.399037E+02,8.404364E+02,4.837339E-02,7.410958E-02,1.637919E+03,2.081570E+03,1.070838E-01,1.835525E-01,3.906675E+03,5.372328E+03,2.554105E-01,4.737312E-01,1.683834E+03,2.430446E+03,1.100856E-01,2.143164E-01,3.778910E+03,4.765039E+03,2.470574E-01,4.201805E-01,3.782673E+03,5.277039E+03,2.473035E-01,4.653286E-01,1.843948E+03,2.102007E+03,1.205536E-01,1.853547E-01,1.845632E+03,2.322076E+03,1.206637E-01,2.047603E-01,1.906396E+03,4.862382E+03,1.346072E-01,4.287643E-01,9.327463E+02,7.293941E+02,6.098106E-02,6.431788E-02,9.321268E+02,6.700230E+02,6.094055E-02,5.908254E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,2.656268E+02,1.611023E+03,1.875543E-02,1.420598E-01,1.472952E+03,2.905050E+03,1.040025E-01,2.561670E-01,5.625851E+02,1.742932E+03,3.972312E-02,1.536915E-01,3.041963E+02,1.030582E+03,2.147876E-02,9.087659E-02,6.457383E+02,4.653198E+03,4.559442E-02,4.103184E-01,1.991720E+02,1.571535E+03,1.406318E-02,1.847703E-01,3.359361E+03,1.623363E+04,2.371984E-01,1.431480E+00,2.531944E+03,1.172667E+04,1.787760E-01,1.034056E+00,2.121350E+03,8.290810E+03,1.497847E-01,7.310825E-01,3.056665E+03,1.259133E+04,2.158256E-01,1.110302E+00,3.802590E+03,6.388861E+03,2.486056E-01,5.633690E-01,1.649699E+03,2.648333E+03,1.078540E-01,2.335297E-01,3.770490E+03,5.870487E+03,2.465070E-01,5.176588E-01,8.939746E+03,1.459941E+04,5.844624E-01,1.287375E+00,3.405183E+03,7.385337E+03,2.226239E-01,6.512380E-01,8.850260E+03,1.353303E+04,5.786120E-01,1.193341E+00,8.891819E+03,1.480553E+04,5.813290E-01,1.305550E+00,4.452075E+03,5.930099E+03,2.910676E-01,5.229154E-01,4.458608E+03,6.463496E+03,2.914947E-01,5.699503E-01,3.415114E+03,1.348487E+04,2.411350E-01,1.189094E+00,2.368504E+03,2.365768E+03,1.548480E-01,2.086131E-01,2.366569E+03,2.221332E+03,1.547215E-01,1.958768E-01,1.639395E+03,2.266460E+03,1.071803E-01,1.998561E-01,7.398174E+02,8.115199E+02,4.836775E-02,7.155972E-02,1.637755E+03,2.042373E+03,1.070731E-01,1.800962E-01,3.906194E+03,5.278683E+03,2.553790E-01,4.654736E-01,1.683521E+03,2.369432E+03,1.100652E-01,2.089362E-01,3.778550E+03,4.671439E+03,2.470339E-01,4.119269E-01,3.782310E+03,5.110550E+03,2.472797E-01,4.506476E-01,1.843821E+03,2.060991E+03,1.205453E-01,1.817379E-01,1.845504E+03,2.249499E+03,1.206553E-01,1.983605E-01,1.906002E+03,4.784434E+03,1.345794E-01,4.218908E-01,9.326975E+02,6.890214E+02,6.097786E-02,6.075782E-02,9.320784E+02,6.365062E+02,6.093739E-02,5.612703E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,2.654745E+02,1.609788E+03,1.874468E-02,1.419509E-01,1.472100E+03,2.899409E+03,1.039423E-01,2.556696E-01,5.622582E+02,1.740372E+03,3.970004E-02,1.534658E-01,3.040585E+02,1.028182E+03,2.146902E-02,9.066494E-02,6.453490E+02,4.650696E+03,4.556693E-02,4.100978E-01,1.990106E+02,1.571133E+03,1.405178E-02,1.847231E-01,3.357246E+03,1.622460E+04,2.370491E-01,1.430683E+00,2.530412E+03,1.172015E+04,1.786679E-01,1.033481E+00,2.120345E+03,8.279820E+03,1.497137E-01,7.301135E-01,3.055112E+03,1.257590E+04,2.157159E-01,1.108941E+00,3.796337E+03,6.283278E+03,2.481968E-01,5.540586E-01,1.646678E+03,2.605881E+03,1.076564E-01,2.297862E-01,3.764252E+03,5.823105E+03,2.460991E-01,5.134807E-01,8.923704E+03,1.450827E+04,5.834136E-01,1.279337E+00,3.398416E+03,7.320019E+03,2.221815E-01,6.454783E-01,8.836875E+03,1.340971E+04,5.777369E-01,1.182467E+00,8.877912E+03,1.455421E+04,5.804198E-01,1.283389E+00,4.445638E+03,5.876735E+03,2.906467E-01,5.182098E-01,4.452154E+03,6.355050E+03,2.910728E-01,5.603875E-01,3.405829E+03,1.341141E+04,2.404795E-01,1.182616E+00,2.365688E+03,2.288276E+03,1.546639E-01,2.017799E-01,2.363754E+03,2.156596E+03,1.545374E-01,1.901683E-01,1.639247E+03,2.198416E+03,1.071706E-01,1.938561E-01,7.397402E+02,7.848119E+02,4.836271E-02,6.920461E-02,1.637608E+03,2.006086E+03,1.070635E-01,1.768964E-01,3.905764E+03,5.191899E+03,2.553509E-01,4.578210E-01,1.683239E+03,2.312566E+03,1.100468E-01,2.039217E-01,3.778229E+03,4.585230E+03,2.470129E-01,4.043250E-01,3.781987E+03,4.962385E+03,2.472586E-01,4.375825E-01,1.843708E+03,2.023046E+03,1.205379E-01,1.783920E-01,1.845390E+03,2.184746E+03,1.206479E-01,1.926506E-01,1.905649E+03,4.712900E+03,1.345544E-01,4.155830E-01,9.326543E+02,6.522139E+02,6.097503E-02,5.751214E-02,9.320355E+02,6.057231E+02,6.093458E-02,5.341259E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,1.990498E+02,1.206884E+03,1.405455E-02,1.064229E-01,1.103761E+03,2.172455E+03,7.793457E-02,1.915668E-01,4.215731E+02,1.304333E+03,2.976652E-02,1.150160E-01,2.279930E+02,7.702538E+02,1.609818E-02,6.792088E-02,4.838682E+02,3.613010E+03,3.416506E-02,3.185948E-01,1.491984E+02,1.178205E+03,1.053463E-02,1.385253E-01,2.517154E+03,1.216508E+04,1.777317E-01,1.072715E+00,1.897244E+03,8.787677E+03,1.339610E-01,7.748962E-01,1.589888E+03,6.205750E+03,1.122591E-01,5.472222E-01,2.290761E+03,9.426163E+03,1.617465E-01,8.311978E-01,3.790644E+03,6.186939E+03,2.478246E-01,5.455635E-01,1.643921E+03,2.565728E+03,1.074762E-01,2.262456E-01,3.758571E+03,5.776005E+03,2.457277E-01,5.093274E-01,8.909040E+03,1.441663E+04,5.824549E-01,1.271256E+00,3.392279E+03,7.257598E+03,2.217803E-01,6.399741E-01,8.824741E+03,1.328894E+04,5.769436E-01,1.171817E+00,8.865266E+03,1.432525E+04,5.795930E-01,1.263199E+00,4.439790E+03,5.824013E+03,2.902644E-01,5.135607E-01,4.446291E+03,6.255798E+03,2.906894E-01,5.516355E-01,3.396745E+03,1.334054E+04,2.398380E-01,1.176367E+00,2.363147E+03,2.215969E+03,1.544977E-01,1.954038E-01,2.361215E+03,2.095590E+03,1.543714E-01,1.847889E-01,1.639264E+03,2.136923E+03,1.071717E-01,1.884336E-01,7.397431E+02,7.599999E+02,4.836290E-02,6.701670E-02,1.637626E+03,1.971600E+03,1.070646E-01,1.738555E-01,3.905751E+03,5.109254E+03,2.553500E-01,4.505334E-01,1.683182E+03,2.259268E+03,1.100430E-01,1.992220E-01,3.778280E+03,4.503766E+03,2.470163E-01,3.971415E-01,3.782036E+03,4.828174E+03,2.472618E-01,4.257478E-01,1.843761E+03,1.987024E+03,1.205413E-01,1.752155E-01,1.845442E+03,2.125920E+03,1.206512E-01,1.874634E-01,1.905334E+03,4.645874E+03,1.345322E-01,4.096726E-01,9.326844E+02,6.184562E+02,6.097700E-02,5.453539E-02,9.320659E+02,5.772639E+02,6.093657E-02,5.090306E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.326646E+02,8.908335E+02,9.367209E-03,7.855358E-02,7.356431E+02,1.446926E+03,5.194244E-02,1.275898E-01,2.809730E+02,8.689475E+02,1.983900E-02,7.662368E-02,1.519634E+02,5.129379E+02,1.072986E-02,4.523080E-02,3.224887E+02,2.922299E+03,2.277035E-02,2.576879E-01,9.942825E+01,8.683472E+02,7.020450E-03,1.020943E-01,1.677611E+03,8.712573E+03,1.184531E-01,7.682736E-01,1.264474E+03,6.277975E+03,8.928220E-02,5.535911E-01,1.059692E+03,4.470755E+03,7.482294E-02,3.942306E-01,1.526813E+03,6.804595E+03,1.078055E-01,6.000283E-01,3.784834E+03,6.100571E+03,2.474447E-01,5.379476E-01,1.641108E+03,2.527154E+03,1.072923E-01,2.228442E-01,3.752775E+03,5.731393E+03,2.453488E-01,5.053935E-01,8.894018E+03,1.433019E+04,5.814728E-01,1.263635E+00,3.385918E+03,7.196261E+03,2.213644E-01,6.345653E-01,8.812300E+03,1.317547E+04,5.761302E-01,1.161812E+00,8.852306E+03,1.412006E+04,5.787457E-01,1.245105E+00,4.433825E+03,5.774100E+03,2.898745E-01,5.091594E-01,4.440311E+03,6.166459E+03,2.902985E-01,5.437576E-01,3.387613E+03,1.327677E+04,2.391933E-01,1.170744E+00,2.360587E+03,2.147884E+03,1.543304E-01,1.894002E-01,2.358656E+03,2.037596E+03,1.542041E-01,1.796750E-01,1.639254E+03,2.081819E+03,1.071711E-01,1.835745E-01,7.397348E+02,7.367059E+02,4.836236E-02,6.496263E-02,1.637617E+03,1.939500E+03,1.070641E-01,1.710249E-01,3.905664E+03,5.032287E+03,2.553443E-01,4.437465E-01,1.683086E+03,2.208660E+03,1.100367E-01,1.947593E-01,3.778260E+03,4.428260E+03,2.470149E-01,3.904834E-01,3.782014E+03,4.707697E+03,2.472603E-01,4.151241E-01,1.843782E+03,1.953492E+03,1.205427E-01,1.722587E-01,1.845463E+03,2.072967E+03,1.206526E-01,1.827939E-01,1.905042E+03,4.584589E+03,1.345116E-01,4.042685E-01,9.327058E+02,5.872645E+02,6.097840E-02,5.178491E-02,9.320876E+02,5.507492E+02,6.093799E-02,4.856500E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,6.631572E+01,6.547135E+02,4.682434E-03,5.773255E-02,3.677285E+02,7.227848E+02,2.596465E-02,6.373507E-02,1.404508E+02,4.341789E+02,9.916981E-03,3.828584E-02,7.596663E+01,2.968889E+02,5.363867E-03,2.617963E-02,1.612019E+02,2.435580E+03,1.138218E-02,2.147691E-01,4.969654E+01,6.453941E+02,3.508983E-03,7.588102E-02,8.385734E+02,6.262683E+03,5.921016E-02,5.522426E-01,6.320687E+02,4.487360E+03,4.462923E-02,3.956948E-01,5.297358E+02,3.229213E+03,3.740369E-02,2.847516E-01,7.632357E+02,4.942705E+03,5.389070E-02,4.358471E-01,3.778875E+03,6.022314E+03,2.470552E-01,5.310469E-01,1.638221E+03,2.490047E+03,1.071036E-01,2.195720E-01,3.746831E+03,5.688624E+03,2.449602E-01,5.016221E-01,8.878604E+03,1.424733E+04,5.804650E-01,1.256328E+00,3.379342E+03,7.136152E+03,2.209345E-01,6.292649E-01,8.799519E+03,1.306751E+04,5.752946E-01,1.152291E+00,8.839000E+03,1.393413E+04,5.778758E-01,1.228710E+00,4.427717E+03,5.726270E+03,2.894751E-01,5.049418E-01,4.434187E+03,6.085124E+03,2.898981E-01,5.365855E-01,3.378411E+03,1.321903E+04,2.385435E-01,1.165652E+00,2.357970E+03,2.083630E+03,1.541593E-01,1.837343E-01,2.356040E+03,1.982322E+03,1.540331E-01,1.748009E-01,1.639193E+03,2.032229E+03,1.071671E-01,1.792017E-01,7.397021E+02,7.148206E+02,4.836022E-02,6.303279E-02,1.637557E+03,1.909497E+03,1.070602E-01,1.683792E-01,3.905451E+03,4.960302E+03,2.553305E-01,4.373988E-01,1.682928E+03,2.160651E+03,1.100264E-01,1.905259E-01,3.778120E+03,4.357964E+03,2.470058E-01,3.842847E-01,3.781872E+03,4.599082E+03,2.472511E-01,4.055465E-01,1.843747E+03,1.922137E+03,1.205404E-01,1.694938E-01,1.845427E+03,2.025079E+03,1.206502E-01,1.785712E-01,1.904768E+03,4.528513E+03,1.344923E-01,3.993237E-01,9.327007E+02,5.583872E+02,6.097807E-02,4.923851E-02,9.320828E+02,5.260104E+02,6.093768E-02,4.638353E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,4.636092E+02,0.000000E+00,4.088100E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.451491E+01,0.000000E+00,4.807118E-03,0.000000E+00,1.278035E+02,0.000000E+00,1.126970E-02,0.000000E+00,2.026774E+03,0.000000E+00,1.787207E-01,0.000000E+00,4.733267E+02,0.000000E+00,5.565052E-02,0.000000E+00,4.442124E+03,0.000000E+00,3.917059E-01,0.000000E+00,3.156378E+03,0.000000E+00,2.783290E-01,0.000000E+00,2.276504E+03,0.000000E+00,2.007418E-01,0.000000E+00,3.519886E+03,0.000000E+00,3.103831E-01,3.772878E+03,5.950828E+03,2.466630E-01,5.247433E-01,1.635313E+03,2.454295E+03,1.069134E-01,2.164194E-01,3.740849E+03,5.647396E+03,2.445691E-01,4.979867E-01,8.863088E+03,1.416736E+04,5.794507E-01,1.249276E+00,3.372694E+03,7.077299E+03,2.204998E-01,6.240753E-01,8.786657E+03,1.296415E+04,5.744537E-01,1.143178E+00,8.825613E+03,1.376423E+04,5.770006E-01,1.213728E+00,4.421580E+03,5.680174E+03,2.890739E-01,5.008771E-01,4.428034E+03,6.010440E+03,2.894958E-01,5.299999E-01,3.369185E+03,1.316641E+04,2.378921E-01,1.161012E+00,2.355337E+03,2.022805E+03,1.539871E-01,1.783707E-01,2.353407E+03,1.929507E+03,1.538610E-01,1.701437E-01,1.639103E+03,1.987423E+03,1.071612E-01,1.752507E-01,7.396556E+02,6.942378E+02,4.835718E-02,6.121780E-02,1.637469E+03,1.881377E+03,1.070544E-01,1.658996E-01,3.905177E+03,4.892798E+03,2.553125E-01,4.314463E-01,1.682744E+03,2.115111E+03,1.100144E-01,1.865102E-01,3.777920E+03,4.292316E+03,2.469927E-01,3.784959E-01,3.781670E+03,4.500769E+03,2.472378E-01,3.968772E-01,1.843680E+03,1.892729E+03,1.205360E-01,1.669006E-01,1.845359E+03,1.981592E+03,1.206458E-01,1.747365E-01,1.904513E+03,4.477135E+03,1.344743E-01,3.947932E-01,9.326782E+02,5.316024E+02,6.097660E-02,4.687663E-02,9.320606E+02,5.028979E+02,6.093622E-02,4.434547E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,6.949439E+02,0.000000E+00,6.128007E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.851998E+02,0.000000E+00,1.633090E-02,0.000000E+00,2.421034E+02,0.000000E+00,2.134865E-02,0.000000E+00,2.677324E+03,0.000000E+00,2.360860E-01,0.000000E+00,7.156870E+02,0.000000E+00,8.414558E-02,0.000000E+00,6.842626E+03,0.000000E+00,6.033819E-01,0.000000E+00,4.878923E+03,0.000000E+00,4.302228E-01,0.000000E+00,3.453260E+03,0.000000E+00,3.045080E-01,0.000000E+00,5.328456E+03,0.000000E+00,4.698626E-01,2.827151E+03,5.887842E+03,1.848334E-01,5.191892E-01,1.225271E+03,2.420021E+03,8.010575E-02,2.133972E-01,2.803137E+03,5.610311E+03,1.832634E-01,4.947165E-01,6.640834E+03,1.409677E+04,4.341642E-01,1.243052E+00,2.526698E+03,7.020179E+03,1.651904E-01,6.190385E-01,6.584573E+03,1.287109E+04,4.304860E-01,1.134971E+00,6.613587E+03,1.361411E+04,4.323828E-01,1.200491E+00,3.313614E+03,5.638429E+03,2.166373E-01,4.971960E-01,3.318448E+03,5.944196E+03,2.169534E-01,5.241584E-01,3.359969E+03,1.312291E+04,2.372414E-01,1.157176E+00,1.765404E+03,1.965415E+03,1.154185E-01,1.733101E-01,1.763958E+03,1.879289E+03,1.153240E-01,1.657155E-01,1.229221E+03,1.947719E+03,8.036395E-02,1.717496E-01,5.546894E+02,6.749382E+02,3.626447E-02,5.951596E-02,1.227995E+03,1.855904E+03,8.028383E-02,1.636534E-01,2.928592E+03,4.831707E+03,1.914654E-01,4.260593E-01,1.261889E+03,2.072073E+03,8.249972E-02,1.827152E-01,2.833193E+03,4.232974E+03,1.852284E-01,3.732631E-01,2.836005E+03,4.413547E+03,1.854122E-01,3.891860E-01,1.382659E+03,1.866043E+03,9.039543E-02,1.645474E-01,1.383918E+03,1.942902E+03,9.047773E-02,1.713249E-01,1.904275E+03,4.431562E+03,1.344574E-01,3.907746E-01,6.994687E+02,5.068426E+02,4.572984E-02,4.469332E-02,6.990056E+02,4.814077E+02,4.569956E-02,4.245047E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,8.556794E+02,0.000000E+00,7.545370E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.623934E+02,0.000000E+00,3.195580E-02,0.000000E+00,3.722068E+02,0.000000E+00,3.282115E-02,0.000000E+00,3.012468E+03,0.000000E+00,2.656391E-01,0.000000E+00,8.931813E+02,0.000000E+00,1.050142E-01,0.000000E+00,8.768726E+03,0.000000E+00,7.732251E-01,0.000000E+00,6.269065E+03,0.000000E+00,5.528053E-01,0.000000E+00,4.393022E+03,0.000000E+00,3.873762E-01,0.000000E+00,6.768400E+03,0.000000E+00,5.968367E-01,1.883124E+03,5.829591E+03,1.231148E-01,5.140526E-01,8.160513E+02,2.387779E+03,5.335177E-02,2.105540E-01,1.867119E+03,5.574325E+03,1.220685E-01,4.915432E-01,4.422994E+03,1.402794E+04,2.891664E-01,1.236982E+00,1.682636E+03,6.966670E+03,1.100073E-01,6.143201E-01,4.386183E+03,1.278124E+04,2.867597E-01,1.127048E+00,4.405393E+03,1.347510E+04,2.880156E-01,1.188232E+00,2.207395E+03,5.597956E+03,1.443150E-01,4.936270E-01,2.210614E+03,5.882611E+03,1.445254E-01,5.187279E-01,3.353263E+03,1.308148E+04,2.367678E-01,1.153523E+00,1.176205E+03,1.911687E+03,7.689788E-02,1.685723E-01,1.175241E+03,1.831983E+03,7.683485E-02,1.615440E-01,8.194031E+02,1.911686E+03,5.357091E-02,1.685723E-01,3.697546E+02,6.570549E+02,2.417380E-02,5.793902E-02,8.185864E+02,1.831998E+03,5.351751E-02,1.615453E-01,1.952193E+03,4.774314E+03,1.276304E-01,4.209984E-01,8.411457E+02,2.032056E+03,5.499239E-02,1.791865E-01,1.888623E+03,4.177443E+03,1.234743E-01,3.683664E-01,1.890497E+03,4.334252E+03,1.235969E-01,3.821938E-01,9.216988E+02,1.840980E+03,6.025879E-02,1.623374E-01,9.225378E+02,1.907618E+03,6.031364E-02,1.682135E-01,1.905577E+03,4.389305E+03,1.345494E-01,3.870484E-01,4.662793E+02,4.841189E+02,3.048439E-02,4.268954E-02,4.659706E+02,4.616022E+02,3.046421E-02,4.070402E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,9.451986E+02,0.000000E+00,8.334749E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.755607E+02,0.000000E+00,5.075287E-02,0.000000E+00,4.720823E+02,0.000000E+00,4.162816E-02,0.000000E+00,3.179309E+03,0.000000E+00,2.803511E-01,0.000000E+00,9.954145E+02,0.000000E+00,1.170340E-01,0.000000E+00,9.832632E+03,0.000000E+00,8.670403E-01,0.000000E+00,7.042777E+03,0.000000E+00,6.210312E-01,0.000000E+00,4.912847E+03,0.000000E+00,4.332142E-01,0.000000E+00,7.556616E+03,0.000000E+00,6.663415E-01,9.407893E+02,5.775796E+03,6.150689E-02,5.093090E-01,4.076503E+02,2.357388E+03,2.665134E-02,2.078741E-01,9.327890E+02,5.539783E+03,6.098385E-02,4.884973E-01,2.209511E+03,1.396188E+04,1.444534E-01,1.231157E+00,8.404633E+02,6.916405E+03,5.494778E-02,6.098877E-01,2.191439E+03,1.269541E+04,1.432718E-01,1.119479E+00,2.200980E+03,1.334659E+04,1.438956E-01,1.176901E+00,1.102908E+03,5.559123E+03,7.210591E-02,4.902028E-01,1.104516E+03,5.825469E+03,7.221101E-02,5.136891E-01,3.356805E+03,1.304196E+04,2.370180E-01,1.150039E+00,5.877566E+02,1.861278E+03,3.842633E-02,1.641272E-01,5.872746E+02,1.787374E+03,3.839482E-02,1.576104E-01,4.096720E+02,1.878995E+03,2.678352E-02,1.656896E-01,1.848624E+02,6.404610E+02,1.208593E-02,5.647577E-02,4.092638E+02,1.809658E+03,2.675683E-02,1.595754E-01,9.760208E+02,4.720665E+03,6.381025E-02,4.162676E-01,4.205296E+02,1.994768E+03,2.749337E-02,1.758984E-01,9.442479E+02,4.125708E+03,6.173300E-02,3.638044E-01,9.451847E+02,4.262224E+03,6.179425E-02,3.758424E-01,4.608219E+02,1.817549E+03,3.012760E-02,1.602712E-01,4.612413E+02,1.875469E+03,3.015502E-02,1.653786E-01,1.913241E+03,4.350100E+03,1.350905E-01,3.835913E-01,2.331264E+02,4.632625E+02,1.524133E-02,4.085043E-02,2.329721E+02,4.433635E+02,1.523124E-02,3.909574E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,9.959296E+02,0.000000E+00,8.782094E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.499154E+02,0.000000E+00,6.612745E-02,0.000000E+00,5.315850E+02,0.000000E+00,4.687510E-02,0.000000E+00,3.299055E+03,0.000000E+00,2.909103E-01,0.000000E+00,1.055087E+03,0.000000E+00,1.240499E-01,0.000000E+00,1.037660E+04,0.000000E+00,9.150070E-01,0.000000E+00,7.436468E+03,0.000000E+00,6.557468E-01,0.000000E+00,5.201476E+03,0.000000E+00,4.586655E-01,0.000000E+00,7.990593E+03,0.000000E+00,7.046094E-01,0.000000E+00,5.726107E+03,0.000000E+00,5.049274E-01,0.000000E+00,2.328507E+03,0.000000E+00,2.053274E-01,0.000000E+00,5.506835E+03,0.000000E+00,4.855920E-01,0.000000E+00,1.389901E+04,0.000000E+00,1.225613E+00,0.000000E+00,6.868411E+03,0.000000E+00,6.056556E-01,0.000000E+00,1.261384E+04,0.000000E+00,1.112287E+00,0.000000E+00,1.322777E+04,0.000000E+00,1.166423E+00,0.000000E+00,5.522079E+03,0.000000E+00,4.869363E-01,0.000000E+00,5.772447E+03,0.000000E+00,5.090136E-01,3.380184E+03,1.300446E+04,2.386687E-01,1.146732E+00,0.000000E+00,1.813797E+03,0.000000E+00,1.599404E-01,0.000000E+00,1.745155E+03,0.000000E+00,1.538875E-01,0.000000E+00,1.849332E+03,0.000000E+00,1.630738E-01,0.000000E+00,6.249928E+02,0.000000E+00,5.511178E-02,0.000000E+00,1.788842E+03,0.000000E+00,1.577398E-01,0.000000E+00,4.670675E+03,0.000000E+00,4.118595E-01,0.000000E+00,1.959807E+03,0.000000E+00,1.728155E-01,0.000000E+00,4.077635E+03,0.000000E+00,3.595653E-01,0.000000E+00,4.196793E+03,0.000000E+00,3.700727E-01,0.000000E+00,1.795705E+03,0.000000E+00,1.583451E-01,0.000000E+00,1.846179E+03,0.000000E+00,1.627958E-01,1.932542E+03,4.313810E+03,1.364533E-01,3.803912E-01,0.000000E+00,4.441008E+02,0.000000E+00,3.916075E-02,0.000000E+00,4.265658E+02,0.000000E+00,3.761452E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,1.039617E+03,0.000000E+00,9.167333E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.570302E+02,0.000000E+00,7.557281E-02,0.000000E+00,5.681922E+02,0.000000E+00,5.010312E-02,0.000000E+00,3.421092E+03,0.000000E+00,3.016715E-01,0.000000E+00,1.098087E+03,0.000000E+00,1.291055E-01,0.000000E+00,1.084494E+04,0.000000E+00,9.563051E-01,0.000000E+00,7.771872E+03,0.000000E+00,6.853227E-01,0.000000E+00,5.472055E+03,0.000000E+00,4.825251E-01,0.000000E+00,8.399004E+03,0.000000E+00,7.406231E-01,0.000000E+00,5.678934E+03,0.000000E+00,5.007677E-01,0.000000E+00,2.300828E+03,0.000000E+00,2.028867E-01,0.000000E+00,5.474309E+03,0.000000E+00,4.827239E-01,0.000000E+00,1.383652E+04,0.000000E+00,1.220102E+00,0.000000E+00,6.822262E+03,0.000000E+00,6.015862E-01,0.000000E+00,1.253381E+04,0.000000E+00,1.105230E+00,0.000000E+00,1.311497E+04,0.000000E+00,1.156477E+00,0.000000E+00,5.485587E+03,0.000000E+00,4.837183E-01,0.000000E+00,5.721910E+03,0.000000E+00,5.045573E-01,3.430401E+03,1.296809E+04,2.422144E-01,1.143525E+00,0.000000E+00,1.768671E+03,0.000000E+00,1.559612E-01,0.000000E+00,1.704799E+03,0.000000E+00,1.503289E-01,0.000000E+00,1.821984E+03,0.000000E+00,1.606623E-01,0.000000E+00,6.104895E+02,0.000000E+00,5.383289E-02,0.000000E+00,1.769067E+03,0.000000E+00,1.559961E-01,0.000000E+00,4.623174E+03,0.000000E+00,4.076709E-01,0.000000E+00,1.926852E+03,0.000000E+00,1.699096E-01,0.000000E+00,4.032095E+03,0.000000E+00,3.555496E-01,0.000000E+00,4.136383E+03,0.000000E+00,3.647457E-01,0.000000E+00,1.774940E+03,0.000000E+00,1.565140E-01,0.000000E+00,1.819045E+03,0.000000E+00,1.604032E-01,1.966991E+03,4.279966E+03,1.388857E-01,3.774069E-01,0.000000E+00,4.263992E+02,0.000000E+00,3.759983E-02,0.000000E+00,4.110330E+02,0.000000E+00,3.624484E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.078755E+03,0.000000E+00,9.512445E-02,0.000000E+00,2.124107E+01,0.000000E+00,1.873035E-03,0.000000E+00,9.245565E+02,0.000000E+00,8.152728E-02,0.000000E+00,5.940506E+02,0.000000E+00,5.238331E-02,0.000000E+00,3.536364E+03,0.000000E+00,3.118361E-01,0.000000E+00,1.127375E+03,0.000000E+00,1.325491E-01,0.000000E+00,1.126533E+04,0.000000E+00,9.933757E-01,0.000000E+00,8.078741E+03,0.000000E+00,7.123824E-01,0.000000E+00,5.682409E+03,0.000000E+00,5.010741E-01,0.000000E+00,8.710218E+03,0.000000E+00,7.680659E-01,0.000000E+00,5.635386E+03,0.000000E+00,4.969276E-01,0.000000E+00,2.273884E+03,0.000000E+00,2.005108E-01,0.000000E+00,5.443655E+03,0.000000E+00,4.800208E-01,0.000000E+00,1.377812E+04,0.000000E+00,1.214953E+00,0.000000E+00,6.776580E+03,0.000000E+00,5.975580E-01,0.000000E+00,1.245853E+04,0.000000E+00,1.098592E+00,0.000000E+00,1.301070E+04,0.000000E+00,1.147282E+00,0.000000E+00,5.451087E+03,0.000000E+00,4.806762E-01,0.000000E+00,5.674990E+03,0.000000E+00,5.004199E-01,3.509786E+03,1.293597E+04,2.478197E-01,1.140692E+00,7.871259E+01,1.725401E+03,5.146069E-03,1.521456E-01,7.777949E+01,1.665870E+03,5.085065E-03,1.468962E-01,0.000000E+00,1.797155E+03,0.000000E+00,1.584729E-01,0.000000E+00,5.967430E+02,0.000000E+00,5.262072E-02,0.000000E+00,1.750729E+03,0.000000E+00,1.543791E-01,0.000000E+00,4.579185E+03,0.000000E+00,4.037920E-01,0.000000E+00,1.895372E+03,0.000000E+00,1.671336E-01,0.000000E+00,3.989957E+03,0.000000E+00,3.518339E-01,0.000000E+00,4.081493E+03,0.000000E+00,3.599055E-01,2.062940E+01,1.755646E+03,1.348708E-03,1.548126E-01,2.190878E+01,1.794298E+03,1.432351E-03,1.582210E-01,2.017216E+03,4.249421E+03,1.424320E-01,3.747134E-01,3.934274E+01,4.099818E+02,2.572148E-03,3.615214E-02,3.908925E+01,3.966585E+02,2.555575E-03,3.497730E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.118891E+03,0.000000E+00,9.866368E-02,0.000000E+00,1.830875E+02,0.000000E+00,1.614463E-02,0.000000E+00,9.630194E+02,0.000000E+00,8.491893E-02,0.000000E+00,6.158386E+02,0.000000E+00,5.430457E-02,0.000000E+00,3.633079E+03,0.000000E+00,3.203644E-01,0.000000E+00,1.150865E+03,0.000000E+00,1.353108E-01,0.000000E+00,1.161328E+04,0.000000E+00,1.024058E+00,0.000000E+00,8.332643E+03,0.000000E+00,7.347714E-01,0.000000E+00,5.852229E+03,0.000000E+00,5.160488E-01,0.000000E+00,8.962676E+03,0.000000E+00,7.903277E-01,0.000000E+00,5.593165E+03,0.000000E+00,4.932046E-01,0.000000E+00,2.247679E+03,0.000000E+00,1.982000E-01,0.000000E+00,5.412846E+03,0.000000E+00,4.773041E-01,0.000000E+00,1.371860E+04,0.000000E+00,1.209704E+00,0.000000E+00,6.731607E+03,0.000000E+00,5.935923E-01,0.000000E+00,1.238322E+04,0.000000E+00,1.091951E+00,0.000000E+00,1.290957E+04,0.000000E+00,1.138364E+00,1.091898E+02,5.416498E+03,7.138609E-03,4.776261E-01,1.126838E+02,5.629351E+03,7.367038E-03,4.963955E-01,3.614770E+03,1.290431E+04,2.552324E-01,1.137901E+00,1.796597E+02,1.683888E+03,1.174578E-02,1.484850E-01,1.777641E+02,1.628313E+03,1.162185E-02,1.435844E-01,0.000000E+00,1.773959E+03,0.000000E+00,1.564275E-01,0.000000E+00,5.837170E+02,0.000000E+00,5.147209E-02,0.000000E+00,1.733101E+03,0.000000E+00,1.528246E-01,0.000000E+00,4.536848E+03,0.000000E+00,4.000587E-01,0.000000E+00,1.865328E+03,0.000000E+00,1.644844E-01,8.594715E+00,3.949504E+03,5.619050E-04,3.482668E-01,1.161202E+01,4.030090E+03,7.591700E-04,3.553729E-01,1.022132E+02,1.737077E+03,6.682493E-03,1.531752E-01,1.034710E+02,1.771057E+03,6.764725E-03,1.561716E-01,2.080287E+03,4.220805E+03,1.468853E-01,3.721900E-01,9.397647E+01,3.948492E+02,6.143990E-03,3.481776E-02,9.340777E+01,3.833907E+02,6.106810E-03,3.380735E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.161805E+03,0.000000E+00,1.024479E-01,0.000000E+00,3.454964E+02,0.000000E+00,3.046583E-02,0.000000E+00,9.919906E+02,0.000000E+00,8.747361E-02,0.000000E+00,6.373594E+02,0.000000E+00,5.620227E-02,0.000000E+00,3.715678E+03,0.000000E+00,3.276480E-01,0.000000E+00,1.173272E+03,0.000000E+00,1.379453E-01,0.000000E+00,1.191434E+04,0.000000E+00,1.050605E+00,0.000000E+00,8.552497E+03,0.000000E+00,7.541581E-01,0.000000E+00,5.994048E+03,0.000000E+00,5.285544E-01,0.000000E+00,9.174804E+03,0.000000E+00,8.090331E-01,0.000000E+00,5.553133E+03,0.000000E+00,4.896745E-01,0.000000E+00,2.222369E+03,0.000000E+00,1.959682E-01,0.000000E+00,5.383008E+03,0.000000E+00,4.746730E-01,0.000000E+00,1.366098E+04,0.000000E+00,1.204623E+00,0.000000E+00,6.687954E+03,0.000000E+00,5.897429E-01,0.000000E+00,1.231048E+04,0.000000E+00,1.085536E+00,0.000000E+00,1.281360E+04,0.000000E+00,1.129902E+00,3.359287E+02,5.382966E+03,2.196234E-02,4.746693E-01,3.399513E+02,5.585893E+03,2.222533E-02,4.925634E-01,3.738969E+03,1.287480E+04,2.640019E-01,1.135298E+00,3.035764E+02,1.644113E+03,1.984721E-02,1.449777E-01,3.008000E+02,1.592133E+03,1.966569E-02,1.403941E-01,0.000000E+00,1.752528E+03,0.000000E+00,1.545377E-01,0.000000E+00,5.714060E+02,0.000000E+00,5.038651E-02,0.000000E+00,1.716459E+03,0.000000E+00,1.513572E-01,0.000000E+00,4.496903E+03,0.000000E+00,3.965363E-01,0.000000E+00,1.836781E+03,0.000000E+00,1.619671E-01,1.888591E+02,3.911378E+03,1.234723E-02,3.449049E-01,1.942348E+02,3.982537E+03,1.269868E-02,3.511796E-01,2.111263E+02,1.719515E+03,1.380301E-02,1.516266E-01,2.128708E+02,1.749479E+03,1.391706E-02,1.542689E-01,2.152310E+03,4.194471E+03,1.519707E-01,3.698679E-01,1.607938E+02,3.811525E+02,1.051237E-02,3.360998E-02,1.599360E+02,3.708051E+02,1.045629E-02,3.269754E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.368341E+03,2.840381E+03,9.661610E-02,2.504645E-01,7.423869E+03,8.681199E+03,5.241860E-01,7.655070E-01,2.597209E+03,3.858173E+03,1.833843E-01,3.402132E-01,1.296488E+03,1.927009E+03,9.154265E-02,1.699234E-01,3.147893E+03,7.366079E+03,2.222671E-01,6.495399E-01,1.172508E+03,2.791382E+03,8.278869E-02,3.281916E-01,1.508156E+04,2.681982E+04,1.064882E+00,2.364968E+00,1.112284E+04,1.964184E+04,7.853639E-01,1.732015E+00,8.086182E+03,1.357553E+04,5.709507E-01,1.197089E+00,1.199893E+04,2.018728E+04,8.472230E-01,1.780112E+00,1.042325E+04,1.234224E+04,6.814506E-01,1.088337E+00,5.144415E+03,6.223954E+03,3.363314E-01,5.488275E-01,1.037613E+04,1.132481E+04,6.783699E-01,9.986207E-01,2.537158E+04,1.782033E+04,1.658742E+00,1.571394E+00,1.185857E+04,1.113749E+04,7.752890E-01,9.821026E-01,2.224868E+04,2.597345E+04,1.454573E+00,2.290335E+00,2.235246E+04,2.891462E+04,1.461358E+00,2.549687E+00,1.065694E+04,1.104625E+04,6.967293E-01,9.740566E-01,1.066960E+04,1.246359E+04,6.975564E-01,1.099038E+00,1.486455E+04,2.969629E+04,1.049559E+00,2.618615E+00,5.377237E+03,8.080102E+03,3.515528E-01,7.125024E-01,5.371516E+03,7.626002E+03,3.511788E-01,6.724599E-01,4.805368E+03,5.484682E+03,3.141651E-01,4.836386E-01,2.357326E+03,2.623478E+03,1.541172E-01,2.313380E-01,4.800984E+03,4.439807E+03,3.138785E-01,3.915016E-01,1.178895E+04,8.064926E+03,7.707379E-01,7.111641E-01,5.933530E+03,4.848394E+03,3.879221E-01,4.275307E-01,1.049257E+04,9.559942E+03,6.859829E-01,8.429945E-01,1.050122E+04,1.177341E+04,6.865485E-01,1.038177E+00,4.869370E+03,4.065532E+03,3.183495E-01,3.584981E-01,4.873066E+03,5.084854E+03,3.185911E-01,4.483818E-01,9.216085E+03,1.087377E+04,6.507312E-01,9.588479E-01,2.305000E+03,3.141384E+03,1.506962E-01,2.770069E-01,2.303642E+03,2.948953E+03,1.506074E-01,2.600383E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,8.026341E-02,2.080723E-01,,,4.354653E-01,6.359417E-01,,,1.523457E-01,2.826307E-01,,,7.604867E-02,1.411631E-01,,,1.846474E-01,5.396026E-01,,,6.877635E-02,2.726438E-01,,,8.846459E-01,1.964687E+00,,,6.524378E-01,1.438864E+00,,,4.743149E-01,9.944763E-01,,,7.038269E-01,1.478820E+00,,,5.661122E-01,9.041315E-01,,,2.794059E-01,4.559361E-01,,,5.635529E-01,8.295999E-01,,,1.377993E+00,1.305429E+00,,,6.440680E-01,8.158776E-01,,,1.208381E+00,1.902686E+00,,,1.214017E+00,2.118142E+00,,,5.788049E-01,8.091934E-01,,,5.794920E-01,9.130212E-01,,,8.719167E-01,2.175404E+00,,,2.920510E-01,5.919083E-01,,,2.917403E-01,5.586432E-01,,,2.609914E-01,4.017807E-01,,,1.280322E-01,1.921830E-01,,,2.607533E-01,3.252383E-01,,,6.402872E-01,5.907966E-01,,,3.222646E-01,3.551694E-01,,,5.698774E-01,7.003141E-01,,,5.703473E-01,8.624615E-01,,,2.644675E-01,2.978208E-01,,,2.646682E-01,3.724913E-01,,,5.405922E-01,7.965588E-01,,,1.251902E-01,2.301223E-01,,,1.251165E-01,2.160257E-01,,,0.000000E+00,0.000000E+00
