; Tables for Std model AutoHardSize capacity look-up rules
TABLE TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"BaseVAV TrmlUnit","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Business Center",438.947,87.789,219.474,"DualMaximum"
,"BaseVAV TrmlUnit-2","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Corridor",1448.880,289.776,724.440,"DualMaximum"
,"BaseVAV TrmlUnit-3","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Lounge",1138.840,227.768,569.420,"DualMaximum"
,"BaseVAV TrmlUnit-4","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Fitness Center",635.596,450.000,450.000,"DualMaximum"
,"BaseVAV TrmlUnit-5","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Leasing Office",295.916,59.183,147.958,"DualMaximum"
,"BaseVAV TrmlUnit-6","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Mechanical Room",587.095,117.419,293.548,"DualMaximum"
,"BaseVAV TrmlUnit-7","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail N-NW",4151.570,1496.250,2075.785,"DualMaximum"
,"BaseVAV TrmlUnit-8","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail NE",3151.430,1080.000,1575.715,"DualMaximum"
,"BaseVAV TrmlUnit-9","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail SE",2105.120,720.000,1052.560,"DualMaximum"
,"BaseVAV TrmlUnit-10","VAVReheatBox","BaseSys5 F1","Thermal Zone: F1 Retail SW",3131.410,1107.000,1565.705,"DualMaximum"
,"DOAS1 TrmlUnit-1","Uncontrolled","DOAS1","Thermal Zone: F2-4 Corridor",1208.250,-99996.000,-99996.000,""
,"DOAS1 TrmlUnit-3","Uncontrolled","DOAS1","Thermal Zone: F5 Corridor",402.750,-99996.000,-99996.000,""
ENDTABLE
TABLE CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"CoilCooling 1","DirectExpansion","ZnSys F2-4 1-Bed Core N","Thermal Zone: F2-4 1-Bed Core N",9515.840,9927.977,-99996.00000,14.000,12.200,-99996
,"CoilCooling 2","DirectExpansion","ZnSys F2-4 1-Bed Core West","Thermal Zone: F2-4 1-Bed Core West",8889.490,9274.499,-99996.00000,14.000,12.200,-99996
,"CoilCooling 3","DirectExpansion","ZnSys F2-4 1-Bed Core East","Thermal Zone: F2-4 1-Bed Core East",9586.360,10001.551,-99996.00000,14.000,12.200,-99996
,"CoilCooling 4","DirectExpansion","ZnSys F2-4 1-Bed North","Thermal Zone: F2-4 1-Bed North",6003.290,6263.296,-99996.00000,14.000,12.200,-99996
,"CoilCooling 5","DirectExpansion","ZnSys F2-4 2-Bed Core NE-NW","Thermal Zone: F2-4 2-Bed Core NE-NW",8445.050,8810.810,-99996.00000,14.000,12.200,-99996
,"CoilCooling 6","DirectExpansion","ZnSys F2-4 2-Bed East","Thermal Zone: F2-4 2-Bed East",13856.200,14456.320,-99996.00000,14.000,12.200,-99996
,"CoilCooling 7","DirectExpansion","ZnSys F2-4 2-Bed West","Thermal Zone: F2-4 2-Bed West",15349.400,16014.192,-99996.00000,14.000,12.200,-99996
,"CoilCooling 8","DirectExpansion","ZnSys F2-4 3-Bed NE","Thermal Zone: F2-4 3-Bed NE",17929.600,18706.142,-99996.00000,14.000,12.200,-99996
,"CoilCooling 9","DirectExpansion","ZnSys F2-4 3-Bed NW","Thermal Zone: F2-4 3-Bed NW",20097.100,20967.518,-99996.00000,14.000,12.200,-99996
,"CoilCooling 10","DirectExpansion","ZnSys F2-4 Studio SE","Thermal Zone: F2-4 Studio SE",12897.600,13456.203,-99996.00000,14.000,12.200,-99996
,"CoilCooling 11","DirectExpansion","ZnSys F2-4 Studio SW","Thermal Zone: F2-4 Studio SW",12121.300,12646.281,-99996.00000,14.000,12.200,-99996
,"CoilCooling 12","DirectExpansion","ZnSys F5 1-Bed Core N","Thermal Zone: F5 1-Bed Core N",12431.800,12970.229,-99996.00000,14.000,12.200,-99996
,"CoilCooling 13","DirectExpansion","ZnSys F5 1-Bed Core West","Thermal Zone: F5 1-Bed Core West",10892.900,11364.678,-99996.00000,14.000,12.200,-99996
,"CoilCooling 14","DirectExpansion","ZnSys F5 1-Bed Core East","Thermal Zone: F5 1-Bed Core East",12459.200,12998.815,-99996.00000,14.000,12.200,-99996
,"CoilCooling 15","DirectExpansion","ZnSys F5 1-Bed North","Thermal Zone: F5 1-Bed North",8368.930,8731.393,-99996.00000,14.000,12.200,-99996
,"CoilCooling 16","DirectExpansion","ZnSys F5 2-Bed Core NE-NW","Thermal Zone: F5 2-Bed Core NE-NW",12026.500,12547.375,-99996.00000,14.000,12.200,-99996
,"CoilCooling 17","DirectExpansion","ZnSys F5 2-Bed East","Thermal Zone: F5 2-Bed East",16141.500,16840.598,-99996.00000,14.000,12.200,-99996
,"CoilCooling 18","DirectExpansion","ZnSys F5 2-Bed West","Thermal Zone: F5 2-Bed West",18281.000,19072.761,-99996.00000,14.000,12.200,-99996
,"CoilCooling 19","DirectExpansion","ZnSys F5 3-Bed NE","Thermal Zone: F5 3-Bed NE",20748.500,21647.130,-99996.00000,14.000,12.200,-99996
,"CoilCooling 20","DirectExpansion","ZnSys F5 3-Bed NW","Thermal Zone: F5 3-Bed NW",23890.500,24925.212,-99996.00000,14.000,12.200,-99996
,"CoilCooling 21","DirectExpansion","ZnSys F5 Studio SE","Thermal Zone: F5 Studio SE",14795.200,15435.989,-99996.00000,14.000,12.200,-99996
,"CoilCooling 22","DirectExpansion","ZnSys F5 Studio SW","Thermal Zone: F5 Studio SW",14152.800,14765.766,-99996.00000,14.000,12.200,-99996
,"BaseSys5 CoilClg","DirectExpansion","BaseSys5 F1","UNDEFINED",566565.000,591103.273,-99996.00000,-99996.000,9.800,2
,"DOAS1 CoilClg","DirectExpansion","DOAS1","UNDEFINED",60661.000,63288.265,-99996.00000,14.000,11.000,1
ENDTABLE
TABLE CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"CoilHtg 1","Furnace","ZnSys F2-4 1-Bed Core N","Thermal Zone: F2-4 1-Bed Core N",7216.240,7216.240,-99996.00000,0.800,0.810
,"CoilHtg 2","Furnace","ZnSys F2-4 1-Bed Core West","Thermal Zone: F2-4 1-Bed Core West",7368.360,7368.360,-99996.00000,0.800,0.810
,"CoilHtg 3","Furnace","ZnSys F2-4 1-Bed Core East","Thermal Zone: F2-4 1-Bed Core East",7386.940,7386.940,-99996.00000,0.800,0.810
,"CoilHtg 4","Furnace","ZnSys F2-4 1-Bed North","Thermal Zone: F2-4 1-Bed North",7247.540,7247.540,-99996.00000,0.800,0.810
,"CoilHtg 5","Furnace","ZnSys F2-4 2-Bed Core NE-NW","Thermal Zone: F2-4 2-Bed Core NE-NW",8726.870,8726.870,-99996.00000,0.800,0.810
,"CoilHtg 6","Furnace","ZnSys F2-4 2-Bed East","Thermal Zone: F2-4 2-Bed East",10962.900,10962.900,-99996.00000,0.800,0.810
,"CoilHtg 7","Furnace","ZnSys F2-4 2-Bed West","Thermal Zone: F2-4 2-Bed West",10975.400,10975.400,-99996.00000,0.800,0.810
,"CoilHtg 8","Furnace","ZnSys F2-4 3-Bed NE","Thermal Zone: F2-4 3-Bed NE",15671.800,15671.800,-99996.00000,0.800,0.810
,"CoilHtg 9","Furnace","ZnSys F2-4 3-Bed NW","Thermal Zone: F2-4 3-Bed NW",15688.500,15688.500,-99996.00000,0.800,0.810
,"CoilHtg 10","Furnace","ZnSys F2-4 Studio SE","Thermal Zone: F2-4 Studio SE",7744.470,7744.470,-99996.00000,0.800,0.810
,"CoilHtg 11","Furnace","ZnSys F2-4 Studio SW","Thermal Zone: F2-4 Studio SW",7736.400,7736.400,-99996.00000,0.800,0.810
,"CoilHtg 12","Furnace","ZnSys F5 1-Bed Core N","Thermal Zone: F5 1-Bed Core N",9725.810,9725.810,-99996.00000,0.800,0.810
,"CoilHtg 13","Furnace","ZnSys F5 1-Bed Core West","Thermal Zone: F5 1-Bed Core West",10100.200,10100.200,-99996.00000,0.800,0.810
,"CoilHtg 14","Furnace","ZnSys F5 1-Bed Core East","Thermal Zone: F5 1-Bed Core East",10108.600,10108.600,-99996.00000,0.800,0.810
,"CoilHtg 15","Furnace","ZnSys F5 1-Bed North","Thermal Zone: F5 1-Bed North",10103.500,10103.500,-99996.00000,0.800,0.810
,"CoilHtg 16","Furnace","ZnSys F5 2-Bed Core NE-NW","Thermal Zone: F5 2-Bed Core NE-NW",12464.000,12464.000,-99996.00000,0.800,0.810
,"CoilHtg 17","Furnace","ZnSys F5 2-Bed East","Thermal Zone: F5 2-Bed East",14965.300,14965.300,-99996.00000,0.800,0.810
,"CoilHtg 18","Furnace","ZnSys F5 2-Bed West","Thermal Zone: F5 2-Bed West",14976.600,14976.600,-99996.00000,0.800,0.810
,"CoilHtg 19","Furnace","ZnSys F5 3-Bed NE","Thermal Zone: F5 3-Bed NE",20927.200,20927.200,-99996.00000,0.800,0.810
,"CoilHtg 20","Furnace","ZnSys F5 3-Bed NW","Thermal Zone: F5 3-Bed NW",20942.000,20942.000,-99996.00000,0.800,0.810
,"CoilHtg 21","Furnace","ZnSys F5 Studio SE","Thermal Zone: F5 Studio SE",9826.120,9826.120,-99996.00000,0.800,0.810
,"CoilHtg 22","Furnace","ZnSys F5 Studio SW","Thermal Zone: F5 Studio SW",9820.760,9820.760,-99996.00000,0.800,0.810
,"BaseSys5 CoilHtg","HotWater","BaseSys5 F1","UNDEFINED",148259.000,148259.000,7.41013,-99996.000,-99996.000
,"BaseVAVBox CoilHtg","HotWater","BaseSys5 F1","Thermal Zone: F1 Business Center",9698.880,9698.880,0.48476,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-2","HotWater","BaseSys5 F1","Thermal Zone: F1 Corridor",52391.000,52391.000,2.61855,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-3","HotWater","BaseSys5 F1","Thermal Zone: F1 Lounge",22098.500,22098.500,1.10451,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-4","HotWater","BaseSys5 F1","Thermal Zone: F1 Fitness Center",18215.400,18215.400,0.91042,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-5","HotWater","BaseSys5 F1","Thermal Zone: F1 Leasing Office",8577.050,8577.050,0.42869,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-6","HotWater","BaseSys5 F1","Thermal Zone: F1 Mechanical Room",9091.350,9091.350,0.45439,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-7","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail N-NW",96843.800,96843.800,4.84035,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-8","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail NE",71432.800,71432.800,3.57028,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-9","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail SE",51904.300,51904.300,2.59423,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-10","HotWater","BaseSys5 F1","Thermal Zone: F1 Retail SW",77052.900,77052.900,3.85118,-99996.000,-99996.000
,"DOAS1 CoilHtg","Furnace","DOAS1","UNDEFINED",46977.000,46977.000,-99996.00000,0.800,0.810
ENDTABLE
TABLE Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),
,"Fan 1","ConstantVolume","ZnSys F2-4 1-Bed Core N","Thermal Zone: F2-4 1-Bed Core N",356.439,-99996.000,0.500,"BrakeHorsePower",1.273,0.143,0.250,"InAirStream",0.855
,"Fan 2","ConstantVolume","ZnSys F2-4 1-Bed Core West","Thermal Zone: F2-4 1-Bed Core West",332.977,-99996.000,0.500,"BrakeHorsePower",1.273,0.134,0.250,"InAirStream",0.855
,"Fan 3","ConstantVolume","ZnSys F2-4 1-Bed Core East","Thermal Zone: F2-4 1-Bed Core East",359.080,-99996.000,0.500,"BrakeHorsePower",1.273,0.144,0.250,"InAirStream",0.855
,"Fan 4","ConstantVolume","ZnSys F2-4 1-Bed North","Thermal Zone: F2-4 1-Bed North",224.867,-99996.000,0.500,"BrakeHorsePower",1.273,0.090,0.125,"InAirStream",0.855
,"Fan 5","ConstantVolume","ZnSys F2-4 2-Bed Core NE-NW","Thermal Zone: F2-4 2-Bed Core NE-NW",316.329,-99996.000,0.500,"BrakeHorsePower",1.273,0.127,0.250,"InAirStream",0.855
,"Fan 6","ConstantVolume","ZnSys F2-4 2-Bed East","Thermal Zone: F2-4 2-Bed East",519.015,-99996.000,0.500,"BrakeHorsePower",1.273,0.208,0.250,"InAirStream",0.855
,"Fan 7","ConstantVolume","ZnSys F2-4 2-Bed West","Thermal Zone: F2-4 2-Bed West",574.950,-99996.000,0.500,"BrakeHorsePower",1.273,0.231,0.250,"InAirStream",0.855
,"Fan 8","ConstantVolume","ZnSys F2-4 3-Bed NE","Thermal Zone: F2-4 3-Bed NE",671.596,-99996.000,0.500,"BrakeHorsePower",1.273,0.270,0.500,"InAirStream",0.855
,"Fan 9","ConstantVolume","ZnSys F2-4 3-Bed NW","Thermal Zone: F2-4 3-Bed NW",752.782,-99996.000,0.500,"BrakeHorsePower",1.273,0.302,0.500,"InAirStream",0.855
,"Fan 10","ConstantVolume","ZnSys F2-4 Studio SE","Thermal Zone: F2-4 Studio SE",483.111,-99996.000,0.500,"BrakeHorsePower",1.273,0.194,0.250,"InAirStream",0.855
,"Fan 11","ConstantVolume","ZnSys F2-4 Studio SW","Thermal Zone: F2-4 Studio SW",454.031,-99996.000,0.500,"BrakeHorsePower",1.273,0.182,0.250,"InAirStream",0.855
,"Fan 12","ConstantVolume","ZnSys F5 1-Bed Core N","Thermal Zone: F5 1-Bed Core N",465.658,-99996.000,0.500,"BrakeHorsePower",1.273,0.187,0.250,"InAirStream",0.855
,"Fan 13","ConstantVolume","ZnSys F5 1-Bed Core West","Thermal Zone: F5 1-Bed Core West",408.020,-99996.000,0.500,"BrakeHorsePower",1.273,0.164,0.250,"InAirStream",0.855
,"Fan 14","ConstantVolume","ZnSys F5 1-Bed Core East","Thermal Zone: F5 1-Bed Core East",466.687,-99996.000,0.500,"BrakeHorsePower",1.273,0.187,0.250,"InAirStream",0.855
,"Fan 15","ConstantVolume","ZnSys F5 1-Bed North","Thermal Zone: F5 1-Bed North",313.478,-99996.000,0.500,"BrakeHorsePower",1.273,0.126,0.250,"InAirStream",0.855
,"Fan 16","ConstantVolume","ZnSys F5 2-Bed Core NE-NW","Thermal Zone: F5 2-Bed Core NE-NW",450.484,-99996.000,0.500,"BrakeHorsePower",1.273,0.181,0.250,"InAirStream",0.855
,"Fan 17","ConstantVolume","ZnSys F5 2-Bed East","Thermal Zone: F5 2-Bed East",604.616,-99996.000,0.500,"BrakeHorsePower",1.273,0.243,0.250,"InAirStream",0.855
,"Fan 18","ConstantVolume","ZnSys F5 2-Bed West","Thermal Zone: F5 2-Bed West",684.760,-99996.000,0.500,"BrakeHorsePower",1.273,0.275,0.500,"InAirStream",0.855
,"Fan 19","ConstantVolume","ZnSys F5 3-Bed NE","Thermal Zone: F5 3-Bed NE",777.181,-99996.000,0.500,"BrakeHorsePower",1.273,0.312,0.500,"InAirStream",0.855
,"Fan 20","ConstantVolume","ZnSys F5 3-Bed NW","Thermal Zone: F5 3-Bed NW",894.872,-99996.000,0.500,"BrakeHorsePower",1.273,0.359,0.500,"InAirStream",0.855
,"Fan 21","ConstantVolume","ZnSys F5 Studio SE","Thermal Zone: F5 Studio SE",554.185,-99996.000,0.500,"BrakeHorsePower",1.273,0.222,0.250,"InAirStream",0.855
,"Fan 22","ConstantVolume","ZnSys F5 Studio SW","Thermal Zone: F5 Studio SW",530.127,-99996.000,0.500,"BrakeHorsePower",1.273,0.213,0.250,"InAirStream",0.855
,"Parking Garage Supply Fan","VariableSpeedDrive","Parking Garage Vent System","n/a",20925.000,4185.000,0.650,"BrakeHorsePower",3.877,19.670,20.000,"InAirStream",0.930
,"Parkig Garage Exhaust Fan","VariableSpeedDrive","Parking Garage Vent System","n/a",20925.000,4185.000,0.650,"BrakeHorsePower",3.877,19.670,20.000,"InAirStream",0.930
,"BaseSys5 Fan","VariableSpeedDrive","BaseSys5 F1","UNDEFINED",19577.600,5635.186,0.650,"BrakeHorsePower",5.362,25.451,30.000,"InAirStream",0.936
,"DOAS1 Fan","ConstantVolume","DOAS1","UNDEFINED",1611.000,-99996.000,0.650,"BrakeHorsePower",1.656,0.647,0.750,"InAirStream",0.855
ENDTABLE
TABLE OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"BaseSys5 OACtrl","DifferentialDryBulb","BaseSys5 F1","Integrated"
,"DOAS1 OACtrl","NoEconomizer","DOAS1","UNDEFINED"
ENDTABLE
