Time,BASESYS5 F1:DesPer 1:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Heat Cap [W],BASESYS5 F1:DesPer 1:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 1:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 2:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Heat Cap [W],BASESYS5 F1:DesPer 2:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 2:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 3:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Heat Cap [W],BASESYS5 F1:DesPer 3:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 3:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 4:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Heat Cap [W],BASESYS5 F1:DesPer 4:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 4:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 5:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Heat Cap [W],BASESYS5 F1:DesPer 5:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 5:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 6:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Heat Cap [W],BASESYS5 F1:DesPer 6:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 6:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 7:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Heat Cap [W],BASESYS5 F1:DesPer 7:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 7:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 8:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Heat Cap [W],BASESYS5 F1:DesPer 8:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 8:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 9:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Heat Cap [W],BASESYS5 F1:DesPer 9:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 9:Des Tot Cool Cap [W],DOAS1:DesPer 1:Des Heat Mass Flow [kg/s],DOAS1:DesPer 1:Des Heat Cap [W],DOAS1:DesPer 1:Des Cool Mass Flow [kg/s],DOAS1:DesPer 1:Des Sens Cool Cap [W],DOAS1:DesPer 1:Des Tot Cool Cap [W],DOAS1:DesPer 2:Des Heat Mass Flow [kg/s],DOAS1:DesPer 2:Des Heat Cap [W],DOAS1:DesPer 2:Des Cool Mass Flow [kg/s],DOAS1:DesPer 2:Des Sens Cool Cap [W],DOAS1:DesPer 2:Des Tot Cool Cap [W],DOAS1:DesPer 3:Des Heat Mass Flow [kg/s],DOAS1:DesPer 3:Des Heat Cap [W],DOAS1:DesPer 3:Des Cool Mass Flow [kg/s],DOAS1:DesPer 3:Des Sens Cool Cap [W],DOAS1:DesPer 3:Des Tot Cool Cap [W],DOAS1:DesPer 4:Des Heat Mass Flow [kg/s],DOAS1:DesPer 4:Des Heat Cap [W],DOAS1:DesPer 4:Des Cool Mass Flow [kg/s],DOAS1:DesPer 4:Des Sens Cool Cap [W],DOAS1:DesPer 4:Des Tot Cool Cap [W],DOAS1:DesPer 5:Des Heat Mass Flow [kg/s],DOAS1:DesPer 5:Des Heat Cap [W],DOAS1:DesPer 5:Des Cool Mass Flow [kg/s],DOAS1:DesPer 5:Des Sens Cool Cap [W],DOAS1:DesPer 5:Des Tot Cool Cap [W],DOAS1:DesPer 6:Des Heat Mass Flow [kg/s],DOAS1:DesPer 6:Des Heat Cap [W],DOAS1:DesPer 6:Des Cool Mass Flow [kg/s],DOAS1:DesPer 6:Des Sens Cool Cap [W],DOAS1:DesPer 6:Des Tot Cool Cap [W],DOAS1:DesPer 7:Des Heat Mass Flow [kg/s],DOAS1:DesPer 7:Des Heat Cap [W],DOAS1:DesPer 7:Des Cool Mass Flow [kg/s],DOAS1:DesPer 7:Des Sens Cool Cap [W],DOAS1:DesPer 7:Des Tot Cool Cap [W],DOAS1:DesPer 8:Des Heat Mass Flow [kg/s],DOAS1:DesPer 8:Des Heat Cap [W],DOAS1:DesPer 8:Des Cool Mass Flow [kg/s],DOAS1:DesPer 8:Des Sens Cool Cap [W],DOAS1:DesPer 8:Des Tot Cool Cap [W],DOAS1:DesPer 9:Des Heat Mass Flow [kg/s],DOAS1:DesPer 9:Des Heat Cap [W],DOAS1:DesPer 9:Des Cool Mass Flow [kg/s],DOAS1:DesPer 9:Des Sens Cool Cap [W],DOAS1:DesPer 9:Des Tot Cool Cap [W]
00:15:00,3.371072E+00,0.000000E+00,4.353617E+00,6.163579E+04,5.004557E+04,3.371072E+00,0.000000E+00,3.659892E+00,1.850454E+04,5.074699E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.488412E+00,6.931212E+04,9.022648E+04,3.371072E+00,0.000000E+00,4.373214E+00,6.179591E+04,8.299330E+04,3.371072E+00,0.000000E+00,4.359070E+00,5.901295E+04,8.012630E+04,3.371072E+00,0.000000E+00,4.470187E+00,8.419311E+04,6.104226E+04,3.371072E+00,0.000000E+00,4.166007E+00,4.886650E+04,3.236364E+04,3.371072E+00,0.000000E+00,4.538036E+00,7.256673E+04,7.830075E+04,9.125014E-01,8.145133E+03,1.127083E+00,1.467404E+04,1.091808E+04,9.125014E-01,1.667263E+04,1.006154E+00,4.765716E+03,1.329758E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,6.678037E+03,1.151217E+00,1.641682E+04,2.138142E+04,9.125014E-01,8.190521E+03,1.130932E+00,1.467259E+04,1.974721E+04,9.125014E-01,8.879598E+03,1.124158E+00,1.390611E+04,1.894888E+04,9.125014E-01,2.567418E+03,1.169946E+00,2.074195E+04,1.388510E+04,9.125014E-01,1.075106E+04,1.099300E+00,1.174635E+04,6.741473E+03,9.125014E-01,6.021970E+03,1.155681E+00,1.712391E+04,1.796044E+04
00:30:00,3.371072E+00,0.000000E+00,4.413959E+00,6.214925E+04,5.070035E+04,3.371072E+00,0.000000E+00,3.716500E+00,1.895586E+04,5.055443E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.548742E+00,6.982565E+04,9.086188E+04,3.371072E+00,0.000000E+00,4.433262E+00,6.231987E+04,8.365884E+04,3.371072E+00,0.000000E+00,4.419116E+00,5.949162E+04,8.074912E+04,3.371072E+00,0.000000E+00,4.535151E+00,8.528216E+04,6.227477E+04,3.371072E+00,0.000000E+00,4.226742E+00,4.912363E+04,3.282962E+04,3.371072E+00,0.000000E+00,4.598562E+00,7.304802E+04,7.889188E+04,9.125014E-01,8.279922E+03,9.125014E-01,1.209641E+04,7.681245E+03,9.125014E-01,1.680742E+04,9.125014E-01,3.568914E+03,1.151137E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,6.812826E+03,9.125014E-01,1.356351E+04,1.779557E+04,9.125014E-01,8.321184E+03,9.125014E-01,1.205515E+04,1.644882E+04,9.125014E-01,9.022640E+03,9.125014E-01,1.135369E+04,1.573401E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.095737E+04,9.125014E-01,9.418959E+03,3.842937E+03,9.125014E-01,6.166387E+03,9.125014E-01,1.420994E+04,1.430553E+04
00:45:00,3.371072E+00,0.000000E+00,4.465970E+00,6.252324E+04,5.123396E+04,3.371072E+00,0.000000E+00,3.766702E+00,1.930081E+04,5.021909E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.599433E+00,7.017782E+04,9.135651E+04,3.371072E+00,0.000000E+00,4.485010E+00,6.270475E+04,8.420471E+04,3.371072E+00,0.000000E+00,4.470839E+00,5.983033E+04,8.124999E+04,3.371072E+00,0.000000E+00,4.590520E+00,8.621056E+04,6.336720E+04,3.371072E+00,0.000000E+00,4.278417E+00,4.922710E+04,3.310840E+04,3.371072E+00,0.000000E+00,4.649381E+00,7.336679E+04,7.934569E+04,9.125014E-01,8.414712E+03,9.125014E-01,1.196162E+04,7.544844E+03,9.125014E-01,1.694221E+04,9.125014E-01,3.434125E+03,1.111263E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,6.947616E+03,9.125014E-01,1.342872E+04,1.765823E+04,9.125014E-01,8.451848E+03,9.125014E-01,1.192448E+04,1.631567E+04,9.125014E-01,9.165681E+03,9.125014E-01,1.121065E+04,1.558825E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.116368E+04,9.125014E-01,9.212649E+03,3.634336E+03,9.125014E-01,6.310805E+03,9.125014E-01,1.406553E+04,1.415886E+04
01:00:00,3.371072E+00,0.000000E+00,4.509986E+00,6.276331E+04,5.160729E+04,3.371072E+00,0.000000E+00,3.811701E+00,1.955910E+04,4.976660E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.642335E+00,7.039937E+04,9.169746E+04,3.371072E+00,0.000000E+00,4.528733E+00,6.295519E+04,8.458912E+04,3.371072E+00,0.000000E+00,4.514559E+00,6.003498E+04,8.158929E+04,3.371072E+00,0.000000E+00,4.638088E+00,8.700817E+04,6.430599E+04,3.371072E+00,0.000000E+00,4.323385E+00,4.921863E+04,3.324081E+04,3.371072E+00,0.000000E+00,4.692365E+00,7.355418E+04,7.964660E+04,9.125014E-01,8.549501E+03,9.125014E-01,1.182683E+04,7.408428E+03,9.125014E-01,1.707700E+04,9.125014E-01,3.299336E+03,1.071618E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.082405E+03,9.125014E-01,1.329393E+04,1.752089E+04,9.125014E-01,8.582511E+03,9.125014E-01,1.179382E+04,1.618253E+04,9.125014E-01,9.308723E+03,9.125014E-01,1.106761E+04,1.544248E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.136999E+04,9.125014E-01,9.006339E+03,3.425720E+03,9.125014E-01,6.455222E+03,9.125014E-01,1.392111E+04,1.401218E+04
01:15:00,3.371072E+00,0.000000E+00,4.555721E+00,6.319688E+04,5.212856E+04,3.371072E+00,0.000000E+00,3.854157E+00,1.994032E+04,4.972032E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.687966E+00,7.083116E+04,9.220526E+04,3.371072E+00,0.000000E+00,4.574435E+00,6.339836E+04,8.512105E+04,3.371072E+00,0.000000E+00,4.560007E+00,6.044341E+04,8.208678E+04,3.371072E+00,0.000000E+00,4.686563E+00,8.781958E+04,6.520277E+04,3.371072E+00,0.000000E+00,4.367965E+00,4.945689E+04,3.356423E+04,3.371072E+00,0.000000E+00,4.738004E+00,7.396239E+04,8.012194E+04,9.125014E-01,8.639361E+03,9.125014E-01,1.173697E+04,7.317479E+03,9.125014E-01,1.716686E+04,9.125014E-01,3.209476E+03,1.045313E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.172265E+03,9.125014E-01,1.320407E+04,1.742934E+04,9.125014E-01,8.669620E+03,9.125014E-01,1.170671E+04,1.609376E+04,9.125014E-01,9.404085E+03,9.125014E-01,1.097225E+04,1.534529E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.150753E+04,9.125014E-01,8.868798E+03,3.286654E+03,9.125014E-01,6.551500E+03,9.125014E-01,1.382483E+04,1.391441E+04
01:30:00,3.371072E+00,0.000000E+00,4.595225E+00,6.352579E+04,5.248097E+04,3.371072E+00,0.000000E+00,3.892088E+00,2.024538E+04,4.954955E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.727303E+00,7.115720E+04,9.254242E+04,3.371072E+00,0.000000E+00,4.613877E+00,6.373636E+04,8.548154E+04,3.371072E+00,0.000000E+00,4.599201E+00,6.074678E+04,8.241288E+04,3.371072E+00,0.000000E+00,4.728676E+00,8.852409E+04,6.592710E+04,3.371072E+00,0.000000E+00,4.406684E+00,4.959662E+04,3.372931E+04,3.371072E+00,0.000000E+00,4.777316E+00,7.426428E+04,8.042593E+04,9.125014E-01,8.729220E+03,9.125014E-01,1.164711E+04,7.226545E+03,9.125014E-01,1.725672E+04,9.125014E-01,3.119616E+03,1.019109E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.262125E+03,9.125014E-01,1.311421E+04,1.733778E+04,9.125014E-01,8.756728E+03,9.125014E-01,1.161960E+04,1.600499E+04,9.125014E-01,9.499446E+03,9.125014E-01,1.087689E+04,1.524813E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.164507E+04,9.125014E-01,8.731258E+03,3.147572E+03,9.125014E-01,6.647778E+03,9.125014E-01,1.372855E+04,1.381663E+04
01:45:00,3.371072E+00,0.000000E+00,4.630507E+00,6.378418E+04,5.277484E+04,3.371072E+00,0.000000E+00,3.927907E+00,2.051473E+04,4.934031E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.762400E+00,7.141243E+04,9.282434E+04,3.371072E+00,0.000000E+00,4.649120E+00,6.400423E+04,8.578451E+04,3.371072E+00,0.000000E+00,4.634203E+00,6.098013E+04,8.268115E+04,3.371072E+00,0.000000E+00,4.766420E+00,8.915564E+04,6.659427E+04,3.371072E+00,0.000000E+00,4.441184E+00,4.966582E+04,3.383859E+04,3.371072E+00,0.000000E+00,4.812343E+00,7.449463E+04,8.067612E+04,9.125014E-01,8.819080E+03,9.125014E-01,1.155725E+04,7.135596E+03,9.125014E-01,1.734657E+04,9.125014E-01,3.029757E+03,9.930037E+03,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.351984E+03,9.125014E-01,1.302435E+04,1.724623E+04,9.125014E-01,8.843837E+03,9.125014E-01,1.153249E+04,1.591622E+04,9.125014E-01,9.594807E+03,9.125014E-01,1.078152E+04,1.515094E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.178261E+04,9.125014E-01,8.593718E+03,3.008504E+03,9.125014E-01,6.744056E+03,9.125014E-01,1.363228E+04,1.371884E+04
02:00:00,3.371072E+00,0.000000E+00,4.660825E+00,6.395905E+04,5.298651E+04,3.371072E+00,0.000000E+00,3.959136E+00,2.070641E+04,4.903426E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.792485E+00,7.158329E+04,9.302544E+04,3.371072E+00,0.000000E+00,4.679362E+00,6.418795E+04,8.600448E+04,3.371072E+00,0.000000E+00,4.664212E+00,6.112945E+04,8.286615E+04,3.371072E+00,0.000000E+00,4.799095E+00,8.970190E+04,6.718052E+04,3.371072E+00,0.000000E+00,4.470789E+00,4.965272E+04,3.386720E+04,3.371072E+00,0.000000E+00,4.842349E+00,7.464045E+04,8.084743E+04,9.125014E-01,8.908940E+03,9.125014E-01,1.146739E+04,7.044662E+03,9.125014E-01,1.743643E+04,9.125014E-01,2.939897E+03,9.669978E+03,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.441844E+03,9.125014E-01,1.293449E+04,1.715466E+04,9.125014E-01,8.930946E+03,9.125014E-01,1.144539E+04,1.582745E+04,9.125014E-01,9.690168E+03,9.125014E-01,1.068616E+04,1.505376E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.192015E+04,9.125014E-01,8.456178E+03,2.869423E+03,9.125014E-01,6.840334E+03,9.125014E-01,1.353600E+04,1.362106E+04
02:15:00,3.371072E+00,0.000000E+00,4.687821E+00,6.416133E+04,5.320341E+04,3.371072E+00,0.000000E+00,3.987378E+00,2.093014E+04,4.889021E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.819233E+00,7.178136E+04,9.323309E+04,3.371072E+00,0.000000E+00,4.706296E+00,6.439677E+04,8.622696E+04,3.371072E+00,0.000000E+00,4.690917E+00,6.131159E+04,8.306133E+04,3.371072E+00,0.000000E+00,4.828378E+00,9.019140E+04,6.768740E+04,3.371072E+00,0.000000E+00,4.497121E+00,4.971188E+04,3.394562E+04,3.371072E+00,0.000000E+00,4.868999E+00,7.481907E+04,8.103154E+04,9.125014E-01,8.976334E+03,9.125014E-01,1.140000E+04,6.976454E+03,9.125014E-01,1.750383E+04,9.125014E-01,2.872502E+03,9.475580E+03,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.509238E+03,9.125014E-01,1.286709E+04,1.708599E+04,9.125014E-01,8.996278E+03,9.125014E-01,1.138005E+04,1.576087E+04,9.125014E-01,9.761689E+03,9.125014E-01,1.061464E+04,1.498088E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.202331E+04,9.125014E-01,8.353022E+03,2.765129E+03,9.125014E-01,6.912543E+03,9.125014E-01,1.346379E+04,1.354773E+04
02:30:00,3.371072E+00,0.000000E+00,4.711689E+00,6.431121E+04,5.336747E+04,3.371072E+00,0.000000E+00,4.012645E+00,2.110375E+04,4.868165E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.842848E+00,7.192690E+04,9.338930E+04,3.371072E+00,0.000000E+00,4.730105E+00,6.455324E+04,8.639660E+04,3.371072E+00,0.000000E+00,4.714503E+00,6.144146E+04,8.320341E+04,3.371072E+00,0.000000E+00,4.857049E+00,9.067060E+04,6.819641E+04,3.371072E+00,0.000000E+00,4.520345E+00,4.971896E+04,3.396998E+04,3.371072E+00,0.000000E+00,4.897124E+00,7.502234E+04,8.126317E+04,9.125014E-01,9.043729E+03,9.125014E-01,1.133260E+04,6.908247E+03,9.125014E-01,1.757122E+04,9.125014E-01,2.805108E+03,9.281736E+03,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.576633E+03,9.125014E-01,1.279970E+04,1.701734E+04,9.125014E-01,9.061609E+03,9.125014E-01,1.131472E+04,1.569430E+04,9.125014E-01,9.833210E+03,9.125014E-01,1.054312E+04,1.490799E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.212646E+04,9.125014E-01,8.249867E+03,2.660822E+03,9.125014E-01,6.984752E+03,9.125014E-01,1.339158E+04,1.347439E+04
02:45:00,3.371072E+00,0.000000E+00,4.731957E+00,6.440078E+04,5.346646E+04,3.371072E+00,0.000000E+00,4.034300E+00,2.121684E+04,4.839494E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.862831E+00,7.201163E+04,9.348079E+04,3.371072E+00,0.000000E+00,4.750281E+00,6.464886E+04,8.650029E+04,3.371072E+00,0.000000E+00,4.734454E+00,6.151047E+04,8.327934E+04,3.371072E+00,0.000000E+00,4.885133E+00,9.113996E+04,6.870437E+04,3.371072E+00,0.000000E+00,4.539988E+00,4.966605E+04,3.392821E+04,3.371072E+00,0.000000E+00,4.922264E+00,7.517559E+04,8.144352E+04,9.125014E-01,9.111124E+03,9.125014E-01,1.126521E+04,6.840038E+03,9.125014E-01,1.763862E+04,9.125014E-01,2.737713E+03,9.088440E+03,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.644028E+03,9.125014E-01,1.273230E+04,1.694867E+04,9.125014E-01,9.126941E+03,9.125014E-01,1.124939E+04,1.562773E+04,9.125014E-01,9.904731E+03,9.125014E-01,1.047160E+04,1.483512E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.222962E+04,9.125014E-01,8.146712E+03,2.556514E+03,9.125014E-01,7.056960E+03,9.125014E-01,1.331937E+04,1.340106E+04
03:00:00,3.371072E+00,0.000000E+00,4.750543E+00,6.446288E+04,5.353932E+04,3.371072E+00,0.000000E+00,4.054437E+00,2.130494E+04,4.807789E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.885925E+00,7.214917E+04,9.364831E+04,3.371072E+00,0.000000E+00,4.768810E+00,6.471761E+04,8.657854E+04,3.371072E+00,0.000000E+00,4.752761E+00,6.155265E+04,8.332975E+04,3.371072E+00,0.000000E+00,4.910826E+00,9.157003E+04,6.917118E+04,3.371072E+00,0.000000E+00,4.557982E+00,4.958616E+04,3.386006E+04,3.371072E+00,0.000000E+00,4.945094E+00,7.529095E+04,8.158476E+04,9.125014E-01,9.178519E+03,9.125014E-01,1.119781E+04,6.771831E+03,9.125014E-01,1.770601E+04,9.125014E-01,2.670318E+03,8.895691E+03,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.711423E+03,9.125014E-01,1.266491E+04,1.688000E+04,9.125014E-01,9.192273E+03,9.125014E-01,1.118406E+04,1.556114E+04,9.125014E-01,9.976252E+03,9.125014E-01,1.040008E+04,1.476223E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.233277E+04,9.125014E-01,8.043557E+03,2.452207E+03,9.125014E-01,7.129169E+03,9.125014E-01,1.324716E+04,1.332772E+04
03:15:00,3.371072E+00,0.000000E+00,4.766746E+00,6.448519E+04,5.357006E+04,3.371072E+00,0.000000E+00,4.072095E+00,2.135161E+04,4.770978E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.906043E+00,7.223703E+04,9.376071E+04,3.371072E+00,0.000000E+00,4.784951E+00,6.474652E+04,8.661458E+04,3.371072E+00,0.000000E+00,4.768681E+00,6.155497E+04,8.333779E+04,3.371072E+00,0.000000E+00,4.933514E+00,9.194989E+04,6.958285E+04,3.371072E+00,0.000000E+00,4.573549E+00,4.946573E+04,3.374805E+04,3.371072E+00,0.000000E+00,4.964917E+00,7.535608E+04,8.167101E+04,9.125014E-01,9.245913E+03,9.125014E-01,1.113042E+04,6.703623E+03,9.125014E-01,1.777341E+04,9.125014E-01,2.602924E+03,8.703489E+03,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.778817E+03,9.125014E-01,1.259751E+04,1.681133E+04,9.125014E-01,9.257604E+03,9.125014E-01,1.111873E+04,1.549457E+04,9.125014E-01,1.004777E+04,9.125014E-01,1.032856E+04,1.468935E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.243593E+04,9.125014E-01,7.940402E+03,2.347913E+03,9.125014E-01,7.201378E+03,9.125014E-01,1.317495E+04,1.325438E+04
03:30:00,3.371072E+00,0.000000E+00,4.781070E+00,6.447607E+04,5.356830E+04,3.371072E+00,4.253133E+01,4.087846E+00,2.136636E+04,4.730367E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.923757E+00,7.228467E+04,9.382914E+04,3.371072E+00,0.000000E+00,4.799224E+00,6.474416E+04,8.661824E+04,3.371072E+00,0.000000E+00,4.782729E+00,6.152599E+04,8.331340E+04,3.371072E+00,0.000000E+00,4.953812E+00,9.228977E+04,6.995127E+04,3.371072E+00,0.000000E+00,4.587207E+00,4.931333E+04,3.360213E+04,3.371072E+00,0.000000E+00,4.982353E+00,7.538128E+04,8.171429E+04,9.125014E-01,9.313308E+03,9.125014E-01,1.106302E+04,6.635415E+03,9.125014E-01,1.784080E+04,9.125014E-01,2.535529E+03,8.511830E+03,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.846212E+03,9.125014E-01,1.253012E+04,1.674266E+04,9.125014E-01,9.322936E+03,9.125014E-01,1.105340E+04,1.542799E+04,9.125014E-01,1.011929E+04,9.125014E-01,1.025704E+04,1.461646E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.253908E+04,9.125014E-01,7.837246E+03,2.243606E+03,9.125014E-01,7.273586E+03,9.125014E-01,1.310275E+04,1.318105E+04
03:45:00,3.371072E+00,0.000000E+00,4.793790E+00,6.444010E+04,5.353904E+04,3.371072E+00,2.915090E+02,4.101840E+00,2.135169E+04,4.686302E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.939300E+00,7.229595E+04,9.385790E+04,3.371072E+00,0.000000E+00,4.811792E+00,6.471326E+04,8.659233E+04,3.371072E+00,0.000000E+00,4.795074E+00,6.146848E+04,8.325939E+04,3.371072E+00,0.000000E+00,4.971954E+00,9.259355E+04,7.028067E+04,3.371072E+00,0.000000E+00,4.599116E+00,4.913167E+04,3.342513E+04,3.371072E+00,0.000000E+00,4.997638E+00,7.537046E+04,8.171877E+04,9.125014E-01,9.380703E+03,9.125014E-01,1.099563E+04,6.567207E+03,9.125014E-01,1.790820E+04,9.125014E-01,2.468134E+03,8.320711E+03,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.913607E+03,9.125014E-01,1.246272E+04,1.667399E+04,9.125014E-01,9.388267E+03,9.125014E-01,1.098806E+04,1.536142E+04,9.125014E-01,1.019081E+04,9.125014E-01,1.018552E+04,1.454358E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.264224E+04,9.125014E-01,7.734091E+03,2.139298E+03,9.125014E-01,7.345795E+03,9.125014E-01,1.303054E+04,1.310771E+04
04:00:00,3.371072E+00,0.000000E+00,4.807760E+00,6.442503E+04,5.354120E+04,3.371072E+00,5.404866E+02,4.114237E+00,2.131028E+04,4.639153E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.952902E+00,7.227474E+04,9.385126E+04,3.371072E+00,0.000000E+00,4.825285E+00,6.469783E+04,8.659159E+04,3.371072E+00,0.000000E+00,4.805880E+00,6.138522E+04,8.317867E+04,3.371072E+00,0.000000E+00,4.988169E+00,9.286507E+04,7.057523E+04,3.371072E+00,0.000000E+00,4.609443E+00,4.892351E+04,3.321998E+04,3.371072E+00,0.000000E+00,5.011004E+00,7.532751E+04,8.168868E+04,9.125014E-01,9.448097E+03,9.125014E-01,1.092823E+04,6.499014E+03,9.125014E-01,1.797559E+04,9.125014E-01,2.400739E+03,8.130133E+03,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.981002E+03,9.125014E-01,1.239533E+04,1.660532E+04,9.125014E-01,9.453599E+03,9.125014E-01,1.092273E+04,1.529484E+04,9.125014E-01,1.026234E+04,9.125014E-01,1.011400E+04,1.447070E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.274540E+04,9.125014E-01,7.630936E+03,2.034990E+03,9.125014E-01,7.418003E+03,9.125014E-01,1.295833E+04,1.303437E+04
04:15:00,3.371072E+00,0.000000E+00,4.820034E+00,6.446457E+04,5.359639E+04,3.371072E+00,7.064717E+02,4.125249E+00,2.132868E+04,4.612797E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.964838E+00,7.230861E+04,9.389897E+04,3.371072E+00,0.000000E+00,4.837571E+00,6.474264E+04,8.665206E+04,3.371072E+00,0.000000E+00,4.816901E+00,6.139361E+04,8.319720E+04,3.371072E+00,0.000000E+00,5.002668E+00,9.310785E+04,7.083876E+04,3.371072E+00,0.000000E+00,4.618446E+00,4.882021E+04,3.312028E+04,3.371072E+00,0.000000E+00,5.022719E+00,7.534584E+04,8.171937E+04,9.125014E-01,9.493027E+03,9.125014E-01,1.088330E+04,6.453532E+03,9.125014E-01,1.802052E+04,9.125014E-01,2.355810E+03,8.003378E+03,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,8.025931E+03,9.125014E-01,1.235040E+04,1.655954E+04,9.125014E-01,9.497153E+03,9.125014E-01,1.087918E+04,1.525045E+04,9.125014E-01,1.031002E+04,9.125014E-01,1.006632E+04,1.442211E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.281417E+04,9.125014E-01,7.562166E+03,1.965457E+03,9.125014E-01,7.466143E+03,9.125014E-01,1.291019E+04,1.298549E+04
04:30:00,3.371072E+00,0.000000E+00,4.830807E+00,6.447898E+04,5.362419E+04,3.371072E+00,8.724568E+02,4.135015E+00,2.132622E+04,4.584040E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.975303E+00,7.231786E+04,9.391998E+04,3.371072E+00,0.000000E+00,4.848358E+00,6.476236E+04,8.668502E+04,3.371072E+00,0.000000E+00,4.827482E+00,6.139464E+04,8.321063E+04,3.371072E+00,0.000000E+00,5.015637E+00,9.332500E+04,7.107460E+04,3.371072E+00,0.000000E+00,4.626273E+00,4.869721E+04,3.299980E+04,3.371072E+00,0.000000E+00,5.032970E+00,7.533964E+04,8.172366E+04,9.125014E-01,9.537957E+03,9.125014E-01,1.083837E+04,6.408064E+03,9.125014E-01,1.806545E+04,9.125014E-01,2.310880E+03,7.876862E+03,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,8.070861E+03,9.125014E-01,1.230547E+04,1.651377E+04,9.125014E-01,9.540708E+03,9.125014E-01,1.083562E+04,1.520607E+04,9.125014E-01,1.035770E+04,9.125014E-01,1.001863E+04,1.437352E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.288294E+04,9.125014E-01,7.493396E+03,1.895923E+03,9.125014E-01,7.514282E+03,9.125014E-01,1.286205E+04,1.293660E+04
04:45:00,3.371072E+00,0.000000E+00,4.840249E+00,6.447110E+04,5.362767E+04,3.371072E+00,1.038442E+03,4.143668E+00,2.130512E+04,4.553173E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.984466E+00,7.230531E+04,9.391730E+04,3.371072E+00,0.000000E+00,4.857815E+00,6.475981E+04,8.669361E+04,3.371072E+00,0.000000E+00,4.836730E+00,6.137334E+04,8.319960E+04,3.371072E+00,0.000000E+00,5.027238E+00,9.351925E+04,7.128572E+04,3.371072E+00,0.000000E+00,4.633053E+00,4.855669E+04,3.286080E+04,3.371072E+00,0.000000E+00,5.041922E+00,7.531171E+04,8.170453E+04,9.125014E-01,9.582887E+03,9.125014E-01,1.079344E+04,6.362598E+03,9.125014E-01,1.811038E+04,9.125014E-01,2.265950E+03,7.750583E+03,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,8.115791E+03,9.125014E-01,1.226054E+04,1.646798E+04,9.125014E-01,9.584262E+03,9.125014E-01,1.079207E+04,1.516168E+04,9.125014E-01,1.040538E+04,9.125014E-01,9.970954E+03,1.432493E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.295171E+04,9.125014E-01,7.424626E+03,1.826375E+03,9.125014E-01,7.562421E+03,9.125014E-01,1.281391E+04,1.288770E+04
05:00:00,3.371072E+00,0.000000E+00,4.848509E+00,6.444343E+04,5.360955E+04,3.371072E+00,1.204427E+03,4.151313E+00,2.126715E+04,4.520429E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.992472E+00,7.227338E+04,9.389366E+04,3.371072E+00,0.000000E+00,4.866264E+00,6.474039E+04,8.668421E+04,3.371072E+00,0.000000E+00,4.847270E+00,6.137368E+04,8.321756E+04,3.371072E+00,0.000000E+00,5.037619E+00,9.369308E+04,7.147475E+04,3.371072E+00,0.000000E+00,4.638906E+00,4.840063E+04,3.270546E+04,3.371072E+00,0.000000E+00,5.049722E+00,7.526448E+04,8.166468E+04,9.125014E-01,9.627817E+03,9.125014E-01,1.074851E+04,6.317115E+03,9.125014E-01,1.815531E+04,9.125014E-01,2.221020E+03,7.624541E+03,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,8.160721E+03,9.125014E-01,1.221561E+04,1.642220E+04,9.125014E-01,9.627817E+03,9.125014E-01,1.074851E+04,1.511731E+04,9.125014E-01,1.045306E+04,9.125014E-01,9.923273E+03,1.427634E+04,9.125014E-01,2.567418E+03,9.125014E-01,1.780891E+04,1.017565E+04,9.125014E-01,1.302048E+04,9.125014E-01,7.355856E+03,1.756842E+03,9.125014E-01,7.610560E+03,9.125014E-01,1.276577E+04,1.283882E+04
05:15:00,3.371072E+00,0.000000E+00,4.854502E+00,6.471151E+04,5.388416E+04,3.371072E+00,1.038442E+03,4.156894E+00,2.152765E+04,4.576208E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,4.998175E+00,7.253682E+04,9.416417E+04,3.371072E+00,0.000000E+00,4.873928E+00,6.503145E+04,8.698388E+04,3.371072E+00,0.000000E+00,4.860241E+00,6.176882E+04,8.362363E+04,3.371072E+00,0.000000E+00,5.045497E+00,9.382692E+04,7.161478E+04,3.371072E+00,0.000000E+00,4.642929E+00,4.872359E+04,3.302929E+04,3.371072E+00,0.000000E+00,5.055219E+00,7.553635E+04,8.194280E+04,9.125014E-01,9.582887E+03,1.707250E+00,2.309061E+04,2.386343E+04,9.125014E-01,1.811038E+04,1.490069E+00,1.107436E+04,2.148659E+04,9.219734E-01,2.856135E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,8.115791E+03,1.739364E+00,2.505923E+04,3.454410E+04,9.125014E-01,9.584262E+03,1.712633E+00,2.317435E+04,3.293471E+04,9.125014E-01,1.040538E+04,1.696046E+00,2.208961E+04,3.186514E+04,9.125014E-01,2.567418E+03,1.788560E+00,3.136808E+04,2.847881E+04,9.125014E-01,1.295171E+04,1.643054E+00,1.868691E+04,1.816692E+04,9.125014E-01,7.562421E+03,1.743627E+00,2.567854E+04,3.098070E+04
05:30:00,3.371072E+00,0.000000E+00,4.864558E+00,6.504780E+04,5.425212E+04,3.371072E+00,8.724568E+02,4.166955E+00,2.186327E+04,4.643589E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,5.008300E+00,7.287448E+04,9.453480E+04,3.371072E+00,0.000000E+00,4.887357E+00,6.541922E+04,8.741316E+04,3.371072E+00,0.000000E+00,4.880135E+00,6.228006E+04,8.418825E+04,3.371072E+00,0.000000E+00,5.055785E+00,9.400130E+04,7.181623E+04,3.371072E+00,0.000000E+00,4.649797E+00,4.909430E+04,3.342227E+04,3.371072E+00,0.000000E+00,5.063526E+00,7.585548E+04,8.228771E+04,9.125014E-01,9.537957E+03,2.064855E+00,2.706805E+04,2.758533E+04,9.125014E-01,1.806545E+04,1.803658E+00,1.474267E+04,2.525039E+04,1.000524E+00,2.969251E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,8.070861E+03,2.097775E+00,2.899818E+04,3.821999E+04,9.125014E-01,9.540708E+03,2.070135E+00,2.713942E+04,3.661773E+04,9.125014E-01,1.035770E+04,2.054768E+00,2.610332E+04,3.560472E+04,9.125014E-01,2.567418E+03,2.156787E+00,3.533151E+04,3.234355E+04,9.125014E-01,1.288294E+04,1.983292E+00,2.253527E+04,2.176471E+04,9.125014E-01,7.514282E+03,2.101149E+00,2.960223E+04,3.464119E+04
05:45:00,3.371072E+00,0.000000E+00,4.874155E+00,6.537483E+04,5.460410E+04,3.371072E+00,7.064717E+02,4.176177E+00,2.218387E+04,4.709126E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,5.017989E+00,7.320310E+04,9.488878E+04,3.371072E+00,0.000000E+00,4.900445E+00,6.579964E+04,8.782481E+04,3.371072E+00,0.000000E+00,4.901542E+00,6.281501E+04,8.477633E+04,3.371072E+00,0.000000E+00,5.062741E+00,9.411818E+04,7.194713E+04,3.371072E+00,0.000000E+00,4.653974E+00,4.941862E+04,3.375725E+04,3.371072E+00,0.000000E+00,5.069517E+00,7.613405E+04,8.258132E+04,9.125014E-01,9.493027E+03,2.945924E+00,3.668365E+04,3.208206E+04,9.125014E-01,1.802052E+04,2.642351E+00,2.419154E+04,2.957430E+04,1.262467E+00,3.346615E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,8.025931E+03,2.981046E+00,3.859556E+04,4.287737E+04,9.125014E-01,9.497153E+03,2.954214E+00,3.678434E+04,4.097062E+04,9.125014E-01,1.031002E+04,2.940842E+00,3.580200E+04,3.982179E+04,9.125014E-01,2.567418E+03,3.046544E+00,4.488351E+04,3.796276E+04,9.125014E-01,1.281417E+04,2.856706E+00,3.220081E+04,2.617914E+04,9.125014E-01,7.466143E+03,2.983467E+00,3.918605E+04,3.935633E+04
06:00:00,3.371072E+00,0.000000E+00,4.884206E+00,6.570918E+04,5.495063E+04,3.371072E+00,5.404866E+02,4.185758E+00,2.251031E+04,4.773741E+04,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,5.028205E+00,7.354022E+04,9.523836E+04,3.371072E+00,0.000000E+00,4.917544E+00,6.624691E+04,8.829600E+04,3.371072E+00,0.000000E+00,4.925386E+00,6.339047E+04,8.538093E+04,3.371072E+00,0.000000E+00,5.069612E+00,9.423333E+04,7.206984E+04,3.371072E+00,0.000000E+00,4.658643E+00,4.975092E+04,3.409663E+04,3.371072E+00,0.000000E+00,5.077867E+00,7.645179E+04,8.291554E+04,9.125014E-01,9.448097E+03,3.555130E+00,4.077185E+04,3.405402E+04,9.125014E-01,1.797559E+04,3.226421E+00,2.851283E+04,3.101406E+04,1.599054E+00,3.831455E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.981002E+03,3.589479E+00,4.262599E+04,4.492664E+04,9.125014E-01,9.453599E+03,3.565335E+00,4.088120E+04,4.287562E+04,9.125014E-01,1.026234E+04,3.555608E+00,3.996283E+04,4.166847E+04,9.125014E-01,2.567418E+03,3.656412E+00,4.879346E+04,4.041721E+04,9.125014E-01,1.274540E+04,3.461264E+00,3.641210E+04,2.802453E+04,9.125014E-01,7.418003E+03,3.588571E+00,4.317870E+04,4.140766E+04
06:15:00,3.371072E+00,0.000000E+00,7.490549E+00,1.048300E+05,9.633535E+04,3.371072E+00,0.000000E+00,6.577706E+00,5.916102E+04,8.923404E+04,3.400752E+00,3.911988E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,7.656632E+00,1.128263E+05,1.365760E+05,3.371072E+00,0.000000E+00,7.541681E+00,1.055850E+05,1.298879E+05,3.371072E+00,0.000000E+00,7.560142E+00,1.029369E+05,1.271742E+05,3.371072E+00,0.000000E+00,7.684872E+00,1.326831E+05,1.125123E+05,3.371072E+00,0.000000E+00,7.222511E+00,8.879755E+04,7.581292E+04,3.371072E+00,0.000000E+00,7.708830E+00,1.157575E+05,1.241867E+05,9.125014E-01,9.290843E+03,2.660326E+00,3.059840E+04,2.706647E+04,9.125014E-01,1.781834E+04,2.313429E+00,1.819808E+04,2.454616E+04,1.263233E+00,3.331993E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.823747E+03,2.715118E+00,3.267709E+04,3.796027E+04,9.125014E-01,9.301159E+03,2.675722E+00,3.075990E+04,3.604051E+04,9.125014E-01,1.009545E+04,2.661429E+00,2.980608E+04,3.497759E+04,9.125014E-01,2.567418E+03,2.827282E+00,3.918557E+04,3.304158E+04,9.125014E-01,1.250470E+04,2.532758E+00,2.596045E+04,2.099566E+04,9.125014E-01,7.249517E+03,2.714802E+00,3.324780E+04,3.440669E+04
06:30:00,3.371072E+00,0.000000E+00,7.642571E+00,1.018067E+05,9.311975E+04,3.371072E+00,0.000000E+00,6.664058E+00,5.648434E+04,8.719683E+04,3.530382E+00,3.879076E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,7.823682E+00,1.097834E+05,1.333007E+05,3.371072E+00,0.000000E+00,7.717403E+00,1.028069E+05,1.268690E+05,3.371072E+00,0.000000E+00,7.748981E+00,1.003715E+05,1.244085E+05,3.371072E+00,0.000000E+00,7.829379E+00,1.287017E+05,1.083808E+05,3.371072E+00,0.000000E+00,7.357843E+00,8.622097E+04,7.303813E+04,3.371072E+00,0.000000E+00,7.875437E+00,1.126770E+05,1.209065E+05,9.125014E-01,9.133589E+03,2.808311E+00,3.240815E+04,2.964434E+04,9.125014E-01,1.766108E+04,2.497252E+00,2.040799E+04,2.782602E+04,1.432914E+00,3.568806E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.666493E+03,2.856930E+00,3.441791E+04,4.045979E+04,9.125014E-01,9.148718E+03,2.823954E+00,3.256761E+04,3.863689E+04,9.125014E-01,9.928571E+03,2.817581E+00,3.171666E+04,3.769728E+04,9.125014E-01,2.567418E+03,2.943502E+00,4.048334E+04,3.499729E+04,9.125014E-01,1.226400E+04,2.682735E+00,2.787591E+04,2.368147E+04,9.125014E-01,7.081030E+03,2.855489E+00,3.498729E+04,3.689547E+04
06:45:00,3.371072E+00,0.000000E+00,8.910282E+00,1.125477E+05,1.034607E+05,3.371072E+00,0.000000E+00,7.863851E+00,6.772260E+04,9.861142E+04,4.147613E+00,3.633741E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,9.096731E+00,1.203400E+05,1.433218E+05,3.371072E+00,0.000000E+00,8.996350E+00,1.135688E+05,1.370643E+05,3.371072E+00,0.000000E+00,9.030838E+00,1.111797E+05,1.346480E+05,3.371072E+00,0.000000E+00,9.066817E+00,1.382166E+05,1.175303E+05,3.371072E+00,0.000000E+00,8.586704E+00,9.717253E+04,8.347943E+04,3.371072E+00,0.000000E+00,9.142363E+00,1.231251E+05,1.308738E+05,9.125014E-01,8.976334E+03,2.385942E+00,2.785075E+04,2.476823E+04,9.125014E-01,1.750383E+04,2.112862E+00,1.627453E+04,2.379068E+04,1.174119E+00,3.207622E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.509238E+03,2.430426E+00,2.981439E+04,3.550792E+04,9.125014E-01,8.996278E+03,2.401127E+00,2.800034E+04,3.374653E+04,9.125014E-01,9.761689E+03,2.401115E+00,2.723485E+04,3.291210E+04,9.125014E-01,2.567418E+03,2.489211E+00,3.541228E+04,2.950881E+04,9.125014E-01,1.202331E+04,2.259827E+00,2.339585E+04,1.892497E+04,9.125014E-01,6.912543E+03,2.428185E+00,3.038605E+04,3.194540E+04
07:00:00,3.371072E+00,0.000000E+00,9.710036E+00,1.144539E+05,1.073784E+05,3.371072E+00,0.000000E+00,8.645851E+00,7.088508E+04,1.044929E+05,4.571868E+00,3.312776E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,9.898618E+00,1.220108E+05,1.470135E+05,3.371072E+00,0.000000E+00,9.797031E+00,1.153481E+05,1.408322E+05,3.371072E+00,0.000000E+00,9.831923E+00,1.129689E+05,1.384324E+05,3.371072E+00,0.000000E+00,9.824411E+00,1.388464E+05,1.201817E+05,3.371072E+00,0.000000E+00,9.368230E+00,9.963136E+04,8.787023E+04,3.371072E+00,0.000000E+00,9.940613E+00,1.247324E+05,1.345255E+05,9.125014E-01,8.819080E+03,2.206434E+00,2.600360E+04,2.323414E+04,9.125014E-01,1.734657E+04,1.956585E+00,1.468679E+04,2.288470E+04,1.086123E+00,3.084811E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.351984E+03,2.248312E+00,2.793819E+04,3.392391E+04,9.125014E-01,8.843837E+03,2.220472E+00,2.613556E+04,3.220574E+04,9.125014E-01,9.594807E+03,2.224690E+00,2.543172E+04,3.145889E+04,9.125014E-01,2.567418E+03,2.281449E+00,3.309259E+04,2.737225E+04,9.125014E-01,1.178261E+04,2.077555E+00,2.160127E+04,1.745870E+04,9.125014E-01,6.744056E+03,2.246956E+00,2.853097E+04,3.037757E+04
07:15:00,3.371072E+00,0.000000E+00,7.682348E+00,9.223273E+04,8.368325E+04,3.371072E+00,0.000000E+00,6.791060E+00,5.077995E+04,8.571569E+04,3.600869E+00,3.785605E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,7.848833E+00,9.951104E+04,1.231132E+05,3.371072E+00,0.000000E+00,7.755053E+00,9.290961E+04,1.169997E+05,3.371072E+00,0.000000E+00,7.780758E+00,9.055177E+04,1.146247E+05,3.371072E+00,0.000000E+00,7.732112E+00,1.144732E+05,9.419037E+04,3.371072E+00,0.000000E+00,7.369864E+00,7.854497E+04,6.529137E+04,3.371072E+00,0.000000E+00,7.884584E+00,1.022568E+05,1.106280E+05,9.125014E-01,8.437177E+03,2.083798E+00,2.501596E+04,2.246260E+04,9.125014E-01,1.696467E+04,1.849807E+00,1.387627E+04,2.306243E+04,1.048064E+00,3.031695E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,6.970081E+03,2.123871E+00,2.693038E+04,3.312001E+04,9.125014E-01,8.473625E+03,2.098219E+00,2.514051E+04,3.143719E+04,9.125014E-01,9.189522E+03,2.105791E+00,2.450917E+04,3.078250E+04,9.125014E-01,2.567418E+03,2.141559E+00,3.153041E+04,2.593617E+04,9.125014E-01,1.119807E+04,1.958406E+00,2.085524E+04,1.694216E+04,9.125014E-01,6.334874E+03,2.125523E+00,2.758402E+04,2.963608E+04
07:30:00,3.371072E+00,0.000000E+00,8.119138E+00,9.851567E+04,9.190763E+04,3.371072E+00,0.000000E+00,7.272953E+00,5.756711E+04,9.738402E+04,3.538471E+00,3.820937E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,8.275706E+00,1.056831E+05,1.312418E+05,3.371072E+00,0.000000E+00,8.173677E+00,9.894652E+04,1.249992E+05,3.371072E+00,0.000000E+00,8.180318E+00,9.650544E+04,1.225080E+05,3.371072E+00,0.000000E+00,8.122081E+00,1.188226E+05,1.003934E+05,3.371072E+00,0.000000E+00,7.808538E+00,8.559784E+04,7.430862E+04,3.371072E+00,0.000000E+00,8.307644E+00,1.084871E+05,1.187882E+05,9.125014E-01,8.055273E+03,1.994688E+00,2.440265E+04,2.196092E+04,9.125014E-01,1.658277E+04,1.772522E+00,1.339505E+04,2.346834E+04,1.015665E+00,2.986478E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,6.588177E+03,2.033414E+00,2.630201E+04,3.259627E+04,9.125014E-01,8.103412E+03,2.012566E+00,2.455408E+04,3.097409E+04,9.125014E-01,8.784236E+03,2.024034E+00,2.400132E+04,3.041331E+04,9.125014E-01,2.567418E+03,2.047307E+00,3.047778E+04,2.494627E+04,9.125014E-01,1.061352E+04,1.881955E+00,2.058593E+04,1.680986E+04,9.125014E-01,5.925692E+03,2.042150E+00,2.706202E+04,2.922769E+04
07:45:00,3.371072E+00,0.000000E+00,7.392245E+00,9.181092E+04,8.431233E+04,3.371072E+00,0.000000E+00,6.600571E+00,5.147114E+04,9.334018E+04,3.461256E+00,3.864043E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,7.544453E+00,9.892965E+04,1.236142E+05,3.371072E+00,0.000000E+00,7.425860E+00,9.196503E+04,1.171049E+05,3.371072E+00,0.000000E+00,7.421562E+00,8.953145E+04,1.146186E+05,3.371072E+00,0.000000E+00,7.373200E+00,1.104614E+05,9.111706E+04,3.371072E+00,0.000000E+00,7.106198E+00,7.991638E+04,6.779284E+04,3.371072E+00,0.000000E+00,7.582874E+00,1.019067E+05,1.113450E+05,9.125014E-01,7.673370E+03,1.929189E+00,2.405309E+04,2.165847E+04,9.125014E-01,1.620086E+04,1.715674E+00,1.314206E+04,2.404770E+04,9.883279E-01,2.948325E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,6.206274E+03,1.966974E+00,2.594193E+04,3.227985E+04,9.125014E-01,7.733200E+03,1.955680E+00,2.428897E+04,3.077410E+04,9.125014E-01,8.378951E+03,1.968744E+00,2.378909E+04,3.027249E+04,9.125014E-01,2.567418E+03,1.987753E+00,2.981271E+04,2.431251E+04,9.125014E-01,1.002898E+04,1.833376E+00,2.062796E+04,1.692333E+04,9.125014E-01,5.516510E+03,1.980189E+00,2.677923E+04,2.899103E+04
08:00:00,3.371072E+00,0.000000E+00,7.086922E+00,8.981255E+04,8.200359E+04,3.371072E+00,0.000000E+00,6.318181E+00,4.972899E+04,9.418638E+04,3.425471E+00,3.884020E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,7.230076E+00,9.683017E+04,1.211737E+05,3.371072E+00,0.000000E+00,7.108419E+00,8.978820E+04,1.146022E+05,3.371072E+00,0.000000E+00,7.105041E+00,8.749449E+04,1.122563E+05,3.371072E+00,0.000000E+00,7.092880E+00,1.073313E+05,8.772097E+04,3.371072E+00,0.000000E+00,6.831368E+00,7.900841E+04,6.655172E+04,3.371072E+00,0.000000E+00,7.281026E+00,1.000479E+05,1.091653E+05,9.125014E-01,7.291466E+03,1.887663E+00,2.397116E+04,2.160717E+04,9.125014E-01,1.581896E+04,1.680365E+00,1.312954E+04,2.486570E+04,9.655924E-01,2.916594E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,5.824371E+03,1.924795E+00,2.585272E+04,3.221993E+04,9.125014E-01,7.362987E+03,1.918806E+00,2.424726E+04,3.076862E+04,9.125014E-01,7.973666E+03,1.932692E+00,2.379162E+04,3.031485E+04,9.125014E-01,2.567418E+03,1.953442E+00,2.942945E+04,2.395267E+04,9.125014E-01,9.444430E+03,1.799673E+00,2.083613E+04,1.713206E+04,9.125014E-01,5.107327E+03,1.935385E+00,2.668799E+04,2.891983E+04
08:15:00,3.371072E+00,0.000000E+00,6.867695E+00,8.894133E+04,8.091186E+04,3.371072E+00,0.000000E+00,6.111827E+00,4.900159E+04,9.653051E+04,3.399053E+00,3.898768E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,7.008878E+00,9.593689E+04,1.200669E+05,3.371072E+00,0.000000E+00,6.893652E+00,8.891846E+04,1.135326E+05,3.371072E+00,0.000000E+00,6.889984E+00,8.676631E+04,1.113209E+05,3.371072E+00,0.000000E+00,6.918057E+00,1.053788E+05,8.558275E+04,3.371072E+00,0.000000E+00,6.645508E+00,7.934766E+04,6.681273E+04,3.371072E+00,0.000000E+00,7.068106E+00,9.935960E+04,1.082705E+05,9.125014E-01,6.864633E+03,1.865112E+00,2.414606E+04,2.180980E+04,9.125014E-01,1.539213E+04,1.662402E+00,1.335565E+04,2.603438E+04,9.467878E-01,2.890350E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,5.397537E+03,1.901799E+00,2.602266E+04,3.241725E+04,9.125014E-01,6.949220E+03,1.898587E+00,2.443512E+04,3.098789E+04,9.125014E-01,7.520700E+03,1.912407E+00,2.401793E+04,3.057438E+04,9.125014E-01,2.567418E+03,1.934651E+00,2.921951E+04,2.376251E+04,9.125014E-01,8.791114E+03,1.778962E+00,2.125817E+04,1.760746E+04,9.125014E-01,4.650006E+03,1.911220E+00,2.687536E+04,2.913669E+04
08:30:00,3.371072E+00,0.000000E+00,6.707258E+00,8.872678E+04,8.056206E+04,3.371072E+00,0.000000E+00,5.959949E+00,4.888262E+04,9.966188E+04,3.381700E+00,3.908455E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.847153E+00,9.570794E+04,1.197121E+05,3.371072E+00,0.000000E+00,6.732998E+00,8.865318E+04,1.131273E+05,3.371072E+00,0.000000E+00,6.740356E+00,8.676890E+04,1.112028E+05,3.371072E+00,0.000000E+00,6.799054E+00,1.040497E+05,8.413713E+04,3.371072E+00,0.000000E+00,6.500729E+00,8.014580E+04,6.752369E+04,3.371072E+00,0.000000E+00,6.905337E+00,9.923161E+04,1.080082E+05,9.125014E-01,6.437800E+03,1.858729E+00,2.450151E+04,2.220043E+04,9.125014E-01,1.496529E+04,1.659257E+00,1.374724E+04,2.740120E+04,9.312266E-01,2.868632E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,4.970704E+03,1.895136E+00,2.637498E+04,3.280480E+04,9.125014E-01,6.535454E+03,1.891012E+00,2.476418E+04,3.135125E+04,9.125014E-01,7.067734E+03,1.903384E+00,2.437003E+04,3.095938E+04,9.125014E-01,2.567418E+03,1.924981E+00,2.911144E+04,2.367106E+04,9.125014E-01,8.137797E+03,1.774003E+00,2.185614E+04,1.826302E+04,9.125014E-01,4.192685E+03,1.901468E+00,2.722370E+04,2.951631E+04
08:45:00,3.371072E+00,0.000000E+00,6.583476E+00,8.892170E+04,8.065949E+04,3.371072E+00,0.000000E+00,5.841965E+00,4.914230E+04,1.033109E+05,3.376799E+00,3.911191E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.722442E+00,9.589249E+04,1.198086E+05,3.371072E+00,0.000000E+00,6.618938E+00,8.890833E+04,1.133046E+05,3.371072E+00,0.000000E+00,6.630690E+00,8.721790E+04,1.115872E+05,3.371072E+00,0.000000E+00,6.712316E+00,1.030812E+05,8.310040E+04,3.371072E+00,0.000000E+00,6.387783E+00,8.129913E+04,6.860429E+04,3.371072E+00,0.000000E+00,6.784671E+00,9.957396E+04,1.082783E+05,9.125014E-01,6.010967E+03,1.863410E+00,2.498049E+04,2.272187E+04,9.125014E-01,1.453846E+04,1.666452E+00,1.425430E+04,2.891691E+04,9.183024E-01,2.850594E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,4.543871E+03,1.899634E+00,2.685193E+04,3.332448E+04,9.125014E-01,6.121687E+03,1.888793E+00,2.515309E+04,3.177047E+04,9.125014E-01,6.614768E+03,1.901195E+00,2.479846E+04,3.141931E+04,9.125014E-01,2.567418E+03,1.924733E+00,2.910859E+04,2.369279E+04,9.125014E-01,7.484481E+03,1.777972E+00,2.255378E+04,1.901004E+04,9.125014E-01,3.735364E+03,1.907580E+00,2.774916E+04,3.008621E+04
09:00:00,3.371072E+00,0.000000E+00,6.494932E+00,8.951010E+04,8.119127E+04,3.371072E+00,0.000000E+00,5.757089E+00,4.977167E+04,1.074766E+05,3.375162E+00,3.912105E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.633319E+00,9.647441E+04,1.203427E+05,3.371072E+00,0.000000E+00,6.533302E+00,8.948089E+04,1.138332E+05,3.371072E+00,0.000000E+00,6.536100E+00,8.783533E+04,1.121486E+05,3.371072E+00,0.000000E+00,6.629533E+00,1.021570E+05,8.210094E+04,3.371072E+00,0.000000E+00,6.301046E+00,8.274443E+04,6.999932E+04,3.371072E+00,0.000000E+00,6.690279E+00,1.002104E+05,1.088657E+05,9.125014E-01,5.584134E+03,1.868495E+00,2.546402E+04,2.323726E+04,9.125014E-01,1.411163E+04,1.673966E+00,1.476493E+04,3.045097E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,4.117038E+03,1.904553E+00,2.733360E+04,3.383833E+04,9.125014E-01,5.707920E+03,1.890502E+00,2.558587E+04,3.223131E+04,9.125014E-01,6.161803E+03,1.903101E+00,2.527263E+04,3.192260E+04,9.125014E-01,2.567418E+03,1.932019E+00,2.918986E+04,2.380394E+04,9.125014E-01,6.831165E+03,1.794351E+00,2.338990E+04,1.990463E+04,9.125014E-01,3.278042E+03,1.923337E+00,2.838238E+04,3.076858E+04
09:15:00,3.371072E+00,0.000000E+00,6.428667E+00,9.018123E+04,8.182823E+04,3.371072E+00,0.000000E+00,5.693419E+00,5.047179E+04,1.112329E+05,3.373848E+00,3.912838E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.566733E+00,9.714196E+04,1.209837E+05,3.371072E+00,0.000000E+00,6.456927E+00,8.999600E+04,1.143011E+05,3.371072E+00,0.000000E+00,6.455438E+00,8.843218E+04,1.126960E+05,3.371072E+00,0.000000E+00,6.560145E+00,1.013825E+05,8.126520E+04,3.371072E+00,0.000000E+00,6.231735E+00,8.413020E+04,7.134289E+04,3.371072E+00,0.000000E+00,6.624119E+00,1.009849E+05,1.095826E+05,9.125014E-01,5.202230E+03,1.875986E+00,2.592950E+04,2.373105E+04,9.125014E-01,1.372972E+04,1.683674E+00,1.525515E+04,3.182272E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,3.735134E+03,1.911910E+00,2.779758E+04,3.433092E+04,9.125014E-01,5.337707E+03,1.894543E+00,2.600115E+04,3.267111E+04,9.125014E-01,5.756517E+03,1.907191E+00,2.572353E+04,3.239858E+04,9.125014E-01,2.567418E+03,1.943945E+00,2.932295E+04,2.396482E+04,9.125014E-01,6.246619E+03,1.817292E+00,2.423052E+04,2.080634E+04,9.125014E-01,2.868860E+03,1.938113E+00,2.895663E+04,3.137878E+04
09:30:00,3.371072E+00,0.000000E+00,6.367224E+00,9.090622E+04,8.251424E+04,3.371072E+00,0.000000E+00,5.634324E+00,5.122301E+04,1.119463E+05,3.372776E+00,3.913437E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.505023E+00,9.786396E+04,1.216742E+05,3.371072E+00,0.000000E+00,6.390382E+00,9.062086E+04,1.148850E+05,3.371072E+00,0.000000E+00,6.385429E+00,8.914796E+04,1.133703E+05,3.371072E+00,0.000000E+00,6.500598E+00,1.007178E+05,8.054780E+04,3.371072E+00,0.000000E+00,6.178957E+00,8.570053E+04,7.289274E+04,3.371072E+00,0.000000E+00,6.571198E+00,1.019066E+05,1.104613E+05,9.125014E-01,4.820327E+03,1.885160E+00,2.641378E+04,2.424148E+04,9.125014E-01,1.334782E+04,1.694930E+00,1.576267E+04,3.237258E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,3.353231E+03,1.920972E+00,2.828061E+04,3.484046E+04,9.125014E-01,4.967495E+03,1.900095E+00,2.643331E+04,3.312552E+04,9.125014E-01,5.351232E+03,1.912061E+00,2.618315E+04,3.287957E+04,9.125014E-01,2.567418E+03,1.961773E+00,2.952193E+04,2.419565E+04,9.125014E-01,5.662073E+03,1.836949E+00,2.503450E+04,2.165629E+04,9.125014E-01,2.459678E+03,1.952859E+00,2.953049E+04,3.198290E+04
09:45:00,3.371072E+00,0.000000E+00,6.312556E+00,9.170685E+04,8.328137E+04,3.371072E+00,0.000000E+00,5.581843E+00,5.204808E+04,1.127386E+05,3.371887E+00,3.913933E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.450214E+00,9.866302E+04,1.224473E+05,3.371072E+00,0.000000E+00,6.331908E+00,9.133584E+04,1.155665E+05,3.371072E+00,0.000000E+00,6.323264E+00,8.995132E+04,1.141394E+05,3.371072E+00,0.000000E+00,6.447959E+00,1.001302E+05,7.991341E+04,3.371072E+00,0.000000E+00,6.135784E+00,8.737810E+04,7.456395E+04,3.371072E+00,0.000000E+00,6.520606E+00,1.028549E+05,1.114106E+05,9.125014E-01,4.438423E+03,1.894886E+00,2.690423E+04,2.475521E+04,9.125014E-01,1.296592E+04,1.706667E+00,1.627556E+04,3.292337E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,2.971328E+03,1.930595E+00,2.876991E+04,3.535353E+04,9.125014E-01,4.597282E+03,1.906285E+00,2.687260E+04,3.358459E+04,9.125014E-01,4.945947E+03,1.917158E+00,2.664531E+04,3.336009E+04,9.125014E-01,2.567418E+03,1.978796E+00,2.971193E+04,2.441085E+04,9.125014E-01,5.077527E+03,1.853862E+00,2.580784E+04,2.246526E+04,9.125014E-01,2.050496E+03,1.966765E+00,3.009507E+04,3.257657E+04
10:00:00,3.371072E+00,0.000000E+00,6.263752E+00,9.257297E+04,8.412107E+04,3.371072E+00,0.000000E+00,5.534967E+00,5.293572E+04,1.135996E+05,3.371139E+00,3.914351E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.401325E+00,9.952819E+04,1.232936E+05,3.371072E+00,0.000000E+00,6.279559E+00,9.211921E+04,1.163233E+05,3.371072E+00,0.000000E+00,6.266898E+00,9.081942E+04,1.149791E+05,3.371072E+00,0.000000E+00,6.401538E+00,9.961207E+04,7.935649E+04,3.371072E+00,0.000000E+00,6.095187E+00,8.908442E+04,7.626488E+04,3.371072E+00,0.000000E+00,6.474417E+00,1.038518E+05,1.124293E+05,9.125014E-01,4.056520E+03,1.904454E+00,2.739294E+04,2.526438E+04,9.125014E-01,1.258401E+04,1.718199E+00,1.678618E+04,3.346710E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,2.589424E+03,1.940065E+00,2.925751E+04,3.586213E+04,9.125014E-01,4.227070E+03,1.912425E+00,2.731133E+04,3.404055E+04,9.125014E-01,4.540662E+03,1.921981E+00,2.710443E+04,3.383491E+04,9.125014E-01,2.567418E+03,1.989090E+00,2.982683E+04,2.453506E+04,9.125014E-01,4.492981E+03,1.868045E+00,2.655072E+04,2.323684E+04,9.125014E-01,1.641314E+03,1.979757E+00,3.064939E+04,3.315412E+04
