Time,BASESYS5 F1:DesPer 1:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Heat Cap [W],BASESYS5 F1:DesPer 1:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 1:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 2:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Heat Cap [W],BASESYS5 F1:DesPer 2:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 2:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 3:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Heat Cap [W],BASESYS5 F1:DesPer 3:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 3:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 4:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Heat Cap [W],BASESYS5 F1:DesPer 4:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 4:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 5:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Heat Cap [W],BASESYS5 F1:DesPer 5:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 5:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 6:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Heat Cap [W],BASESYS5 F1:DesPer 6:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 6:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 7:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Heat Cap [W],BASESYS5 F1:DesPer 7:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 7:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 8:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Heat Cap [W],BASESYS5 F1:DesPer 8:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 8:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 9:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Heat Cap [W],BASESYS5 F1:DesPer 9:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 9:Des Tot Cool Cap [W],DOAS1:DesPer 1:Des Heat Mass Flow [kg/s],DOAS1:DesPer 1:Des Heat Cap [W],DOAS1:DesPer 1:Des Cool Mass Flow [kg/s],DOAS1:DesPer 1:Des Sens Cool Cap [W],DOAS1:DesPer 1:Des Tot Cool Cap [W],DOAS1:DesPer 2:Des Heat Mass Flow [kg/s],DOAS1:DesPer 2:Des Heat Cap [W],DOAS1:DesPer 2:Des Cool Mass Flow [kg/s],DOAS1:DesPer 2:Des Sens Cool Cap [W],DOAS1:DesPer 2:Des Tot Cool Cap [W],DOAS1:DesPer 3:Des Heat Mass Flow [kg/s],DOAS1:DesPer 3:Des Heat Cap [W],DOAS1:DesPer 3:Des Cool Mass Flow [kg/s],DOAS1:DesPer 3:Des Sens Cool Cap [W],DOAS1:DesPer 3:Des Tot Cool Cap [W],DOAS1:DesPer 4:Des Heat Mass Flow [kg/s],DOAS1:DesPer 4:Des Heat Cap [W],DOAS1:DesPer 4:Des Cool Mass Flow [kg/s],DOAS1:DesPer 4:Des Sens Cool Cap [W],DOAS1:DesPer 4:Des Tot Cool Cap [W],DOAS1:DesPer 5:Des Heat Mass Flow [kg/s],DOAS1:DesPer 5:Des Heat Cap [W],DOAS1:DesPer 5:Des Cool Mass Flow [kg/s],DOAS1:DesPer 5:Des Sens Cool Cap [W],DOAS1:DesPer 5:Des Tot Cool Cap [W],DOAS1:DesPer 6:Des Heat Mass Flow [kg/s],DOAS1:DesPer 6:Des Heat Cap [W],DOAS1:DesPer 6:Des Cool Mass Flow [kg/s],DOAS1:DesPer 6:Des Sens Cool Cap [W],DOAS1:DesPer 6:Des Tot Cool Cap [W],DOAS1:DesPer 7:Des Heat Mass Flow [kg/s],DOAS1:DesPer 7:Des Heat Cap [W],DOAS1:DesPer 7:Des Cool Mass Flow [kg/s],DOAS1:DesPer 7:Des Sens Cool Cap [W],DOAS1:DesPer 7:Des Tot Cool Cap [W],DOAS1:DesPer 8:Des Heat Mass Flow [kg/s],DOAS1:DesPer 8:Des Heat Cap [W],DOAS1:DesPer 8:Des Cool Mass Flow [kg/s],DOAS1:DesPer 8:Des Sens Cool Cap [W],DOAS1:DesPer 8:Des Tot Cool Cap [W],DOAS1:DesPer 9:Des Heat Mass Flow [kg/s],DOAS1:DesPer 9:Des Heat Cap [W],DOAS1:DesPer 9:Des Cool Mass Flow [kg/s],DOAS1:DesPer 9:Des Sens Cool Cap [W],DOAS1:DesPer 9:Des Tot Cool Cap [W]
10:15:00,3.371072E+00,0.000000E+00,6.218312E+00,9.331068E+04,8.483337E+04,3.371072E+00,0.000000E+00,5.491060E+00,5.369054E+04,1.143260E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.355725E+00,1.002641E+05,1.240108E+05,3.371072E+00,0.000000E+00,6.230673E+00,9.278034E+04,1.169578E+05,3.371072E+00,0.000000E+00,6.214944E+00,9.156065E+04,1.156934E+05,3.371072E+00,0.000000E+00,6.358717E+00,9.913412E+04,7.884401E+04,3.371072E+00,0.000000E+00,6.057296E+00,9.056690E+04,7.774119E+04,3.371072E+00,0.000000E+00,6.431121E+00,1.047023E+05,1.132703E+05,9.125014E-01,3.719546E+03,1.913498E+00,2.783086E+04,2.571951E+04,9.125014E-01,1.224704E+04,1.729164E+00,1.724554E+04,3.395420E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,2.252451E+03,1.949009E+00,2.969433E+04,3.631662E+04,9.125014E-01,3.900412E+03,1.918084E+00,2.770116E+04,3.444440E+04,9.125014E-01,4.183057E+03,1.926174E+00,2.750882E+04,3.425168E+04,9.125014E-01,2.567418E+03,1.994895E+00,2.989162E+04,2.460256E+04,9.125014E-01,3.977205E+03,1.880699E+00,2.720776E+04,2.391817E+04,9.125014E-01,1.280270E+03,1.991502E+00,3.114155E+04,3.366716E+04
10:30:00,3.371072E+00,0.000000E+00,6.175944E+00,9.408268E+04,8.558418E+04,3.371072E+00,0.000000E+00,5.450062E+00,5.447784E+04,1.150891E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.313202E+00,1.010344E+05,1.247666E+05,3.371072E+00,0.000000E+00,6.185116E+00,9.347865E+04,1.176339E+05,3.371072E+00,0.000000E+00,6.166945E+00,9.234602E+04,1.164569E+05,3.371072E+00,0.000000E+00,6.319497E+00,9.869637E+04,7.837693E+04,3.371072E+00,0.000000E+00,6.023464E+00,9.209471E+04,7.926152E+04,3.371072E+00,0.000000E+00,6.391218E+00,1.055902E+05,1.141368E+05,9.125014E-01,3.382573E+03,1.922117E+00,2.826404E+04,2.616831E+04,9.125014E-01,1.191007E+04,1.739642E+00,1.769947E+04,3.443289E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,1.915477E+03,1.957530E+00,3.012642E+04,3.676487E+04,9.125014E-01,3.573754E+03,1.923069E+00,2.808345E+04,3.483872E+04,9.125014E-01,3.825452E+03,1.929731E+00,2.790614E+04,3.465965E+04,9.125014E-01,2.567418E+03,1.998659E+00,2.993365E+04,2.464679E+04,9.125014E-01,3.461429E+03,1.894238E+00,2.787468E+04,2.461215E+04,9.125014E-01,9.192273E+02,2.003730E+00,3.163902E+04,3.418705E+04
10:45:00,3.371072E+00,0.000000E+00,6.136532E+00,9.488768E+04,8.637263E+04,3.371072E+00,0.000000E+00,5.411884E+00,5.529663E+04,1.158889E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.273654E+00,1.018379E+05,1.255602E+05,3.371072E+00,0.000000E+00,6.142776E+00,9.421286E+04,1.183506E+05,3.371072E+00,0.000000E+00,6.122783E+00,9.317422E+04,1.172686E+05,3.371072E+00,0.000000E+00,6.284256E+00,9.830303E+04,7.795996E+04,3.371072E+00,0.000000E+00,5.992584E+00,9.365444E+04,8.080969E+04,3.371072E+00,0.000000E+00,6.354364E+00,1.065113E+05,1.150579E+05,9.125014E-01,3.045599E+03,1.930628E+00,2.869602E+04,2.661536E+04,9.125014E-01,1.157309E+04,1.749930E+00,1.815129E+04,3.490794E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,1.578503E+03,1.965943E+00,3.055730E+04,3.721142E+04,9.125014E-01,3.247096E+03,1.927423E+00,2.845872E+04,3.522462E+04,9.125014E-01,3.467848E+03,1.932735E+00,2.829727E+04,3.506030E+04,9.125014E-01,2.567418E+03,2.004409E+00,2.999784E+04,2.471856E+04,9.125014E-01,2.945653E+03,1.911068E+00,2.857818E+04,2.534909E+04,9.125014E-01,5.581841E+02,2.017525E+00,3.215387E+04,3.472393E+04
11:00:00,3.371072E+00,0.000000E+00,6.100488E+00,9.573029E+04,8.720378E+04,3.371072E+00,0.000000E+00,5.376905E+00,5.615113E+04,1.167304E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.237499E+00,1.026792E+05,1.263968E+05,3.371072E+00,0.000000E+00,6.104000E+00,9.498685E+04,1.191123E+05,3.371072E+00,0.000000E+00,6.082867E+00,9.404981E+04,1.181335E+05,3.371072E+00,0.000000E+00,6.253568E+00,9.796051E+04,7.759962E+04,3.371072E+00,0.000000E+00,5.966163E+00,9.526374E+04,8.243055E+04,3.371072E+00,0.000000E+00,6.321274E+00,1.074744E+05,1.160256E+05,9.125014E-01,2.708626E+03,1.938808E+00,2.912431E+04,2.705768E+04,9.125014E-01,1.123612E+04,1.759806E+00,1.859850E+04,3.537656E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,1.241530E+03,1.974030E+00,3.098455E+04,3.765337E+04,9.125014E-01,2.920438E+03,1.931313E+00,2.882880E+04,3.560449E+04,9.125014E-01,3.110243E+03,1.935448E+00,2.868516E+04,3.545725E+04,9.125014E-01,2.567418E+03,2.014537E+00,3.011090E+04,2.484540E+04,9.125014E-01,2.429878E+03,1.930156E+00,2.930685E+04,2.610953E+04,9.125014E-01,1.971410E+02,2.031590E+00,3.267172E+04,3.526290E+04
11:15:00,3.371072E+00,0.000000E+00,6.068316E+00,9.620113E+04,8.766228E+04,3.371072E+00,0.000000E+00,5.345591E+00,5.663157E+04,1.171945E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.205234E+00,1.031490E+05,1.268591E+05,3.371072E+00,0.000000E+00,6.069173E+00,9.540267E+04,1.195136E+05,3.371072E+00,0.000000E+00,6.047595E+00,9.453687E+04,1.186074E+05,3.371072E+00,0.000000E+00,6.227864E+00,9.767361E+04,7.730020E+04,3.371072E+00,0.000000E+00,5.944318E+00,9.628896E+04,8.346436E+04,3.371072E+00,0.000000E+00,6.291861E+00,1.080339E+05,1.165849E+05,9.125014E-01,2.483977E+03,1.946729E+00,2.943738E+04,2.738254E+04,9.125014E-01,1.101147E+04,1.769317E+00,1.892932E+04,3.572505E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,1.016881E+03,1.981866E+00,3.129667E+04,3.797760E+04,9.125014E-01,2.702666E+03,1.934964E+00,2.908733E+04,3.587053E+04,9.125014E-01,2.871840E+03,1.938196E+00,2.895424E+04,3.573342E+04,9.125014E-01,2.567418E+03,2.027633E+00,3.025709E+04,2.500794E+04,9.125014E-01,2.086027E+03,1.949749E+00,2.986923E+04,2.670019E+04,9.125014E-01,0.000000E+00,2.045335E+00,3.306565E+04,3.567476E+04
11:30:00,3.371072E+00,0.000000E+00,6.040682E+00,9.672262E+04,8.817715E+04,3.371072E+00,0.000000E+00,5.318567E+00,5.715988E+04,1.177139E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.177542E+00,1.036699E+05,1.273779E+05,3.371072E+00,0.000000E+00,6.038894E+00,9.586923E+04,1.199713E+05,3.371072E+00,0.000000E+00,6.017448E+00,9.508112E+04,1.191444E+05,3.371072E+00,0.000000E+00,6.207088E+00,9.744170E+04,7.706003E+04,3.371072E+00,0.000000E+00,5.926274E+00,9.735659E+04,8.454303E+04,3.371072E+00,0.000000E+00,6.268436E+00,1.086613E+05,1.172189E+05,9.125014E-01,2.259328E+03,1.954390E+00,2.974755E+04,2.770415E+04,9.125014E-01,1.078682E+04,1.778436E+00,1.925577E+04,3.606826E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.922318E+02,1.989452E+00,3.160600E+04,3.829874E+04,9.125014E-01,2.484894E+03,1.938645E+00,2.934620E+04,3.613714E+04,9.125014E-01,2.633437E+03,1.941286E+00,2.922714E+04,3.601412E+04,9.125014E-01,2.567418E+03,2.041365E+00,3.041038E+04,2.517727E+04,9.125014E-01,1.742176E+03,1.968054E+00,3.041723E+04,2.727323E+04,9.125014E-01,0.000000E+00,2.058571E+00,3.345407E+04,3.608030E+04
11:45:00,3.371072E+00,0.000000E+00,6.017841E+00,9.729759E+04,8.875062E+04,3.371072E+00,0.000000E+00,5.296073E+00,5.773874E+04,1.182908E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.154670E+00,1.042445E+05,1.279554E+05,3.371072E+00,0.000000E+00,6.013432E+00,9.638954E+04,1.204883E+05,3.371072E+00,0.000000E+00,5.992453E+00,9.568286E+04,1.197442E+05,3.371072E+00,0.000000E+00,6.190024E+00,9.725122E+04,7.686255E+04,3.371072E+00,0.000000E+00,5.912489E+00,9.847276E+04,8.567405E+04,3.371072E+00,0.000000E+00,6.249713E+00,1.093415E+05,1.179079E+05,9.125014E-01,2.034679E+03,1.961716E+00,3.005399E+04,2.802152E+04,9.125014E-01,1.056217E+04,1.787085E+00,1.957697E+04,3.640524E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,5.675827E+02,1.996718E+00,3.191177E+04,3.861585E+04,9.125014E-01,2.267122E+03,1.942530E+00,2.960734E+04,3.640653E+04,9.125014E-01,2.395034E+03,1.944856E+00,2.950540E+04,3.630097E+04,9.125014E-01,2.567418E+03,2.052461E+00,3.053424E+04,2.531174E+04,9.125014E-01,1.398326E+03,1.984130E+00,3.094051E+04,2.781721E+04,9.125014E-01,0.000000E+00,2.070431E+00,3.382717E+04,3.646810E+04
12:00:00,3.371072E+00,0.000000E+00,5.999212E+00,9.791958E+04,8.937404E+04,3.371072E+00,0.000000E+00,5.277585E+00,5.836230E+04,1.189172E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.136040E+00,1.048665E+05,1.285829E+05,3.371072E+00,0.000000E+00,5.992360E+00,9.695886E+04,1.210578E+05,3.371072E+00,0.000000E+00,5.971898E+00,9.633416E+04,1.203968E+05,3.371072E+00,0.000000E+00,6.175012E+00,9.708364E+04,7.668681E+04,3.371072E+00,0.000000E+00,5.900742E+00,9.961185E+04,8.682688E+04,3.371072E+00,0.000000E+00,6.234473E+00,1.100605E+05,1.186361E+05,9.125014E-01,1.810030E+03,1.968843E+00,3.035820E+04,2.833636E+04,9.125014E-01,1.033752E+04,1.795406E+00,1.989450E+04,3.673793E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,3.429337E+02,2.003792E+00,3.221539E+04,3.893053E+04,9.125014E-01,2.049350E+03,1.946595E+00,2.987049E+04,3.667813E+04,9.125014E-01,2.156631E+03,1.948786E+00,2.978767E+04,3.659228E+04,9.125014E-01,2.567418E+03,2.061176E+00,3.063152E+04,2.541579E+04,9.125014E-01,1.054475E+03,1.998756E+00,3.144763E+04,2.834287E+04,9.125014E-01,0.000000E+00,2.081484E+00,3.419125E+04,3.684587E+04
12:15:00,3.371072E+00,0.000000E+00,5.984011E+00,9.841383E+04,8.986908E+04,3.371072E+00,0.000000E+00,5.262386E+00,5.885658E+04,1.194134E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.120861E+00,1.053610E+05,1.290814E+05,3.371072E+00,0.000000E+00,5.975162E+00,9.741050E+04,1.215094E+05,3.371072E+00,0.000000E+00,5.955000E+00,9.685011E+04,1.209132E+05,3.371072E+00,0.000000E+00,6.161207E+00,9.692953E+04,7.652339E+04,3.371072E+00,0.000000E+00,5.890844E+00,1.005176E+05,8.774291E+04,3.371072E+00,0.000000E+00,6.221649E+00,1.106287E+05,1.192101E+05,9.125014E-01,1.630310E+03,1.975696E+00,3.061441E+04,2.860217E+04,9.125014E-01,1.015781E+04,1.803349E+00,2.016289E+04,3.701979E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,1.632144E+02,2.010596E+00,3.247106E+04,3.919609E+04,9.125014E-01,1.875132E+03,1.950781E+00,3.009144E+04,3.690691E+04,9.125014E-01,1.965908E+03,1.952885E+00,3.002415E+04,3.683702E+04,9.125014E-01,2.567418E+03,2.068442E+00,3.071264E+04,2.550223E+04,9.125014E-01,7.793947E+02,2.012249E+00,3.187334E+04,2.878490E+04,9.125014E-01,0.000000E+00,2.091662E+00,3.449742E+04,3.716394E+04
12:30:00,3.371072E+00,0.000000E+00,5.971626E+00,9.893951E+04,9.039745E+04,3.371072E+00,0.000000E+00,5.249898E+00,5.938113E+04,1.199427E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.108512E+00,1.058871E+05,1.296131E+05,3.371072E+00,0.000000E+00,5.961227E+00,9.789855E+04,1.220001E+05,3.371072E+00,0.000000E+00,5.941234E+00,9.740103E+04,1.214673E+05,3.371072E+00,0.000000E+00,6.148608E+00,9.678890E+04,7.637354E+04,3.371072E+00,0.000000E+00,5.882930E+00,1.014455E+05,8.868251E+04,3.371072E+00,0.000000E+00,6.210983E+00,1.112210E+05,1.198094E+05,9.125014E-01,1.450591E+03,1.982170E+00,3.086640E+04,2.886334E+04,9.125014E-01,9.978086E+03,1.810837E+00,2.042620E+04,3.729593E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,0.000000E+00,2.017021E+00,3.272250E+04,3.945700E+04,9.125014E-01,1.700914E+03,1.954974E+00,3.031246E+04,3.713580E+04,9.125014E-01,1.775186E+03,1.957055E+00,3.026142E+04,3.708268E+04,9.125014E-01,2.567418E+03,2.074605E+00,3.078144E+04,2.557554E+04,9.125014E-01,5.043142E+02,2.024839E+00,3.228898E+04,2.921607E+04,9.125014E-01,0.000000E+00,2.100998E+00,3.479420E+04,3.747193E+04
12:45:00,3.371072E+00,0.000000E+00,5.962142E+00,9.949757E+04,9.096109E+04,3.371072E+00,0.000000E+00,5.240202E+00,5.993682E+04,1.205071E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.099078E+00,1.064457E+05,1.301805E+05,3.371072E+00,0.000000E+00,5.950546E+00,9.842293E+04,1.225307E+05,3.371072E+00,0.000000E+00,5.930764E+00,9.798874E+04,1.220620E+05,3.371072E+00,0.000000E+00,6.138382E+00,9.667474E+04,7.625290E+04,3.371072E+00,0.000000E+00,5.878176E+00,1.024086E+05,8.966188E+04,3.371072E+00,0.000000E+00,6.203120E+00,1.118446E+05,1.204430E+05,9.125014E-01,1.270872E+03,1.988412E+00,3.111581E+04,2.912186E+04,9.125014E-01,9.798367E+03,1.818016E+00,2.068606E+04,3.756840E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,0.000000E+00,2.023216E+00,3.297138E+04,3.971536E+04,9.125014E-01,1.526697E+03,1.959283E+00,3.053477E+04,3.736631E+04,9.125014E-01,1.584464E+03,1.961467E+00,3.050139E+04,3.733154E+04,9.125014E-01,2.567418E+03,2.080152E+00,3.084337E+04,2.564182E+04,9.125014E-01,2.292337E+02,2.037010E+00,3.269993E+04,2.964258E+04,9.125014E-01,0.000000E+00,2.109882E+00,3.508593E+04,3.777485E+04
13:00:00,3.371072E+00,0.000000E+00,5.956424E+00,1.000977E+05,9.157193E+04,3.371072E+00,0.000000E+00,5.234124E+00,6.053290E+04,1.211183E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.093428E+00,1.070465E+05,1.307947E+05,3.371072E+00,0.000000E+00,5.943798E+00,9.899121E+04,1.231105E+05,3.371072E+00,0.000000E+00,5.924477E+00,9.862313E+04,1.227095E+05,3.371072E+00,0.000000E+00,6.131907E+00,9.660245E+04,7.617949E+04,3.371072E+00,0.000000E+00,5.877736E+00,1.034199E+05,9.069594E+04,3.371072E+00,0.000000E+00,6.199565E+00,1.125163E+05,1.211305E+05,9.125014E-01,1.091153E+03,1.994884E+00,3.136777E+04,2.938369E+04,9.125014E-01,9.618647E+03,1.825325E+00,2.094738E+04,3.784296E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,0.000000E+00,2.029647E+00,3.322289E+04,3.997704E+04,9.125014E-01,1.352479E+03,1.964118E+00,3.076297E+04,3.760378E+04,9.125014E-01,1.393741E+03,1.966601E+00,3.074943E+04,3.758982E+04,9.125014E-01,2.567418E+03,2.085624E+00,3.090446E+04,2.570777E+04,9.125014E-01,0.000000E+00,2.049258E+00,3.311174E+04,3.007047E+04,9.125014E-01,0.000000E+00,2.118916E+00,3.537935E+04,3.808017E+04
13:15:00,3.371072E+00,0.000000E+00,5.955371E+00,1.005008E+05,9.198889E+04,3.371072E+00,0.000000E+00,5.232531E+00,6.093006E+04,1.215333E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.092475E+00,1.074508E+05,1.312143E+05,3.371072E+00,0.000000E+00,5.941689E+00,9.936990E+04,1.235028E+05,3.371072E+00,0.000000E+00,5.923239E+00,9.904965E+04,1.231519E+05,3.371072E+00,0.000000E+00,6.129540E+00,9.657600E+04,7.615757E+04,3.371072E+00,0.000000E+00,5.881694E+00,1.040992E+05,9.139912E+04,3.371072E+00,0.000000E+00,6.201387E+00,1.129812E+05,1.216145E+05,9.125014E-01,9.788280E+02,2.002072E+00,3.156034E+04,2.958643E+04,9.125014E-01,9.506323E+03,1.833242E+00,2.114808E+04,3.805677E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,0.000000E+00,2.036802E+00,3.341509E+04,4.017954E+04,9.125014E-01,1.243593E+03,1.969927E+00,3.093670E+04,3.778721E+04,9.125014E-01,1.274540E+03,1.972969E+00,3.093972E+04,3.779104E+04,9.125014E-01,2.567418E+03,2.091306E+00,3.096790E+04,2.577670E+04,9.125014E-01,0.000000E+00,2.061789E+00,3.342356E+04,3.039748E+04,9.125014E-01,0.000000E+00,2.128766E+00,3.560965E+04,3.832277E+04
13:30:00,3.371072E+00,0.000000E+00,5.959316E+00,1.009598E+05,9.246924E+04,3.371072E+00,0.000000E+00,5.235771E+00,6.138114E+04,1.220122E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.096548E+00,1.079112E+05,1.316973E+05,3.371072E+00,0.000000E+00,5.944678E+00,9.980548E+04,1.239599E+05,3.371072E+00,0.000000E+00,5.927375E+00,9.953615E+04,1.236626E+05,3.371072E+00,0.000000E+00,6.130758E+00,9.658957E+04,7.618049E+04,3.371072E+00,0.000000E+00,5.889262E+00,1.048188E+05,9.214772E+04,3.371072E+00,0.000000E+00,6.208092E+00,1.135006E+05,1.221595E+05,9.125014E-01,8.665035E+02,2.010296E+00,3.176447E+04,2.980234E+04,9.125014E-01,9.393998E+03,1.842096E+00,2.135924E+04,3.828280E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,0.000000E+00,2.045003E+00,3.361896E+04,4.039531E+04,9.125014E-01,1.134707E+03,1.977081E+00,3.112545E+04,3.798770E+04,9.125014E-01,1.155338E+03,1.980902E+00,3.114747E+04,3.801201E+04,9.125014E-01,2.567418E+03,2.097180E+00,3.103347E+04,2.584815E+04,9.125014E-01,0.000000E+00,2.074473E+00,3.373707E+04,3.072635E+04,9.125014E-01,0.000000E+00,2.139440E+00,3.584915E+04,3.857558E+04
13:45:00,3.371072E+00,0.000000E+00,5.967724E+00,1.014686E+05,9.300593E+04,3.371072E+00,0.000000E+00,5.243360E+00,6.188077E+04,1.225482E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.105101E+00,1.084216E+05,1.322364E+05,3.371072E+00,0.000000E+00,5.952459E+00,1.002945E+05,1.244776E+05,3.371072E+00,0.000000E+00,5.936443E+00,1.000777E+05,1.242358E+05,3.371072E+00,0.000000E+00,6.134432E+00,9.663053E+04,7.623364E+04,3.371072E+00,0.000000E+00,5.899077E+00,1.055634E+05,9.292404E+04,3.371072E+00,0.000000E+00,6.218548E+00,1.140618E+05,1.227509E+05,9.125014E-01,7.541790E+02,2.019552E+00,3.198013E+04,3.003108E+04,9.125014E-01,9.281674E+03,1.851911E+00,2.158112E+04,3.852106E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,0.000000E+00,2.054240E+00,3.383440E+04,4.062391E+04,9.125014E-01,1.025821E+03,1.985664E+00,3.133014E+04,3.820603E+04,9.125014E-01,1.036136E+03,1.990432E+00,3.137305E+04,3.825283E+04,9.125014E-01,2.567418E+03,2.101950E+00,3.108671E+04,2.590491E+04,9.125014E-01,0.000000E+00,2.086909E+00,3.404782E+04,3.105188E+04,9.125014E-01,0.000000E+00,2.150659E+00,3.609474E+04,3.883484E+04
14:00:00,3.371072E+00,0.000000E+00,5.979425E+00,1.020141E+05,9.358356E+04,3.371072E+00,0.000000E+00,5.254200E+00,6.241668E+04,1.231263E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.116956E+00,1.089688E+05,1.328163E+05,3.371072E+00,0.000000E+00,5.964127E+00,1.008270E+05,1.250440E+05,3.371072E+00,0.000000E+00,5.949414E+00,1.006628E+05,1.248579E+05,3.371072E+00,0.000000E+00,6.139125E+00,9.668288E+04,7.629853E+04,3.371072E+00,0.000000E+00,5.909590E+00,1.063159E+05,9.370790E+04,3.371072E+00,0.000000E+00,6.231145E+00,1.146470E+05,1.233683E+05,9.125014E-01,6.418544E+02,2.029547E+00,3.220401E+04,3.026868E+04,9.125014E-01,9.169349E+03,1.862425E+00,2.181082E+04,3.876791E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,0.000000E+00,2.064217E+00,3.405810E+04,4.086136E+04,9.125014E-01,9.169349E+02,1.995480E+00,3.154860E+04,3.843948E+04,9.125014E-01,9.169349E+02,2.001313E+00,3.161371E+04,3.851011E+04,9.125014E-01,2.567418E+03,2.101052E+00,3.107670E+04,2.588774E+04,9.125014E-01,0.000000E+00,2.098122E+00,3.434493E+04,3.136149E+04,9.125014E-01,0.000000E+00,2.161911E+00,3.634070E+04,3.909410E+04
14:15:00,3.371072E+00,0.000000E+00,5.992948E+00,1.021650E+05,9.376196E+04,3.371072E+00,0.000000E+00,5.266888E+00,6.255825E+04,1.233023E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.130627E+00,1.091214E+05,1.329952E+05,3.371072E+00,0.000000E+00,5.978383E+00,1.009861E+05,1.252324E+05,3.371072E+00,0.000000E+00,5.964923E+00,1.008358E+05,1.250626E+05,3.371072E+00,0.000000E+00,6.142401E+00,9.671943E+04,7.634145E+04,3.371072E+00,0.000000E+00,5.918749E+00,1.064181E+05,9.382822E+04,3.371072E+00,0.000000E+00,6.244040E+00,1.147909E+05,1.235358E+05,9.125014E-01,6.418544E+02,2.039777E+00,3.231821E+04,3.039466E+04,9.125014E-01,9.169349E+03,1.873160E+00,2.193066E+04,3.890216E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,0.000000E+00,2.074427E+00,3.417207E+04,4.098680E+04,9.125014E-01,9.169349E+02,2.006099E+00,3.166714E+04,3.857146E+04,9.125014E-01,9.169349E+02,2.013076E+00,3.174503E+04,3.865634E+04,9.125014E-01,2.567418E+03,2.095039E+00,3.100958E+04,2.580848E+04,9.125014E-01,0.000000E+00,2.104866E+00,3.442021E+04,3.143857E+04,9.125014E-01,0.000000E+00,2.172324E+00,3.645694E+04,3.921999E+04
14:30:00,3.371072E+00,0.000000E+00,6.006912E+00,1.023208E+05,9.394489E+04,3.371072E+00,0.000000E+00,5.280092E+00,6.270559E+04,1.234839E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.144727E+00,1.092787E+05,1.331784E+05,3.371072E+00,0.000000E+00,5.993890E+00,1.011591E+05,1.254356E+05,3.371072E+00,0.000000E+00,5.981617E+00,1.010221E+05,1.252812E+05,3.371072E+00,0.000000E+00,6.146042E+00,9.676006E+04,7.639470E+04,3.371072E+00,0.000000E+00,5.922272E+00,1.064574E+05,9.386831E+04,3.371072E+00,0.000000E+00,6.256075E+00,1.149252E+05,1.236914E+05,9.125014E-01,6.418544E+02,2.049698E+00,3.242896E+04,3.051622E+04,9.125014E-01,9.169349E+03,1.883588E+00,2.204705E+04,3.903189E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,0.000000E+00,2.084323E+00,3.428254E+04,4.110775E+04,9.125014E-01,9.169349E+02,2.017013E+00,3.178896E+04,3.870644E+04,9.125014E-01,9.169349E+02,2.025182E+00,3.188016E+04,3.880605E+04,9.125014E-01,2.567418E+03,2.086220E+00,3.091115E+04,2.569803E+04,9.125014E-01,0.000000E+00,2.106053E+00,3.443347E+04,3.144643E+04,9.125014E-01,0.000000E+00,2.181084E+00,3.655472E+04,3.932476E+04
14:45:00,3.371072E+00,0.000000E+00,6.020210E+00,1.024692E+05,9.411849E+04,3.371072E+00,0.000000E+00,5.292744E+00,6.284676E+04,1.236571E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.158146E+00,1.094285E+05,1.333522E+05,3.371072E+00,0.000000E+00,6.009469E+00,1.013330E+05,1.256389E+05,3.371072E+00,0.000000E+00,5.998560E+00,1.012112E+05,1.255024E+05,3.371072E+00,0.000000E+00,6.148058E+00,9.678254E+04,7.642458E+04,3.371072E+00,0.000000E+00,5.921394E+00,1.064476E+05,9.385871E+04,3.371072E+00,0.000000E+00,6.266298E+00,1.150393E+05,1.238234E+05,9.125014E-01,6.418544E+02,2.058797E+00,3.253053E+04,3.062704E+04,9.125014E-01,9.169349E+03,1.893200E+00,2.215436E+04,3.915074E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,0.000000E+00,2.093390E+00,3.438375E+04,4.121791E+04,9.125014E-01,9.169349E+02,2.027683E+00,3.190808E+04,3.883769E+04,9.125014E-01,9.169349E+02,2.037175E+00,3.201404E+04,3.895368E+04,9.125014E-01,2.567418E+03,2.074758E+00,3.078321E+04,2.555459E+04,9.125014E-01,0.000000E+00,2.105212E+00,3.442409E+04,3.143365E+04,9.125014E-01,0.000000E+00,2.186727E+00,3.661772E+04,3.938998E+04
15:00:00,3.371072E+00,0.000000E+00,6.031493E+00,1.025951E+05,9.426509E+04,3.371072E+00,0.000000E+00,5.303266E+00,6.296419E+04,1.238002E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.169416E+00,1.095542E+05,1.334974E+05,3.371072E+00,0.000000E+00,6.023387E+00,1.014883E+05,1.258193E+05,3.371072E+00,0.000000E+00,6.014785E+00,1.013923E+05,1.257134E+05,3.371072E+00,0.000000E+00,6.147633E+00,9.677780E+04,7.642025E+04,3.371072E+00,0.000000E+00,5.921253E+00,1.064461E+05,9.387025E+04,3.371072E+00,0.000000E+00,6.266884E+00,1.150458E+05,1.238212E+05,9.125014E-01,6.418544E+02,2.066675E+00,3.261848E+04,3.072232E+04,9.125014E-01,9.169349E+03,1.901600E+00,2.224813E+04,3.925383E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,0.000000E+00,2.101227E+00,3.447124E+04,4.131247E+04,9.125014E-01,9.169349E+02,2.037655E+00,3.201939E+04,3.895964E+04,9.125014E-01,9.169349E+02,2.048464E+00,3.214005E+04,3.909175E+04,9.125014E-01,2.567418E+03,2.068143E+00,3.070938E+04,2.547624E+04,9.125014E-01,0.000000E+00,2.097061E+00,3.433311E+04,3.132610E+04,9.125014E-01,0.000000E+00,2.188787E+00,3.664073E+04,3.941104E+04
15:15:00,3.371072E+00,0.000000E+00,6.040761E+00,1.022006E+05,9.388050E+04,3.371072E+00,0.000000E+00,5.311895E+00,6.256252E+04,1.234080E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.178630E+00,1.091591E+05,1.331093E+05,3.371072E+00,0.000000E+00,6.035842E+00,1.011446E+05,1.254893E+05,3.371072E+00,0.000000E+00,6.029860E+00,1.010321E+05,1.253707E+05,3.371072E+00,0.000000E+00,6.137962E+00,9.666987E+04,7.629345E+04,3.371072E+00,0.000000E+00,5.919614E+00,1.056656E+05,9.307738E+04,3.371072E+00,0.000000E+00,6.260322E+00,1.144391E+05,1.231955E+05,9.125014E-01,7.766439E+02,2.072862E+00,3.255275E+04,3.065940E+04,9.125014E-01,9.304139E+03,1.908313E+00,2.218828E+04,3.919739E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,0.000000E+00,2.107366E+00,3.440498E+04,4.124837E+04,9.125014E-01,1.047598E+03,2.046428E+00,3.198667E+04,3.893304E+04,9.125014E-01,1.059977E+03,2.058472E+00,3.210873E+04,3.906751E+04,9.125014E-01,2.567418E+03,2.065050E+00,3.067484E+04,2.544233E+04,9.125014E-01,0.000000E+00,2.086131E+00,3.400481E+04,3.097761E+04,9.125014E-01,0.000000E+00,2.188395E+00,3.649194E+04,3.925681E+04
15:30:00,3.371072E+00,0.000000E+00,6.038508E+00,1.016775E+05,9.333553E+04,3.371072E+00,0.000000E+00,5.309661E+00,6.203966E+04,1.228592E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.176296E+00,1.086351E+05,1.325613E+05,3.371072E+00,0.000000E+00,6.046549E+00,1.007813E+05,1.251371E+05,3.371072E+00,0.000000E+00,6.043325E+00,1.006539E+05,1.250071E+05,3.371072E+00,0.000000E+00,6.120545E+00,9.647549E+04,7.607009E+04,3.371072E+00,0.000000E+00,5.918938E+00,1.048959E+05,9.229536E+04,3.371072E+00,0.000000E+00,6.257190E+00,1.138707E+05,1.226321E+05,9.125014E-01,9.114333E+02,2.077096E+00,3.246523E+04,3.057215E+04,9.125014E-01,9.438928E+03,1.913071E+00,2.210660E+04,3.911614E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,0.000000E+00,2.111544E+00,3.431684E+04,4.115993E+04,9.125014E-01,1.178261E+03,2.053603E+00,3.193610E+04,3.888622E+04,9.125014E-01,1.203019E+03,2.066320E+00,3.205330E+04,3.901561E+04,9.125014E-01,2.567418E+03,2.060412E+00,3.062306E+04,2.538535E+04,9.125014E-01,0.000000E+00,2.080175E+00,3.373202E+04,3.070019E+04,9.125014E-01,0.000000E+00,2.177863E+00,3.622997E+04,3.897087E+04
15:45:00,3.371072E+00,0.000000E+00,6.029921E+00,1.010838E+05,9.272122E+04,3.371072E+00,0.000000E+00,5.301393E+00,6.144948E+04,1.222391E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.167599E+00,1.080402E+05,1.319446E+05,3.371072E+00,0.000000E+00,6.055389E+00,1.003973E+05,1.247607E+05,3.371072E+00,0.000000E+00,6.054556E+00,1.002508E+05,1.246145E+05,3.371072E+00,0.000000E+00,6.092453E+00,9.616199E+04,7.570449E+04,3.371072E+00,0.000000E+00,5.916746E+00,1.041092E+05,9.149692E+04,3.371072E+00,0.000000E+00,6.253254E+00,1.132932E+05,1.220412E+05,9.125014E-01,1.046223E+03,2.079198E+00,3.235392E+04,3.045860E+04,9.125014E-01,9.573717E+03,1.915694E+00,2.200110E+04,3.900810E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,0.000000E+00,2.113584E+00,3.420482E+04,4.104517E+04,9.125014E-01,1.308925E+03,2.058765E+00,3.186306E+04,3.881410E+04,9.125014E-01,1.346060E+03,2.071170E+00,3.196440E+04,3.892592E+04,9.125014E-01,2.567418E+03,2.053655E+00,3.054763E+04,2.530111E+04,9.125014E-01,0.000000E+00,2.071254E+00,3.342613E+04,3.038070E+04,9.125014E-01,0.000000E+00,2.162211E+00,3.591085E+04,3.862660E+04
16:00:00,3.371072E+00,0.000000E+00,6.027647E+00,1.005605E+05,9.220726E+04,3.371072E+00,0.000000E+00,5.299349E+00,6.092875E+04,1.217196E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.165389E+00,1.075176E+05,1.314304E+05,3.371072E+00,0.000000E+00,6.052293E+00,9.988006E+04,1.242176E+05,3.371072E+00,0.000000E+00,6.052429E+00,9.969864E+04,1.240362E+05,3.371072E+00,0.000000E+00,6.056075E+00,9.575605E+04,7.523854E+04,3.371072E+00,0.000000E+00,5.900887E+00,1.031700E+05,9.050947E+04,3.371072E+00,0.000000E+00,6.254730E+00,1.127762E+05,1.215171E+05,9.125014E-01,1.181012E+03,2.074878E+00,3.217090E+04,3.026178E+04,9.125014E-01,9.708507E+03,1.911981E+00,2.182487E+04,3.881654E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,0.000000E+00,2.109174E+00,3.402081E+04,4.084688E+04,9.125014E-01,1.439588E+03,2.060955E+00,3.175684E+04,3.870445E+04,9.125014E-01,1.489102E+03,2.072438E+00,3.183552E+04,3.879157E+04,9.125014E-01,2.567418E+03,2.039440E+00,3.038895E+04,2.512166E+04,9.125014E-01,9.169349E+01,2.063576E+00,3.313411E+04,3.007613E+04,9.125014E-01,0.000000E+00,2.148059E+00,3.560846E+04,3.830982E+04
16:15:00,3.371072E+00,0.000000E+00,6.025820E+00,9.987616E+04,9.151206E+04,3.371072E+00,0.000000E+00,5.297605E+00,6.024534E+04,1.210196E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.163655E+00,1.068343E+05,1.307338E+05,3.371072E+00,0.000000E+00,6.042541E+00,9.912766E+04,1.234380E+05,3.371072E+00,0.000000E+00,6.042378E+00,9.888193E+04,1.231900E+05,3.371072E+00,0.000000E+00,6.025730E+00,9.541743E+04,7.486003E+04,3.371072E+00,0.000000E+00,5.878667E+00,1.019059E+05,8.919337E+04,3.371072E+00,0.000000E+00,6.256642E+00,1.120861E+05,1.208211E+05,9.125014E-01,1.360731E+03,2.062566E+00,3.185377E+04,2.991917E+04,9.125014E-01,9.888226E+03,1.900459E+00,2.151655E+04,3.847942E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,0.000000E+00,2.096733E+00,3.370222E+04,4.050236E+04,9.125014E-01,1.613805E+03,2.059582E+00,3.156732E+04,3.850596E+04,9.125014E-01,1.679825E+03,2.069653E+00,3.161373E+04,3.855840E+04,9.125014E-01,2.567418E+03,2.013321E+00,3.009739E+04,2.479004E+04,9.125014E-01,3.667740E+02,2.054431E+00,3.275695E+04,2.968438E+04,9.125014E-01,0.000000E+00,2.133576E+00,3.525424E+04,3.793811E+04
16:30:00,3.371072E+00,0.000000E+00,6.031983E+00,9.928098E+04,9.091788E+04,3.371072E+00,0.000000E+00,5.303355E+00,5.964556E+04,1.204195E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.169925E+00,1.062403E+05,1.301375E+05,3.371072E+00,0.000000E+00,6.038146E+00,9.843504E+04,1.227463E+05,3.371072E+00,0.000000E+00,6.038044E+00,9.812903E+04,1.224383E+05,3.371072E+00,0.000000E+00,6.001538E+00,9.514747E+04,7.455906E+04,3.371072E+00,0.000000E+00,5.851637E+00,1.005880E+05,8.781924E+04,3.371072E+00,0.000000E+00,6.249439E+00,1.112943E+05,1.200061E+05,9.125014E-01,1.540451E+03,2.044723E+00,3.147488E+04,2.951169E+04,9.125014E-01,1.006795E+04,1.883423E+00,2.114667E+04,3.807623E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,7.335479E+01,2.078744E+00,3.332172E+04,4.009305E+04,9.125014E-01,1.788023E+03,2.051787E+00,3.130608E+04,3.822559E+04,9.125014E-01,1.870547E+03,2.063342E+00,3.135256E+04,3.828236E+04,9.125014E-01,2.567418E+03,1.978932E+00,2.971352E+04,2.435782E+04,9.125014E-01,6.418544E+02,2.035499E+00,3.227052E+04,2.916702E+04,9.125014E-01,0.000000E+00,2.124386E+00,3.495910E+04,3.763235E+04
16:45:00,3.371072E+00,0.000000E+00,6.039991E+00,9.870636E+04,9.035193E+04,3.371072E+00,0.000000E+00,5.310853E+00,5.906526E+04,1.198462E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.178052E+00,1.056670E+05,1.295697E+05,3.371072E+00,0.000000E+00,6.033181E+00,9.773603E+04,1.220280E+05,3.371072E+00,0.000000E+00,6.033699E+00,9.737596E+04,1.216663E+05,3.371072E+00,0.000000E+00,5.978436E+00,9.488964E+04,7.426458E+04,3.371072E+00,0.000000E+00,5.821436E+00,9.923476E+04,8.640039E+04,3.371072E+00,0.000000E+00,6.228086E+00,1.103446E+05,1.190009E+05,9.125014E-01,1.720170E+03,2.029048E+00,3.112019E+04,2.913906E+04,9.125014E-01,1.024766E+04,1.868335E+00,2.079854E+04,3.770546E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,2.530740E+02,2.062953E+00,3.296573E+04,3.971910E+04,9.125014E-01,1.962241E+03,2.040686E+00,3.100796E+04,3.790771E+04,9.125014E-01,2.061270E+03,2.055260E+00,3.107162E+04,3.798665E+04,9.125014E-01,2.567418E+03,1.940069E+00,2.927971E+04,2.387332E+04,9.125014E-01,9.169349E+02,2.006999E+00,3.167731E+04,2.852813E+04,9.125014E-01,0.000000E+00,2.115687E+00,3.466943E+04,3.733227E+04
17:00:00,3.371072E+00,0.000000E+00,6.036771E+00,9.800646E+04,8.963576E+04,3.371072E+00,0.000000E+00,5.307572E+00,5.836468E+04,1.191222E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.174796E+00,1.049667E+05,1.288506E+05,3.371072E+00,0.000000E+00,6.036629E+00,9.713088E+04,1.214166E+05,3.371072E+00,0.000000E+00,6.038678E+00,9.672692E+04,1.210123E+05,3.371072E+00,0.000000E+00,5.959359E+00,9.467671E+04,7.402515E+04,3.371072E+00,0.000000E+00,5.793453E+00,9.790625E+04,8.501224E+04,3.371072E+00,0.000000E+00,6.199040E+00,1.093092E+05,1.179103E+05,9.125014E-01,1.899889E+03,2.014874E+00,3.078226E+04,2.878275E+04,9.125014E-01,1.042738E+04,1.854620E+00,2.046573E+04,3.735027E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,4.327933E+02,2.048675E+00,3.262664E+04,3.936144E+04,9.125014E-01,2.136458E+03,2.027601E+00,3.068769E+04,3.756737E+04,9.125014E-01,2.251992E+03,2.044269E+00,3.075823E+04,3.765420E+04,9.125014E-01,2.567418E+03,1.899890E+00,2.883120E+04,2.337311E+04,9.125014E-01,1.192015E+03,1.972901E+00,3.102161E+04,2.782275E+04,9.125014E-01,0.000000E+00,2.100370E+00,3.430589E+04,3.694695E+04
17:15:00,3.371072E+00,0.000000E+00,6.020117E+00,9.699069E+04,8.857176E+04,3.371072E+00,0.000000E+00,5.291589E+00,5.735640E+04,1.180514E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.158065E+00,1.039501E+05,1.277836E+05,3.371072E+00,0.000000E+00,6.041602E+00,9.638181E+04,1.206649E+05,3.371072E+00,0.000000E+00,6.047000E+00,9.593901E+04,1.202266E+05,3.371072E+00,0.000000E+00,5.940752E+00,9.446902E+04,7.379328E+04,3.371072E+00,0.000000E+00,5.764885E+00,9.631712E+04,8.335823E+04,3.371072E+00,0.000000E+00,6.168248E+00,1.080764E+05,1.166233E+05,9.125014E-01,2.124538E+03,2.002528E+00,3.041979E+04,2.840289E+04,9.125014E-01,1.065203E+04,1.842551E+00,2.010635E+04,3.696945E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,6.574423E+02,2.036246E+00,3.226324E+04,3.898023E+04,9.125014E-01,2.354230E+03,2.011462E+00,3.028977E+04,3.714328E+04,9.125014E-01,2.490395E+03,2.030280E+00,3.036366E+04,3.723592E+04,9.125014E-01,2.567418E+03,1.864062E+00,2.843126E+04,2.292917E+04,9.125014E-01,1.535866E+03,1.935642E+00,3.026185E+04,2.701045E+04,9.125014E-01,0.000000E+00,2.078266E+00,3.381844E+04,3.642681E+04
17:30:00,3.371072E+00,0.000000E+00,5.994213E+00,9.587173E+04,8.739556E+04,3.371072E+00,0.000000E+00,5.266859E+00,5.625053E+04,1.168684E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.132031E+00,1.028297E+05,1.266048E+05,3.371072E+00,0.000000E+00,6.035553E+00,9.550975E+04,1.197661E+05,3.371072E+00,0.000000E+00,6.044411E+00,9.502935E+04,1.192946E+05,3.371072E+00,0.000000E+00,5.919595E+00,9.423287E+04,7.352435E+04,3.371072E+00,0.000000E+00,5.738001E+00,9.474678E+04,8.172774E+04,3.371072E+00,0.000000E+00,6.136606E+00,1.068341E+05,1.153199E+05,9.125014E-01,2.349187E+03,1.988728E+00,3.004108E+04,2.800530E+04,9.125014E-01,1.087668E+04,1.829034E+00,1.973081E+04,3.657060E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,8.820914E+02,2.022351E+00,3.188348E+04,3.858122E+04,9.125014E-01,2.572002E+03,1.994655E+00,2.988439E+04,3.671239E+04,9.125014E-01,2.728798E+03,2.012868E+00,2.993090E+04,3.677562E+04,9.125014E-01,2.567418E+03,1.832343E+00,2.807718E+04,2.253726E+04,9.125014E-01,1.879717E+03,1.897569E+00,2.949299E+04,2.618811E+04,9.125014E-01,0.000000E+00,2.047197E+00,3.323093E+04,3.579239E+04
17:45:00,3.371072E+00,0.000000E+00,5.962802E+00,9.469130E+04,8.615536E+04,3.371072E+00,0.000000E+00,5.236944E+00,5.508681E+04,1.156215E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.100477E+00,1.016477E+05,1.253626E+05,3.371072E+00,0.000000E+00,6.017657E+00,9.450554E+04,1.187102E+05,3.371072E+00,0.000000E+00,6.031741E+00,9.400723E+04,1.182304E+05,3.371072E+00,0.000000E+00,5.906278E+00,9.408423E+04,7.335871E+04,3.371072E+00,0.000000E+00,5.713821E+00,9.320660E+04,8.013223E+04,3.371072E+00,0.000000E+00,6.110003E+00,1.056480E+05,1.140812E+05,9.125014E-01,2.573836E+03,1.964995E+00,2.955150E+04,2.747913E+04,9.125014E-01,1.110133E+04,1.805867E+00,1.924756E+04,3.604437E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,1.106740E+03,1.998464E+00,3.139218E+04,3.805302E+04,9.125014E-01,2.789774E+03,1.973781E+00,2.943361E+04,3.623024E+04,9.125014E-01,2.967201E+03,1.990256E+00,2.944009E+04,3.624983E+04,9.125014E-01,2.567418E+03,1.803196E+00,2.775180E+04,2.217674E+04,9.125014E-01,2.223567E+03,1.863583E+00,2.876977E+04,2.541871E+04,9.125014E-01,5.272376E+01,2.011533E+00,3.259213E+04,3.510459E+04
18:00:00,3.371072E+00,0.000000E+00,5.930633E+00,9.350241E+04,8.490513E+04,3.371072E+00,0.000000E+00,5.206640E+00,5.391874E+04,1.143697E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.068341E+00,1.004591E+05,1.241124E+05,3.371072E+00,0.000000E+00,5.994102E+00,9.343819E+04,1.175920E+05,3.371072E+00,0.000000E+00,6.011116E+00,9.289637E+04,1.170695E+05,3.371072E+00,0.000000E+00,5.896871E+00,9.397922E+04,7.324274E+04,3.371072E+00,0.000000E+00,5.694956E+00,9.172576E+04,7.860566E+04,3.371072E+00,0.000000E+00,6.084883E+00,1.044784E+05,1.128611E+05,9.125014E-01,2.798485E+03,1.935737E+00,2.900026E+04,2.688389E+04,9.125014E-01,1.132598E+04,1.777338E+00,1.870445E+04,3.544957E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,1.331389E+03,1.969022E+00,3.083888E+04,3.745552E+04,9.125014E-01,3.007547E+03,1.947880E+00,2.892670E+04,3.568424E+04,9.125014E-01,3.205604E+03,1.963899E+00,2.890747E+04,3.567775E+04,9.125014E-01,2.567418E+03,1.776382E+00,2.745246E+04,2.184458E+04,9.125014E-01,2.567418E+03,1.832133E+00,2.807483E+04,2.468079E+04,9.125014E-01,2.934192E+02,1.973183E+00,3.192334E+04,3.438522E+04
18:15:00,3.371072E+00,0.000000E+00,5.904751E+00,9.196870E+04,8.331515E+04,3.371072E+00,0.000000E+00,5.182393E+00,5.240327E+04,1.127754E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.042496E+00,9.892583E+04,1.225203E+05,3.371072E+00,0.000000E+00,5.968190E+00,9.194228E+04,1.160377E+05,3.371072E+00,0.000000E+00,5.985311E+00,9.128733E+04,1.153976E+05,3.371072E+00,0.000000E+00,5.889495E+00,9.389688E+04,7.315168E+04,3.371072E+00,0.000000E+00,5.680817E+00,8.966250E+04,7.649594E+04,3.371072E+00,0.000000E+00,6.061019E+00,1.028783E+05,1.112065E+05,9.125014E-01,3.135459E+03,1.904011E+00,2.830913E+04,2.614573E+04,9.125014E-01,1.166295E+04,1.746324E+00,1.802127E+04,3.470975E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,1.668363E+03,1.937108E+00,3.014565E+04,3.671490E+04,9.125014E-01,3.334205E+03,1.919674E+00,2.828519E+04,3.499975E+04,9.125014E-01,3.563209E+03,1.935688E+00,2.823495E+04,3.496263E+04,9.125014E-01,2.567418E+03,1.751994E+00,2.718021E+04,2.154222E+04,9.125014E-01,3.083194E+03,1.802614E+00,2.722953E+04,2.379184E+04,9.125014E-01,6.544623E+02,1.933932E+00,3.112415E+04,3.353157E+04
18:30:00,3.371072E+00,0.000000E+00,5.881039E+00,9.045916E+04,8.175104E+04,3.371072E+00,0.000000E+00,5.160340E+00,5.091226E+04,1.112091E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,6.018879E+00,9.741735E+04,1.209544E+05,3.371072E+00,0.000000E+00,5.941505E+00,9.043773E+04,1.144697E+05,3.371072E+00,0.000000E+00,5.955833E+00,8.963729E+04,1.136766E+05,3.371072E+00,0.000000E+00,5.883406E+00,9.382890E+04,7.307633E+04,3.371072E+00,0.000000E+00,5.669194E+00,8.762732E+04,7.441787E+04,3.371072E+00,0.000000E+00,6.038147E+00,1.012892E+05,1.095633E+05,9.125014E-01,3.472433E+03,1.871274E+00,2.760672E+04,2.539559E+04,9.125014E-01,1.199993E+04,1.714262E+00,1.732641E+04,3.395698E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,2.005337E+03,1.904188E+00,2.944120E+04,3.596241E+04,9.125014E-01,3.660863E+03,1.890592E+00,2.763389E+04,3.430514E+04,9.125014E-01,3.920814E+03,1.906870E+00,2.755566E+04,3.424067E+04,9.125014E-01,2.567418E+03,1.730006E+00,2.693475E+04,2.126946E+04,9.125014E-01,3.598970E+03,1.774930E+00,2.640471E+04,2.292503E+04,9.125014E-01,1.015505E+03,1.899297E+00,3.037647E+04,3.273755E+04
18:45:00,3.371072E+00,0.000000E+00,5.859635E+00,8.897537E+04,8.021858E+04,3.371072E+00,0.000000E+00,5.140205E+00,4.944265E+04,1.096695E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,5.997604E+00,9.593501E+04,1.194206E+05,3.371072E+00,0.000000E+00,5.917697E+00,8.896525E+04,1.129384E+05,3.371072E+00,0.000000E+00,5.926820E+00,8.799241E+04,1.119612E+05,3.371072E+00,0.000000E+00,5.878162E+00,9.377036E+04,7.301133E+04,3.371072E+00,0.000000E+00,5.658747E+00,8.560526E+04,7.235424E+04,3.371072E+00,0.000000E+00,6.020795E+00,9.976168E+04,1.079912E+05,9.125014E-01,3.809406E+03,1.839207E+00,2.691179E+04,2.465412E+04,9.125014E-01,1.233690E+04,1.682726E+00,1.663740E+04,3.321087E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,2.342310E+03,1.871958E+00,2.874445E+04,3.521884E+04,9.125014E-01,3.987521E+03,1.861513E+00,2.698263E+04,3.361054E+04,9.125014E-01,4.278418E+03,1.878291E+00,2.687904E+04,3.352161E+04,9.125014E-01,2.567418E+03,1.710299E+00,2.671476E+04,2.102488E+04,9.125014E-01,4.114745E+03,1.749086E+00,2.560043E+04,2.208057E+04,9.125014E-01,1.376549E+03,1.866766E+00,2.965229E+04,3.196913E+04
19:00:00,3.371072E+00,0.000000E+00,5.838604E+00,8.749574E+04,7.869039E+04,3.371072E+00,0.000000E+00,5.120004E+00,4.797230E+04,1.081282E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,5.976636E+00,9.445608E+04,1.178900E+05,3.371072E+00,0.000000E+00,5.892688E+00,8.747935E+04,1.113904E+05,3.371072E+00,0.000000E+00,5.897556E+00,8.634470E+04,1.102419E+05,3.371072E+00,0.000000E+00,5.873480E+00,9.371810E+04,7.295318E+04,3.371072E+00,0.000000E+00,5.648842E+00,8.358926E+04,7.029696E+04,3.371072E+00,0.000000E+00,6.008077E+00,9.828591E+04,1.064781E+05,9.125014E-01,4.146380E+03,1.809076E+00,2.623846E+04,2.393735E+04,9.125014E-01,1.267387E+04,1.652895E+00,1.596742E+04,3.248670E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,2.679284E+03,1.841695E+00,2.806965E+04,3.450028E+04,9.125014E-01,4.314179E+03,1.833147E+00,2.633933E+04,3.292473E+04,9.125014E-01,4.636023E+03,1.850409E+00,2.621018E+04,3.281101E+04,9.125014E-01,2.567418E+03,1.692701E+00,2.651830E+04,2.080636E+04,9.125014E-01,4.630521E+03,1.724980E+00,2.481554E+04,2.125721E+04,9.125014E-01,1.737592E+03,1.836187E+00,2.894988E+04,3.122411E+04
19:15:00,3.371072E+00,0.000000E+00,5.820276E+00,8.637826E+04,7.753312E+04,3.371072E+00,0.000000E+00,5.102122E+00,4.685980E+04,1.069575E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,5.958424E+00,9.333988E+04,1.167321E+05,3.371072E+00,0.000000E+00,5.868169E+00,8.632073E+04,1.101790E+05,3.371072E+00,0.000000E+00,5.868732E+00,8.505419E+04,1.088885E+05,3.371072E+00,0.000000E+00,5.869177E+00,9.367007E+04,7.289961E+04,3.371072E+00,0.000000E+00,5.639790E+00,8.209091E+04,6.876594E+04,3.371072E+00,0.000000E+00,5.997878E+00,9.719394E+04,1.053581E+05,9.125014E-01,4.393494E+03,1.780256E+00,2.566962E+04,2.332765E+04,9.125014E-01,1.292099E+04,1.624224E+00,1.540026E+04,3.186846E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,2.926398E+03,1.812760E+00,2.749953E+04,3.388930E+04,9.125014E-01,4.553728E+03,1.805339E+00,2.578936E+04,3.233423E+04,9.125014E-01,4.898266E+03,1.822509E+00,2.563649E+04,3.219651E+04,9.125014E-01,2.567418E+03,1.677021E+00,2.634325E+04,2.061154E+04,9.125014E-01,5.008757E+03,1.702690E+00,2.418847E+04,2.059561E+04,9.125014E-01,2.002357E+03,1.807743E+00,2.836759E+04,3.060292E+04
19:30:00,3.371072E+00,0.000000E+00,5.807219E+00,8.531960E+04,7.644441E+04,3.371072E+00,0.000000E+00,5.088877E+00,4.579905E+04,1.058499E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,5.945492E+00,9.228263E+04,1.156425E+05,3.371072E+00,0.000000E+00,5.844808E+00,8.517502E+04,1.089820E+05,3.371072E+00,0.000000E+00,5.842136E+00,8.378854E+04,1.075648E+05,3.371072E+00,0.000000E+00,5.865134E+00,9.362494E+04,7.284915E+04,3.371072E+00,0.000000E+00,5.631415E+00,8.060011E+04,6.724340E+04,3.371072E+00,0.000000E+00,5.989222E+00,9.611919E+04,1.042569E+05,9.125014E-01,4.640608E+03,1.753120E+00,2.511958E+04,2.273862E+04,9.125014E-01,1.316810E+04,1.597062E+00,1.484993E+04,3.126878E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,3.173512E+03,1.785527E+00,2.694841E+04,3.329915E+04,9.125014E-01,4.793277E+03,1.777975E+00,2.524433E+04,3.174861E+04,9.125014E-01,5.160510E+03,1.794503E+00,2.506161E+04,3.157984E+04,9.125014E-01,2.567418E+03,1.663067E+00,2.618748E+04,2.043809E+04,9.125014E-01,5.386993E+03,1.682068E+00,2.358003E+04,1.995441E+04,9.125014E-01,2.267122E+03,1.781479E+00,2.780963E+04,3.000834E+04
19:45:00,3.371072E+00,0.000000E+00,5.797108E+00,8.429381E+04,7.539285E+04,3.371072E+00,0.000000E+00,5.078477E+00,4.477005E+04,1.047800E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,5.935505E+00,9.125823E+04,1.145897E+05,3.371072E+00,0.000000E+00,5.826695E+00,8.408788E+04,1.078528E+05,3.371072E+00,0.000000E+00,5.820219E+00,8.257511E+04,1.063014E+05,3.371072E+00,0.000000E+00,5.861276E+00,9.358189E+04,7.280088E+04,3.371072E+00,0.000000E+00,5.623602E+00,7.911559E+04,6.572786E+04,3.371072E+00,0.000000E+00,5.981626E+00,9.505627E+04,1.031686E+05,9.125014E-01,4.887722E+03,1.727776E+00,2.458955E+04,2.217159E+04,9.125014E-01,1.341522E+04,1.571572E+00,1.431827E+04,3.068977E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,3.420626E+03,1.760102E+00,2.641747E+04,3.273114E+04,9.125014E-01,5.032827E+03,1.751513E+00,2.470939E+04,3.117375E+04,9.125014E-01,5.422753E+03,1.766870E+00,2.449090E+04,3.096719E+04,9.125014E-01,2.567418E+03,1.650651E+00,2.604888E+04,2.028367E+04,9.125014E-01,5.765228E+03,1.662979E+00,2.298870E+04,1.933197E+04,9.125014E-01,2.531887E+03,1.757343E+00,2.727542E+04,2.943970E+04
20:00:00,3.371072E+00,0.000000E+00,5.788696E+00,8.328700E+04,7.436226E+04,3.371072E+00,0.000000E+00,5.069743E+00,4.375964E+04,1.037318E+05,3.371072E+00,3.914388E+04,3.371072E+00,0.000000E+00,0.000000E+00,3.371072E+00,0.000000E+00,5.927210E+00,9.025272E+04,1.135576E+05,3.371072E+00,0.000000E+00,5.814340E+00,8.306500E+04,1.067982E+05,3.371072E+00,0.000000E+00,5.804316E+00,8.142880E+04,1.051156E+05,3.371072E+00,0.000000E+00,5.857558E+00,9.354039E+04,7.275427E+04,3.371072E+00,0.000000E+00,5.616279E+00,7.763652E+04,6.421841E+04,3.371072E+00,0.000000E+00,5.974793E+00,9.400188E+04,1.020897E+05,9.125014E-01,5.134836E+03,1.704349E+00,2.408091E+04,2.162821E+04,9.125014E-01,1.366233E+04,1.547884E+00,1.380672E+04,3.013322E+04,9.125014E-01,2.842498E+04,9.125014E-01,0.000000E+00,0.000000E+00,9.125014E-01,3.667740E+03,1.736609E+00,2.590810E+04,3.218692E+04,9.125014E-01,5.272376E+03,1.726566E+00,2.419135E+04,3.061763E+04,9.125014E-01,5.684996E+03,1.740241E+00,2.393139E+04,3.036669E+04,9.125014E-01,2.567418E+03,1.639605E+00,2.592556E+04,2.014620E+04,9.125014E-01,6.143464E+03,1.645294E+00,2.241304E+04,1.872671E+04,9.125014E-01,2.796651E+03,1.735222E+00,2.676372E+04,2.889574E+04
