Time,THERMAL ZONE: F1 BUSINESS CENTER:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:BURBANK-GLENDALE-PASSADE JUN CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:BURBANK-GLENDALE-PASSADE JUN CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.273548E+03,0.000000E+00,1.123013E-01,0.000000E+00,9.773614E+02,0.000000E+00,8.618360E-02,0.000000E+00,1.155292E+03,0.000000E+00,1.018735E-01,0.000000E+00,7.432049E+02,0.000000E+00,6.553572E-02,0.000000E+00,3.965175E+03,0.000000E+00,3.496486E-01,0.000000E+00,1.252813E+03,0.000000E+00,1.472972E-01,0.000000E+00,1.315435E+04,0.000000E+00,1.159949E+00,0.000000E+00,9.463158E+03,0.000000E+00,8.344600E-01,5.274680E+01,6.563883E+03,3.724357E-03,5.788023E-01,0.000000E+00,1.007339E+04,0.000000E+00,8.882701E-01,1.806755E+02,5.957770E+03,1.181220E-02,5.253554E-01,0.000000E+00,2.273258E+03,0.000000E+00,2.004556E-01,1.465902E+02,5.824812E+03,9.583768E-03,5.136312E-01,1.752642E+02,1.512096E+04,1.145842E-02,1.333364E+00,0.000000E+00,8.287993E+03,0.000000E+00,7.308341E-01,1.898962E+03,1.382661E+04,1.241502E-01,1.219229E+00,1.913328E+03,1.424230E+04,1.250895E-01,1.255884E+00,1.581680E+03,5.850359E+03,1.034070E-01,5.158839E-01,1.581972E+03,6.126643E+03,1.034261E-01,5.402466E-01,3.251340E+03,9.968418E+03,2.295713E-01,8.790139E-01,1.004758E+03,1.711241E+03,6.568906E-02,1.508970E-01,1.004349E+03,1.677038E+03,6.566227E-02,1.478810E-01,4.181952E+02,1.865058E+03,2.734075E-02,1.644606E-01,6.065338E+01,5.845393E+02,3.965394E-03,5.154460E-02,4.182121E+02,1.798704E+03,2.734186E-02,1.586095E-01,9.437590E+02,4.667255E+03,6.170104E-02,4.115580E-01,0.000000E+00,2.615565E+03,0.000000E+00,2.306402E-01,1.506435E+03,4.166270E+03,9.848766E-02,3.673812E-01,1.506406E+03,4.235454E+03,9.848573E-02,3.734818E-01,8.733745E+02,1.822382E+03,5.709945E-02,1.606974E-01,8.733671E+02,1.881570E+03,5.709896E-02,1.659166E-01,1.995334E+03,3.269998E+03,1.408869E-01,2.883480E-01,4.763299E+02,4.005629E+02,3.114148E-02,3.532158E-02,4.763277E+02,3.957966E+02,3.114133E-02,3.490130E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.303800E+03,0.000000E+00,1.149690E-01,0.000000E+00,1.104803E+03,0.000000E+00,9.742140E-02,0.000000E+00,1.190523E+03,0.000000E+00,1.049802E-01,0.000000E+00,7.637620E+02,0.000000E+00,6.734843E-02,0.000000E+00,4.015568E+03,0.000000E+00,3.540923E-01,0.000000E+00,1.280280E+03,0.000000E+00,1.505265E-01,0.000000E+00,1.334358E+04,0.000000E+00,1.176635E+00,0.000000E+00,9.601663E+03,0.000000E+00,8.466734E-01,1.636696E+02,6.645088E+03,1.155642E-02,5.859630E-01,1.088665E+02,1.019627E+04,7.686869E-03,8.991056E-01,3.998009E+02,5.882813E+03,2.613817E-02,5.187457E-01,0.000000E+00,2.246179E+03,0.000000E+00,1.980677E-01,3.547362E+02,5.762072E+03,2.319193E-02,5.080988E-01,5.878195E+02,1.499141E+04,3.843044E-02,1.321941E+00,0.000000E+00,8.235385E+03,0.000000E+00,7.261952E-01,2.754773E+03,1.368348E+04,1.801015E-01,1.206607E+00,2.767015E+03,1.408387E+04,1.809018E-01,1.241914E+00,1.891449E+03,5.778812E+03,1.236591E-01,5.095749E-01,1.891637E+03,6.043963E+03,1.236713E-01,5.329559E-01,2.209455E+03,6.634728E+03,1.560056E-01,5.850495E-01,1.090972E+03,1.670652E+03,7.132553E-02,1.473179E-01,1.090557E+03,1.638516E+03,7.129841E-02,1.444842E-01,6.129568E+02,1.832948E+03,4.007387E-02,1.616291E-01,1.199271E+02,5.738484E+02,7.840587E-03,5.060188E-02,6.129781E+02,1.771836E+03,4.007526E-02,1.562403E-01,1.412123E+03,4.601124E+03,9.232174E-02,4.057265E-01,0.000000E+00,2.587148E+03,0.000000E+00,2.281344E-01,1.852021E+03,4.104363E+03,1.210813E-01,3.619222E-01,1.852000E+03,4.163958E+03,1.210800E-01,3.671773E-01,9.865560E+02,1.792043E+03,6.449902E-02,1.580221E-01,9.865486E+02,1.847284E+03,6.449854E-02,1.628933E-01,1.354163E+03,2.173220E+03,9.561501E-02,1.916343E-01,5.254137E+02,3.878164E+02,3.435048E-02,3.419760E-02,5.254115E+02,3.838407E+02,3.435033E-02,3.384702E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.329297E+03,0.000000E+00,1.172172E-01,0.000000E+00,1.206131E+03,0.000000E+00,1.063565E-01,0.000000E+00,1.223672E+03,0.000000E+00,1.079032E-01,0.000000E+00,7.808610E+02,0.000000E+00,6.885622E-02,0.000000E+00,4.057659E+03,0.000000E+00,3.578038E-01,0.000000E+00,1.304591E+03,0.000000E+00,1.533849E-01,0.000000E+00,1.350288E+04,0.000000E+00,1.190682E+00,0.000000E+00,9.718016E+03,0.000000E+00,8.569334E-01,3.026753E+02,6.711249E+03,2.137136E-02,5.917971E-01,2.752513E+02,1.029710E+04,1.943500E-02,9.079970E-01,6.637005E+02,5.813662E+03,4.339139E-02,5.126480E-01,0.000000E+00,2.220996E+03,0.000000E+00,1.958471E-01,6.101331E+02,5.703636E+03,3.988926E-02,5.029459E-01,1.145242E+03,1.486907E+04,7.487358E-02,1.311153E+00,0.000000E+00,8.189824E+03,0.000000E+00,7.221776E-01,3.132496E+03,1.354727E+04,2.047962E-01,1.194597E+00,3.131775E+03,1.393356E+04,2.047490E-01,1.228660E+00,2.031708E+03,5.710350E+03,1.328289E-01,5.035380E-01,2.031889E+03,5.965213E+03,1.328408E-01,5.260117E-01,1.126406E+03,3.311792E+03,7.953349E-02,2.920334E-01,1.160060E+03,1.631645E+03,7.584238E-02,1.438783E-01,1.159626E+03,1.601389E+03,7.581399E-02,1.412103E-01,7.135850E+02,1.803363E+03,4.665273E-02,1.590204E-01,1.922617E+02,5.638689E+02,1.256968E-02,4.972189E-02,7.136036E+02,1.746910E+03,4.665395E-02,1.540423E-01,1.689993E+03,4.539227E+03,1.104883E-01,4.002685E-01,0.000000E+00,2.561736E+03,0.000000E+00,2.258936E-01,2.043422E+03,4.045787E+03,1.335948E-01,3.567570E-01,2.043398E+03,4.097150E+03,1.335932E-01,3.612862E-01,1.080831E+03,1.763273E+03,7.066255E-02,1.554852E-01,1.080824E+03,1.814988E+03,7.066207E-02,1.600454E-01,6.891935E+02,1.083241E+03,4.866271E-02,9.552007E-02,5.690644E+02,3.760422E+02,3.720427E-02,3.315935E-02,5.690622E+02,3.725721E+02,3.720412E-02,3.285336E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.350791E+03,0.000000E+00,1.191126E-01,0.000000E+00,1.301166E+03,0.000000E+00,1.147366E-01,0.000000E+00,1.251528E+03,0.000000E+00,1.103595E-01,0.000000E+00,7.950058E+02,0.000000E+00,7.010351E-02,0.000000E+00,4.093304E+03,0.000000E+00,3.609470E-01,0.000000E+00,1.325858E+03,0.000000E+00,1.558853E-01,0.000000E+00,1.363813E+04,0.000000E+00,1.202608E+00,0.000000E+00,9.816587E+03,0.000000E+00,8.656254E-01,4.546329E+02,6.765611E+03,3.210081E-02,5.965907E-01,4.499741E+02,1.038058E+04,3.177186E-02,9.153579E-01,9.138645E+02,5.752069E+03,5.974660E-02,5.072167E-01,0.000000E+00,2.198695E+03,0.000000E+00,1.938807E-01,8.739198E+02,5.651204E+03,5.713510E-02,4.983224E-01,1.794865E+03,1.475690E+04,1.173446E-01,1.301262E+00,0.000000E+00,8.156078E+03,0.000000E+00,7.192019E-01,3.523252E+03,1.342028E+04,2.303430E-01,1.183399E+00,3.511085E+03,1.379347E+04,2.295476E-01,1.216306E+00,2.127893E+03,5.645497E+03,1.391173E-01,4.978192E-01,2.128040E+03,5.890661E+03,1.391269E-01,5.194377E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.214211E+03,1.594326E+03,7.938264E-02,1.405875E-01,1.213703E+03,1.565784E+03,7.934941E-02,1.380707E-01,8.049617E+02,1.776787E+03,5.262675E-02,1.566768E-01,2.537810E+02,5.548403E+02,1.659169E-02,4.892575E-02,8.049793E+02,1.724439E+03,5.262791E-02,1.520608E-01,1.942858E+03,4.482555E+03,1.270201E-01,3.952711E-01,6.640319E+01,2.540816E+03,4.341305E-03,2.240488E-01,2.192319E+03,3.991218E+03,1.433293E-01,3.519451E-01,2.192294E+03,4.035516E+03,1.433277E-01,3.558513E-01,1.157326E+03,1.736167E+03,7.566362E-02,1.530950E-01,1.157319E+03,1.784678E+03,7.566315E-02,1.573727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.077509E+02,3.646755E+02,3.973352E-02,3.215704E-02,6.077487E+02,3.615546E+02,3.973337E-02,3.188184E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.371515E+03,0.000000E+00,1.209400E-01,0.000000E+00,1.412674E+03,0.000000E+00,1.245694E-01,0.000000E+00,1.282442E+03,0.000000E+00,1.130856E-01,0.000000E+00,8.086190E+02,0.000000E+00,7.130392E-02,0.000000E+00,4.131802E+03,0.000000E+00,3.643418E-01,0.000000E+00,1.346719E+03,0.000000E+00,1.583380E-01,0.000000E+00,1.378624E+04,0.000000E+00,1.215669E+00,0.000000E+00,9.924091E+03,0.000000E+00,8.751051E-01,5.957612E+02,6.825896E+03,4.206563E-02,6.019066E-01,6.854453E+02,1.047360E+04,4.839806E-02,9.235611E-01,1.115484E+03,5.701409E+03,7.292805E-02,5.027495E-01,0.000000E+00,2.180153E+03,0.000000E+00,1.922456E-01,1.080045E+03,5.608318E+03,7.061116E-02,4.945408E-01,2.358531E+03,1.466150E+04,1.541960E-01,1.292849E+00,0.000000E+00,8.139543E+03,0.000000E+00,7.177439E-01,3.773894E+03,1.330833E+04,2.467295E-01,1.173527E+00,3.753964E+03,1.366930E+04,2.454265E-01,1.205357E+00,2.203723E+03,5.586939E+03,1.440749E-01,4.926556E-01,2.203833E+03,5.822766E+03,1.440821E-01,5.134508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.266975E+03,1.559053E+03,8.283222E-02,1.374771E-01,1.266423E+03,1.532081E+03,8.279612E-02,1.350987E-01,8.739322E+02,1.754219E+03,5.713591E-02,1.546868E-01,3.063047E+02,5.469966E+02,2.002558E-02,4.823409E-02,8.739491E+02,1.705619E+03,5.713701E-02,1.504013E-01,2.117062E+03,4.433433E+03,1.384092E-01,3.909396E-01,1.894073E+02,2.526250E+03,1.238306E-02,2.227644E-01,2.323241E+03,3.942710E+03,1.518887E-01,3.476677E-01,2.323213E+03,3.980935E+03,1.518869E-01,3.510383E-01,1.225325E+03,1.711613E+03,8.010925E-02,1.509298E-01,1.225317E+03,1.757134E+03,8.010873E-02,1.549439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.414382E+02,3.536951E+02,4.193592E-02,3.118879E-02,6.414360E+02,3.508243E+02,4.193578E-02,3.093564E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.389020E+03,0.000000E+00,1.224836E-01,0.000000E+00,1.519249E+03,0.000000E+00,1.339672E-01,0.000000E+00,1.308333E+03,0.000000E+00,1.153687E-01,1.188453E+01,8.200711E+02,8.391453E-04,7.231376E-02,0.000000E+00,4.163791E+03,0.000000E+00,3.671626E-01,0.000000E+00,1.365055E+03,0.000000E+00,1.604939E-01,0.000000E+00,1.391495E+04,0.000000E+00,1.227019E+00,3.871546E+01,1.001737E+04,2.733629E-03,8.833304E-01,6.888470E+02,6.877157E+03,4.863825E-02,6.064269E-01,8.408125E+02,1.055310E+04,5.936825E-02,9.305712E-01,1.251707E+03,5.659136E+03,8.183404E-02,4.990219E-01,5.712020E+01,2.166028E+03,3.734403E-03,1.910001E-01,1.220027E+03,5.573246E+03,7.976286E-02,4.914481E-01,2.746287E+03,1.457979E+04,1.795467E-01,1.285644E+00,0.000000E+00,8.138818E+03,0.000000E+00,7.176799E-01,3.973863E+03,1.320858E+04,2.598031E-01,1.164731E+00,3.947302E+03,1.355808E+04,2.580666E-01,1.195550E+00,2.265732E+03,5.532126E+03,1.481290E-01,4.878222E-01,2.265805E+03,5.759550E+03,1.481337E-01,5.078764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.312948E+03,1.526175E+03,8.583786E-02,1.345779E-01,1.312349E+03,1.500644E+03,8.579872E-02,1.323266E-01,9.315731E+02,1.735032E+03,6.090435E-02,1.529949E-01,3.452943E+02,5.405243E+02,2.257464E-02,4.766337E-02,9.315907E+02,1.689650E+03,6.090550E-02,1.489932E-01,2.261036E+03,4.389770E+03,1.478219E-01,3.870894E-01,3.425847E+02,2.517272E+03,2.239749E-02,2.219727E-01,2.445063E+03,3.898929E+03,1.598533E-01,3.438070E-01,2.445031E+03,3.931947E+03,1.598511E-01,3.467186E-01,1.285610E+03,1.688770E+03,8.405056E-02,1.489155E-01,1.285602E+03,1.731703E+03,8.405004E-02,1.527014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.705467E+02,3.430502E+02,4.383898E-02,3.025012E-02,6.705446E+02,3.403043E+02,4.383884E-02,3.000799E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.404204E+03,0.000000E+00,1.238225E-01,0.000000E+00,1.619439E+03,0.000000E+00,1.428019E-01,0.000000E+00,1.332498E+03,0.000000E+00,1.174995E-01,2.500250E+01,8.298187E+02,1.765382E-03,7.317330E-02,0.000000E+00,4.192797E+03,0.000000E+00,3.697203E-01,0.000000E+00,1.381188E+03,0.000000E+00,1.623907E-01,1.176773E+02,1.403038E+04,8.308983E-03,1.237197E+00,1.616932E+02,1.010090E+04,1.141686E-02,8.906960E-01,7.700007E+02,6.922441E+03,5.436836E-02,6.104200E-01,9.638422E+02,1.062365E+04,6.805516E-02,9.367920E-01,1.363666E+03,5.625604E+03,8.915372E-02,4.960651E-01,1.263878E+02,2.155582E+03,8.262977E-03,1.900789E-01,1.333461E+03,5.546048E+03,8.717899E-02,4.890498E-01,3.040654E+03,1.451227E+04,1.987917E-01,1.279690E+00,0.000000E+00,8.152440E+03,0.000000E+00,7.188811E-01,4.138542E+03,1.312166E+04,2.705694E-01,1.157067E+00,4.106057E+03,1.346031E+04,2.684456E-01,1.186929E+00,2.320252E+03,5.482495E+03,1.516933E-01,4.834457E-01,2.320292E+03,5.701893E+03,1.516960E-01,5.027922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.353444E+03,1.495443E+03,8.848539E-02,1.318679E-01,1.352796E+03,1.471240E+03,8.844305E-02,1.297337E-01,9.834356E+02,1.719130E+03,6.429502E-02,1.515927E-01,3.766685E+02,5.352051E+02,2.462582E-02,4.719431E-02,9.834545E+02,1.676645E+03,6.429625E-02,1.478463E-01,2.388349E+03,4.352248E+03,1.561454E-01,3.837806E-01,5.238307E+02,2.513497E+03,3.424698E-02,2.216398E-01,2.558689E+03,3.860263E+03,1.672819E-01,3.403975E-01,2.558653E+03,3.888804E+03,1.672796E-01,3.429143E-01,1.338554E+03,1.668050E+03,8.751195E-02,1.470884E-01,1.338546E+03,1.708610E+03,8.751141E-02,1.506650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.957113E+02,3.325369E+02,4.548419E-02,2.932306E-02,6.957092E+02,3.300580E+02,4.548405E-02,2.910447E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,0.000000E+00,1.416887E+03,0.000000E+00,1.249409E-01,0.000000E+00,1.707257E+03,0.000000E+00,1.505457E-01,9.556643E+00,1.351746E+03,6.747773E-04,1.191968E-01,4.052410E+01,8.380041E+02,2.861334E-03,7.389509E-02,0.000000E+00,4.216177E+03,0.000000E+00,3.717819E-01,0.000000E+00,1.395347E+03,0.000000E+00,1.640553E-01,3.359450E+02,1.413026E+04,2.372047E-02,1.246004E+00,2.904339E+02,1.017309E+04,2.050701E-02,8.970621E-01,8.445758E+02,6.960735E+03,5.963397E-02,6.137967E-01,1.100985E+03,1.068360E+04,7.773854E-02,9.420781E-01,1.455308E+03,5.597012E+03,9.514510E-02,4.935438E-01,2.092278E+02,2.148578E+03,1.367889E-02,1.894613E-01,1.426739E+03,5.523642E+03,9.327730E-02,4.870740E-01,3.285442E+03,1.445395E+04,2.147955E-01,1.274547E+00,0.000000E+00,8.174864E+03,0.000000E+00,7.208585E-01,4.277811E+03,1.304339E+04,2.796746E-01,1.150164E+00,4.240831E+03,1.337172E+04,2.772569E-01,1.179117E+00,2.371336E+03,5.435564E+03,1.550331E-01,4.793073E-01,2.371320E+03,5.647875E+03,1.550321E-01,4.980289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.388602E+03,1.467100E+03,9.078395E-02,1.293687E-01,1.387913E+03,1.444125E+03,9.073891E-02,1.273428E-01,1.033364E+03,1.705481E+03,6.755922E-02,1.503891E-01,4.029065E+02,5.310090E+02,2.634121E-02,4.682431E-02,1.033384E+03,1.665427E+03,6.756053E-02,1.468572E-01,2.505880E+03,4.318347E+03,1.638293E-01,3.807913E-01,6.599060E+02,2.512943E+03,4.314331E-02,2.215910E-01,2.662002E+03,3.825033E+03,1.740363E-01,3.372909E-01,2.661964E+03,3.849723E+03,1.740338E-01,3.394681E-01,1.384965E+03,1.648661E+03,9.054621E-02,1.453787E-01,1.384957E+03,1.687225E+03,9.054565E-02,1.487793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.173856E+02,3.227556E+02,4.690121E-02,2.846055E-02,7.173836E+02,3.205736E+02,4.690108E-02,2.826814E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,0.000000E+00,1.427826E+03,0.000000E+00,1.259055E-01,0.000000E+00,1.784434E+03,0.000000E+00,1.573512E-01,3.891817E+01,1.369347E+03,2.747942E-03,1.207488E-01,6.088548E+01,8.449595E+02,4.299014E-03,7.450842E-02,0.000000E+00,4.236998E+03,0.000000E+00,3.736180E-01,0.000000E+00,1.407812E+03,0.000000E+00,1.655209E-01,4.951180E+02,1.421960E+04,3.495939E-02,1.253883E+00,4.550880E+02,1.023758E+04,3.213294E-02,9.027485E-01,9.063349E+02,6.994397E+03,6.399468E-02,6.167650E-01,1.197556E+03,1.073654E+04,8.455727E-02,9.467470E-01,1.533130E+03,5.572850E+03,1.002329E-01,4.914132E-01,3.114497E+02,2.143486E+03,2.036195E-02,1.890123E-01,1.505326E+03,5.505043E+03,9.841515E-02,4.854340E-01,3.480567E+03,1.440269E+04,2.275524E-01,1.270028E+00,0.000000E+00,8.203207E+03,0.000000E+00,7.233577E-01,4.399462E+03,1.297193E+04,2.876279E-01,1.143863E+00,4.359318E+03,1.329039E+04,2.850033E-01,1.171945E+00,2.417320E+03,5.391810E+03,1.580394E-01,4.754491E-01,2.417247E+03,5.597314E+03,1.580347E-01,4.935704E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.419470E+03,1.440240E+03,9.280203E-02,1.270002E-01,1.418738E+03,1.418406E+03,9.275422E-02,1.250749E-01,1.079738E+03,1.693707E+03,7.059104E-02,1.493509E-01,4.254602E+02,5.274846E+02,2.781572E-02,4.651352E-02,1.079761E+03,1.655854E+03,7.059256E-02,1.460130E-01,2.619247E+03,4.288121E+03,1.712410E-01,3.781260E-01,7.579416E+02,2.514878E+03,4.955268E-02,2.217616E-01,2.754930E+03,3.792920E+03,1.801117E-01,3.344592E-01,2.754892E+03,3.814290E+03,1.801092E-01,3.363436E-01,1.425628E+03,1.630714E+03,9.320463E-02,1.437962E-01,1.425619E+03,1.667441E+03,9.320405E-02,1.470348E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.361227E+02,3.134850E+02,4.812620E-02,2.764306E-02,7.361207E+02,3.115771E+02,4.812607E-02,2.747483E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,0.000000E+00,1.437223E+03,0.000000E+00,1.267342E-01,0.000000E+00,1.851599E+03,0.000000E+00,1.632738E-01,6.265913E+01,1.384817E+03,4.424248E-03,1.221130E-01,7.263439E+01,8.508563E+02,5.128584E-03,7.502840E-02,7.717791E+00,4.255226E+03,5.449393E-04,3.752253E-01,0.000000E+00,1.418799E+03,0.000000E+00,1.668127E-01,7.192461E+02,1.429898E+04,5.078467E-02,1.260882E+00,6.092268E+02,1.029480E+04,4.301641E-02,9.077943E-01,9.616580E+02,7.023713E+03,6.790094E-02,6.193502E-01,1.283519E+03,1.078289E+04,9.062694E-02,9.508336E-01,1.600217E+03,5.551781E+03,1.046189E-01,4.895553E-01,3.685189E+02,2.139919E+03,2.409302E-02,1.886978E-01,1.573152E+03,5.489125E+03,1.028494E-01,4.840304E-01,3.647758E+03,1.435676E+04,2.384830E-01,1.265977E+00,0.000000E+00,8.235071E+03,0.000000E+00,7.261675E-01,4.507834E+03,1.290589E+04,2.947130E-01,1.138040E+00,4.465298E+03,1.321487E+04,2.919321E-01,1.165285E+00,2.459109E+03,5.350560E+03,1.607716E-01,4.718117E-01,2.458975E+03,5.549646E+03,1.607628E-01,4.893671E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.446713E+03,1.414866E+03,9.458312E-02,1.247627E-01,1.445937E+03,1.394094E+03,9.453240E-02,1.229311E-01,1.123517E+03,1.683430E+03,7.345324E-02,1.484446E-01,4.467451E+02,5.245632E+02,2.920729E-02,4.625592E-02,1.123543E+03,1.647535E+03,7.345493E-02,1.452794E-01,2.724733E+03,4.260780E+03,1.781375E-01,3.757150E-01,8.411375E+02,2.518556E+03,5.499185E-02,2.220859E-01,2.838217E+03,3.763395E+03,1.855568E-01,3.318557E-01,2.838178E+03,3.781901E+03,1.855543E-01,3.334875E-01,1.461309E+03,1.613981E+03,9.553741E-02,1.423206E-01,1.461300E+03,1.649053E+03,9.553684E-02,1.454133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.523607E+02,3.047773E+02,4.918781E-02,2.687523E-02,7.523588E+02,3.031229E+02,4.918768E-02,2.672934E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,0.000000E+00,1.444914E+03,0.000000E+00,1.274123E-01,0.000000E+00,1.909137E+03,0.000000E+00,1.683475E-01,9.647411E+01,1.396481E+03,6.811863E-03,1.231415E-01,8.614258E+01,8.557644E+02,6.082372E-03,7.546119E-02,3.833232E+01,4.269011E+03,2.706576E-03,3.764409E-01,0.000000E+00,1.428474E+03,0.000000E+00,1.679502E-01,8.552575E+02,1.436704E+04,6.038819E-02,1.266883E+00,6.999298E+02,1.034379E+04,4.942078E-02,9.121137E-01,1.011441E+03,7.047991E+03,7.141604E-02,6.214910E-01,1.360706E+03,1.082154E+04,9.607701E-02,9.542417E-01,1.659338E+03,5.531806E+03,1.084841E-01,4.877940E-01,4.237436E+02,2.137712E+03,2.770349E-02,1.885031E-01,1.632734E+03,5.474317E+03,1.067448E-01,4.827246E-01,3.794052E+03,1.431358E+04,2.480474E-01,1.262170E+00,0.000000E+00,8.267785E+03,0.000000E+00,7.290522E-01,4.605578E+03,1.284311E+04,3.011033E-01,1.132504E+00,4.561727E+03,1.314295E+04,2.982364E-01,1.158944E+00,2.498010E+03,5.310388E+03,1.633148E-01,4.682693E-01,2.497812E+03,5.503771E+03,1.633019E-01,4.853218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.471101E+03,1.391101E+03,9.617756E-02,1.226671E-01,1.470278E+03,1.371324E+03,9.612379E-02,1.209231E-01,1.163671E+03,1.674130E+03,7.607843E-02,1.476246E-01,4.675784E+02,5.222313E+02,3.056933E-02,4.605029E-02,1.163699E+03,1.639864E+03,7.608026E-02,1.446030E-01,2.820845E+03,4.234953E+03,1.844211E-01,3.734376E-01,9.097208E+02,2.523051E+03,5.947570E-02,2.224823E-01,2.913086E+03,3.735560E+03,1.904517E-01,3.294012E-01,2.913048E+03,3.751595E+03,1.904491E-01,3.308152E-01,1.492739E+03,1.597990E+03,9.759220E-02,1.409105E-01,1.492730E+03,1.631685E+03,9.759163E-02,1.438818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.664987E+02,2.967065E+02,5.011212E-02,2.616354E-02,7.664968E+02,2.952845E+02,5.011200E-02,2.603815E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,0.000000E+00,1.451741E+03,0.000000E+00,1.280143E-01,0.000000E+00,1.959627E+03,0.000000E+00,1.727996E-01,1.264497E+02,1.408534E+03,8.928384E-03,1.242044E-01,9.996499E+01,8.599811E+02,7.058348E-03,7.583303E-02,6.295913E+01,4.282415E+03,4.445431E-03,3.776228E-01,0.000000E+00,1.437053E+03,0.000000E+00,1.689588E-01,9.175703E+02,1.442960E+04,6.478798E-02,1.272400E+00,8.037774E+02,1.038877E+04,5.675327E-02,9.160801E-01,1.056564E+03,7.070029E+03,7.460211E-02,6.234343E-01,1.430352E+03,1.085677E+04,1.009946E-01,9.573490E-01,1.712877E+03,5.514852E+03,1.119844E-01,4.862989E-01,4.745497E+02,2.136000E+03,3.102509E-02,1.883522E-01,1.686682E+03,5.461923E+03,1.102718E-01,4.816317E-01,3.925229E+03,1.427566E+04,2.566235E-01,1.258826E+00,0.000000E+00,8.302017E+03,0.000000E+00,7.320708E-01,4.694457E+03,1.278593E+04,3.069140E-01,1.127461E+00,4.649553E+03,1.307694E+04,3.039783E-01,1.153123E+00,2.536057E+03,5.273674E+03,1.658022E-01,4.650319E-01,2.535795E+03,5.461341E+03,1.657851E-01,4.815804E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.493551E+03,1.368498E+03,9.764529E-02,1.206740E-01,1.492680E+03,1.349653E+03,9.758841E-02,1.190123E-01,1.200615E+03,1.666202E+03,7.849376E-02,1.469254E-01,4.875725E+02,5.202160E+02,3.187649E-02,4.587258E-02,1.200644E+03,1.633480E+03,7.849568E-02,1.440400E-01,2.908743E+03,4.212411E+03,1.901677E-01,3.714499E-01,9.674858E+02,2.528865E+03,6.325225E-02,2.229950E-01,2.980845E+03,3.710556E+03,1.948816E-01,3.271963E-01,2.980806E+03,3.724455E+03,1.948790E-01,3.284219E-01,1.520665E+03,1.583484E+03,9.941799E-02,1.396314E-01,1.520656E+03,1.615843E+03,9.941741E-02,1.424848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.789827E+02,2.891664E+02,5.092830E-02,2.549865E-02,7.789808E+02,2.879593E+02,5.092818E-02,2.539221E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,9.421075E-01,1.457551E+03,6.652052E-05,1.285267E-01,5.728948E+01,2.002990E+03,4.045107E-03,1.766234E-01,1.418659E+02,1.418479E+03,1.001689E-02,1.250813E-01,1.114065E+02,8.635019E+02,7.866214E-03,7.614349E-02,9.895701E+01,4.293811E+03,6.987176E-03,3.786277E-01,0.000000E+00,1.444655E+03,0.000000E+00,1.698526E-01,1.063496E+03,1.448450E+04,7.509155E-02,1.277241E+00,8.889353E+02,1.042816E+04,6.276612E-02,9.195541E-01,1.097629E+03,7.088686E+03,7.750158E-02,6.250794E-01,1.493498E+03,1.088685E+04,1.054532E-01,9.600014E-01,1.760981E+03,5.497921E+03,1.151293E-01,4.848060E-01,5.141950E+02,2.134450E+03,3.361702E-02,1.882156E-01,1.735029E+03,5.449351E+03,1.134327E-01,4.805231E-01,4.041545E+03,1.423764E+04,2.642280E-01,1.255473E+00,0.000000E+00,8.334400E+03,0.000000E+00,7.349263E-01,4.772079E+03,1.272947E+04,3.119888E-01,1.122483E+00,4.726791E+03,1.301194E+04,3.090280E-01,1.147392E+00,2.571210E+03,5.237511E+03,1.681004E-01,4.618430E-01,2.570884E+03,5.419823E+03,1.680792E-01,4.779193E-01,0.000000E+00,1.444489E+01,0.000000E+00,1.273748E-03,1.513766E+03,1.346723E+03,9.896696E-02,1.187538E-01,1.512849E+03,1.328756E+03,9.890700E-02,1.171695E-01,1.234078E+03,1.658777E+03,8.068153E-02,1.462708E-01,5.067772E+02,5.184113E+02,3.313206E-02,4.571344E-02,1.234108E+03,1.627415E+03,8.068348E-02,1.435052E-01,2.987786E+03,4.190765E+03,1.953353E-01,3.695411E-01,1.015792E+03,2.534767E+03,6.641043E-02,2.235154E-01,3.041207E+03,3.686500E+03,1.988279E-01,3.250751E-01,3.041168E+03,3.698555E+03,1.988253E-01,3.261381E-01,1.545144E+03,1.569499E+03,1.010184E-01,1.383982E-01,1.545135E+03,1.600669E+03,1.010178E-01,1.411468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.898113E+02,2.820860E+02,5.163625E-02,2.487431E-02,7.898095E+02,2.811017E+02,5.163613E-02,2.478751E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,1.164288E+01,1.462569E+03,8.220826E-04,1.289691E-01,1.037990E+02,2.040511E+03,7.329058E-03,1.799320E-01,1.676950E+02,1.427390E+03,1.184064E-02,1.258671E-01,1.217990E+02,8.664463E+02,8.600007E-03,7.640313E-02,1.340906E+02,4.303900E+03,9.467897E-03,3.795173E-01,0.000000E+00,1.451411E+03,0.000000E+00,1.706469E-01,1.166869E+03,1.453331E+04,8.239055E-02,1.281545E+00,9.616287E+02,1.046313E+04,6.789887E-02,9.226375E-01,1.135169E+03,7.104688E+03,8.015221E-02,6.264905E-01,1.551037E+03,1.091288E+04,1.095160E-01,9.622965E-01,1.805721E+03,5.481359E+03,1.180544E-01,4.833455E-01,5.493590E+02,2.132810E+03,3.591597E-02,1.880709E-01,1.779726E+03,5.436830E+03,1.163548E-01,4.794190E-01,4.148182E+03,1.419996E+04,2.711997E-01,1.252151E+00,0.000000E+00,8.365008E+03,0.000000E+00,7.376254E-01,4.842374E+03,1.267410E+04,3.165845E-01,1.117601E+00,4.796367E+03,1.294831E+04,3.135767E-01,1.141780E+00,2.604880E+03,5.202357E+03,1.703017E-01,4.587432E-01,2.604493E+03,5.379487E+03,1.702764E-01,4.743625E-01,0.000000E+00,3.805549E+02,0.000000E+00,3.355728E-02,1.532506E+03,1.325622E+03,1.001921E-01,1.168931E-01,1.531544E+03,1.308484E+03,1.001292E-01,1.153819E-01,1.264666E+03,1.651879E+03,8.268130E-02,1.456624E-01,5.247011E+02,5.167250E+02,3.430389E-02,4.556474E-02,1.264696E+03,1.621763E+03,8.268323E-02,1.430069E-01,3.059549E+03,4.170290E+03,2.000271E-01,3.677356E-01,1.057176E+03,2.540813E+03,6.911603E-02,2.240486E-01,3.095782E+03,3.663530E+03,2.023959E-01,3.230496E-01,3.095742E+03,3.673992E+03,2.023933E-01,3.239721E-01,1.566847E+03,1.556144E+03,1.024373E-01,1.372206E-01,1.566838E+03,1.586205E+03,1.024367E-01,1.398714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.993221E+02,2.754647E+02,5.225805E-02,2.429045E-02,7.993203E+02,2.746433E+02,5.225793E-02,2.421801E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,2.005099E+01,1.466893E+03,1.415764E-03,1.293504E-01,1.733068E+02,2.072939E+03,1.223688E-02,1.827915E-01,1.878137E+02,1.435256E+03,1.326119E-02,1.265607E-01,1.311982E+02,8.688855E+02,9.263672E-03,7.661821E-02,1.526297E+02,4.312769E+03,1.077691E-02,3.802994E-01,0.000000E+00,1.457425E+03,0.000000E+00,1.713541E-01,1.261192E+03,1.457657E+04,8.905053E-02,1.285360E+00,1.027837E+03,1.049405E+04,7.257371E-02,9.253642E-01,1.169658E+03,7.118259E+03,8.258747E-02,6.276872E-01,1.603710E+03,1.093519E+04,1.132351E-01,9.642639E-01,1.847358E+03,5.464893E+03,1.207765E-01,4.818936E-01,5.811146E+02,2.131014E+03,3.799209E-02,1.879125E-01,1.821422E+03,5.424140E+03,1.190809E-01,4.783000E-01,4.246348E+03,1.416222E+04,2.776176E-01,1.248823E+00,0.000000E+00,8.393457E+03,0.000000E+00,7.401340E-01,4.903280E+03,1.261946E+04,3.205665E-01,1.112782E+00,4.857790E+03,1.288565E+04,3.175924E-01,1.136255E+00,2.636872E+03,5.168018E+03,1.723933E-01,4.557152E-01,2.636426E+03,5.340147E+03,1.723641E-01,4.708935E-01,0.000000E+00,7.706862E+02,0.000000E+00,6.795901E-02,1.549881E+03,1.305156E+03,1.013281E-01,1.150885E-01,1.548878E+03,1.288803E+03,1.012625E-01,1.136464E-01,1.292599E+03,1.645392E+03,8.450749E-02,1.450904E-01,5.413068E+02,5.151285E+02,3.538954E-02,4.542396E-02,1.292628E+03,1.616418E+03,8.450938E-02,1.425355E-01,3.124554E+03,4.150742E+03,2.042770E-01,3.660119E-01,1.094924E+03,2.546851E+03,7.158392E-02,2.245810E-01,3.144857E+03,3.641455E+03,2.056044E-01,3.211031E-01,3.144817E+03,3.650537E+03,2.056017E-01,3.219039E-01,1.586010E+03,1.543322E+03,1.036901E-01,1.360899E-01,1.586001E+03,1.572352E+03,1.036895E-01,1.386498E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.076540E+02,2.691807E+02,5.280277E-02,2.373632E-02,8.076522E+02,2.684940E+02,5.280266E-02,2.367577E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,3.315711E+01,1.470612E+03,2.341164E-03,1.296784E-01,2.610511E+02,2.100951E+03,1.843235E-02,1.852616E-01,2.061826E+02,1.442175E+03,1.455818E-02,1.271708E-01,1.397012E+02,8.708823E+02,9.864052E-03,7.679429E-02,1.829153E+02,4.320538E+03,1.291532E-02,3.809845E-01,0.000000E+00,1.462789E+03,0.000000E+00,1.719847E-01,1.347344E+03,1.461482E+04,9.513351E-02,1.288733E+00,1.088343E+03,1.052133E+04,7.684597E-02,9.277697E-01,1.201348E+03,7.129634E+03,8.482505E-02,6.286902E-01,1.652106E+03,1.095415E+04,1.166523E-01,9.659355E-01,1.886338E+03,5.448282E+03,1.233250E-01,4.804288E-01,6.101247E+02,2.129004E+03,3.988871E-02,1.877353E-01,1.860385E+03,5.411058E+03,1.216282E-01,4.771464E-01,4.337746E+03,1.412402E+04,2.835930E-01,1.245455E+00,0.000000E+00,8.419215E+03,0.000000E+00,7.424053E-01,4.958713E+03,1.256517E+04,3.241905E-01,1.107995E+00,4.911635E+03,1.282358E+04,3.211127E-01,1.130781E+00,2.667463E+03,5.134366E+03,1.743933E-01,4.527477E-01,2.666960E+03,5.301659E+03,1.743604E-01,4.674996E-01,0.000000E+00,1.320768E+03,0.000000E+00,1.164652E-01,1.566136E+03,1.285276E+03,1.023908E-01,1.133355E-01,1.565094E+03,1.269668E+03,1.023226E-01,1.119592E-01,1.318096E+03,1.639230E+03,8.617441E-02,1.445471E-01,5.566436E+02,5.136186E+02,3.639222E-02,4.529083E-02,1.318124E+03,1.611309E+03,8.617625E-02,1.420850E-01,3.183397E+03,4.131947E+03,2.081240E-01,3.643546E-01,1.132002E+03,2.552799E+03,7.400801E-02,2.251055E-01,3.189066E+03,3.620119E+03,2.084947E-01,3.192217E-01,3.189026E+03,3.628005E+03,2.084920E-01,3.199170E-01,1.602959E+03,1.530957E+03,1.047982E-01,1.349996E-01,1.602950E+03,1.559022E+03,1.047976E-01,1.374743E-01,0.000000E+00,5.207816E+01,0.000000E+00,4.592246E-03,8.149708E+02,2.631855E+02,5.328113E-02,2.320766E-02,8.149690E+02,2.625983E+02,5.328101E-02,2.315588E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,4.861934E+01,1.473819E+03,3.432924E-03,1.299611E-01,3.083586E+02,2.125260E+03,2.177264E-02,1.874052E-01,2.228970E+02,1.448279E+03,1.573835E-02,1.277090E-01,1.473999E+02,8.725150E+02,1.040764E-02,7.693826E-02,2.070656E+02,4.327353E+03,1.462053E-02,3.815854E-01,0.000000E+00,1.467580E+03,0.000000E+00,1.725481E-01,1.426219E+03,1.464874E+04,1.007028E-01,1.291724E+00,1.143752E+03,1.054546E+04,8.075829E-02,9.298977E-01,1.230500E+03,7.139194E+03,8.688336E-02,6.295332E-01,1.696639E+03,1.097030E+04,1.197966E-01,9.673595E-01,1.922992E+03,5.432384E+03,1.257213E-01,4.790269E-01,6.369148E+02,2.127250E+03,4.164019E-02,1.875807E-01,1.897094E+03,5.398522E+03,1.240281E-01,4.760410E-01,4.423790E+03,1.408785E+04,2.892184E-01,1.242265E+00,0.000000E+00,8.443157E+03,0.000000E+00,7.445165E-01,5.011978E+03,1.251360E+04,3.276729E-01,1.103448E+00,4.962016E+03,1.276446E+04,3.244065E-01,1.125569E+00,2.696833E+03,5.102497E+03,1.763134E-01,4.499375E-01,2.696275E+03,5.265173E+03,1.762770E-01,4.642823E-01,0.000000E+00,1.949328E+03,0.000000E+00,1.718915E-01,1.581446E+03,1.266481E+03,1.033917E-01,1.116782E-01,1.580369E+03,1.251583E+03,1.033213E-01,1.103644E-01,1.341394E+03,1.633734E+03,8.769758E-02,1.440625E-01,5.708150E+02,5.123504E+02,3.731872E-02,4.517899E-02,1.341421E+03,1.606765E+03,8.769936E-02,1.416844E-01,3.236690E+03,4.114720E+03,2.116082E-01,3.628355E-01,1.169433E+03,2.559087E+03,7.645513E-02,2.256600E-01,3.228942E+03,3.600343E+03,2.111017E-01,3.174777E-01,3.228902E+03,3.607192E+03,2.110990E-01,3.180817E-01,1.617969E+03,1.519405E+03,1.057795E-01,1.339810E-01,1.617960E+03,1.546585E+03,1.057789E-01,1.363776E-01,0.000000E+00,1.859238E+02,0.000000E+00,1.639474E-02,8.214079E+02,2.575251E+02,5.370197E-02,2.270853E-02,8.214061E+02,2.569816E+02,5.370186E-02,2.266060E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,5.739082E+01,1.476580E+03,4.052262E-03,1.302046E-01,3.819545E+02,2.146372E+03,2.696912E-02,1.892668E-01,2.380975E+02,1.453653E+03,1.681164E-02,1.281830E-01,1.543814E+02,8.738317E+02,1.090059E-02,7.705437E-02,2.291032E+02,4.333317E+03,1.617656E-02,3.821114E-01,0.000000E+00,1.471866E+03,0.000000E+00,1.730520E-01,1.498535E+03,1.467876E+04,1.058088E-01,1.294371E+00,1.194569E+03,1.056679E+04,8.434635E-02,9.317778E-01,1.257336E+03,7.147147E+03,8.877826E-02,6.302345E-01,1.737694E+03,1.098396E+04,1.226954E-01,9.685638E-01,1.957277E+03,5.416941E+03,1.279628E-01,4.776651E-01,6.618725E+02,2.125706E+03,4.327188E-02,1.874444E-01,1.931590E+03,5.386292E+03,1.262834E-01,4.749626E-01,4.504250E+03,1.405334E+04,2.944787E-01,1.239222E+00,0.000000E+00,8.464669E+03,0.000000E+00,7.464134E-01,5.063583E+03,1.246448E+04,3.310468E-01,1.099116E+00,5.010727E+03,1.270801E+04,3.275911E-01,1.120591E+00,2.725125E+03,5.072346E+03,1.781631E-01,4.472788E-01,2.724517E+03,5.230616E+03,1.781234E-01,4.612350E-01,0.000000E+00,2.301498E+03,0.000000E+00,2.029458E-01,1.595952E+03,1.248746E+03,1.043401E-01,1.101143E-01,1.594844E+03,1.234524E+03,1.042677E-01,1.088602E-01,1.362709E+03,1.628870E+03,8.909113E-02,1.436336E-01,5.838836E+02,5.113126E+02,3.817312E-02,4.508748E-02,1.362735E+03,1.602766E+03,8.909286E-02,1.413317E-01,3.284999E+03,4.099009E+03,2.147666E-01,3.614501E-01,1.207507E+03,2.565665E+03,7.894434E-02,2.262400E-01,3.264960E+03,3.582092E+03,2.134564E-01,3.158684E-01,3.264920E+03,3.588042E+03,2.134538E-01,3.163931E-01,1.631277E+03,1.508650E+03,1.066495E-01,1.330325E-01,1.631268E+03,1.535018E+03,1.066490E-01,1.353577E-01,0.000000E+00,3.526663E+02,0.000000E+00,3.109807E-02,8.270806E+02,2.520672E+02,5.407285E-02,2.222726E-02,8.270789E+02,2.515877E+02,5.407273E-02,2.218497E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
