04:45:00,7.126294E+01,1.478953E+03,5.031748E-03,1.304139E-01,4.466544E+02,2.164717E+03,3.153746E-02,1.908845E-01,2.519205E+02,1.458377E+03,1.778765E-02,1.285995E-01,1.607370E+02,8.748738E+02,1.134935E-02,7.714626E-02,2.491338E+02,4.338526E+03,1.759089E-02,3.825706E-01,0.000000E+00,1.475704E+03,0.000000E+00,1.735031E-01,1.564908E+03,1.470531E+04,1.104954E-01,1.296712E+00,1.241292E+03,1.058559E+04,8.764541E-02,9.334361E-01,1.282055E+03,7.153678E+03,9.052359E-02,6.308104E-01,1.775600E+03,1.099540E+04,1.253719E-01,9.695730E-01,1.989286E+03,5.401749E+03,1.300555E-01,4.763255E-01,6.852877E+02,2.124283E+03,4.480272E-02,1.873190E-01,1.963907E+03,5.374185E+03,1.283963E-01,4.738950E-01,4.579439E+03,1.402025E+04,2.993944E-01,1.236304E+00,7.433739E+01,8.483333E+03,4.860027E-03,7.480592E-01,5.117062E+03,1.241761E+04,3.345431E-01,1.094984E+00,5.059817E+03,1.265403E+04,3.308005E-01,1.115831E+00,2.752457E+03,5.043860E+03,1.799500E-01,4.447670E-01,2.751804E+03,5.197926E+03,1.799074E-01,4.583524E-01,0.000000E+00,2.690459E+03,0.000000E+00,2.372444E-01,1.609765E+03,1.232049E+03,1.052431E-01,1.086419E-01,1.608628E+03,1.218476E+03,1.051689E-01,1.074450E-01,1.382237E+03,1.624591E+03,9.036787E-02,1.432562E-01,5.959379E+02,5.104988E+02,3.896121E-02,4.501572E-02,1.382263E+03,1.599277E+03,9.036956E-02,1.410240E-01,3.328835E+03,4.084757E+03,2.176324E-01,3.601933E-01,1.244377E+03,2.572444E+03,8.135480E-02,2.268378E-01,3.297542E+03,3.565318E+03,2.155866E-01,3.143893E-01,3.297503E+03,3.570489E+03,2.155840E-01,3.148453E-01,1.643090E+03,1.498673E+03,1.074219E-01,1.321528E-01,1.643081E+03,1.524298E+03,1.074213E-01,1.344124E-01,0.000000E+00,5.678607E+02,0.000000E+00,5.007389E-02,8.320883E+02,2.468658E+02,5.440024E-02,2.176859E-02,8.320866E+02,2.464421E+02,5.440013E-02,2.173123E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:00:00,8.297721E+01,1.480989E+03,5.858871E-03,1.305934E-01,5.058017E+02,2.180665E+03,3.571375E-02,1.922907E-01,2.644983E+02,1.468940E+03,1.867575E-02,1.295309E-01,1.665271E+02,8.756776E+02,1.175818E-02,7.721714E-02,2.673070E+02,4.343061E+03,1.887407E-02,3.829706E-01,0.000000E+00,1.479143E+03,0.000000E+00,1.739075E-01,1.625971E+03,1.472875E+04,1.148069E-01,1.298779E+00,1.284243E+03,1.060215E+04,9.067808E-02,9.348962E-01,1.304831E+03,7.158953E+03,9.213174E-02,6.312755E-01,1.810646E+03,1.100488E+04,1.278464E-01,9.704093E-01,2.018998E+03,5.386739E+03,1.319980E-01,4.750020E-01,7.073766E+02,2.122872E+03,4.624684E-02,1.871946E-01,1.994070E+03,5.362158E+03,1.303682E-01,4.728344E-01,4.649822E+03,1.398859E+04,3.039959E-01,1.233512E+00,1.709228E+02,8.499143E+03,1.117458E-02,7.494534E-01,5.170782E+03,1.237300E+04,3.380552E-01,1.091050E+00,5.110904E+03,1.260251E+04,3.341405E-01,1.111288E+00,2.778925E+03,5.017021E+03,1.816805E-01,4.424003E-01,2.778232E+03,5.167080E+03,1.816352E-01,4.556324E-01,0.000000E+00,2.969702E+03,0.000000E+00,2.618679E-01,1.622971E+03,1.216372E+03,1.061066E-01,1.072595E-01,1.621810E+03,1.203423E+03,1.060307E-01,1.061177E-01,1.400155E+03,1.620821E+03,9.153931E-02,1.429238E-01,6.070656E+02,5.099048E+02,3.968871E-02,4.496334E-02,1.400181E+03,1.596237E+03,9.154097E-02,1.407559E-01,3.368654E+03,4.071864E+03,2.202357E-01,3.590564E-01,1.279664E+03,2.579253E+03,8.366183E-02,2.274382E-01,3.327059E+03,3.549948E+03,2.175163E-01,3.130339E-01,3.327020E+03,3.554443E+03,2.175138E-01,3.134303E-01,1.653590E+03,1.489457E+03,1.081084E-01,1.313402E-01,1.653582E+03,1.514402E+03,1.081078E-01,1.335398E-01,0.000000E+00,7.634430E+02,0.000000E+00,6.732031E-02,8.365165E+02,2.418954E+02,5.468974E-02,2.133031E-02,8.365147E+02,2.415282E+02,5.468963E-02,2.129793E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,9.367290E+01,1.482205E+03,6.614075E-03,1.307007E-01,5.595608E+02,2.193943E+03,3.950958E-02,1.934616E-01,2.759781E+02,1.487884E+03,1.948632E-02,1.312014E-01,1.718213E+02,8.765736E+02,1.213199E-02,7.729615E-02,2.837937E+02,4.346433E+03,2.003816E-02,3.832679E-01,0.000000E+00,1.482178E+03,0.000000E+00,1.742644E-01,1.682180E+03,1.475332E+04,1.187757E-01,1.300946E+00,1.323788E+03,1.062733E+04,9.347027E-02,9.371163E-01,1.325861E+03,7.170687E+03,9.361663E-02,6.323103E-01,1.843130E+03,1.101264E+04,1.301401E-01,9.710934E-01,2.046980E+03,5.379768E+03,1.338274E-01,4.743873E-01,7.286638E+02,2.123376E+03,4.763855E-02,1.872390E-01,2.022785E+03,5.352445E+03,1.322456E-01,4.719780E-01,4.718501E+03,1.396485E+04,3.084860E-01,1.231418E+00,2.979872E+02,8.515344E+03,1.948180E-02,7.508820E-01,5.225957E+03,1.233688E+04,3.416624E-01,1.087865E+00,5.163880E+03,1.255970E+04,3.376039E-01,1.107513E+00,2.805532E+03,5.057689E+03,1.834200E-01,4.459864E-01,2.804804E+03,5.140488E+03,1.833724E-01,4.532876E-01,5.616643E+03,1.455818E+04,3.965810E-01,1.283738E+00,1.636107E+03,1.203643E+03,1.069654E-01,1.061371E-01,1.634925E+03,1.191297E+03,1.068881E-01,1.050484E-01,1.417015E+03,1.618204E+03,9.264153E-02,1.426930E-01,6.175421E+02,5.101919E+02,4.037364E-02,4.498866E-02,1.417040E+03,1.596762E+03,9.264319E-02,1.408022E-01,3.405839E+03,4.079532E+03,2.226668E-01,3.597327E-01,1.313720E+03,2.586629E+03,8.588836E-02,2.280886E-01,3.354716E+03,3.537606E+03,2.193245E-01,3.119457E-01,3.354677E+03,3.541517E+03,2.193220E-01,3.122905E-01,1.663335E+03,1.504237E+03,1.087454E-01,1.326435E-01,1.663326E+03,1.506131E+03,1.087449E-01,1.328104E-01,3.468812E+03,5.096349E+03,2.449266E-01,4.493954E-01,8.406221E+02,2.378537E+02,5.495816E-02,2.097391E-02,8.406204E+02,2.375440E+02,5.495805E-02,2.094660E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,1.033331E+02,1.485001E+03,7.296162E-03,1.309472E-01,6.080170E+02,2.207844E+03,4.293098E-02,1.946874E-01,2.864303E+02,1.525946E+03,2.022433E-02,1.345577E-01,1.766497E+02,8.782152E+02,1.247292E-02,7.744090E-02,2.987353E+02,4.364048E+03,2.109316E-02,3.848212E-01,0.000000E+00,1.485005E+03,0.000000E+00,1.745967E-01,1.733845E+03,1.479543E+04,1.224237E-01,1.304659E+00,1.360124E+03,1.067442E+04,9.603590E-02,9.412691E-01,1.345153E+03,7.202002E+03,9.497884E-02,6.350716E-01,1.873097E+03,1.102716E+04,1.322560E-01,9.723740E-01,2.070363E+03,5.388931E+03,1.353561E-01,4.751953E-01,7.474689E+02,2.123098E+03,4.886800E-02,1.872145E-01,2.046465E+03,5.353476E+03,1.337937E-01,4.720688E-01,4.777631E+03,1.395599E+04,3.123518E-01,1.230637E+00,4.472504E+02,8.533139E+03,2.924032E-02,7.524511E-01,5.274261E+03,1.231591E+04,3.448204E-01,1.086016E+00,5.210503E+03,1.253225E+04,3.406521E-01,1.105092E+00,2.828716E+03,5.236823E+03,1.849357E-01,4.617824E-01,2.827959E+03,5.132586E+03,1.848862E-01,4.525908E-01,6.129193E+03,1.746475E+04,4.327713E-01,1.540039E+00,1.647564E+03,1.192709E+03,1.077144E-01,1.051729E-01,1.646365E+03,1.180952E+03,1.076360E-01,1.041362E-01,1.430907E+03,1.619770E+03,9.354976E-02,1.428311E-01,6.263572E+02,5.105870E+02,4.094996E-02,4.502350E-02,1.430932E+03,1.636419E+03,9.355141E-02,1.442992E-01,3.436363E+03,4.124138E+03,2.246624E-01,3.636660E-01,1.343142E+03,2.596077E+03,8.781190E-02,2.289217E-01,3.376955E+03,3.561209E+03,2.207784E-01,3.140269E-01,3.376917E+03,3.539806E+03,2.207759E-01,3.121396E-01,1.670963E+03,1.569047E+03,1.092441E-01,1.383584E-01,1.670954E+03,1.504548E+03,1.092436E-01,1.326709E-01,4.676324E+03,6.429902E+03,3.301868E-01,5.669880E-01,8.438307E+02,2.344968E+02,5.516793E-02,2.067790E-02,8.438290E+02,2.342421E+02,5.516782E-02,2.065544E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,1.120227E+02,1.487069E+03,7.909722E-03,1.311295E-01,6.516509E+02,2.218296E+03,4.601190E-02,1.956091E-01,2.959958E+02,1.570156E+03,2.089973E-02,1.384561E-01,1.810936E+02,8.801463E+02,1.278669E-02,7.761119E-02,3.123302E+02,4.383283E+03,2.205307E-02,3.865173E-01,7.274516E+00,1.487485E+03,5.136405E-04,1.748883E-01,1.781553E+03,1.483586E+04,1.257922E-01,1.308224E+00,1.393689E+03,1.071738E+04,9.840585E-02,9.450570E-01,1.363041E+03,7.244013E+03,9.624188E-02,6.387761E-01,1.901005E+03,1.103277E+04,1.342266E-01,9.728684E-01,2.092771E+03,5.402995E+03,1.368211E-01,4.764354E-01,7.645660E+02,2.121215E+03,4.998577E-02,1.870485E-01,2.069027E+03,5.374651E+03,1.352688E-01,4.739361E-01,4.837347E+03,1.395250E+04,3.162559E-01,1.230329E+00,5.369447E+02,8.534825E+03,3.510435E-02,7.525998E-01,5.324488E+03,1.235471E+04,3.481041E-01,1.089437E+00,5.259440E+03,1.251415E+04,3.438515E-01,1.103496E+00,2.853063E+03,5.571377E+03,1.865274E-01,4.912833E-01,2.852282E+03,5.142341E+03,1.864764E-01,4.534510E-01,1.065301E+04,2.477796E+04,7.521899E-01,2.184918E+00,1.659316E+03,1.184820E+03,1.084827E-01,1.044772E-01,1.658102E+03,1.173658E+03,1.084033E-01,1.034930E-01,1.441676E+03,1.623335E+03,9.425385E-02,1.431455E-01,6.332106E+02,5.109335E+02,4.139802E-02,4.505405E-02,1.441701E+03,1.748499E+03,9.425546E-02,1.541824E-01,3.462007E+03,4.196447E+03,2.263389E-01,3.700422E-01,1.366063E+03,2.600782E+03,8.931040E-02,2.293366E-01,3.395643E+03,3.675680E+03,2.220002E-01,3.241210E-01,3.395606E+03,3.546750E+03,2.219978E-01,3.127519E-01,1.677876E+03,1.690891E+03,1.096961E-01,1.491026E-01,1.677867E+03,1.510029E+03,1.096956E-01,1.331541E-01,7.398805E+03,9.085961E+03,5.224163E-01,8.011989E-01,8.467359E+02,2.321978E+02,5.535787E-02,2.047517E-02,8.467341E+02,2.319952E+02,5.535775E-02,2.045731E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,1.198020E+02,1.489667E+03,8.459003E-03,1.313586E-01,6.908575E+02,2.225893E+03,4.878020E-02,1.962790E-01,3.047364E+02,1.621047E+03,2.151689E-02,1.429438E-01,1.851714E+02,8.827856E+02,1.307462E-02,7.784392E-02,3.246825E+02,4.410952E+03,2.292525E-02,3.889572E-01,1.620883E+01,1.489735E+03,1.144477E-03,1.751529E-01,1.825527E+03,1.487999E+04,1.288972E-01,1.312116E+00,1.424619E+03,1.077868E+04,1.005898E-01,9.504622E-01,1.379515E+03,7.296944E+03,9.740509E-02,6.434436E-01,1.926850E+03,1.103429E+04,1.360514E-01,9.730024E-01,2.109942E+03,5.425460E+03,1.379437E-01,4.784164E-01,7.778110E+02,2.114526E+03,5.085170E-02,1.864587E-01,2.086185E+03,5.642117E+03,1.363906E-01,4.975211E-01,4.888839E+03,1.396489E+04,3.196223E-01,1.231422E+00,6.110513E+02,8.517451E+03,3.994929E-02,7.510677E-01,5.367631E+03,1.266591E+04,3.509248E-01,1.116879E+00,5.301662E+03,1.251855E+04,3.466118E-01,1.103884E+00,2.875037E+03,6.064172E+03,1.879641E-01,5.347379E-01,2.874237E+03,5.175513E+03,1.879117E-01,4.563761E-01,1.355196E+04,2.980594E+04,9.568794E-01,2.628284E+00,1.669953E+03,1.178973E+03,1.091782E-01,1.039617E-01,1.668727E+03,1.168413E+03,1.090980E-01,1.030305E-01,1.447098E+03,1.630842E+03,9.460832E-02,1.438074E-01,6.368303E+02,5.102383E+02,4.163466E-02,4.499275E-02,1.447122E+03,1.932017E+03,9.460986E-02,1.703650E-01,3.478550E+03,4.295921E+03,2.274205E-01,3.788138E-01,1.377980E+03,2.601253E+03,9.008953E-02,2.293781E-01,3.407227E+03,3.918075E+03,2.227576E-01,3.454953E-01,3.407191E+03,3.568570E+03,2.227552E-01,3.146760E-01,1.682910E+03,1.871624E+03,1.100252E-01,1.650396E-01,1.682901E+03,1.525287E+03,1.100247E-01,1.344996E-01,9.305299E+03,1.093351E+04,6.570304E-01,9.641155E-01,8.488952E+02,2.307198E+02,5.549904E-02,2.034485E-02,8.488935E+02,2.305666E+02,5.549893E-02,2.033133E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,6.166769E+02,2.108621E+03,4.354245E-02,1.859380E-01,3.356258E+03,5.156818E+03,2.369794E-01,4.547276E-01,1.365503E+03,2.882812E+03,9.641574E-02,2.542060E-01,6.497554E+02,1.407989E+03,4.587806E-02,1.241563E-01,1.590326E+03,6.006824E+03,1.122901E-01,5.296810E-01,5.153818E+02,2.167834E+03,3.639018E-02,2.548791E-01,8.418653E+03,2.262660E+04,5.944259E-01,1.995211E+00,6.225755E+03,1.646538E+04,4.395893E-01,1.451916E+00,4.686327E+03,1.116297E+04,3.308931E-01,9.843489E-01,6.934087E+03,1.679360E+04,4.896034E-01,1.480857E+00,5.583907E+03,5.449619E+03,3.650645E-01,4.805467E-01,2.783786E+03,2.103313E+03,1.819983E-01,1.854699E-01,5.533946E+03,6.125046E+03,3.617981E-01,5.401058E-01,1.416460E+04,1.399789E+04,9.260524E-01,1.234332E+00,6.978504E+03,8.480323E+03,4.562404E-01,7.477938E-01,1.363269E+04,1.337013E+04,8.912774E-01,1.178977E+00,1.352942E+04,1.255151E+04,8.845258E-01,1.106791E+00,6.666823E+03,6.645839E+03,4.358633E-01,5.860292E-01,6.665766E+03,5.231649E+03,4.357942E-01,4.613261E-01,1.061063E+04,2.280596E+04,7.491977E-01,2.011026E+00,3.350146E+03,1.175951E+03,2.190257E-01,1.036952E-01,3.348665E+03,1.165838E+03,2.189289E-01,1.028034E-01,3.056252E+03,1.643776E+03,1.998115E-01,1.449479E-01,1.436542E+03,5.086018E+02,9.391818E-02,4.484844E-02,3.056278E+03,2.179524E+03,1.998133E-01,1.921901E-01,7.526488E+03,4.403661E+03,4.920664E-01,3.883143E-01,3.572388E+03,2.598908E+03,2.335554E-01,2.291714E-01,6.954232E+03,4.292895E+03,4.546535E-01,3.785469E-01,6.954191E+03,3.609088E+03,4.546509E-01,3.182489E-01,3.267875E+03,2.088917E+03,2.136470E-01,1.842005E-01,3.267866E+03,1.551380E+03,2.136464E-01,1.368005E-01,7.521783E+03,8.323175E+03,5.310996E-01,7.339365E-01,1.528731E+03,2.303533E+02,9.994531E-02,2.031253E-02,1.528729E+03,2.302453E+02,9.994518E-02,2.030300E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,9.363716E+02,2.323599E+03,6.611552E-02,2.048947E-01,5.071327E+03,6.142038E+03,3.580772E-01,5.416041E-01,1.800655E+03,3.049810E+03,1.271410E-01,2.689319E-01,9.054092E+02,1.541508E+03,6.392931E-02,1.359300E-01,2.162562E+03,6.290160E+03,1.526946E-01,5.546655E-01,7.862751E+02,2.309145E+03,5.551747E-02,2.714935E-01,1.049857E+04,2.266657E+04,7.412848E-01,1.998735E+00,7.779333E+03,1.660163E+04,5.492847E-01,1.463929E+00,5.822055E+03,1.133729E+04,4.110848E-01,9.997208E-01,8.581646E+03,1.696622E+04,6.059346E-01,1.496080E+00,7.037444E+03,5.476806E+03,4.600938E-01,4.829441E-01,3.541908E+03,2.088935E+03,2.315627E-01,1.842021E-01,6.978617E+03,6.799940E+03,4.562478E-01,5.996178E-01,1.748648E+04,1.406310E+04,1.143230E+00,1.240082E+00,8.816939E+03,8.431044E+03,5.764335E-01,7.434484E-01,1.659275E+04,1.448237E+04,1.084800E+00,1.277053E+00,1.647144E+04,1.262475E+04,1.076869E+00,1.113248E+00,8.097888E+03,7.248964E+03,5.294234E-01,6.392127E-01,8.096679E+03,5.303507E+03,5.293443E-01,4.676626E-01,1.254677E+04,2.401171E+04,8.859047E-01,2.117349E+00,4.189460E+03,1.175691E+03,2.738984E-01,1.036722E-01,4.187827E+03,1.165970E+03,2.737916E-01,1.028151E-01,3.806676E+03,1.663082E+03,2.488727E-01,1.466503E-01,1.832224E+03,5.063280E+02,1.197871E-01,4.464794E-02,3.806703E+03,2.458775E+03,2.488745E-01,2.168145E-01,9.298810E+03,4.512551E+03,6.079372E-01,3.979162E-01,4.555320E+03,2.597752E+03,2.978175E-01,2.290694E-01,8.455870E+03,4.775854E+03,5.528276E-01,4.211342E-01,8.455830E+03,3.669336E+03,5.528249E-01,3.235616E-01,3.968243E+03,2.320642E+03,2.594356E-01,2.046339E-01,3.968234E+03,1.587199E+03,2.594350E-01,1.399590E-01,7.828453E+03,8.522029E+03,5.527530E-01,7.514714E-01,1.892481E+03,2.311295E+02,1.237265E-01,2.038097E-02,1.892479E+03,2.310633E+02,1.237264E-01,2.037514E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.261336E+03,2.681196E+03,8.906063E-02,2.364275E-01,6.811283E+03,7.956318E+03,4.809324E-01,7.015871E-01,2.348243E+03,3.680186E+03,1.658052E-01,3.245183E-01,1.176561E+03,1.833011E+03,8.307482E-02,1.616347E-01,2.848980E+03,7.075758E+03,2.011613E-01,6.239394E-01,1.102750E+03,2.644036E+03,7.786322E-02,3.108676E-01,1.359876E+04,2.596861E+04,9.601837E-01,2.289909E+00,1.004455E+04,1.909538E+04,7.092273E-01,1.683828E+00,7.374209E+03,1.305479E+04,5.206796E-01,1.151170E+00,1.091296E+04,1.958900E+04,7.705443E-01,1.727355E+00,9.252831E+03,5.513692E+03,6.049312E-01,4.861967E-01,4.630418E+03,2.077264E+03,3.027273E-01,1.831729E-01,9.196585E+03,7.647106E+03,6.012540E-01,6.743209E-01,2.281325E+04,1.416256E+04,1.491484E+00,1.248853E+00,1.175107E+04,8.385190E+03,7.682613E-01,7.394049E-01,2.118534E+04,1.593541E+04,1.385054E+00,1.405182E+00,2.106224E+04,1.273871E+04,1.377007E+00,1.123298E+00,1.015504E+04,7.847051E+03,6.639161E-01,6.919519E-01,1.015380E+04,5.390697E+03,6.638348E-01,4.753510E-01,1.026890E+04,2.047540E+04,7.250685E-01,1.805519E+00,5.171840E+03,1.197990E+03,3.381244E-01,1.056386E-01,5.170144E+03,1.213274E+03,3.380135E-01,1.069864E-01,4.625826E+03,1.692057E+03,3.024271E-01,1.492054E-01,2.258533E+03,5.052323E+02,1.476583E-01,4.455132E-02,4.625851E+03,2.736084E+03,3.024287E-01,2.412675E-01,1.130010E+04,4.630998E+03,7.387776E-01,4.083608E-01,5.708346E+03,2.605303E+03,3.732000E-01,2.297353E-01,1.015839E+04,5.313827E+03,6.641351E-01,4.685726E-01,1.015836E+04,3.754420E+03,6.641326E-01,3.310643E-01,4.736535E+03,2.559480E+03,3.096650E-01,2.256946E-01,4.736526E+03,1.633873E+03,3.096644E-01,1.440747E-01,6.473774E+03,7.240546E+03,4.571015E-01,6.384704E-01,2.254858E+03,2.405239E+02,1.474180E-01,2.120937E-02,2.254856E+03,2.494514E+02,1.474179E-01,2.199659E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.471470E+03,2.921385E+03,1.038978E-01,2.576074E-01,7.939343E+03,9.186346E+03,5.605827E-01,8.100508E-01,2.656607E+03,4.083108E+03,1.875782E-01,3.600479E-01,1.346529E+03,2.025904E+03,9.507599E-02,1.786440E-01,3.247340E+03,7.580575E+03,2.292888E-01,6.684541E-01,1.290063E+03,2.861682E+03,9.108906E-02,3.364570E-01,1.518472E+04,2.794863E+04,1.072166E+00,2.464506E+00,1.121775E+04,2.062432E+04,7.920648E-01,1.818650E+00,8.208991E+03,1.412475E+04,5.796221E-01,1.245518E+00,1.214280E+04,2.125875E+04,8.573813E-01,1.874594E+00,1.046520E+04,5.563581E+03,6.841936E-01,4.905959E-01,5.248475E+03,2.072171E+03,3.431346E-01,1.827238E-01,1.040502E+04,8.432822E+03,6.802592E-01,7.436052E-01,2.564215E+04,1.429703E+04,1.676432E+00,1.260710E+00,1.333292E+04,8.355186E+03,8.716793E-01,7.367592E-01,2.368333E+04,1.749873E+04,1.548368E+00,1.543036E+00,2.355223E+04,1.289276E+04,1.539797E+00,1.136882E+00,1.132443E+04,8.431118E+03,7.403681E-01,7.434549E-01,1.132313E+04,5.491824E+03,7.402834E-01,4.842683E-01,9.431813E+03,1.898898E+04,6.659633E-01,1.674446E+00,5.801296E+03,1.255474E+03,3.792769E-01,1.107076E-01,5.799558E+03,1.343900E+03,3.791633E-01,1.185050E-01,5.132930E+03,1.732225E+03,3.355805E-01,1.527474E-01,2.523040E+03,5.066480E+02,1.649512E-01,4.467616E-02,5.132955E+03,3.012159E+03,3.355821E-01,2.656118E-01,1.251150E+04,4.767882E+03,8.179761E-01,4.204312E-01,6.387486E+03,2.626699E+03,4.176008E-01,2.316220E-01,1.119018E+04,5.871212E+03,7.315910E-01,5.177228E-01,1.119014E+04,3.865523E+03,7.315885E-01,3.408613E-01,5.209203E+03,2.803317E+03,3.405671E-01,2.471961E-01,5.209194E+03,1.691860E+03,3.405665E-01,1.491880E-01,5.808449E+03,6.660479E+03,4.101241E-01,5.873202E-01,2.493469E+03,2.621579E+02,1.630180E-01,2.311705E-02,2.493468E+03,2.930372E+02,1.630178E-01,2.583998E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.155331E+03,2.498111E+03,8.157587E-02,2.202831E-01,6.242673E+03,7.262878E+03,4.407839E-01,6.404396E-01,1.867237E+03,3.205850E+03,1.318423E-01,2.826914E-01,1.027522E+03,1.661178E+03,7.255148E-02,1.464824E-01,2.330412E+03,6.430058E+03,1.645462E-01,5.670017E-01,9.602535E+02,2.359630E+03,6.780177E-02,2.774292E-01,1.002361E+04,2.189203E+04,7.077492E-01,1.930437E+00,7.471444E+03,1.628475E+04,5.275452E-01,1.435987E+00,5.643420E+03,1.121652E+04,3.984717E-01,9.890715E-01,8.234091E+03,1.694591E+04,5.813944E-01,1.494288E+00,8.116802E+03,5.635929E+03,5.306599E-01,4.969755E-01,3.813084E+03,2.094391E+03,2.492917E-01,1.846832E-01,8.080168E+03,8.954656E+03,5.282649E-01,7.896204E-01,1.901433E+04,1.448408E+04,1.243118E+00,1.277204E+00,8.475716E+03,8.356776E+03,5.541251E-01,7.368995E-01,1.775176E+04,1.903956E+04,1.160574E+00,1.678906E+00,1.765335E+04,1.310497E+04,1.154140E+00,1.155594E+00,8.617609E+03,9.002302E+03,5.634017E-01,7.938219E-01,8.616538E+03,5.615530E+03,5.633317E-01,4.951767E-01,8.657741E+03,1.800622E+04,6.113075E-01,1.587786E+00,4.687922E+03,1.366982E+03,3.064868E-01,1.205403E-01,4.686424E+03,1.586268E+03,3.063888E-01,1.398769E-01,3.963192E+03,1.787077E+03,2.591054E-01,1.575842E-01,1.951491E+03,5.178011E+02,1.275845E-01,4.565963E-02,3.963211E+03,3.291426E+03,2.591067E-01,2.902375E-01,9.521777E+03,4.934594E+03,6.225144E-01,4.351319E-01,4.786926E+03,2.667576E+03,3.129594E-01,2.352266E-01,8.548381E+03,6.445500E+03,5.588757E-01,5.683634E-01,8.548351E+03,4.009570E+03,5.588738E-01,3.535634E-01,4.037842E+03,3.052089E+03,2.639859E-01,2.691328E-01,4.037835E+03,1.764679E+03,2.639855E-01,1.556092E-01,5.257986E+03,6.271127E+03,3.712569E-01,5.529872E-01,2.019119E+03,3.002737E+02,1.320059E-01,2.647810E-02,2.019117E+03,3.722854E+02,1.320057E-01,3.282808E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,9.886561E+02,2.444337E+03,6.980723E-02,2.155414E-01,5.348456E+03,7.122189E+03,3.776449E-01,6.280337E-01,1.668875E+03,3.364202E+03,1.178363E-01,2.966549E-01,8.965644E+02,1.664008E+03,6.330480E-02,1.467320E-01,2.060094E+03,6.520157E+03,1.454596E-01,5.749466E-01,8.378590E+02,2.364873E+03,5.915972E-02,2.780456E-01,9.216251E+03,2.331237E+04,6.507429E-01,2.055682E+00,6.854116E+03,1.732636E+04,4.839568E-01,1.527836E+00,5.165750E+03,1.188198E+04,3.647443E-01,1.047752E+00,7.563983E+03,1.807415E+04,5.340792E-01,1.593776E+00,7.696853E+03,5.723795E+03,5.032046E-01,5.047235E-01,3.576067E+03,2.181621E+03,2.337960E-01,1.923750E-01,7.667214E+03,8.957168E+03,5.012668E-01,7.898419E-01,1.813069E+04,1.471012E+04,1.185348E+00,1.297137E+00,8.022995E+03,8.387741E+03,5.245271E-01,7.396300E-01,1.694865E+04,2.050300E+04,1.108068E+00,1.807952E+00,1.686697E+04,1.336678E+04,1.102728E+00,1.178681E+00,8.188409E+03,9.544760E+03,5.353415E-01,8.416557E-01,8.187481E+03,5.756380E+03,5.352808E-01,5.075968E-01,7.973811E+03,1.734265E+04,5.630164E-01,1.529272E+00,4.362650E+03,1.544183E+03,2.852211E-01,1.361659E-01,4.361317E+03,1.950374E+03,2.851340E-01,1.719837E-01,3.598388E+03,1.855126E+03,2.352553E-01,1.635848E-01,1.754506E+03,5.509056E+02,1.147060E-01,4.857878E-02,3.598404E+03,3.566585E+03,2.352563E-01,3.145010E-01,8.680636E+03,5.127138E+03,5.675223E-01,4.521104E-01,4.323940E+03,2.726094E+03,2.826904E-01,2.403866E-01,7.849105E+03,7.022393E+03,5.131585E-01,6.192338E-01,7.849079E+03,4.182868E+03,5.131568E-01,3.688448E-01,3.703664E+03,3.299035E+03,2.421380E-01,2.909085E-01,3.703658E+03,1.850756E+03,2.421376E-01,1.631994E-01,4.790591E+03,6.011206E+03,3.382550E-01,5.300673E-01,1.835452E+03,3.596327E+02,1.199981E-01,3.171237E-02,1.835450E+03,4.931136E+02,1.199980E-01,4.348270E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,7.956821E+02,2.224680E+03,5.618168E-02,1.961720E-01,4.317217E+03,6.037097E+03,3.048309E-01,5.323504E-01,1.331933E+03,3.023674E+03,9.404542E-02,2.666272E-01,7.344458E+02,1.491716E+03,5.185790E-02,1.315394E-01,1.640181E+03,6.065015E+03,1.158102E-01,5.348122E-01,6.468407E+02,2.154979E+03,4.567226E-02,2.533676E-01,7.266378E+03,2.131779E+04,5.130658E-01,1.879800E+00,5.434580E+03,1.590805E+04,3.837259E-01,1.402770E+00,4.209084E+03,1.092354E+04,2.971958E-01,9.632363E-01,6.118517E+03,1.654045E+04,4.320175E-01,1.458535E+00,6.442872E+03,5.833762E+03,4.212219E-01,5.144204E-01,2.970685E+03,2.339622E+03,1.942173E-01,2.063076E-01,6.409079E+03,8.675847E+03,4.190125E-01,7.650351E-01,1.507456E+04,1.498647E+04,9.855443E-01,1.321505E+00,6.383310E+03,8.451818E+03,4.173278E-01,7.452802E-01,1.437185E+04,2.187504E+04,9.396021E-01,1.928938E+00,1.429392E+04,1.369195E+04,9.345071E-01,1.207355E+00,7.067572E+03,1.005410E+04,4.620635E-01,8.865690E-01,7.066691E+03,5.916789E+03,4.620059E-01,5.217417E-01,7.378406E+03,1.681722E+04,5.209760E-01,1.482941E+00,3.853805E+03,1.774463E+03,2.519539E-01,1.564719E-01,3.852573E+03,2.394315E+03,2.518734E-01,2.111304E-01,3.123664E+03,1.937441E+03,2.042188E-01,1.708433E-01,1.504583E+03,6.097039E+02,9.836657E-02,5.376362E-02,3.123679E+03,3.833078E+03,2.042198E-01,3.380003E-01,7.510296E+03,5.350615E+03,4.910079E-01,4.718166E-01,3.634979E+03,2.804842E+03,2.376475E-01,2.473306E-01,6.867304E+03,7.591205E+03,4.489703E-01,6.693914E-01,6.867279E+03,4.387432E+03,4.489687E-01,3.868832E-01,3.263611E+03,3.540716E+03,2.133682E-01,3.122199E-01,3.263605E+03,1.950481E+03,2.133678E-01,1.719931E-01,4.397004E+03,5.848331E+03,3.104645E-01,5.157051E-01,1.633410E+03,4.381781E+02,1.067890E-01,3.863849E-02,1.633409E+03,6.431108E+02,1.067889E-01,5.670943E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,7.013182E+02,2.104055E+03,4.951881E-02,1.855353E-01,3.811469E+03,5.452125E+03,2.691210E-01,4.807677E-01,1.214070E+03,2.875306E+03,8.572331E-02,2.535441E-01,6.615453E+02,1.404915E+03,4.671052E-02,1.238853E-01,1.481017E+03,5.851489E+03,1.045720E-01,5.159835E-01,5.712654E+02,2.045996E+03,4.033602E-02,2.405542E-01,6.735436E+03,2.052483E+04,4.755770E-01,1.809877E+00,5.036656E+03,1.535575E+04,3.556292E-01,1.354068E+00,3.921787E+03,1.054985E+04,2.769103E-01,9.302845E-01,5.703897E+03,1.584684E+04,4.027419E-01,1.397372E+00,6.142149E+03,5.960752E+03,4.015612E-01,5.256184E-01,2.809165E+03,2.563449E+03,1.836575E-01,2.260446E-01,6.110905E+03,8.766439E+03,3.995185E-01,7.730235E-01,1.439805E+04,1.530483E+04,9.413150E-01,1.349578E+00,6.032851E+03,8.539162E+03,3.944155E-01,7.529822E-01,1.379105E+04,2.313481E+04,9.016306E-01,2.040025E+00,1.372631E+04,1.407647E+04,8.973979E-01,1.241261E+00,6.788675E+03,1.052112E+04,4.438298E-01,9.277509E-01,6.787876E+03,6.093038E+03,4.437775E-01,5.372833E-01,6.872367E+03,1.641006E+04,4.852454E-01,1.447037E+00,3.668882E+03,2.053662E+03,2.398640E-01,1.810917E-01,3.667752E+03,2.883358E+03,2.397901E-01,2.542541E-01,2.931054E+03,2.032520E+03,1.916264E-01,1.792273E-01,1.400372E+03,6.947770E+02,9.155346E-02,6.126534E-02,2.931068E+03,4.085417E+03,1.916273E-01,3.602516E-01,7.054958E+03,5.599483E+03,4.612388E-01,4.937617E-01,3.380431E+03,2.901363E+03,2.210057E-01,2.558418E-01,6.495216E+03,8.140374E+03,4.246440E-01,7.178172E-01,6.495193E+03,4.620226E+03,4.246425E-01,4.074110E-01,3.090359E+03,3.772745E+03,2.020414E-01,3.326802E-01,3.090353E+03,2.062281E+03,2.020410E-01,1.818517E-01,4.070184E+03,5.759686E+03,2.873883E-01,5.078884E-01,1.540277E+03,5.353544E+02,1.007002E-01,4.720748E-02,1.540275E+03,8.181912E+02,1.007001E-01,7.214799E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,6.305733E+02,2.017571E+03,4.452364E-02,1.779092E-01,3.432443E+03,5.018640E+03,2.423586E-01,4.425431E-01,1.125219E+03,2.769693E+03,7.944965E-02,2.442311E-01,6.074303E+02,1.343590E+03,4.288956E-02,1.184776E-01,1.361156E+03,5.702051E+03,9.610881E-02,5.028062E-01,5.131809E+02,1.968067E+03,3.623478E-02,2.313918E-01,6.322531E+03,1.997084E+04,4.464225E-01,1.761027E+00,4.729268E+03,1.497210E+04,3.339251E-01,1.320238E+00,3.705169E+03,1.029308E+04,2.616153E-01,9.076429E-01,5.388320E+03,1.541467E+04,3.804596E-01,1.359264E+00,5.902591E+03,6.096818E+03,3.858994E-01,5.376166E-01,2.684073E+03,2.830742E+03,1.754792E-01,2.496145E-01,5.872419E+03,9.178884E+03,3.839268E-01,8.093928E-01,1.385324E+04,1.564613E+04,9.056967E-01,1.379674E+00,5.755086E+03,8.645002E+03,3.762558E-01,7.623152E-01,1.333354E+04,2.424343E+04,8.717196E-01,2.137782E+00,1.328103E+04,1.450378E+04,8.682869E-01,1.278942E+00,6.578111E+03,1.093298E+04,4.300635E-01,9.640692E-01,6.577380E+03,6.276371E+03,4.300157E-01,5.534496E-01,6.448799E+03,1.617457E+04,4.553381E-01,1.426272E+00,3.533720E+03,2.366626E+03,2.310274E-01,2.086888E-01,3.532673E+03,3.385100E+03,2.309590E-01,2.984977E-01,2.782555E+03,2.136694E+03,1.819178E-01,1.884134E-01,1.320244E+03,7.999524E+02,8.631488E-02,7.053970E-02,2.782568E+03,4.317507E+03,1.819186E-01,3.807172E-01,6.700112E+03,5.863896E+03,4.380397E-01,5.170776E-01,3.180946E+03,3.011336E+03,2.079638E-01,2.655392E-01,6.205011E+03,8.656210E+03,4.056710E-01,7.633035E-01,6.204989E+03,4.873666E+03,4.056695E-01,4.297593E-01,2.956022E+03,3.989282E+03,1.932587E-01,3.517744E-01,2.956016E+03,2.182508E+03,1.932583E-01,1.924533E-01,3.800220E+03,5.727333E+03,2.683267E-01,5.050355E-01,1.469887E+03,6.519850E+02,9.609822E-02,5.749195E-02,1.469885E+03,1.008293E+03,9.609809E-02,8.891114E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,5.766443E+02,1.953375E+03,4.071582E-02,1.722484E-01,3.143691E+03,4.689977E+03,2.219703E-01,4.135616E-01,1.057385E+03,2.688884E+03,7.466007E-02,2.371055E-01,5.664600E+02,1.298445E+03,3.999672E-02,1.144967E-01,1.269680E+03,5.590984E+03,8.964982E-02,4.930122E-01,4.685034E+02,1.909354E+03,3.308018E-02,2.244887E-01,6.003123E+03,1.955405E+04,4.238697E-01,1.724274E+00,4.492079E+03,1.468206E+04,3.171776E-01,1.294662E+00,3.539705E+03,1.010123E+04,2.499322E-01,8.907250E-01,5.146270E+03,1.509980E+04,3.633688E-01,1.331499E+00,5.724154E+03,6.240782E+03,3.742335E-01,5.503113E-01,2.590620E+03,3.105362E+03,1.693695E-01,2.738304E-01,5.694734E+03,1.005106E+04,3.723101E-01,8.863015E-01,1.344580E+04,1.600718E+04,8.790592E-01,1.411511E+00,5.546830E+03,8.781894E+03,3.626405E-01,7.743863E-01,1.299248E+04,2.520249E+04,8.494219E-01,2.222353E+00,1.295197E+04,1.496967E+04,8.467732E-01,1.320024E+00,6.423851E+03,1.128636E+04,4.199783E-01,9.952301E-01,6.423187E+03,6.464833E+03,4.199349E-01,5.700682E-01,6.097392E+03,1.603936E+04,4.305258E-01,1.414348E+00,3.434473E+03,2.705887E+03,2.245388E-01,2.386048E-01,3.433501E+03,3.883024E+03,2.244753E-01,3.424045E-01,2.665789E+03,2.248558E+03,1.742839E-01,1.982776E-01,1.257458E+03,9.153217E+02,8.221003E-02,8.071295E-02,2.665802E+03,4.526432E+03,1.742847E-01,3.991402E-01,6.418996E+03,6.140343E+03,4.196609E-01,5.414547E-01,3.023038E+03,3.133357E+03,1.976401E-01,2.762990E-01,5.974554E+03,9.131905E+03,3.906042E-01,8.052503E-01,5.974534E+03,5.145519E+03,3.906028E-01,4.537312E-01,2.849773E+03,4.187754E+03,1.863124E-01,3.692756E-01,2.849768E+03,2.309662E+03,1.863120E-01,2.036657E-01,3.577075E+03,5.738856E+03,2.525708E-01,5.060516E-01,1.415366E+03,7.862705E+02,9.253376E-02,6.933323E-02,1.415364E+03,1.206440E+03,9.253362E-02,1.063837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,5.348219E+02,1.904602E+03,3.776281E-02,1.679475E-01,2.919977E+03,4.449663E+03,2.061743E-01,3.923708E-01,1.004340E+03,2.622843E+03,7.091465E-02,2.312820E-01,5.348054E+02,1.264559E+03,3.776164E-02,1.115087E-01,1.198321E+03,5.503705E+03,8.461128E-02,4.853160E-01,4.335700E+02,1.864063E+03,3.061360E-02,2.191638E-01,5.750035E+03,1.922910E+04,4.059996E-01,1.695620E+00,4.304521E+03,1.445414E+04,3.039345E-01,1.274564E+00,3.409825E+03,9.950558E+03,2.407616E-01,8.774390E-01,4.955630E+03,1.496850E+04,3.499081E-01,1.319921E+00,5.590253E+03,6.390706E+03,3.654793E-01,5.635316E-01,2.520087E+03,3.353642E+03,1.647582E-01,2.957238E-01,5.561398E+03,1.111735E+04,3.635929E-01,9.803269E-01,1.313900E+04,1.638426E+04,8.590009E-01,1.444762E+00,5.389256E+03,8.952420E+03,3.523386E-01,7.894233E-01,1.273562E+04,2.601139E+04,8.326289E-01,2.293681E+00,1.270649E+04,1.546995E+04,8.307241E-01,1.364138E+00,6.309386E+03,1.157808E+04,4.124948E-01,1.020954E+00,6.308789E+03,6.658685E+03,4.124557E-01,5.871620E-01,5.807008E+03,1.605697E+04,4.100224E-01,1.415901E+00,3.360682E+03,3.065574E+03,2.197146E-01,2.703220E-01,3.359780E+03,4.367460E+03,2.196556E-01,3.851220E-01,2.572199E+03,2.367304E+03,1.681652E-01,2.087486E-01,1.207276E+03,1.037668E+03,7.892926E-02,9.150146E-02,2.572211E+03,4.709487E+03,1.681659E-01,4.152820E-01,6.192281E+03,6.424437E+03,4.048387E-01,5.665061E-01,2.895606E+03,3.266968E+03,1.893088E-01,2.880808E-01,5.788270E+03,9.564712E+03,3.784253E-01,8.434150E-01,5.788250E+03,5.434792E+03,3.784240E-01,4.792393E-01,2.764229E+03,4.365649E+03,1.807197E-01,3.849623E-01,2.764224E+03,2.442854E+03,1.807193E-01,2.154105E-01,3.391944E+03,5.784203E+03,2.394990E-01,5.100503E-01,1.372318E+03,9.345708E+02,8.971937E-02,8.241034E-02,1.372316E+03,1.407203E+03,8.971923E-02,1.240870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,5.018454E+02,1.867293E+03,3.543440E-02,1.646577E-01,2.743798E+03,4.269477E+03,1.937346E-01,3.764819E-01,9.618352E+02,2.567089E+03,6.791345E-02,2.263655E-01,5.098630E+02,1.238965E+03,3.600051E-02,1.092518E-01,1.141404E+03,5.434023E+03,8.059247E-02,4.791715E-01,4.057544E+02,1.828413E+03,2.864958E-02,2.149723E-01,5.544291E+03,1.897351E+04,3.914724E-01,1.673082E+00,4.152331E+03,1.427333E+04,2.931886E-01,1.258620E+00,3.305043E+03,9.830780E+03,2.333632E-01,8.668769E-01,4.801357E+03,1.492103E+04,3.390151E-01,1.315735E+00,5.487507E+03,6.549233E+03,3.587620E-01,5.775106E-01,2.465713E+03,3.536815E+03,1.612033E-01,3.118759E-01,5.459075E+03,1.169444E+04,3.569032E-01,1.031214E+00,1.290274E+04,1.677563E+04,8.435547E-01,1.479273E+00,5.267218E+03,9.158973E+03,3.443600E-01,8.076371E-01,1.253722E+04,2.666857E+04,8.196578E-01,2.351631E+00,1.251861E+04,1.599913E+04,8.184413E-01,1.410801E+00,6.222138E+03,1.180605E+04,4.067907E-01,1.041056E+00,6.221610E+03,6.861465E+03,4.067562E-01,6.050431E-01,5.567314E+03,1.616047E+04,3.930980E-01,1.425028E+00,3.304679E+03,3.438717E+03,2.160531E-01,3.032256E-01,3.303841E+03,4.829271E+03,2.159984E-01,4.258445E-01,2.495839E+03,2.492725E+03,1.631728E-01,2.198082E-01,1.166435E+03,1.167391E+03,7.625917E-02,1.029404E-01,2.495850E+03,4.863190E+03,1.631736E-01,4.288355E-01,6.006262E+03,6.717177E+03,3.926771E-01,5.923198E-01,2.790828E+03,3.411236E+03,1.824586E-01,3.008024E-01,5.635111E+03,9.948067E+03,3.684121E-01,8.772193E-01,5.635091E+03,5.742002E+03,3.684108E-01,5.063290E-01,2.694206E+03,4.520870E+03,1.761417E-01,3.986498E-01,2.694201E+03,2.582574E+03,1.761414E-01,2.277311E-01,3.237542E+03,5.855309E+03,2.285970E-01,5.163204E-01,1.337739E+03,1.095070E+03,8.745865E-02,9.656316E-02,1.337737E+03,1.604763E+03,8.745850E-02,1.415078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,4.754259E+02,1.838294E+03,3.356897E-02,1.621005E-01,2.602844E+03,4.147251E+03,1.837821E-01,3.657040E-01,9.270056E+02,2.516712E+03,6.545420E-02,2.219234E-01,4.898372E+02,1.219281E+03,3.458653E-02,1.075160E-01,1.095054E+03,5.376154E+03,7.731982E-02,4.740686E-01,3.832182E+02,1.799884E+03,2.705835E-02,2.116181E-01,5.373178E+03,1.876721E+04,3.793904E-01,1.654890E+00,4.025964E+03,1.412301E+04,2.842661E-01,1.245365E+00,3.218411E+03,9.730272E+03,2.272462E-01,8.580141E-01,4.673458E+03,1.480534E+04,3.299844E-01,1.305533E+00,5.406905E+03,6.709478E+03,3.534924E-01,5.916410E-01,2.422911E+03,3.657856E+03,1.584050E-01,3.225493E-01,5.378786E+03,1.203550E+04,3.516541E-01,1.061289E+00,1.271668E+04,1.716313E+04,8.313909E-01,1.513442E+00,5.170549E+03,9.387283E+03,3.380400E-01,8.277694E-01,1.238014E+04,2.716799E+04,8.093882E-01,2.395670E+00,1.237108E+04,1.653731E+04,8.087963E-01,1.458258E+00,6.153793E+03,1.196648E+04,4.023225E-01,1.055203E+00,6.153335E+03,7.065156E+03,4.022925E-01,6.230045E-01,5.369155E+03,1.623317E+04,3.791063E-01,1.431439E+00,3.261288E+03,3.816456E+03,2.132163E-01,3.365346E-01,3.260511E+03,5.257722E+03,2.131656E-01,4.636253E-01,2.432531E+03,2.621355E+03,1.590339E-01,2.311507E-01,1.132658E+03,1.302780E+03,7.405085E-02,1.148790E-01,2.432542E+03,4.985419E+03,1.590346E-01,4.396136E-01,5.851201E+03,7.012154E+03,3.825396E-01,6.183309E-01,2.703232E+03,3.562846E+03,1.767318E-01,3.141713E-01,5.507412E+03,1.027650E+04,3.600634E-01,9.061802E-01,5.507393E+03,6.059653E+03,3.600622E-01,5.343394E-01,2.636135E+03,4.651106E+03,1.723451E-01,4.101340E-01,2.636130E+03,2.724988E+03,1.723448E-01,2.402891E-01,3.107876E+03,5.945915E+03,2.194415E-01,5.243101E-01,1.309591E+03,1.261391E+03,8.561841E-02,1.112293E-01,1.309589E+03,1.793591E+03,8.561827E-02,1.581586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,4.539540E+02,1.815423E+03,3.205287E-02,1.600838E-01,2.488446E+03,4.064582E+03,1.757047E-01,3.584143E-01,8.979208E+02,2.469309E+03,6.340057E-02,2.177433E-01,4.734861E+02,1.203901E+03,3.343200E-02,1.061599E-01,1.056629E+03,5.326163E+03,7.460668E-02,4.696604E-01,3.646781E+02,1.776722E+03,2.574927E-02,2.088949E-01,5.228325E+03,1.859719E+04,3.691626E-01,1.639898E+00,3.919141E+03,1.399345E+04,2.767235E-01,1.233940E+00,3.145427E+03,9.642400E+03,2.220930E-01,8.502656E-01,4.565449E+03,1.467901E+04,3.223581E-01,1.294393E+00,5.342278E+03,6.869693E+03,3.492673E-01,6.057686E-01,2.388525E+03,3.752403E+03,1.561569E-01,3.308864E-01,5.314387E+03,1.224741E+04,3.474438E-01,1.079975E+00,1.256690E+04,1.754490E+04,8.215982E-01,1.547107E+00,5.092349E+03,9.621575E+03,3.329274E-01,8.484293E-01,1.225278E+04,2.749668E+04,8.010617E-01,2.424654E+00,1.225225E+04,1.707892E+04,8.010270E-01,1.506017E+00,6.098764E+03,1.205820E+04,3.987247E-01,1.063290E+00,6.098375E+03,7.268724E+03,3.986993E-01,6.409551E-01,5.204786E+03,1.629473E+04,3.675005E-01,1.436867E+00,3.226942E+03,4.192757E+03,2.109709E-01,3.697168E-01,3.226224E+03,5.648027E+03,2.109240E-01,4.980423E-01,2.379597E+03,2.751769E+03,1.555732E-01,2.426507E-01,1.104466E+03,1.441518E+03,7.220774E-02,1.271129E-01,2.379608E+03,5.074814E+03,1.555739E-01,4.474965E-01,5.720909E+03,7.306092E+03,3.740214E-01,6.442503E-01,2.629351E+03,3.720621E+03,1.719016E-01,3.280839E-01,5.399895E+03,1.054719E+04,3.530342E-01,9.300499E-01,5.399877E+03,6.384372E+03,3.530329E-01,5.629731E-01,2.587486E+03,4.754928E+03,1.691646E-01,4.192890E-01,2.587481E+03,2.868538E+03,1.691642E-01,2.529474E-01,2.998448E+03,6.049463E+03,2.117150E-01,5.334409E-01,1.286385E+03,1.429896E+03,8.410124E-02,1.260881E-01,1.286383E+03,1.970421E+03,8.410109E-02,1.737515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,4.362737E+02,1.797427E+03,3.080450E-02,1.584969E-01,2.394377E+03,3.999167E+03,1.690627E-01,3.526460E-01,8.732456E+02,2.424348E+03,6.165830E-02,2.137787E-01,4.599386E+02,1.191756E+03,3.247544E-02,1.050889E-01,1.024276E+03,5.283028E+03,7.232226E-02,4.658567E-01,3.492065E+02,1.757702E+03,2.465684E-02,2.066585E-01,5.103676E+03,1.845639E+04,3.603614E-01,1.627482E+00,3.827321E+03,1.387705E+04,2.702403E-01,1.223677E+00,3.082820E+03,9.563749E+03,2.176724E-01,8.433301E-01,4.472609E+03,1.455859E+04,3.158029E-01,1.283774E+00,5.289092E+03,7.029665E+03,3.457901E-01,6.198750E-01,2.360238E+03,3.863550E+03,1.543076E-01,3.406874E-01,5.261365E+03,1.234449E+04,3.439773E-01,1.088536E+00,1.244317E+04,1.792218E+04,8.135090E-01,1.580375E+00,5.027680E+03,9.861261E+03,3.286994E-01,8.695647E-01,1.214660E+04,2.764916E+04,7.941199E-01,2.438100E+00,1.215360E+04,1.762052E+04,7.945775E-01,1.553775E+00,6.052981E+03,1.208162E+04,3.957316E-01,1.065356E+00,6.052661E+03,7.470129E+03,3.957106E-01,6.587150E-01,5.067889E+03,1.633930E+04,3.578345E-01,1.440798E+00,3.198961E+03,4.562726E+03,2.091415E-01,4.023406E-01,3.198297E+03,5.994945E+03,2.090982E-01,5.286335E-01,2.334879E+03,2.882259E+03,1.526496E-01,2.541572E-01,1.080696E+03,1.581196E+03,7.065370E-02,1.394297E-01,2.334889E+03,5.130464E+03,1.526503E-01,4.524037E-01,5.610329E+03,7.597941E+03,3.667919E-01,6.699855E-01,2.566445E+03,3.882471E+03,1.677889E-01,3.423558E-01,5.308565E+03,1.075530E+04,3.470632E-01,9.484006E-01,5.308547E+03,6.712338E+03,3.470620E-01,5.918931E-01,2.546381E+03,4.831610E+03,1.664772E-01,4.260508E-01,2.546376E+03,3.011654E+03,1.664768E-01,2.655673E-01,2.905562E+03,6.161431E+03,2.051565E-01,5.433142E-01,1.267057E+03,1.597597E+03,8.283760E-02,1.408759E-01,1.267055E+03,2.132043E+03,8.283745E-02,1.880033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,4.215240E+02,1.783101E+03,2.976305E-02,1.572336E-01,2.315992E+03,3.950009E+03,1.635280E-01,3.483113E-01,8.520002E+02,2.379177E+03,6.015820E-02,2.097955E-01,4.485444E+02,1.181881E+03,3.167091E-02,1.042181E-01,9.966346E+02,5.244878E+03,7.037057E-02,4.624926E-01,3.361257E+02,1.741820E+03,2.373323E-02,2.047913E-01,4.994970E+03,1.833623E+04,3.526859E-01,1.616886E+00,3.747318E+03,1.376574E+04,2.645914E-01,1.213861E+00,3.028337E+03,9.488553E+03,2.138254E-01,8.366994E-01,4.391678E+03,1.444259E+04,3.100885E-01,1.273546E+00,5.244486E+03,7.186154E+03,3.428738E-01,6.336742E-01,2.336545E+03,4.075223E+03,1.527586E-01,3.593526E-01,5.216870E+03,1.233840E+04,3.410684E-01,1.087998E+00,1.233892E+04,1.828956E+04,8.066937E-01,1.612771E+00,4.973166E+03,1.010398E+04,3.251355E-01,8.909679E-01,1.205639E+04,2.762307E+04,7.882220E-01,2.435799E+00,1.206994E+04,1.815390E+04,7.891081E-01,1.600808E+00,6.014033E+03,1.204015E+04,3.931852E-01,1.061699E+00,6.013779E+03,7.665388E+03,3.931686E-01,6.759330E-01,4.953178E+03,1.636326E+04,3.497349E-01,1.442910E+00,3.175758E+03,4.921165E+03,2.076246E-01,4.339477E-01,3.175146E+03,6.295512E+03,2.075846E-01,5.551374E-01,2.296800E+03,3.010898E+03,1.501601E-01,2.655006E-01,1.060495E+03,1.719106E+03,6.933298E-02,1.515905E-01,2.296810E+03,5.153988E+03,1.501608E-01,4.544780E-01,5.515746E+03,7.883631E+03,3.606082E-01,6.951776E-01,2.512475E+03,4.047092E+03,1.642605E-01,3.568720E-01,5.230416E+03,1.090213E+04,3.419539E-01,9.613481E-01,5.230398E+03,7.038426E+03,3.419527E-01,6.206475E-01,2.511404E+03,4.881707E+03,1.641905E-01,4.304683E-01,2.511399E+03,3.151834E+03,1.641902E-01,2.779283E-01,2.826275E+03,6.276354E+03,1.995582E-01,5.534481E-01,1.250821E+03,1.761588E+03,8.177615E-02,1.553366E-01,1.250819E+03,2.276374E+03,8.177600E-02,2.007304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,4.090747E+02,1.771136E+03,2.888403E-02,1.561786E-01,2.249894E+03,3.913743E+03,1.588610E-01,3.451134E-01,8.334898E+02,2.335946E+03,5.885121E-02,2.059834E-01,4.388383E+02,1.173689E+03,3.098558E-02,1.034957E-01,9.727313E+02,5.207348E+03,6.868281E-02,4.591832E-01,3.249365E+02,1.728383E+03,2.294318E-02,2.032115E-01,4.899143E+03,1.823015E+04,3.459196E-01,1.607532E+00,3.676847E+03,1.365631E+04,2.596155E-01,1.204212E+00,2.980382E+03,9.415332E+03,2.104394E-01,8.302428E-01,4.320337E+03,1.432619E+04,3.050512E-01,1.263282E+00,5.206283E+03,7.336961E+03,3.403762E-01,6.469723E-01,2.316309E+03,4.386341E+03,1.514356E-01,3.867870E-01,5.178740E+03,1.223134E+04,3.385755E-01,1.078558E+00,1.224921E+04,1.865268E+04,8.008286E-01,1.644791E+00,4.926331E+03,1.034631E+04,3.220735E-01,9.123362E-01,1.197815E+04,2.742011E+04,7.831074E-01,2.417902E+00,1.199735E+04,1.867690E+04,7.843623E-01,1.646927E+00,5.980097E+03,1.193411E+04,3.909666E-01,1.052348E+00,5.979906E+03,7.853921E+03,3.909540E-01,6.925577E-01,4.856349E+03,1.637099E+04,3.428981E-01,1.443592E+00,3.156094E+03,5.264142E+03,2.063390E-01,4.641913E-01,3.155528E+03,6.550831E+03,2.063020E-01,5.776514E-01,2.264182E+03,3.136564E+03,1.480276E-01,2.765818E-01,1.043223E+03,1.853124E+03,6.820379E-02,1.634082E-01,2.264192E+03,5.144710E+03,1.480283E-01,4.536599E-01,5.434376E+03,8.160770E+03,3.552884E-01,7.196157E-01,2.465910E+03,4.211916E+03,1.612161E-01,3.714062E-01,5.162999E+03,1.098498E+04,3.375463E-01,9.686542E-01,5.162980E+03,7.359370E+03,3.375451E-01,6.489483E-01,2.481386E+03,4.904797E+03,1.622280E-01,4.325043E-01,2.481381E+03,3.288241E+03,1.622276E-01,2.899567E-01,2.758290E+03,6.390812E+03,1.947579E-01,5.635410E-01,1.237028E+03,1.919618E+03,8.087437E-02,1.692716E-01,1.237026E+03,2.403120E+03,8.087422E-02,2.119068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,3.984469E+02,1.761209E+03,2.813362E-02,1.553031E-01,2.193505E+03,3.887442E+03,1.548795E-01,3.427941E-01,8.171900E+02,2.291652E+03,5.770031E-02,2.020776E-01,4.304709E+02,1.166865E+03,3.039477E-02,1.028940E-01,9.518297E+02,5.171569E+03,6.720698E-02,4.560283E-01,3.152574E+02,1.716868E+03,2.225976E-02,2.018576E-01,4.813737E+03,1.813790E+04,3.398893E-01,1.599398E+00,3.614072E+03,1.354972E+04,2.551831E-01,1.194813E+00,2.937653E+03,9.344879E+03,2.074224E-01,8.240302E-01,4.256694E+03,1.421158E+04,3.005575E-01,1.253175E+00,5.172887E+03,7.483625E+03,3.381928E-01,6.599051E-01,2.298684E+03,4.730112E+03,1.502833E-01,4.171007E-01,5.145385E+03,1.203647E+04,3.363948E-01,1.061374E+00,1.217039E+04,1.900726E+04,7.956752E-01,1.676058E+00,4.885326E+03,1.057926E+04,3.193927E-01,9.328780E-01,1.190898E+04,2.707718E+04,7.785845E-01,2.387662E+00,1.193298E+04,1.918408E+04,7.801540E-01,1.691650E+00,5.949867E+03,1.177363E+04,3.889902E-01,1.038197E+00,5.949734E+03,8.036998E+03,3.889815E-01,7.087014E-01,4.773852E+03,1.638118E+04,3.370731E-01,1.444491E+00,3.139063E+03,5.589117E+03,2.052256E-01,4.928476E-01,3.138540E+03,6.766146E+03,2.051914E-01,5.966379E-01,2.235956E+03,3.258937E+03,1.461823E-01,2.873727E-01,1.028314E+03,1.981802E+03,6.722907E-02,1.747550E-01,2.235966E+03,5.106455E+03,1.461829E-01,4.502865E-01,5.363665E+03,8.429551E+03,3.506655E-01,7.433167E-01,2.425378E+03,4.375758E+03,1.585663E-01,3.858538E-01,5.104525E+03,1.100929E+04,3.337234E-01,9.707978E-01,5.104507E+03,7.673612E+03,3.337223E-01,6.766581E-01,2.455512E+03,4.904019E+03,1.605364E-01,4.324358E-01,2.455507E+03,3.420689E+03,1.605360E-01,3.016360E-01,2.699631E+03,6.502457E+03,1.906161E-01,5.733858E-01,1.225265E+03,2.070146E+03,8.010535E-02,1.825452E-01,1.225263E+03,2.513668E+03,8.010520E-02,2.216549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,3.892780E+02,1.752827E+03,2.748622E-02,1.545641E-01,2.144873E+03,3.868543E+03,1.514456E-01,3.411276E-01,8.027057E+02,2.248883E+03,5.667761E-02,1.983062E-01,4.231741E+02,1.161106E+03,2.987956E-02,1.023862E-01,9.333779E+02,5.137230E+03,6.590413E-02,4.530003E-01,3.068086E+02,1.706870E+03,2.166320E-02,2.006821E-01,4.737179E+03,1.805666E+04,3.344837E-01,1.592234E+00,3.557832E+03,1.344635E+04,2.512121E-01,1.185698E+00,2.899384E+03,9.277585E+03,2.047203E-01,8.180962E-01,4.199626E+03,1.410024E+04,2.965280E-01,1.243357E+00,5.143161E+03,7.625186E+03,3.362494E-01,6.723879E-01,2.283068E+03,5.075545E+03,1.492623E-01,4.475609E-01,5.115678E+03,1.177527E+04,3.344526E-01,1.038342E+00,1.209987E+04,1.934989E+04,7.910650E-01,1.706271E+00,4.848836E+03,1.079076E+04,3.170070E-01,9.515277E-01,1.184679E+04,2.664418E+04,7.745188E-01,2.349480E+00,1.187485E+04,1.967000E+04,7.763537E-01,1.734498E+00,5.922441E+03,1.157322E+04,3.871971E-01,1.020525E+00,5.922362E+03,8.213878E+03,3.871919E-01,7.242987E-01,4.702891E+03,1.640989E+04,3.320627E-01,1.447022E+00,3.124024E+03,5.893122E+03,2.042423E-01,5.196547E-01,3.123539E+03,6.948946E+03,2.042106E-01,6.127572E-01,2.211508E+03,3.377143E+03,1.445839E-01,2.977961E-01,1.015424E+03,2.103488E+03,6.638638E-02,1.854853E-01,2.211518E+03,5.045661E+03,1.445846E-01,4.449258E-01,5.302161E+03,8.688246E+03,3.466445E-01,7.661284E-01,2.390032E+03,4.536730E+03,1.562554E-01,4.000483E-01,5.053716E+03,1.098649E+04,3.304017E-01,9.687873E-01,5.053698E+03,7.978151E+03,3.304005E-01,7.035124E-01,2.433169E+03,4.884365E+03,1.590756E-01,4.307027E-01,2.433164E+03,3.548329E+03,1.590753E-01,3.128912E-01,2.648838E+03,6.609294E+03,1.870297E-01,5.828067E-01,1.215200E+03,2.211543E+03,7.944733E-02,1.950136E-01,1.215198E+03,2.610263E+03,7.944718E-02,2.301727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,3.813196E+02,1.745323E+03,2.692429E-02,1.539023E-01,2.102667E+03,3.856342E+03,1.484655E-01,3.400518E-01,7.897921E+02,2.208572E+03,5.576580E-02,1.947516E-01,4.167784E+02,1.156129E+03,2.942798E-02,1.019473E-01,9.170195E+02,5.102870E+03,6.474910E-02,4.499705E-01,2.993901E+02,1.698149E+03,2.113940E-02,1.996568E-01,4.668358E+03,1.798251E+04,3.296243E-01,1.585695E+00,3.507297E+03,1.334682E+04,2.476439E-01,1.176921E+00,2.865009E+03,9.214016E+03,2.022931E-01,8.124907E-01,4.148308E+03,1.399385E+04,2.929046E-01,1.233976E+00,5.116330E+03,7.760003E+03,3.344953E-01,6.842760E-01,2.269041E+03,5.375014E+03,1.483453E-01,4.739681E-01,5.088848E+03,1.147715E+04,3.326985E-01,1.012054E+00,1.203592E+04,1.968311E+04,7.868837E-01,1.735654E+00,4.815964E+03,1.099192E+04,3.148579E-01,9.692659E-01,1.179020E+04,2.618678E+04,7.708192E-01,2.309147E+00,1.182165E+04,2.013479E+04,7.728755E-01,1.775484E+00,5.897225E+03,1.135205E+04,3.855486E-01,1.001023E+00,5.897195E+03,8.383258E+03,3.855466E-01,7.392346E-01,4.641340E+03,1.644878E+04,3.277167E-01,1.450451E+00,3.110530E+03,6.174588E+03,2.033601E-01,5.444743E-01,3.110080E+03,7.108991E+03,2.033307E-01,6.268699E-01,2.190378E+03,3.490128E+03,1.432024E-01,3.077590E-01,1.004299E+03,2.217179E+03,6.565900E-02,1.955105E-01,2.190388E+03,4.971086E+03,1.432031E-01,4.383497E-01,5.248813E+03,8.934540E+03,3.431567E-01,7.878466E-01,2.359300E+03,4.692568E+03,1.542462E-01,4.137901E-01,5.009698E+03,1.093345E+04,3.275239E-01,9.641106E-01,5.009680E+03,8.269644E+03,3.275227E-01,7.292162E-01,2.413921E+03,4.852605E+03,1.578172E-01,4.279021E-01,2.413915E+03,3.670120E+03,1.578169E-01,3.236307E-01,2.604856E+03,6.712044E+03,1.839242E-01,5.918672E-01,1.206589E+03,2.342825E+03,7.888433E-02,2.065900E-01,1.206587E+03,2.696065E+03,7.888418E-02,2.377387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
