11:15:00,3.743644E+02,1.738996E+03,2.643320E-02,1.533444E-01,2.065777E+03,3.849795E+03,1.458608E-01,3.394744E-01,7.782264E+02,2.170709E+03,5.494917E-02,1.914129E-01,4.111370E+02,1.151845E+03,2.902964E-02,1.015695E-01,9.024413E+02,5.072634E+03,6.371975E-02,4.473042E-01,2.928358E+02,1.690479E+03,2.067661E-02,1.987550E-01,4.606246E+03,1.791783E+04,3.252387E-01,1.579992E+00,3.461708E+03,1.325702E+04,2.444250E-01,1.169003E+00,2.834013E+03,9.157657E+03,2.001045E-01,8.075210E-01,4.101986E+03,1.389851E+04,2.896338E-01,1.225569E+00,5.091786E+03,7.887082E+03,3.328906E-01,6.954819E-01,2.256275E+03,5.617424E+03,1.475107E-01,4.953437E-01,5.064291E+03,1.117495E+04,3.310930E-01,9.854058E-01,1.197714E+04,1.999091E+04,7.830410E-01,1.762796E+00,4.785980E+03,1.118216E+04,3.128976E-01,9.860413E-01,1.173810E+04,2.577277E+04,7.674134E-01,2.272639E+00,1.177235E+04,2.056474E+04,7.696521E-01,1.813396E+00,5.873762E+03,1.113255E+04,3.840146E-01,9.816668E-01,5.873775E+03,8.543006E+03,3.840155E-01,7.533212E-01,4.587415E+03,1.649126E+04,3.239091E-01,1.454197E+00,3.098245E+03,6.430522E+03,2.025569E-01,5.670426E-01,3.097824E+03,7.253439E+03,2.025295E-01,6.396073E-01,2.172061E+03,3.596734E+03,1.420049E-01,3.171595E-01,9.946703E+02,2.321475E+03,6.502952E-02,2.047074E-01,2.172071E+03,4.892908E+03,1.420056E-01,4.314560E-01,5.202394E+03,9.166713E+03,3.401219E-01,8.083196E-01,2.332496E+03,4.841257E+03,1.524938E-01,4.269014E-01,4.971452E+03,1.086936E+04,3.250234E-01,9.584584E-01,4.971434E+03,8.544587E+03,3.250222E-01,7.534606E-01,2.397300E+03,4.816603E+03,1.567306E-01,4.247274E-01,2.397295E+03,3.784844E+03,1.567303E-01,3.337471E-01,2.566668E+03,6.810593E+03,1.812278E-01,6.005573E-01,1.199201E+03,2.462589E+03,7.840130E-02,2.171508E-01,1.199198E+03,2.773398E+03,7.840115E-02,2.445579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:30:00,3.682467E+02,1.733434E+03,2.600124E-02,1.528540E-01,2.033320E+03,3.847932E+03,1.435690E-01,3.393101E-01,7.678251E+02,2.139758E+03,5.421475E-02,1.886836E-01,4.061319E+02,1.148076E+03,2.867624E-02,1.012372E-01,8.893877E+02,5.045814E+03,6.279806E-02,4.449393E-01,2.870116E+02,1.683706E+03,2.026537E-02,1.979586E-01,4.549984E+03,1.785922E+04,3.212662E-01,1.574824E+00,3.420431E+03,1.317830E+04,2.415105E-01,1.162061E+00,2.805967E+03,9.109437E+03,1.981243E-01,8.032690E-01,4.060028E+03,1.381619E+04,2.866713E-01,1.218310E+00,5.069065E+03,8.004608E+03,3.314052E-01,7.058453E-01,2.244518E+03,5.827878E+03,1.467420E-01,5.139016E-01,5.041549E+03,1.090020E+04,3.296062E-01,9.611779E-01,1.192249E+04,2.027578E+04,7.794682E-01,1.787916E+00,4.758319E+03,1.136806E+04,3.110892E-01,1.002434E+00,1.168965E+04,2.544563E+04,7.642454E-01,2.243792E+00,1.172616E+04,2.095903E+04,7.666326E-01,1.848164E+00,5.851709E+03,1.093495E+04,3.825728E-01,9.642426E-01,5.851762E+03,8.691645E+03,3.825763E-01,7.664281E-01,4.539667E+03,1.653041E+04,3.205377E-01,1.457649E+00,3.086917E+03,6.659720E+03,2.018163E-01,5.872532E-01,3.086523E+03,7.387651E+03,2.017906E-01,6.514421E-01,2.156141E+03,3.696104E+03,1.409641E-01,3.259220E-01,9.863155E+02,2.415604E+03,6.448330E-02,2.130077E-01,2.156151E+03,4.820778E+03,1.409647E-01,4.250956E-01,5.161889E+03,9.382699E+03,3.374738E-01,8.273652E-01,2.309051E+03,4.980827E+03,1.509610E-01,4.392087E-01,4.938132E+03,1.081319E+04,3.228450E-01,9.535057E-01,4.938114E+03,8.800251E+03,3.228438E-01,7.760050E-01,2.382916E+03,4.783877E+03,1.557902E-01,4.218417E-01,2.382910E+03,3.891666E+03,1.557898E-01,3.431666E-01,2.533422E+03,6.904981E+03,1.788804E-01,6.088804E-01,1.192845E+03,2.570104E+03,7.798576E-02,2.266315E-01,1.192842E+03,2.843947E+03,7.798561E-02,2.507788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,3.628361E+02,1.728572E+03,2.561920E-02,1.524252E-01,2.004599E+03,3.849631E+03,1.415411E-01,3.394600E-01,7.584411E+02,2.114641E+03,5.355216E-02,1.864688E-01,4.016703E+02,1.144759E+03,2.836122E-02,1.009447E-01,8.776555E+02,5.023309E+03,6.196967E-02,4.429548E-01,2.818116E+02,1.677708E+03,1.989821E-02,1.972534E-01,4.498884E+03,1.780649E+04,3.176581E-01,1.570174E+00,3.382957E+03,1.311296E+04,2.388645E-01,1.156299E+00,2.780527E+03,9.070783E+03,1.963280E-01,7.998605E-01,4.021927E+03,1.374955E+04,2.839810E-01,1.212434E+00,5.047828E+03,8.113080E+03,3.300167E-01,7.154104E-01,2.233579E+03,6.011421E+03,1.460269E-01,5.300864E-01,5.020283E+03,1.067429E+04,3.282158E-01,9.412574E-01,1.187120E+04,2.053800E+04,7.761149E-01,1.811038E+00,4.732553E+03,1.155789E+04,3.094047E-01,1.019173E+00,1.164420E+04,2.521726E+04,7.612742E-01,2.223655E+00,1.168254E+04,2.131622E+04,7.637804E-01,1.879662E+00,5.830823E+03,1.077469E+04,3.812073E-01,9.501106E-01,5.830910E+03,8.829419E+03,3.812130E-01,7.785770E-01,4.496940E+03,1.655784E+04,3.175208E-01,1.460068E+00,3.076363E+03,6.860885E+03,2.011264E-01,6.049920E-01,3.075993E+03,7.509859E+03,2.011022E-01,6.622184E-01,2.142282E+03,3.787919E+03,1.400580E-01,3.340182E-01,9.790541E+02,2.498843E+03,6.400856E-02,2.203477E-01,2.142292E+03,4.761669E+03,1.400587E-01,4.198833E-01,5.126491E+03,9.582014E+03,3.351596E-01,8.449408E-01,2.288512E+03,5.110113E+03,1.496182E-01,4.506091E-01,4.909063E+03,1.077754E+04,3.209446E-01,9.503625E-01,4.909045E+03,9.035230E+03,3.209434E-01,7.967254E-01,2.370449E+03,4.759952E+03,1.549751E-01,4.197319E-01,2.370444E+03,3.990302E+03,1.549748E-01,3.518644E-01,2.504421E+03,6.994604E+03,1.768327E-01,6.167833E-01,1.187367E+03,2.664748E+03,7.762763E-02,2.349771E-01,1.187365E+03,2.907016E+03,7.762748E-02,2.563403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,3.580173E+02,1.724304E+03,2.527896E-02,1.520489E-01,1.979003E+03,3.850348E+03,1.397338E-01,3.395232E-01,7.499322E+02,2.095207E+03,5.295136E-02,1.847551E-01,3.976689E+02,1.141847E+03,2.807868E-02,1.006879E-01,8.670528E+02,5.004863E+03,6.122104E-02,4.413282E-01,2.771387E+02,1.672389E+03,1.956826E-02,1.966280E-01,4.452239E+03,1.775893E+04,3.143646E-01,1.565980E+00,3.348766E+03,1.306021E+04,2.364503E-01,1.151648E+00,2.757344E+03,9.040801E+03,1.946911E-01,7.972167E-01,3.987167E+03,1.369736E+04,2.815267E-01,1.207832E+00,5.027774E+03,8.212691E+03,3.287057E-01,7.241940E-01,2.223295E+03,6.169107E+03,1.453545E-01,5.439911E-01,5.000196E+03,1.049773E+04,3.269026E-01,9.256887E-01,1.182258E+04,2.077740E+04,7.729359E-01,1.832149E+00,4.708292E+03,1.172665E+04,3.078185E-01,1.034055E+00,1.160119E+04,2.506763E+04,7.584623E-01,2.210460E+00,1.164096E+04,2.163316E+04,7.610623E-01,1.907609E+00,5.810883E+03,1.065240E+04,3.799037E-01,9.393275E-01,5.811001E+03,8.956936E+03,3.799114E-01,7.898215E-01,4.458223E+03,1.658117E+04,3.147871E-01,1.462125E+00,3.066433E+03,7.033072E+03,2.004771E-01,6.201754E-01,3.066083E+03,7.616237E+03,2.004542E-01,6.715988E-01,2.130120E+03,3.872255E+03,1.392629E-01,3.414550E-01,9.726951E+02,2.570862E+03,6.359282E-02,2.266983E-01,2.130130E+03,4.716066E+03,1.392636E-01,4.158621E-01,5.095285E+03,9.764018E+03,3.331194E-01,8.609898E-01,2.270352E+03,5.227835E+03,1.484310E-01,4.609898E-01,4.883486E+03,1.076140E+04,3.192724E-01,9.489387E-01,4.883468E+03,9.249061E+03,3.192712E-01,8.155810E-01,2.359565E+03,4.745152E+03,1.542635E-01,4.184269E-01,2.359559E+03,4.080817E+03,1.542632E-01,3.598460E-01,2.478958E+03,7.078064E+03,1.750347E-01,6.241428E-01,1.182616E+03,2.746107E+03,7.731703E-02,2.421514E-01,1.182614E+03,2.961220E+03,7.731688E-02,2.611200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,3.537071E+02,1.720617E+03,2.497462E-02,1.517238E-01,1.956090E+03,3.847719E+03,1.381160E-01,3.392914E-01,7.422008E+02,2.080381E+03,5.240546E-02,1.834477E-01,3.940677E+02,1.139411E+03,2.782441E-02,1.004732E-01,8.574465E+02,4.990073E+03,6.054275E-02,4.400240E-01,2.729246E+02,1.667667E+03,1.927072E-02,1.960729E-01,4.409597E+03,1.771647E+04,3.113537E-01,1.562236E+00,3.317523E+03,1.301894E+04,2.342443E-01,1.148008E+00,2.736189E+03,9.018383E+03,1.931974E-01,7.952398E-01,3.955411E+03,1.365781E+04,2.792845E-01,1.204344E+00,5.008718E+03,8.308454E+03,3.274598E-01,7.326384E-01,2.213558E+03,6.302200E+03,1.447179E-01,5.557272E-01,4.981103E+03,1.036522E+04,3.256544E-01,9.140038E-01,1.177620E+04,2.100246E+04,7.699040E-01,1.851994E+00,4.685292E+03,1.186591E+04,3.063149E-01,1.046334E+00,1.156026E+04,2.497352E+04,7.557866E-01,2.202161E+00,1.160114E+04,2.192397E+04,7.584589E-01,1.933253E+00,5.791760E+03,1.056528E+04,3.786535E-01,9.316453E-01,5.791905E+03,9.078196E+03,3.786630E-01,8.005142E-01,4.422787E+03,1.660161E+04,3.122850E-01,1.463928E+00,3.057025E+03,7.180386E+03,1.998621E-01,6.331655E-01,3.056692E+03,7.703163E+03,1.998403E-01,6.792639E-01,2.119455E+03,3.950404E+03,1.385657E-01,3.483461E-01,9.671261E+02,2.631793E+03,6.322873E-02,2.320712E-01,2.119465E+03,4.682685E+03,1.385663E-01,4.129185E-01,5.067806E+03,9.931405E+03,3.313228E-01,8.757501E-01,2.254312E+03,5.333645E+03,1.473823E-01,4.703201E-01,4.861012E+03,1.076081E+04,3.178031E-01,9.488870E-01,4.860994E+03,9.444221E+03,3.178019E-01,8.327902E-01,2.350066E+03,4.738761E+03,1.536425E-01,4.178634E-01,2.350061E+03,4.164637E+03,1.536422E-01,3.672372E-01,2.456574E+03,7.154286E+03,1.734543E-01,6.308640E-01,1.178494E+03,2.815608E+03,7.704754E-02,2.482800E-01,1.178492E+03,3.005300E+03,7.704739E-02,2.650070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,3.498572E+02,1.717587E+03,2.470279E-02,1.514566E-01,1.935606E+03,3.840166E+03,1.366696E-01,3.386254E-01,7.352040E+02,2.068864E+03,5.191143E-02,1.824322E-01,3.908338E+02,1.137639E+03,2.759607E-02,1.003169E-01,8.487731E+02,4.978377E+03,5.993034E-02,4.389926E-01,2.691344E+02,1.663472E+03,1.900310E-02,1.955797E-01,4.370814E+03,1.767921E+04,3.086153E-01,1.558951E+00,3.289119E+03,1.298657E+04,2.322388E-01,1.145154E+00,2.716977E+03,9.001830E+03,1.918408E-01,7.937802E-01,3.926545E+03,1.362818E+04,2.772463E-01,1.201732E+00,4.990619E+03,8.405567E+03,3.262765E-01,7.412018E-01,2.204340E+03,6.399123E+03,1.441153E-01,5.642738E-01,4.962966E+03,1.026182E+04,3.244686E-01,9.048856E-01,1.173203E+04,2.121321E+04,7.670162E-01,1.870578E+00,4.663513E+03,1.196918E+04,3.048910E-01,1.055441E+00,1.152138E+04,2.489996E+04,7.532445E-01,2.195675E+00,1.156308E+04,2.222283E+04,7.559704E-01,1.959607E+00,5.773460E+03,1.050318E+04,3.774570E-01,9.261687E-01,5.773628E+03,9.200195E+03,3.774680E-01,8.112720E-01,4.390235E+03,1.661993E+04,3.099866E-01,1.465543E+00,3.048106E+03,7.310046E+03,1.992790E-01,6.445990E-01,3.047788E+03,7.766391E+03,1.992582E-01,6.848393E-01,2.110197E+03,4.025560E+03,1.379604E-01,3.549734E-01,9.622961E+02,2.681565E+03,6.291296E-02,2.364601E-01,2.110207E+03,4.656962E+03,1.379611E-01,4.106503E-01,5.043879E+03,1.008392E+04,3.297585E-01,8.891988E-01,2.240308E+03,5.426381E+03,1.464668E-01,4.784976E-01,4.841487E+03,1.076514E+04,3.165265E-01,9.492691E-01,4.841468E+03,9.626372E+03,3.165253E-01,8.488522E-01,2.341864E+03,4.737115E+03,1.531063E-01,4.177182E-01,2.341859E+03,4.244401E+03,1.531060E-01,3.742707E-01,2.437032E+03,7.222862E+03,1.720745E-01,6.369111E-01,1.174944E+03,2.875816E+03,7.681546E-02,2.535891E-01,1.174942E+03,3.037893E+03,7.681531E-02,2.678810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,3.464122E+02,1.715706E+03,2.445954E-02,1.512907E-01,1.917257E+03,3.826997E+03,1.353741E-01,3.374641E-01,7.288696E+02,2.059565E+03,5.146417E-02,1.816122E-01,3.879264E+02,1.137340E+03,2.739078E-02,1.002905E-01,8.409370E+02,4.969615E+03,5.937705E-02,4.382200E-01,2.657211E+02,1.659745E+03,1.876209E-02,1.951414E-01,4.335523E+03,1.764918E+04,3.061235E-01,1.556302E+00,3.263283E+03,1.296057E+04,2.304145E-01,1.142862E+00,2.699523E+03,8.990832E+03,1.906084E-01,7.928104E-01,3.900295E+03,1.360781E+04,2.753928E-01,1.199935E+00,4.973369E+03,8.521263E+03,3.251487E-01,7.514039E-01,2.195581E+03,6.420532E+03,1.435426E-01,5.661617E-01,4.945677E+03,1.017384E+04,3.233383E-01,8.971277E-01,1.168982E+04,2.140965E+04,7.642563E-01,1.887901E+00,4.642810E+03,1.203227E+04,3.035374E-01,1.061004E+00,1.148432E+04,2.482859E+04,7.508218E-01,2.189382E+00,1.152660E+04,2.258353E+04,7.535855E-01,1.991413E+00,5.755906E+03,1.045526E+04,3.763094E-01,9.219433E-01,5.756094E+03,9.340712E+03,3.763217E-01,8.236628E-01,4.360128E+03,1.663939E+04,3.078608E-01,1.467259E+00,3.039621E+03,7.431210E+03,1.987242E-01,6.552831E-01,3.039314E+03,7.805428E+03,1.987042E-01,6.882816E-01,2.102144E+03,4.105891E+03,1.374339E-01,3.620569E-01,9.580989E+02,2.720019E+03,6.263855E-02,2.398510E-01,2.102154E+03,4.634377E+03,1.374346E-01,4.086588E-01,5.022994E+03,1.022159E+04,3.283931E-01,9.013384E-01,2.228054E+03,5.505306E+03,1.456656E-01,4.854572E-01,4.824482E+03,1.076501E+04,3.154148E-01,9.492574E-01,4.824464E+03,9.810466E+03,3.154136E-01,8.650856E-01,2.334765E+03,4.736552E+03,1.526422E-01,4.176685E-01,2.334759E+03,4.326735E+03,1.526418E-01,3.815309E-01,2.419955E+03,7.284511E+03,1.708687E-01,6.423472E-01,1.171883E+03,2.930032E+03,7.661531E-02,2.583698E-01,1.171880E+03,3.058944E+03,7.661516E-02,2.697373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,3.433207E+02,1.715723E+03,2.424125E-02,1.512923E-01,1.900773E+03,3.811338E+03,1.342102E-01,3.360833E-01,7.231246E+02,2.052085E+03,5.105853E-02,1.809526E-01,3.853064E+02,1.139710E+03,2.720579E-02,1.004995E-01,8.338434E+02,4.964217E+03,5.887618E-02,4.377440E-01,2.626397E+02,1.656437E+03,1.854452E-02,1.947526E-01,4.303347E+03,1.762921E+04,3.038516E-01,1.554541E+00,3.239737E+03,1.293940E+04,2.287520E-01,1.140995E+00,2.683639E+03,8.987009E+03,1.894869E-01,7.924733E-01,3.876382E+03,1.359902E+04,2.737043E-01,1.199160E+00,4.956855E+03,8.681108E+03,3.240691E-01,7.654990E-01,2.187218E+03,6.382134E+03,1.429959E-01,5.627757E-01,4.929124E+03,1.009800E+04,3.222561E-01,8.904407E-01,1.164930E+04,2.159179E+04,7.616076E-01,1.903961E+00,4.623032E+03,1.207780E+04,3.022444E-01,1.065019E+00,1.144886E+04,2.475733E+04,7.485032E-01,2.183098E+00,1.149150E+04,2.306723E+04,7.512912E-01,2.034066E+00,5.739015E+03,1.041812E+04,3.752051E-01,9.186681E-01,5.739220E+03,9.522863E+03,3.752185E-01,8.397249E-01,4.332067E+03,1.666516E+04,3.058795E-01,1.469532E+00,3.031513E+03,7.554131E+03,1.981942E-01,6.661223E-01,3.031217E+03,7.820361E+03,1.981748E-01,6.895984E-01,2.095120E+03,4.201974E+03,1.369746E-01,3.705296E-01,9.544417E+02,2.747125E+03,6.239946E-02,2.422411E-01,2.095130E+03,4.613768E+03,1.369753E-01,4.068415E-01,5.004707E+03,1.034425E+04,3.271976E-01,9.121547E-01,2.217297E+03,5.570166E+03,1.449623E-01,4.911766E-01,4.809627E+03,1.075840E+04,3.144436E-01,9.486741E-01,4.809609E+03,1.001598E+04,3.144424E-01,8.832081E-01,2.328601E+03,4.736099E+03,1.522392E-01,4.176286E-01,2.328595E+03,4.420211E+03,1.522388E-01,3.897736E-01,2.405005E+03,7.340764E+03,1.698131E-01,6.473076E-01,1.169237E+03,2.981786E+03,7.644230E-02,2.629335E-01,1.169234E+03,3.068595E+03,7.644215E-02,2.705883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,3.405404E+02,1.718414E+03,2.404494E-02,1.515295E-01,1.885932E+03,3.794417E+03,1.331623E-01,3.345912E-01,7.179080E+02,2.045952E+03,5.069019E-02,1.804118E-01,3.829415E+02,1.145968E+03,2.703881E-02,1.010513E-01,8.274132E+02,4.962638E+03,5.842216E-02,4.376048E-01,2.598529E+02,1.653519E+03,1.834775E-02,1.944095E-01,4.273979E+03,1.762176E+04,3.017780E-01,1.553885E+00,3.218256E+03,1.292192E+04,2.272353E-01,1.139453E+00,2.669169E+03,8.991957E+03,1.884652E-01,7.929096E-01,3.854575E+03,1.360415E+04,2.721646E-01,1.199612E+00,4.940996E+03,8.911061E+03,3.230323E-01,7.857762E-01,2.179205E+03,6.287789E+03,1.424720E-01,5.544564E-01,4.913226E+03,1.003099E+04,3.212167E-01,8.845312E-01,1.161030E+04,2.175697E+04,7.590579E-01,1.918527E+00,4.604067E+03,1.211631E+04,3.010045E-01,1.068414E+00,1.141482E+04,2.468033E+04,7.462775E-01,2.176308E+00,1.145766E+04,2.371764E+04,7.490785E-01,2.091418E+00,5.722725E+03,1.038834E+04,3.741401E-01,9.160424E-01,5.722944E+03,9.769619E+03,3.741544E-01,8.614838E-01,4.305741E+03,1.670143E+04,3.040206E-01,1.472730E+00,3.023744E+03,7.683429E+03,1.976862E-01,6.775238E-01,3.023456E+03,7.810831E+03,1.976674E-01,6.887581E-01,2.088987E+03,4.324197E+03,1.365737E-01,3.813071E-01,9.512526E+02,2.762739E+03,6.219096E-02,2.436179E-01,2.088998E+03,4.593872E+03,1.365744E-01,4.050870E-01,4.988683E+03,1.045066E+04,3.261499E-01,9.215381E-01,2.207845E+03,5.620936E+03,1.443444E-01,4.956534E-01,4.796639E+03,1.074304E+04,3.135945E-01,9.473198E-01,4.796621E+03,1.026156E+04,3.135933E-01,9.048632E-01,2.323246E+03,4.734596E+03,1.518891E-01,4.174960E-01,2.323240E+03,4.532893E+03,1.518887E-01,3.997099E-01,2.391906E+03,7.392738E+03,1.688882E-01,6.518907E-01,1.166947E+03,3.032629E+03,7.629263E-02,2.674168E-01,1.166945E+03,3.066821E+03,7.629247E-02,2.704319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,3.380188E+02,1.724376E+03,2.386690E-02,1.520553E-01,1.872457E+03,3.776865E+03,1.322108E-01,3.330435E-01,7.131329E+02,2.040775E+03,5.035303E-02,1.799553E-01,3.807901E+02,1.157051E+03,2.688690E-02,1.020286E-01,8.215370E+02,4.965208E+03,5.800725E-02,4.378314E-01,2.573109E+02,1.650970E+03,1.816826E-02,1.941097E-01,4.246938E+03,1.762889E+04,2.998687E-01,1.554513E+00,3.198489E+03,1.290714E+04,2.258395E-01,1.138150E+00,2.655881E+03,9.007120E+03,1.875270E-01,7.942467E-01,3.834522E+03,1.362522E+04,2.707487E-01,1.201470E+00,4.925635E+03,9.232760E+03,3.220280E-01,8.141436E-01,2.171457E+03,6.149814E+03,1.419654E-01,5.422898E-01,4.897826E+03,9.971577E+03,3.202099E-01,8.792924E-01,1.157243E+04,2.190488E+04,7.565821E-01,1.931570E+00,4.585699E+03,1.214403E+04,2.998037E-01,1.070859E+00,1.138186E+04,2.459617E+04,7.441226E-01,2.168887E+00,1.142475E+04,2.453986E+04,7.469271E-01,2.163922E+00,5.706898E+03,1.036416E+04,3.731054E-01,9.139104E-01,5.707130E+03,1.009524E+04,3.731205E-01,8.901967E-01,4.280735E+03,1.674937E+04,3.022550E-01,1.476957E+00,3.016245E+03,7.817799E+03,1.971959E-01,6.893726E-01,3.015964E+03,7.777310E+03,1.971776E-01,6.858022E-01,2.083547E+03,4.478730E+03,1.362181E-01,3.949339E-01,9.484267E+02,2.766938E+03,6.200621E-02,2.439882E-01,2.083557E+03,4.574196E+03,1.362187E-01,4.033520E-01,4.974396E+03,1.054055E+04,3.252159E-01,9.294640E-01,2.199389E+03,5.657881E+03,1.437916E-01,4.989112E-01,4.785086E+03,1.071851E+04,3.128392E-01,9.451571E-01,4.785068E+03,1.055809E+04,3.128380E-01,9.310114E-01,2.318514E+03,4.731549E+03,1.515797E-01,4.172274E-01,2.318508E+03,4.669486E+03,1.515794E-01,4.117547E-01,2.380282E+03,7.440482E+03,1.680675E-01,6.561007E-01,1.164940E+03,3.082057E+03,7.616142E-02,2.717754E-01,1.164938E+03,3.053839E+03,7.616126E-02,2.692871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,3.357264E+02,1.733620E+03,2.370503E-02,1.528704E-01,1.860191E+03,3.759242E+03,1.313448E-01,3.314895E-01,7.087568E+02,2.036284E+03,5.004404E-02,1.795592E-01,3.788292E+02,1.172979E+03,2.674844E-02,1.034331E-01,8.161594E+02,4.971692E+03,5.762755E-02,4.384032E-01,2.549875E+02,1.648773E+03,1.800421E-02,1.938514E-01,4.222029E+03,1.764992E+04,2.981098E-01,1.556368E+00,3.180289E+03,1.289415E+04,2.245545E-01,1.137004E+00,2.643670E+03,9.032116E+03,1.866648E-01,7.964508E-01,3.816075E+03,1.366153E+04,2.694462E-01,1.204672E+00,4.910725E+03,9.650383E+03,3.210532E-01,8.509696E-01,2.163948E+03,6.019964E+03,1.414745E-01,5.308397E-01,4.882879E+03,9.919215E+03,3.192327E-01,8.746751E-01,1.153559E+04,2.203036E+04,7.541736E-01,1.942634E+00,4.567863E+03,1.216293E+04,2.986376E-01,1.072526E+00,1.134989E+04,2.450141E+04,7.420324E-01,2.160532E+00,1.139272E+04,2.551741E+04,7.448326E-01,2.250122E+00,5.691503E+03,1.034463E+04,3.720989E-01,9.121886E-01,5.691745E+03,1.049715E+04,3.721147E-01,9.256373E-01,4.256840E+03,1.680904E+04,3.005678E-01,1.482219E+00,3.008991E+03,7.950740E+03,1.967217E-01,7.010952E-01,3.008716E+03,7.720038E+03,1.967037E-01,6.807519E-01,2.078734E+03,4.664147E+03,1.359034E-01,4.112839E-01,9.459292E+02,2.759821E+03,6.184293E-02,2.433607E-01,2.078745E+03,4.554478E+03,1.359041E-01,4.016133E-01,4.961703E+03,1.061336E+04,3.243861E-01,9.358844E-01,2.191849E+03,5.681290E+03,1.432986E-01,5.009754E-01,4.774849E+03,1.068469E+04,3.121699E-01,9.421745E-01,4.774830E+03,1.090244E+04,3.121687E-01,9.613759E-01,2.314350E+03,4.726666E+03,1.513075E-01,4.167968E-01,2.314345E+03,4.828507E+03,1.513072E-01,4.257771E-01,2.369967E+03,7.483641E+03,1.673391E-01,6.599065E-01,1.163184E+03,3.127711E+03,7.604658E-02,2.758012E-01,1.163181E+03,3.029766E+03,7.604642E-02,2.671644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,3.336421E+02,1.745665E+03,2.355787E-02,1.539325E-01,1.849026E+03,3.741035E+03,1.305564E-01,3.298840E-01,7.047513E+02,2.032282E+03,4.976122E-02,1.792064E-01,3.770427E+02,1.193010E+03,2.662231E-02,1.051995E-01,8.112432E+02,4.981424E+03,5.728042E-02,4.392613E-01,2.528651E+02,1.646911E+03,1.785435E-02,1.936325E-01,4.199125E+03,1.768235E+04,2.964926E-01,1.559227E+00,3.163563E+03,1.288247E+04,2.233735E-01,1.135975E+00,2.632471E+03,9.065148E+03,1.858740E-01,7.993636E-01,3.799136E+03,1.371019E+04,2.682502E-01,1.208963E+00,4.896257E+03,1.015236E+04,3.201073E-01,8.952336E-01,2.156668E+03,5.937841E+03,1.409986E-01,5.235980E-01,4.868375E+03,9.872937E+03,3.182844E-01,8.705943E-01,1.149977E+04,2.213556E+04,7.518318E-01,1.951911E+00,4.550543E+03,1.216075E+04,2.975052E-01,1.072333E+00,1.131889E+04,2.439402E+04,7.400058E-01,2.151061E+00,1.136155E+04,2.659157E+04,7.427949E-01,2.344842E+00,5.676538E+03,1.032853E+04,3.711205E-01,9.107681E-01,5.676789E+03,1.095980E+04,3.711369E-01,9.664334E-01,4.233933E+03,1.687595E+04,2.989504E-01,1.488120E+00,3.001975E+03,8.072620E+03,1.962630E-01,7.118426E-01,3.001704E+03,7.639029E+03,1.962453E-01,6.736086E-01,2.074494E+03,4.873211E+03,1.356262E-01,4.297192E-01,9.437302E+02,2.741528E+03,6.169916E-02,2.417476E-01,2.074504E+03,4.534201E+03,1.356269E-01,3.998252E-01,4.950477E+03,1.066869E+04,3.236521E-01,9.407641E-01,2.185154E+03,5.691546E+03,1.428609E-01,5.018798E-01,4.765820E+03,1.064102E+04,3.115796E-01,9.383236E-01,4.765801E+03,1.128084E+04,3.115783E-01,9.947426E-01,2.310704E+03,4.719440E+03,1.510691E-01,4.161596E-01,2.310698E+03,5.003739E+03,1.510687E-01,4.412291E-01,2.360829E+03,7.520314E+03,1.666939E-01,6.631403E-01,1.161651E+03,3.166295E+03,7.594639E-02,2.792035E-01,1.161649E+03,2.994646E+03,7.594623E-02,2.640675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,3.317467E+02,1.759704E+03,2.342404E-02,1.551704E-01,1.838860E+03,3.722137E+03,1.298386E-01,3.282176E-01,7.010876E+02,2.028564E+03,4.950253E-02,1.788785E-01,3.754156E+02,1.215915E+03,2.650742E-02,1.072192E-01,8.067510E+02,4.993370E+03,5.696324E-02,4.403147E-01,2.509266E+02,1.645358E+03,1.771747E-02,1.934499E-01,4.178083E+03,1.772190E+04,2.950069E-01,1.562714E+00,3.148204E+03,1.287143E+04,2.222890E-01,1.135001E+00,2.622206E+03,9.103677E+03,1.851493E-01,8.027610E-01,3.783596E+03,1.376729E+04,2.671529E-01,1.213998E+00,4.882214E+03,1.071396E+04,3.191892E-01,9.447559E-01,2.149607E+03,5.915924E+03,1.405369E-01,5.216654E-01,4.854297E+03,9.828657E+03,3.173640E-01,8.666897E-01,1.146494E+04,2.221471E+04,7.495547E-01,1.958890E+00,4.533716E+03,1.212953E+04,2.964051E-01,1.069581E+00,1.128883E+04,2.426600E+04,7.380405E-01,2.139772E+00,1.133123E+04,2.769452E+04,7.408129E-01,2.442099E+00,5.661995E+03,1.031173E+04,3.701697E-01,9.092867E-01,5.662253E+03,1.145746E+04,3.701866E-01,1.010317E+00,4.211909E+03,1.694462E+04,2.973953E-01,1.494174E+00,2.995185E+03,8.171832E+03,1.958191E-01,7.205911E-01,2.994917E+03,7.532941E+03,1.958016E-01,6.642538E-01,2.070761E+03,5.094722E+03,1.353821E-01,4.492519E-01,9.417952E+02,2.711848E+03,6.157265E-02,2.391304E-01,2.070771E+03,4.511887E+03,1.353828E-01,3.978577E-01,4.940557E+03,1.070418E+04,3.230035E-01,9.438935E-01,2.179214E+03,5.688265E+03,1.424725E-01,5.015905E-01,4.757863E+03,1.058466E+04,3.110594E-01,9.333544E-01,4.757844E+03,1.167230E+04,3.110581E-01,1.029262E+00,2.307512E+03,4.708341E+03,1.508604E-01,4.151809E-01,2.307506E+03,5.185704E+03,1.508601E-01,4.572747E-01,2.352735E+03,7.548415E+03,1.661224E-01,6.656183E-01,1.160315E+03,3.193867E+03,7.585901E-02,2.816348E-01,1.160312E+03,2.948055E+03,7.585886E-02,2.599591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,3.300228E+02,1.774849E+03,2.330231E-02,1.565059E-01,1.829602E+03,3.702352E+03,1.291849E-01,3.264729E-01,6.977383E+02,2.024995E+03,4.926605E-02,1.785638E-01,3.739339E+02,1.240324E+03,2.640280E-02,1.093716E-01,8.026481E+02,5.006510E+03,5.667354E-02,4.414734E-01,2.491563E+02,1.644079E+03,1.759248E-02,1.932996E-01,4.158764E+03,1.776447E+04,2.936428E-01,1.566468E+00,3.134110E+03,1.286058E+04,2.212939E-01,1.134044E+00,2.612806E+03,9.144956E+03,1.844855E-01,8.064011E-01,3.769348E+03,1.382848E+04,2.661469E-01,1.219394E+00,4.868580E+03,1.130800E+04,3.182979E-01,9.971382E-01,2.142756E+03,5.923273E+03,1.400890E-01,5.223134E-01,4.840629E+03,9.784841E+03,3.164705E-01,8.628260E-01,1.143107E+04,2.226769E+04,7.473402E-01,1.963562E+00,4.517361E+03,1.207715E+04,2.953358E-01,1.064961E+00,1.125966E+04,2.411509E+04,7.361339E-01,2.126465E+00,1.130175E+04,2.877038E+04,7.388851E-01,2.536969E+00,5.647865E+03,1.029218E+04,3.692459E-01,9.075630E-01,5.648128E+03,1.196516E+04,3.692631E-01,1.055086E+00,4.190682E+03,1.700768E+04,2.958965E-01,1.499735E+00,2.988613E+03,8.238365E+03,1.953894E-01,7.264580E-01,2.988348E+03,7.401396E+03,1.953721E-01,6.526542E-01,2.067475E+03,5.317639E+03,1.351673E-01,4.689087E-01,9.400931E+02,2.670887E+03,6.146137E-02,2.355184E-01,2.067486E+03,4.486569E+03,1.351680E-01,3.956251E-01,4.931793E+03,1.071945E+04,3.224306E-01,9.452396E-01,2.173946E+03,5.672075E+03,1.421282E-01,5.001628E-01,4.750855E+03,1.051482E+04,3.106012E-01,9.271952E-01,4.750836E+03,1.205702E+04,3.106000E-01,1.063186E+00,2.304719E+03,4.692453E+03,1.506779E-01,4.137799E-01,2.304714E+03,5.365427E+03,1.506775E-01,4.731227E-01,2.345568E+03,7.566079E+03,1.656163E-01,6.671759E-01,1.159150E+03,3.207082E+03,7.578285E-02,2.828001E-01,1.159147E+03,2.889907E+03,7.578269E-02,2.548316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,3.284547E+02,1.790264E+03,2.319159E-02,1.578652E-01,1.821169E+03,3.681212E+03,1.285895E-01,3.246088E-01,6.946778E+02,2.021330E+03,4.904995E-02,1.782406E-01,3.725847E+02,1.264958E+03,2.630754E-02,1.115438E-01,7.989021E+02,5.019909E+03,5.640904E-02,4.426549E-01,2.475399E+02,1.643032E+03,1.747835E-02,1.931765E-01,4.141034E+03,1.780640E+04,2.923909E-01,1.570166E+00,3.121181E+03,1.284971E+04,2.203810E-01,1.133086E+00,2.604201E+03,9.186500E+03,1.838779E-01,8.100644E-01,3.756291E+03,1.388990E+04,2.652249E-01,1.224810E+00,4.855340E+03,1.190740E+04,3.174322E-01,1.049993E+00,2.136106E+03,5.936009E+03,1.396543E-01,5.234365E-01,4.827357E+03,9.739756E+03,3.156027E-01,8.588505E-01,1.139813E+04,2.229888E+04,7.451863E-01,1.966313E+00,4.501458E+03,1.200523E+04,2.942961E-01,1.058620E+00,1.123137E+04,2.394111E+04,7.342838E-01,2.111124E+00,1.127306E+04,2.976046E+04,7.370099E-01,2.624274E+00,5.634134E+03,1.026837E+04,3.683482E-01,9.054635E-01,5.634403E+03,1.246028E+04,3.683658E-01,1.098746E+00,4.170185E+03,1.704762E+04,2.944493E-01,1.503257E+00,2.982250E+03,8.263858E+03,1.949734E-01,7.287060E-01,2.981987E+03,7.243895E+03,1.949562E-01,6.387658E-01,2.064584E+03,5.532046E+03,1.349783E-01,4.878151E-01,9.385962E+02,2.617764E+03,6.136351E-02,2.308341E-01,2.064595E+03,4.457511E+03,1.349790E-01,3.930628E-01,4.924054E+03,1.071400E+04,3.219246E-01,9.447592E-01,2.169276E+03,5.643659E+03,1.418228E-01,4.976571E-01,4.744684E+03,1.043075E+04,3.101977E-01,9.197821E-01,4.744665E+03,1.241771E+04,3.101965E-01,1.094992E+00,2.302277E+03,4.671135E+03,1.505182E-01,4.119001E-01,2.302271E+03,5.534912E+03,1.505178E-01,4.880678E-01,2.339222E+03,7.571189E+03,1.651682E-01,6.676265E-01,1.158134E+03,3.203180E+03,7.571647E-02,2.824560E-01,1.158132E+03,2.820089E+03,7.571631E-02,2.486751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,3.270283E+02,1.805258E+03,2.309088E-02,1.591874E-01,1.813488E+03,3.647413E+03,1.280471E-01,3.216284E-01,6.918822E+02,2.017593E+03,4.885256E-02,1.779111E-01,3.713565E+02,1.288767E+03,2.622081E-02,1.136433E-01,7.954830E+02,5.032807E+03,5.616762E-02,4.437923E-01,2.460643E+02,1.642169E+03,1.737416E-02,1.930751E-01,4.124769E+03,1.784475E+04,2.912425E-01,1.573548E+00,3.109327E+03,1.283859E+04,2.195440E-01,1.132106E+00,2.596326E+03,9.226380E+03,1.833219E-01,8.135810E-01,3.744330E+03,1.394855E+04,2.643804E-01,1.229981E+00,4.842480E+03,1.248857E+04,3.165914E-01,1.101241E+00,2.129649E+03,5.890978E+03,1.392321E-01,5.194657E-01,4.814465E+03,9.691687E+03,3.147599E-01,8.546117E-01,1.136608E+04,2.230513E+04,7.430909E-01,1.966863E+00,4.485988E+03,1.191676E+04,2.932848E-01,1.050818E+00,1.120390E+04,2.374245E+04,7.324880E-01,2.093606E+00,1.124516E+04,3.063991E+04,7.351858E-01,2.701823E+00,5.620792E+03,1.023861E+04,3.674760E-01,9.028396E-01,5.621065E+03,1.292480E+04,3.674938E-01,1.139707E+00,4.150360E+03,1.706006E+04,2.930495E-01,1.504354E+00,2.976088E+03,8.244803E+03,1.945706E-01,7.270256E-01,2.975826E+03,7.060949E+03,1.945534E-01,6.226336E-01,2.062042E+03,5.730087E+03,1.348121E-01,5.052784E-01,9.372801E+02,2.550230E+03,6.127746E-02,2.248789E-01,2.062052E+03,4.423949E+03,1.348128E-01,3.901033E-01,4.917221E+03,1.068765E+04,3.214779E-01,9.424353E-01,2.165136E+03,5.603752E+03,1.415522E-01,4.941381E-01,4.739251E+03,1.033191E+04,3.098425E-01,9.110663E-01,4.739232E+03,1.274124E+04,3.098413E-01,1.123521E+00,2.300141E+03,4.643698E+03,1.503785E-01,4.094807E-01,2.300135E+03,5.688040E+03,1.503782E-01,5.015706E-01,2.333605E+03,7.562893E+03,1.647716E-01,6.668949E-01,1.157250E+03,3.181191E+03,7.565863E-02,2.805170E-01,1.157247E+03,2.738866E+03,7.565847E-02,2.415129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,3.257309E+02,1.819518E+03,2.299927E-02,1.604448E-01,1.806492E+03,3.608925E+03,1.275532E-01,3.182346E-01,6.893295E+02,2.013710E+03,4.867232E-02,1.775687E-01,3.702385E+02,1.311242E+03,2.614188E-02,1.156251E-01,7.923634E+02,5.044735E+03,5.594735E-02,4.448441E-01,2.447175E+02,1.641438E+03,1.727906E-02,1.929890E-01,4.109853E+03,1.787402E+04,2.901893E-01,1.576128E+00,3.098462E+03,1.282464E+04,2.187768E-01,1.130876E+00,2.589123E+03,9.263655E+03,1.828133E-01,8.168679E-01,3.733377E+03,1.399881E+04,2.636070E-01,1.234414E+00,4.829985E+03,1.303825E+04,3.157746E-01,1.149711E+00,2.123377E+03,5.760052E+03,1.388221E-01,5.079207E-01,4.801941E+03,9.634981E+03,3.139411E-01,8.496114E-01,1.133489E+04,2.228191E+04,7.410523E-01,1.964816E+00,4.470936E+03,1.180298E+04,2.923007E-01,1.040785E+00,1.117723E+04,2.351563E+04,7.307442E-01,2.073605E+00,1.121802E+04,3.138757E+04,7.334114E-01,2.767752E+00,5.607828E+03,1.019534E+04,3.666284E-01,8.990239E-01,5.608104E+03,1.334707E+04,3.666464E-01,1.176943E+00,4.131160E+03,1.705791E+04,2.916937E-01,1.504164E+00,2.970119E+03,8.173868E+03,1.941804E-01,7.207706E-01,2.969858E+03,6.851339E+03,1.941632E-01,6.041502E-01,2.059805E+03,5.907836E+03,1.346659E-01,5.209523E-01,9.361229E+02,2.464522E+03,6.120181E-02,2.173212E-01,2.059816E+03,4.383356E+03,1.346666E-01,3.865238E-01,4.911189E+03,1.063622E+04,3.210835E-01,9.379007E-01,2.161467E+03,5.552516E+03,1.413123E-01,4.896202E-01,4.734468E+03,1.021422E+04,3.095299E-01,9.006884E-01,4.734449E+03,1.302121E+04,3.095286E-01,1.148208E+00,2.298273E+03,4.607142E+03,1.502564E-01,4.062572E-01,2.298268E+03,5.821020E+03,1.502561E-01,5.132968E-01,2.328633E+03,7.540403E+03,1.644206E-01,6.649118E-01,1.156479E+03,3.138532E+03,7.560822E-02,2.767553E-01,1.156476E+03,2.645865E+03,7.560807E-02,2.333121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,3.245508E+02,1.832619E+03,2.291595E-02,1.616001E-01,1.800120E+03,3.580997E+03,1.271032E-01,3.157719E-01,6.869994E+02,2.009675E+03,4.850779E-02,1.772129E-01,3.692212E+02,1.331751E+03,2.607004E-02,1.174336E-01,7.895178E+02,5.055309E+03,5.574643E-02,4.457765E-01,2.434885E+02,1.640796E+03,1.719228E-02,1.929136E-01,4.096179E+03,1.789521E+04,2.892239E-01,1.577998E+00,3.088506E+03,1.280943E+04,2.180738E-01,1.129534E+00,2.582536E+03,9.299712E+03,1.823482E-01,8.200474E-01,3.723350E+03,1.404247E+04,2.628991E-01,1.238264E+00,4.817844E+03,1.354061E+04,3.149808E-01,1.194009E+00,2.117284E+03,5.567760E+03,1.384237E-01,4.909644E-01,4.789773E+03,9.569523E+03,3.131456E-01,8.438393E-01,1.130455E+04,2.222233E+04,7.390687E-01,1.959562E+00,4.456286E+03,1.166676E+04,2.913429E-01,1.028774E+00,1.115132E+04,2.325520E+04,7.290507E-01,2.050641E+00,1.119162E+04,3.199949E+04,7.316850E-01,2.821711E+00,5.595230E+03,1.013972E+04,3.658047E-01,8.941196E-01,5.595507E+03,1.371733E+04,3.658229E-01,1.209593E+00,4.112544E+03,1.695764E+04,2.903794E-01,1.495323E+00,2.964337E+03,8.045949E+03,1.938023E-01,7.094908E-01,2.964076E+03,6.614722E+03,1.937852E-01,5.832854E-01,2.057838E+03,6.060209E+03,1.345373E-01,5.343884E-01,9.351057E+02,2.358642E+03,6.113530E-02,2.079848E-01,2.057849E+03,4.336042E+03,1.345380E-01,3.823516E-01,4.905864E+03,1.056119E+04,3.207354E-01,9.312840E-01,2.158215E+03,5.490646E+03,1.410997E-01,4.841644E-01,4.730259E+03,1.007892E+04,3.092547E-01,8.887577E-01,4.730240E+03,1.325010E+04,3.092534E-01,1.168392E+00,2.296640E+03,4.562113E+03,1.501497E-01,4.022865E-01,2.296635E+03,5.930227E+03,1.501493E-01,5.229267E-01,2.324235E+03,7.503503E+03,1.641100E-01,6.616579E-01,1.155807E+03,3.073374E+03,7.556431E-02,2.710097E-01,1.155805E+03,2.541081E+03,7.556415E-02,2.240722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,3.234776E+02,1.844313E+03,2.284017E-02,1.626313E-01,1.794317E+03,3.556007E+03,1.266935E-01,3.135682E-01,6.848732E+02,2.005610E+03,4.835767E-02,1.768545E-01,3.682956E+02,1.349923E+03,2.600469E-02,1.190360E-01,7.869230E+02,5.064285E+03,5.556322E-02,4.465680E-01,2.423674E+02,1.640220E+03,1.711312E-02,1.928458E-01,4.083648E+03,1.791019E+04,2.883390E-01,1.579318E+00,3.079386E+03,1.279307E+04,2.174299E-01,1.128091E+00,2.576515E+03,9.333750E+03,1.819231E-01,8.230489E-01,3.714175E+03,1.407890E+04,2.622512E-01,1.241476E+00,4.806045E+03,1.398538E+04,3.142094E-01,1.233229E+00,2.111363E+03,5.322531E+03,1.380366E-01,4.693401E-01,4.777947E+03,9.494457E+03,3.123724E-01,8.372200E-01,1.127503E+04,2.212812E+04,7.371384E-01,1.951254E+00,4.442023E+03,1.152255E+04,2.904104E-01,1.016057E+00,1.112616E+04,2.296498E+04,7.274054E-01,2.025049E+00,1.116592E+04,3.246006E+04,7.300053E-01,2.862324E+00,5.582986E+03,1.007106E+04,3.650043E-01,8.880648E-01,5.583265E+03,1.402874E+04,3.650225E-01,1.237052E+00,4.094481E+03,1.681606E+04,2.891039E-01,1.482838E+00,2.958735E+03,7.855308E+03,1.934360E-01,6.926801E-01,2.958473E+03,6.350916E+03,1.934189E-01,5.600229E-01,2.056109E+03,6.183942E+03,1.344242E-01,5.452992E-01,9.342114E+02,2.232574E+03,6.107684E-02,1.968681E-01,2.056120E+03,4.281645E+03,1.344249E-01,3.775549E-01,4.901164E+03,1.046304E+04,3.204281E-01,9.226297E-01,2.155334E+03,5.418720E+03,1.409113E-01,4.778220E-01,4.726554E+03,9.926354E+03,3.090125E-01,8.753047E-01,4.726535E+03,1.342295E+04,3.090112E-01,1.183634E+00,2.295212E+03,4.508415E+03,1.500563E-01,3.975515E-01,2.295207E+03,6.013438E+03,1.500559E-01,5.302642E-01,2.320343E+03,7.451865E+03,1.638352E-01,6.571045E-01,1.155222E+03,2.983662E+03,7.552605E-02,2.630989E-01,1.155219E+03,2.424571E+03,7.552589E-02,2.137984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,3.225019E+02,1.833672E+03,2.277128E-02,1.616930E-01,1.789034E+03,3.545467E+03,1.263204E-01,3.126388E-01,6.829337E+02,2.001369E+03,4.822072E-02,1.764805E-01,3.674537E+02,1.365494E+03,2.594524E-02,1.204091E-01,7.845578E+02,5.049587E+03,5.539621E-02,4.452719E-01,2.413449E+02,1.639694E+03,1.704093E-02,1.927840E-01,4.072167E+03,1.791942E+04,2.875284E-01,1.580132E+00,3.071035E+03,1.277580E+04,2.168403E-01,1.126569E+00,2.571012E+03,9.292350E+03,1.815346E-01,8.193983E-01,3.705780E+03,1.410780E+04,2.616585E-01,1.244024E+00,4.794576E+03,1.436519E+04,3.134596E-01,1.266720E+00,2.105608E+03,5.037307E+03,1.376604E-01,4.441891E-01,4.766453E+03,9.408782E+03,3.116210E-01,8.296652E-01,1.124629E+04,2.199968E+04,7.352598E-01,1.939929E+00,4.428135E+03,1.137823E+04,2.895025E-01,1.003331E+00,1.110170E+04,2.264798E+04,7.258066E-01,1.997096E+00,1.114092E+04,3.275416E+04,7.283709E-01,2.888258E+00,5.571087E+03,9.989163E+03,3.642263E-01,8.808431E-01,5.571367E+03,1.427527E+04,3.642446E-01,1.258792E+00,4.076940E+03,1.669659E+04,2.878654E-01,1.472303E+00,2.953305E+03,7.591427E+03,1.930811E-01,6.694110E-01,2.953042E+03,6.059055E+03,1.930639E-01,5.342867E-01,2.054588E+03,6.276244E+03,1.343248E-01,5.534384E-01,9.334253E+02,2.090684E+03,6.102545E-02,1.843562E-01,2.054599E+03,4.219763E+03,1.343255E-01,3.720982E-01,4.897015E+03,1.034292E+04,3.201569E-01,9.120370E-01,2.152781E+03,5.337173E+03,1.407444E-01,4.706312E-01,4.723293E+03,9.756420E+03,3.087993E-01,8.603199E-01,4.723274E+03,1.353561E+04,3.087980E-01,1.193568E+00,2.293964E+03,4.446023E+03,1.499747E-01,3.920497E-01,2.293958E+03,6.068438E+03,1.499743E-01,5.351141E-01,2.316900E+03,7.385311E+03,1.635921E-01,6.512358E-01,1.154712E+03,2.865578E+03,7.549271E-02,2.526863E-01,1.154710E+03,2.296179E+03,7.549256E-02,2.024768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,3.216148E+02,1.812708E+03,2.270864E-02,1.598444E-01,1.784224E+03,3.542823E+03,1.259808E-01,3.124056E-01,6.811652E+02,1.996971E+03,4.809585E-02,1.760927E-01,3.666881E+02,1.378020E+03,2.589118E-02,1.215137E-01,7.824024E+02,5.024042E+03,5.524403E-02,4.430193E-01,2.404128E+02,1.639210E+03,1.697512E-02,1.927271E-01,4.061653E+03,1.792700E+04,2.867860E-01,1.580801E+00,3.063392E+03,1.276032E+04,2.163006E-01,1.125203E+00,2.565985E+03,9.214016E+03,1.811796E-01,8.124908E-01,3.698104E+03,1.413251E+04,2.611164E-01,1.246203E+00,4.783427E+03,1.467236E+04,3.127307E-01,1.293806E+00,2.100014E+03,4.753321E+03,1.372946E-01,4.191472E-01,4.755280E+03,9.319518E+03,3.108905E-01,8.217939E-01,1.121833E+04,2.184899E+04,7.334312E-01,1.926641E+00,4.414610E+03,1.124817E+04,2.886182E-01,9.918625E-01,1.107793E+04,2.231775E+04,7.242527E-01,1.967977E+00,1.111660E+04,3.287548E+04,7.267804E-01,2.898956E+00,5.559521E+03,9.903183E+03,3.634701E-01,8.732614E-01,5.559801E+03,1.445402E+04,3.634885E-01,1.274553E+00,4.059896E+03,1.659842E+04,2.866619E-01,1.463647E+00,2.948043E+03,7.247864E+03,1.927370E-01,6.391157E-01,2.947779E+03,5.742456E+03,1.927198E-01,5.063690E-01,2.053251E+03,6.333805E+03,1.342373E-01,5.585141E-01,9.327343E+02,1.948654E+03,6.098027E-02,1.718321E-01,2.053262E+03,4.153134E+03,1.342381E-01,3.662229E-01,4.893354E+03,1.020798E+04,3.199175E-01,9.001382E-01,2.150518E+03,5.248253E+03,1.405965E-01,4.627903E-01,4.720424E+03,9.575536E+03,3.086117E-01,8.443695E-01,4.720404E+03,1.358374E+04,3.086104E-01,1.197813E+00,2.292872E+03,4.378449E+03,1.499033E-01,3.860911E-01,2.292867E+03,6.093924E+03,1.499030E-01,5.373615E-01,2.313855E+03,7.304055E+03,1.633771E-01,6.440706E-01,1.154268E+03,2.717015E+03,7.546367E-02,2.395861E-01,1.154265E+03,2.157282E+03,7.546351E-02,1.902288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,3.208087E+02,1.805515E+03,2.265172E-02,1.592101E-01,1.779846E+03,3.532927E+03,1.256717E-01,3.115330E-01,6.795531E+02,1.992121E+03,4.798202E-02,1.756650E-01,3.659921E+02,1.387397E+03,2.584204E-02,1.223405E-01,7.804391E+02,5.013509E+03,5.510540E-02,4.420905E-01,2.395633E+02,1.638753E+03,1.691514E-02,1.926733E-01,4.052027E+03,1.793061E+04,2.861064E-01,1.581119E+00,3.056397E+03,1.274509E+04,2.158067E-01,1.123860E+00,2.561395E+03,9.183621E+03,1.808555E-01,8.098105E-01,3.691086E+03,1.414949E+04,2.606209E-01,1.247700E+00,4.772587E+03,1.426936E+04,3.120220E-01,1.258270E+00,2.094576E+03,4.495223E+03,1.369391E-01,3.963882E-01,4.744417E+03,9.224433E+03,3.101803E-01,8.134094E-01,1.119110E+04,2.168176E+04,7.316513E-01,1.911895E+00,4.401435E+03,1.113200E+04,2.877569E-01,9.816182E-01,1.105483E+04,2.198259E+04,7.227422E-01,1.938422E+00,1.109292E+04,3.279294E+04,7.252325E-01,2.891678E+00,5.548278E+03,9.811175E+03,3.627351E-01,8.651482E-01,5.548559E+03,1.455886E+04,3.627535E-01,1.283798E+00,4.043328E+03,1.657806E+04,2.854921E-01,1.461852E+00,2.942942E+03,6.807542E+03,1.924036E-01,6.002882E-01,2.942677E+03,5.400287E+03,1.923862E-01,4.761966E-01,2.052075E+03,6.354554E+03,1.341605E-01,5.603437E-01,9.321268E+02,1.815666E+03,6.094055E-02,1.601052E-01,2.052086E+03,4.080819E+03,1.341612E-01,3.598461E-01,4.890123E+03,1.005818E+04,3.197063E-01,8.869287E-01,2.148513E+03,5.152264E+03,1.404654E-01,4.543260E-01,4.717898E+03,9.382185E+03,3.084466E-01,8.273199E-01,4.717879E+03,1.356328E+04,3.084453E-01,1.196008E+00,2.291918E+03,4.304894E+03,1.498409E-01,3.796050E-01,2.291912E+03,6.088095E+03,1.498406E-01,5.368474E-01,2.311161E+03,7.207896E+03,1.631869E-01,6.355914E-01,1.153881E+03,2.532012E+03,7.543836E-02,2.232725E-01,1.153878E+03,2.007764E+03,7.543820E-02,1.770444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,3.200763E+02,1.801015E+03,2.260001E-02,1.588133E-01,1.775863E+03,3.512175E+03,1.253905E-01,3.097031E-01,6.780843E+02,1.986976E+03,4.787831E-02,1.752113E-01,3.653595E+02,1.393365E+03,2.579738E-02,1.228667E-01,7.786515E+02,5.006094E+03,5.497918E-02,4.414368E-01,2.387895E+02,1.638293E+03,1.686050E-02,1.926193E-01,4.043219E+03,1.792763E+04,2.854844E-01,1.580856E+00,3.050000E+03,1.273034E+04,2.153550E-01,1.122560E+00,2.557204E+03,9.162160E+03,1.805596E-01,8.079181E-01,3.684672E+03,1.415812E+04,2.601681E-01,1.248461E+00,4.762046E+03,1.353396E+04,3.113329E-01,1.193423E+00,2.089287E+03,4.276481E+03,1.365934E-01,3.770996E-01,4.733856E+03,9.122548E+03,3.094899E-01,8.044252E-01,1.116460E+04,2.149541E+04,7.299186E-01,1.895463E+00,4.388601E+03,1.101826E+04,2.869178E-01,9.715887E-01,1.103237E+04,2.164164E+04,7.212736E-01,1.908357E+00,1.106988E+04,3.248523E+04,7.237260E-01,2.864544E+00,5.537350E+03,9.713804E+03,3.620206E-01,8.565620E-01,5.537630E+03,1.458295E+04,3.620390E-01,1.285923E+00,4.027215E+03,1.658190E+04,2.843544E-01,1.462189E+00,2.937997E+03,6.262956E+03,1.920803E-01,5.522666E-01,2.937730E+03,5.035232E+03,1.920628E-01,4.440061E-01,2.051041E+03,6.335308E+03,1.340929E-01,5.586466E-01,9.315927E+02,1.696588E+03,6.090563E-02,1.496049E-01,2.051052E+03,4.002648E+03,1.340936E-01,3.529530E-01,4.887271E+03,9.896554E+03,3.195198E-01,8.726769E-01,2.146736E+03,5.049238E+03,1.403492E-01,4.452411E-01,4.715676E+03,9.175302E+03,3.083013E-01,8.090770E-01,4.715656E+03,1.346824E+04,3.083000E-01,1.187628E+00,2.291083E+03,4.225814E+03,1.497864E-01,3.726317E-01,2.291078E+03,6.048443E+03,1.497860E-01,5.333510E-01,2.308779E+03,7.096809E+03,1.630188E-01,6.257957E-01,1.153543E+03,2.308333E+03,7.541631E-02,2.035485E-01,1.153541E+03,1.848941E+03,7.541615E-02,1.630393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,3.194111E+02,1.817215E+03,2.255304E-02,1.602418E-01,1.772240E+03,3.488580E+03,1.251347E-01,3.076225E-01,6.767465E+02,1.981625E+03,4.778385E-02,1.747394E-01,3.647849E+02,1.395625E+03,2.575680E-02,1.230661E-01,7.770245E+02,5.020494E+03,5.486430E-02,4.427066E-01,2.380850E+02,1.637793E+03,1.681075E-02,1.925606E-01,4.035162E+03,1.791723E+04,2.849155E-01,1.579939E+00,3.044151E+03,1.271628E+04,2.149420E-01,1.121320E+00,2.553380E+03,9.210306E+03,1.802896E-01,8.121636E-01,3.678814E+03,1.415731E+04,2.597544E-01,1.248390E+00,4.751797E+03,1.274798E+04,3.106628E-01,1.124115E+00,2.084145E+03,4.103675E+03,1.362572E-01,3.618615E-01,4.723586E+03,9.013493E+03,3.088185E-01,7.948087E-01,1.113879E+04,2.128877E+04,7.282317E-01,1.877241E+00,4.376095E+03,1.090195E+04,2.861002E-01,9.613326E-01,1.101052E+04,2.129415E+04,7.198455E-01,1.877716E+00,1.104745E+04,3.192120E+04,7.222597E-01,2.814807E+00,5.526725E+03,9.612410E+03,3.613260E-01,8.476211E-01,5.527005E+03,1.451927E+04,3.613443E-01,1.280307E+00,4.011541E+03,1.654315E+04,2.832477E-01,1.458772E+00,2.933203E+03,5.706094E+03,1.917668E-01,5.031626E-01,2.932934E+03,4.684358E+03,1.917493E-01,4.130661E-01,2.050131E+03,6.272759E+03,1.340334E-01,5.531311E-01,9.311232E+02,1.594305E+03,6.087494E-02,1.405856E-01,2.050142E+03,3.918684E+03,1.340341E-01,3.455490E-01,4.884754E+03,9.726177E+03,3.193552E-01,8.576531E-01,2.145162E+03,4.939648E+03,1.402463E-01,4.355776E-01,4.713720E+03,8.955277E+03,3.081734E-01,7.896752E-01,4.713700E+03,1.329271E+04,3.081721E-01,1.172150E+00,2.290353E+03,4.141917E+03,1.497386E-01,3.652337E-01,2.290348E+03,5.972740E+03,1.497383E-01,5.266755E-01,2.306673E+03,6.970577E+03,1.628701E-01,6.146646E-01,1.153249E+03,2.080978E+03,7.539709E-02,1.835004E-01,1.153247E+03,1.695403E+03,7.539693E-02,1.495004E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,3.188073E+02,1.840793E+03,2.251041E-02,1.623209E-01,1.768947E+03,3.464911E+03,1.249022E-01,3.055354E-01,6.755288E+02,1.976132E+03,4.769787E-02,1.742551E-01,3.642630E+02,1.393870E+03,2.571996E-02,1.229113E-01,7.755445E+02,5.042636E+03,5.475980E-02,4.446590E-01,2.374438E+02,1.637224E+03,1.676548E-02,1.924936E-01,4.027795E+03,1.789973E+04,2.843954E-01,1.578396E+00,3.038807E+03,1.270355E+04,2.145647E-01,1.120198E+00,2.549892E+03,9.288938E+03,1.800433E-01,8.190974E-01,3.673465E+03,1.414538E+04,2.593767E-01,1.247338E+00,4.741828E+03,1.225075E+04,3.100111E-01,1.080269E+00,2.079144E+03,3.956873E+03,1.359302E-01,3.489166E-01,4.713600E+03,8.894579E+03,3.081655E-01,7.843229E-01,1.111367E+04,2.105725E+04,7.265893E-01,1.856826E+00,4.363910E+03,1.078507E+04,2.853036E-01,9.510259E-01,1.098928E+04,2.093468E+04,7.184566E-01,1.846018E+00,1.102562E+04,3.106278E+04,7.208324E-01,2.739112E+00,5.516396E+03,9.509076E+03,3.606507E-01,8.385091E-01,5.516675E+03,1.435301E+04,3.606690E-01,1.265647E+00,3.996289E+03,1.644171E+04,2.821707E-01,1.449828E+00,2.928554E+03,5.187610E+03,1.914629E-01,4.574428E-01,2.928284E+03,4.366219E+03,1.914452E-01,3.850126E-01,2.049332E+03,6.160809E+03,1.339811E-01,5.432594E-01,9.307103E+02,1.502061E+03,6.084795E-02,1.324515E-01,2.049343E+03,3.828999E+03,1.339819E-01,3.376406E-01,4.882532E+03,9.551311E+03,3.192100E-01,8.422334E-01,2.143767E+03,4.823641E+03,1.401551E-01,4.253481E-01,4.711998E+03,8.719742E+03,3.080608E-01,7.689057E-01,4.711978E+03,1.302454E+04,3.080596E-01,1.148503E+00,2.289715E+03,4.054220E+03,1.496969E-01,3.575006E-01,2.289709E+03,5.855604E+03,1.496965E-01,5.163464E-01,2.304811E+03,6.828603E+03,1.627386E-01,6.021453E-01,1.152993E+03,1.868702E+03,7.538034E-02,1.647819E-01,1.152991E+03,1.554535E+03,7.538018E-02,1.370787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,3.182593E+02,1.846746E+03,2.247172E-02,1.628459E-01,1.765954E+03,3.441462E+03,1.246908E-01,3.034677E-01,6.744209E+02,1.970755E+03,4.761965E-02,1.737809E-01,3.637894E+02,1.387378E+03,2.568651E-02,1.223388E-01,7.741988E+02,5.042835E+03,5.466479E-02,4.446766E-01,2.368606E+02,1.636557E+03,1.672430E-02,1.924152E-01,4.021064E+03,1.787331E+04,2.839201E-01,1.576066E+00,3.033925E+03,1.269184E+04,2.142200E-01,1.119165E+00,2.546713E+03,9.307071E+03,1.798188E-01,8.206963E-01,3.668584E+03,1.412191E+04,2.590321E-01,1.245268E+00,4.732134E+03,1.241964E+04,3.093772E-01,1.095162E+00,2.074280E+03,3.825578E+03,1.356122E-01,3.373390E-01,4.703887E+03,8.767148E+03,3.075306E-01,7.730860E-01,1.108921E+04,2.080315E+04,7.249902E-01,1.834419E+00,4.352035E+03,1.066786E+04,2.845272E-01,9.406903E-01,1.096861E+04,2.056347E+04,7.171056E-01,1.813284E+00,1.100437E+04,2.986040E+04,7.194430E-01,2.633086E+00,5.506353E+03,9.401015E+03,3.599942E-01,8.289803E-01,5.506631E+03,1.408459E+04,3.600123E-01,1.241977E+00,3.981444E+03,1.626626E+04,2.811226E-01,1.434357E+00,2.924047E+03,4.752222E+03,1.911682E-01,4.190504E-01,2.923774E+03,4.094577E+03,1.911504E-01,3.610593E-01,2.048629E+03,5.999048E+03,1.339352E-01,5.289953E-01,9.303474E+02,1.417213E+03,6.082422E-02,1.249697E-01,2.048640E+03,3.732836E+03,1.339359E-01,3.291610E-01,4.880572E+03,9.371702E+03,3.190818E-01,8.263955E-01,2.142531E+03,4.701850E+03,1.400743E-01,4.146085E-01,4.710483E+03,8.470853E+03,3.079618E-01,7.469587E-01,4.710463E+03,1.266397E+04,3.079605E-01,1.116707E+00,2.289157E+03,3.961782E+03,1.496604E-01,3.493494E-01,2.289151E+03,5.697885E+03,1.496600E-01,5.024388E-01,2.303165E+03,6.658635E+03,1.626223E-01,5.871576E-01,1.152770E+03,1.687623E+03,7.536574E-02,1.488144E-01,1.152767E+03,1.431835E+03,7.536558E-02,1.262591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
