17:45:00,3.177623E+02,1.830836E+03,2.243663E-02,1.614429E-01,1.763235E+03,3.429358E+03,1.244988E-01,3.024004E-01,6.734135E+02,1.965286E+03,4.754852E-02,1.732987E-01,3.633596E+02,1.376190E+03,2.565617E-02,1.213523E-01,7.729761E+02,5.021160E+03,5.457845E-02,4.427652E-01,2.363306E+02,1.635767E+03,1.668688E-02,1.923222E-01,4.014917E+03,1.783861E+04,2.834861E-01,1.573007E+00,3.029469E+03,1.268169E+04,2.139054E-01,1.118270E+00,2.543815E+03,9.249490E+03,1.796142E-01,8.156188E-01,3.664131E+03,1.408668E+04,2.587177E-01,1.242161E+00,4.722704E+03,1.278624E+04,3.087607E-01,1.127489E+00,2.069548E+03,3.707746E+03,1.353028E-01,3.269486E-01,4.694441E+03,8.631614E+03,3.069130E-01,7.611346E-01,1.106540E+04,2.052687E+04,7.234330E-01,1.810056E+00,4.340462E+03,1.054955E+04,2.837705E-01,9.302579E-01,1.094851E+04,2.017816E+04,7.157915E-01,1.779308E+00,1.098368E+04,2.826294E+04,7.180904E-01,2.492222E+00,5.496588E+03,9.290012E+03,3.593558E-01,8.191921E-01,5.496865E+03,1.371046E+04,3.593738E-01,1.208987E+00,3.966993E+03,1.605414E+04,2.801022E-01,1.415652E+00,2.919675E+03,4.433837E+03,1.908824E-01,3.909752E-01,2.919401E+03,3.878120E+03,1.908645E-01,3.419722E-01,2.048010E+03,5.785276E+03,1.338948E-01,5.101449E-01,9.300282E+02,1.340234E+03,6.080335E-02,1.181817E-01,2.048022E+03,3.630966E+03,1.338955E-01,3.201781E-01,4.878841E+03,9.189365E+03,3.189687E-01,8.103171E-01,2.141435E+03,4.575278E+03,1.400027E-01,4.034475E-01,4.709150E+03,8.210725E+03,3.078746E-01,7.240207E-01,4.709130E+03,1.220790E+04,3.078733E-01,1.076491E+00,2.288669E+03,3.865667E+03,1.496285E-01,3.408740E-01,2.288663E+03,5.498766E+03,1.496281E-01,4.848805E-01,2.301709E+03,6.474711E+03,1.625195E-01,5.709392E-01,1.152575E+03,1.550136E+03,7.535302E-02,1.366908E-01,1.152573E+03,1.331006E+03,7.535286E-02,1.173679E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,3.173119E+02,1.806354E+03,2.240482E-02,1.592841E-01,1.760767E+03,3.419927E+03,1.243246E-01,3.015687E-01,6.724981E+02,1.959599E+03,4.748388E-02,1.727972E-01,3.629699E+02,1.360086E+03,2.562865E-02,1.199322E-01,7.718658E+02,4.990797E+03,5.450006E-02,4.400879E-01,2.358492E+02,1.634827E+03,1.665289E-02,1.922117E-01,4.009307E+03,1.779441E+04,2.830899E-01,1.569109E+00,3.025405E+03,1.267281E+04,2.136184E-01,1.117486E+00,2.541177E+03,9.165288E+03,1.794280E-01,8.081939E-01,3.660073E+03,1.403957E+04,2.584312E-01,1.238007E+00,4.713531E+03,1.303925E+04,3.081611E-01,1.149799E+00,2.064946E+03,3.599668E+03,1.350019E-01,3.174183E-01,4.685254E+03,8.488077E+03,3.063123E-01,7.484775E-01,1.104220E+04,2.023147E+04,7.219167E-01,1.784008E+00,4.329181E+03,1.042968E+04,2.830331E-01,9.196880E-01,1.092896E+04,1.978163E+04,7.145130E-01,1.744342E+00,1.096354E+04,2.647719E+04,7.167736E-01,2.334755E+00,5.487094E+03,9.174201E+03,3.587350E-01,8.089799E-01,5.487368E+03,1.322564E+04,3.587530E-01,1.166235E+00,3.952923E+03,1.581992E+04,2.791087E-01,1.394999E+00,2.915436E+03,4.167955E+03,1.906053E-01,3.675298E-01,2.915159E+03,3.690092E+03,1.905871E-01,3.253918E-01,2.047467E+03,5.502833E+03,1.338592E-01,4.852391E-01,9.297476E+02,1.270466E+03,6.078500E-02,1.120296E-01,2.047478E+03,3.523966E+03,1.338599E-01,3.107429E-01,4.877314E+03,9.002061E+03,3.188688E-01,7.938006E-01,2.140465E+03,4.444605E+03,1.399392E-01,3.919247E-01,4.707976E+03,7.940374E+03,3.077979E-01,7.001812E-01,4.707956E+03,1.165223E+04,3.077966E-01,1.027492E+00,2.288242E+03,3.765620E+03,1.496006E-01,3.320519E-01,2.288236E+03,5.256777E+03,1.496002E-01,4.635419E-01,2.300422E+03,6.284227E+03,1.624286E-01,5.541423E-01,1.152406E+03,1.432035E+03,7.534192E-02,1.262766E-01,1.152403E+03,1.242125E+03,7.534177E-02,1.095304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,3.169039E+02,1.777447E+03,2.237601E-02,1.567351E-01,1.758527E+03,3.409197E+03,1.241664E-01,3.006226E-01,6.716670E+02,1.953392E+03,4.742519E-02,1.722499E-01,3.626168E+02,1.338759E+03,2.560372E-02,1.180516E-01,7.708584E+02,4.956095E+03,5.442892E-02,4.370279E-01,2.354123E+02,1.633739E+03,1.662204E-02,1.920838E-01,4.004190E+03,1.773991E+04,2.827286E-01,1.564303E+00,3.021699E+03,1.266588E+04,2.133567E-01,1.116876E+00,2.538777E+03,9.070822E+03,1.792584E-01,7.998639E-01,3.656376E+03,1.398789E+04,2.581701E-01,1.233451E+00,4.704608E+03,1.280296E+04,3.075777E-01,1.128963E+00,2.060468E+03,3.498238E+03,1.347092E-01,3.084742E-01,4.676317E+03,8.335042E+03,3.057281E-01,7.349830E-01,1.101962E+04,1.992630E+04,7.204401E-01,1.757099E+00,4.318186E+03,1.030574E+04,2.823142E-01,9.087590E-01,1.090993E+04,1.938558E+04,7.132691E-01,1.709418E+00,1.094393E+04,2.473782E+04,7.154916E-01,2.181378E+00,5.477861E+03,9.045108E+03,3.581314E-01,7.975964E-01,5.478134E+03,1.260618E+04,3.581492E-01,1.111611E+00,3.939222E+03,1.557720E+04,2.781414E-01,1.373595E+00,2.911324E+03,3.932772E+03,1.903364E-01,3.467913E-01,2.911045E+03,3.519762E+03,1.903182E-01,3.103721E-01,2.046989E+03,5.121403E+03,1.338279E-01,4.516046E-01,9.295008E+02,1.206866E+03,6.076887E-02,1.064213E-01,2.047000E+03,3.411136E+03,1.338287E-01,3.007935E-01,4.875966E+03,8.800875E+03,3.187807E-01,7.760600E-01,2.139605E+03,4.309837E+03,1.398830E-01,3.800409E-01,4.706943E+03,7.661195E+03,3.077303E-01,6.755632E-01,4.706923E+03,1.098131E+04,3.077291E-01,9.683303E-01,2.287868E+03,3.658991E+03,1.495762E-01,3.226493E-01,2.287862E+03,4.963555E+03,1.495758E-01,4.376856E-01,2.299284E+03,6.094312E+03,1.623483E-01,5.373957E-01,1.152258E+03,1.325892E+03,7.533225E-02,1.169170E-01,1.152255E+03,1.161558E+03,7.533210E-02,1.024260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,3.165392E+02,1.746612E+03,2.235027E-02,1.540160E-01,1.756523E+03,3.397246E+03,1.240249E-01,2.995687E-01,6.709232E+02,1.946730E+03,4.737268E-02,1.716624E-01,3.623010E+02,1.311756E+03,2.558142E-02,1.156704E-01,7.699573E+02,4.922363E+03,5.436530E-02,4.340533E-01,2.350215E+02,1.632539E+03,1.659445E-02,1.919428E-01,3.999597E+03,1.769374E+04,2.824043E-01,1.560232E+00,3.018374E+03,1.265779E+04,2.131219E-01,1.116162E+00,2.536624E+03,8.973608E+03,1.791065E-01,7.912916E-01,3.653059E+03,1.392479E+04,2.579359E-01,1.227887E+00,4.696061E+03,1.224542E+04,3.070189E-01,1.079800E+00,2.056179E+03,3.402528E+03,1.344288E-01,3.000345E-01,4.667756E+03,8.172302E+03,3.051684E-01,7.206325E-01,1.099797E+04,1.961686E+04,7.190250E-01,1.729812E+00,4.307649E+03,1.017865E+04,2.816253E-01,8.975518E-01,1.089171E+04,1.899620E+04,7.120776E-01,1.675083E+00,1.092513E+04,2.321166E+04,7.142629E-01,2.046801E+00,5.469013E+03,8.896276E+03,3.575529E-01,7.844725E-01,5.469284E+03,1.186972E+04,3.575707E-01,1.046670E+00,3.926090E+03,1.537241E+04,2.772141E-01,1.355537E+00,2.907388E+03,3.721334E+03,1.900791E-01,3.281468E-01,2.907106E+03,3.363385E+03,1.900606E-01,2.965829E-01,2.046577E+03,4.712338E+03,1.338010E-01,4.155334E-01,9.292879E+02,1.148752E+03,6.075495E-02,1.012968E-01,2.046588E+03,3.293861E+03,1.338018E-01,2.904522E-01,4.874803E+03,8.575547E+03,3.187047E-01,7.561906E-01,2.138860E+03,4.172386E+03,1.398343E-01,3.679205E-01,4.706054E+03,7.374893E+03,3.076722E-01,6.503172E-01,4.706034E+03,1.021848E+04,3.076709E-01,9.010644E-01,2.287547E+03,3.544072E+03,1.495552E-01,3.125158E-01,2.287542E+03,4.626775E+03,1.495548E-01,4.079884E-01,2.298296E+03,5.924132E+03,1.622786E-01,5.223892E-01,1.152131E+03,1.230139E+03,7.532396E-02,1.084735E-01,1.152128E+03,1.088246E+03,7.532381E-02,9.596135E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,3.162102E+02,1.730300E+03,2.232703E-02,1.525776E-01,1.754711E+03,3.384486E+03,1.238970E-01,2.984435E-01,6.702497E+02,1.939662E+03,4.732512E-02,1.710392E-01,3.620158E+02,1.278548E+03,2.556129E-02,1.127422E-01,7.691421E+02,4.902537E+03,5.430774E-02,4.323051E-01,2.346682E+02,1.631298E+03,1.656950E-02,1.917969E-01,3.995415E+03,1.763609E+04,2.821090E-01,1.555148E+00,3.015348E+03,1.264273E+04,2.129083E-01,1.114834E+00,2.534670E+03,8.928779E+03,1.789685E-01,7.873386E-01,3.650043E+03,1.384245E+04,2.577230E-01,1.220625E+00,4.687747E+03,1.149558E+04,3.064753E-01,1.013679E+00,2.052008E+03,3.311430E+03,1.341561E-01,2.920014E-01,4.659430E+03,8.002606E+03,3.046240E-01,7.056688E-01,1.097689E+04,1.930863E+04,7.176468E-01,1.702633E+00,4.297381E+03,1.004891E+04,2.809540E-01,8.861118E-01,1.087397E+04,1.861979E+04,7.109180E-01,1.641891E+00,1.090683E+04,2.204613E+04,7.130663E-01,1.944025E+00,5.460409E+03,8.714214E+03,3.569904E-01,7.684183E-01,5.460678E+03,1.110848E+04,3.570080E-01,9.795441E-01,3.913329E+03,1.518296E+04,2.763131E-01,1.338831E+00,2.903571E+03,3.529424E+03,1.898296E-01,3.112242E-01,2.903287E+03,3.218472E+03,1.898110E-01,2.838045E-01,2.046213E+03,4.309688E+03,1.337773E-01,3.800277E-01,9.291004E+02,1.095446E+03,6.074269E-02,9.659629E-02,2.046224E+03,3.172525E+03,1.337780E-01,2.797528E-01,4.873771E+03,8.308903E+03,3.186372E-01,7.326780E-01,2.138197E+03,4.034300E+03,1.397910E-01,3.557441E-01,4.705267E+03,7.086890E+03,3.076208E-01,6.249211E-01,4.705247E+03,9.448134E+03,3.076195E-01,8.331352E-01,2.287266E+03,3.416459E+03,1.495368E-01,3.012630E-01,2.287261E+03,4.283189E+03,1.495364E-01,3.776910E-01,2.297423E+03,5.766789E+03,1.622169E-01,5.085147E-01,1.152020E+03,1.143621E+03,7.531673E-02,1.008443E-01,1.152018E+03,1.021288E+03,7.531657E-02,9.005703E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,3.159161E+02,1.718845E+03,2.230626E-02,1.515675E-01,1.753089E+03,3.372072E+03,1.237825E-01,2.973489E-01,6.696464E+02,1.932228E+03,4.728253E-02,1.703836E-01,3.617607E+02,1.241841E+03,2.554327E-02,1.095054E-01,7.684125E+02,4.887420E+03,5.425622E-02,4.309721E-01,2.343521E+02,1.630102E+03,1.654718E-02,1.916563E-01,3.991654E+03,1.756221E+04,2.818435E-01,1.548634E+00,3.012628E+03,1.261739E+04,2.127162E-01,1.112600E+00,2.532914E+03,8.898605E+03,1.788445E-01,7.846779E-01,3.647332E+03,1.374331E+04,2.575316E-01,1.211883E+00,4.679750E+03,1.069086E+04,3.059525E-01,9.427187E-01,2.047997E+03,3.224086E+03,1.338939E-01,2.842995E-01,4.651421E+03,7.830835E+03,3.041004E-01,6.905220E-01,1.095660E+04,1.900405E+04,7.163203E-01,1.675775E+00,4.287502E+03,9.916688E+03,2.803081E-01,8.744522E-01,1.085690E+04,1.825719E+04,7.098023E-01,1.609917E+00,1.088921E+04,2.113486E+04,7.119143E-01,1.863670E+00,5.452129E+03,8.492196E+03,3.564491E-01,7.488408E-01,5.452396E+03,1.039208E+04,3.564666E-01,9.163727E-01,3.901069E+03,1.500631E+04,2.754474E-01,1.323255E+00,2.899904E+03,3.353721E+03,1.895898E-01,2.957307E-01,2.899618E+03,3.082945E+03,1.895711E-01,2.718537E-01,2.045898E+03,3.950194E+03,1.337567E-01,3.483276E-01,9.289380E+02,1.046171E+03,6.073207E-02,9.225125E-02,2.045910E+03,3.047346E+03,1.337574E-01,2.687146E-01,4.872875E+03,7.996100E+03,3.185786E-01,7.050951E-01,2.137620E+03,3.898300E+03,1.397532E-01,3.437516E-01,4.704586E+03,6.805564E+03,3.075762E-01,6.001138E-01,4.704566E+03,8.729943E+03,3.075749E-01,7.698053E-01,2.287024E+03,3.274676E+03,1.495210E-01,2.887605E-01,2.287018E+03,3.959651E+03,1.495206E-01,3.491615E-01,2.296662E+03,5.621981E+03,1.621632E-01,4.957456E-01,1.151925E+03,1.065152E+03,7.531050E-02,9.392494E-02,1.151922E+03,9.597788E+02,7.531034E-02,8.463317E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,3.156544E+02,1.710190E+03,2.228779E-02,1.508043E-01,1.751644E+03,3.360655E+03,1.236804E-01,2.963421E-01,6.691083E+02,1.924960E+03,4.724454E-02,1.697427E-01,3.615333E+02,1.207407E+03,2.552722E-02,1.064690E-01,7.677622E+02,4.875266E+03,5.421031E-02,4.299003E-01,2.340707E+02,1.629016E+03,1.652731E-02,1.915286E-01,3.988284E+03,1.749052E+04,2.816056E-01,1.542312E+00,3.010192E+03,1.258624E+04,2.125442E-01,1.109853E+00,2.531343E+03,8.871382E+03,1.787336E-01,7.822773E-01,3.644905E+03,1.364000E+04,2.573602E-01,1.202774E+00,4.672078E+03,9.930916E+03,3.054510E-01,8.757069E-01,2.044152E+03,3.144047E+03,1.336425E-01,2.772417E-01,4.643739E+03,7.671064E+03,3.035982E-01,6.764334E-01,1.093713E+04,1.872009E+04,7.150471E-01,1.650735E+00,4.278025E+03,9.793540E+03,2.796885E-01,8.635931E-01,1.084053E+04,1.792153E+04,7.087315E-01,1.580318E+00,1.087229E+04,2.036817E+04,7.108081E-01,1.796063E+00,5.444181E+03,8.260459E+03,3.559295E-01,7.284062E-01,5.444447E+03,9.802572E+03,3.559468E-01,8.643896E-01,3.889332E+03,1.484350E+04,2.746187E-01,1.308898E+00,2.896390E+03,3.195967E+03,1.893601E-01,2.818200E-01,2.896101E+03,2.959522E+03,1.893412E-01,2.609702E-01,2.045627E+03,3.688063E+03,1.337389E-01,3.252129E-01,9.287978E+02,1.001756E+03,6.072291E-02,8.833472E-02,2.045638E+03,2.926012E+03,1.337396E-01,2.580154E-01,4.872099E+03,7.669282E+03,3.185279E-01,6.762763E-01,2.137119E+03,3.771086E+03,1.397205E-01,3.325339E-01,4.703997E+03,6.545455E+03,3.075377E-01,5.771774E-01,4.703977E+03,8.128897E+03,3.075364E-01,7.168051E-01,2.286815E+03,3.131509E+03,1.495073E-01,2.761360E-01,2.286810E+03,3.686850E+03,1.495070E-01,3.251060E-01,2.296002E+03,5.490243E+03,1.621166E-01,4.841289E-01,1.151843E+03,9.951358E+02,7.530515E-02,8.775095E-02,1.151841E+03,9.044041E+02,7.530499E-02,7.975024E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,3.154167E+02,1.703535E+03,2.227101E-02,1.502175E-01,1.750328E+03,3.350111E+03,1.235875E-01,2.954124E-01,6.686175E+02,1.918231E+03,4.720988E-02,1.691493E-01,3.613266E+02,1.178928E+03,2.551262E-02,1.039577E-01,7.671698E+02,4.865443E+03,5.416848E-02,4.290342E-01,2.338146E+02,1.628068E+03,1.650923E-02,1.914171E-01,3.985191E+03,1.741179E+04,2.813871E-01,1.535369E+00,3.007956E+03,1.255459E+04,2.123864E-01,1.107062E+00,2.529904E+03,8.845643E+03,1.786320E-01,7.800077E-01,3.642679E+03,1.354759E+04,2.572030E-01,1.194625E+00,4.664561E+03,9.341530E+03,3.049595E-01,8.237349E-01,2.040385E+03,3.070694E+03,1.333962E-01,2.707734E-01,4.636211E+03,7.524942E+03,3.031060E-01,6.635484E-01,1.091801E+04,1.845442E+04,7.137975E-01,1.627309E+00,4.268718E+03,9.679055E+03,2.790801E-01,8.534978E-01,1.082446E+04,1.760922E+04,7.076812E-01,1.552779E+00,1.085568E+04,1.970307E+04,7.097224E-01,1.737414E+00,5.436394E+03,8.035233E+03,3.554203E-01,7.085458E-01,5.436657E+03,9.353786E+03,3.554375E-01,8.248156E-01,3.877861E+03,1.469433E+04,2.738088E-01,1.295745E+00,2.892960E+03,3.054158E+03,1.891358E-01,2.693152E-01,2.892668E+03,2.847061E+03,1.891168E-01,2.510535E-01,2.045382E+03,3.468140E+03,1.337229E-01,3.058201E-01,9.286722E+02,9.616775E+02,6.071469E-02,8.480060E-02,2.045393E+03,2.811733E+03,1.337236E-01,2.479382E-01,4.871396E+03,7.349772E+03,3.184819E-01,6.481020E-01,2.136664E+03,3.654370E+03,1.396907E-01,3.222419E-01,4.703465E+03,6.310066E+03,3.075030E-01,5.564208E-01,4.703445E+03,7.651445E+03,3.075017E-01,6.747034E-01,2.286629E+03,2.994437E+03,1.494952E-01,2.640491E-01,2.286624E+03,3.469640E+03,1.494948E-01,3.059524E-01,2.295410E+03,5.371092E+03,1.620748E-01,4.736222E-01,1.151770E+03,9.326655E+02,7.530041E-02,8.224232E-02,1.151768E+03,8.545494E+02,7.530025E-02,7.535406E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,3.152045E+02,1.698390E+03,2.225602E-02,1.497638E-01,1.749152E+03,3.340352E+03,1.235045E-01,2.945519E-01,6.681783E+02,1.912233E+03,4.717887E-02,1.686205E-01,3.611417E+02,1.158762E+03,2.549957E-02,1.021795E-01,7.666401E+02,4.857540E+03,5.413107E-02,4.283372E-01,2.335859E+02,1.627261E+03,1.649308E-02,1.913222E-01,3.982412E+03,1.734931E+04,2.811909E-01,1.529860E+00,3.005949E+03,1.252804E+04,2.122446E-01,1.104721E+00,2.528613E+03,8.822323E+03,1.785408E-01,7.779513E-01,3.640680E+03,1.347865E+04,2.570618E-01,1.188546E+00,4.657305E+03,8.912145E+03,3.044851E-01,7.858718E-01,2.036751E+03,3.003467E+03,1.331586E-01,2.648454E-01,4.628946E+03,7.391744E+03,3.026311E-01,6.518031E-01,1.089956E+04,1.820632E+04,7.125908E-01,1.605431E+00,4.259733E+03,9.572990E+03,2.784927E-01,8.441450E-01,1.080895E+04,1.731873E+04,7.066672E-01,1.527163E+00,1.083964E+04,1.912156E+04,7.086737E-01,1.686137E+00,5.428874E+03,7.830702E+03,3.549287E-01,6.905103E-01,5.429135E+03,8.988064E+03,3.549458E-01,7.925663E-01,3.866808E+03,1.455818E+04,2.730283E-01,1.283738E+00,2.889654E+03,2.926441E+03,1.889197E-01,2.580532E-01,2.889360E+03,2.744449E+03,1.889005E-01,2.420052E-01,2.045170E+03,3.274732E+03,1.337091E-01,2.887655E-01,9.285633E+02,9.255075E+02,6.070757E-02,8.161114E-02,2.045181E+03,2.706597E+03,1.337098E-01,2.386674E-01,4.870787E+03,7.058419E+03,3.184422E-01,6.224105E-01,2.136268E+03,3.548836E+03,1.396649E-01,3.129359E-01,4.703005E+03,6.099213E+03,3.074729E-01,5.378279E-01,4.702986E+03,7.247168E+03,3.074716E-01,6.390544E-01,2.286469E+03,2.869696E+03,1.494847E-01,2.530494E-01,2.286463E+03,3.285608E+03,1.494843E-01,2.897245E-01,2.294894E+03,5.263629E+03,1.620384E-01,4.641461E-01,1.151708E+03,8.769184E+02,7.529632E-02,7.732655E-02,1.151706E+03,8.096593E+02,7.529616E-02,7.139565E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,3.150125E+02,1.694483E+03,2.224246E-02,1.494193E-01,1.748086E+03,3.331299E+03,1.234292E-01,2.937535E-01,6.677796E+02,1.907108E+03,4.715072E-02,1.681686E-01,3.609743E+02,1.146045E+03,2.548774E-02,1.010581E-01,7.661597E+02,4.851417E+03,5.409715E-02,4.277973E-01,2.333787E+02,1.626583E+03,1.647845E-02,1.912425E-01,3.979875E+03,1.731208E+04,2.810118E-01,1.526577E+00,3.004117E+03,1.251010E+04,2.121153E-01,1.103139E+00,2.527437E+03,8.803773E+03,1.784578E-01,7.763156E-01,3.638857E+03,1.343476E+04,2.569331E-01,1.184676E+00,4.650201E+03,8.561051E+03,3.040206E-01,7.549124E-01,2.033194E+03,2.941875E+03,1.329261E-01,2.594142E-01,4.621834E+03,7.268666E+03,3.021661E-01,6.409500E-01,1.088146E+04,1.797537E+04,7.114077E-01,1.585066E+00,4.250917E+03,9.475143E+03,2.779163E-01,8.355169E-01,1.079375E+04,1.704904E+04,7.056736E-01,1.503382E+00,1.082392E+04,1.861160E+04,7.076455E-01,1.641169E+00,5.421514E+03,7.656724E+03,3.544476E-01,6.751690E-01,5.421773E+03,8.671954E+03,3.544645E-01,7.646918E-01,3.856001E+03,1.443410E+04,2.722653E-01,1.272797E+00,2.886430E+03,2.811223E+03,1.887089E-01,2.478933E-01,2.886133E+03,2.650727E+03,1.886895E-01,2.337408E-01,2.044981E+03,3.103996E+03,1.336967E-01,2.737099E-01,9.284662E+02,8.928619E+02,6.070123E-02,7.873245E-02,2.044992E+03,2.612888E+03,1.336974E-01,2.304041E-01,4.870241E+03,6.806783E+03,3.184064E-01,6.002212E-01,2.135912E+03,3.454018E+03,1.396416E-01,3.045748E-01,4.702594E+03,5.909324E+03,3.074460E-01,5.210835E-01,4.702574E+03,6.890933E+03,3.074447E-01,6.076416E-01,2.286326E+03,2.761517E+03,1.494754E-01,2.435102E-01,2.286321E+03,3.122832E+03,1.494750E-01,2.753710E-01,2.294434E+03,5.166858E+03,1.620058E-01,4.556129E-01,1.151653E+03,8.271587E+02,7.529271E-02,7.293875E-02,1.151650E+03,7.692501E+02,7.529255E-02,6.783238E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,3.148380E+02,1.691369E+03,2.223014E-02,1.491447E-01,1.747115E+03,3.322722E+03,1.233606E-01,2.929972E-01,6.674164E+02,1.902805E+03,4.712507E-02,1.677891E-01,3.608219E+02,1.136898E+03,2.547698E-02,1.002515E-01,7.657224E+02,4.846322E+03,5.406628E-02,4.273480E-01,2.331903E+02,1.626017E+03,1.646515E-02,1.911760E-01,3.977551E+03,1.728577E+04,2.808477E-01,1.524257E+00,3.002440E+03,1.249594E+04,2.119969E-01,1.101890E+00,2.526362E+03,8.787864E+03,1.783819E-01,7.749127E-01,3.637188E+03,1.340191E+04,2.568153E-01,1.181779E+00,4.643217E+03,8.255855E+03,3.035641E-01,7.280002E-01,2.029698E+03,2.884453E+03,1.326975E-01,2.543507E-01,4.614843E+03,7.152398E+03,3.017090E-01,6.306976E-01,1.086365E+04,1.775554E+04,7.102432E-01,1.565681E+00,4.242226E+03,9.382451E+03,2.773481E-01,8.273433E-01,1.077881E+04,1.679386E+04,7.046964E-01,1.480881E+00,1.080844E+04,1.815809E+04,7.066337E-01,1.601178E+00,5.414284E+03,7.497407E+03,3.539749E-01,6.611204E-01,5.414540E+03,8.391854E+03,3.539916E-01,7.399926E-01,3.845378E+03,1.432065E+04,2.715152E-01,1.262793E+00,2.883274E+03,2.705972E+03,1.885026E-01,2.386122E-01,2.882975E+03,2.563916E+03,1.884830E-01,2.260858E-01,2.044811E+03,2.952974E+03,1.336856E-01,2.603929E-01,9.283792E+02,8.630930E+02,6.069554E-02,7.610743E-02,2.044822E+03,2.528028E+03,1.336863E-01,2.229212E-01,4.869748E+03,6.579237E+03,3.183742E-01,5.801562E-01,2.135589E+03,3.368214E+03,1.396205E-01,2.970087E-01,4.702223E+03,5.736542E+03,3.074218E-01,5.058476E-01,4.702203E+03,6.574337E+03,3.074205E-01,5.797242E-01,2.286199E+03,2.663730E+03,1.494670E-01,2.348874E-01,2.286193E+03,2.977490E+03,1.494667E-01,2.625547E-01,2.294019E+03,5.079563E+03,1.619766E-01,4.479152E-01,1.151604E+03,7.824042E+02,7.528950E-02,6.899230E-02,1.151601E+03,7.325784E+02,7.528934E-02,6.459867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,3.146800E+02,1.688804E+03,2.221899E-02,1.489185E-01,1.746234E+03,3.314549E+03,1.232984E-01,2.922765E-01,6.670872E+02,1.898974E+03,4.710182E-02,1.674513E-01,3.606838E+02,1.129935E+03,2.546724E-02,9.963754E-02,7.653264E+02,4.841910E+03,5.403832E-02,4.269590E-01,2.330198E+02,1.625548E+03,1.645311E-02,1.911208E-01,3.975435E+03,1.726512E+04,2.806983E-01,1.522436E+00,3.000913E+03,1.248379E+04,2.118891E-01,1.100819E+00,2.525384E+03,8.773485E+03,1.783128E-01,7.736448E-01,3.635670E+03,1.337493E+04,2.567081E-01,1.179399E+00,4.636373E+03,7.986453E+03,3.031166E-01,7.042444E-01,2.026271E+03,2.830917E+03,1.324735E-01,2.496299E-01,4.607992E+03,7.042472E+03,3.012611E-01,6.210042E-01,1.084617E+04,1.754639E+04,7.091006E-01,1.547238E+00,4.233686E+03,9.294692E+03,2.767898E-01,8.196047E-01,1.076415E+04,1.655228E+04,7.037385E-01,1.459578E+00,1.079326E+04,1.775286E+04,7.056414E-01,1.565445E+00,5.407204E+03,7.348623E+03,3.535120E-01,6.480006E-01,5.407458E+03,8.142229E+03,3.535286E-01,7.179807E-01,3.834950E+03,1.421674E+04,2.707789E-01,1.253630E+00,2.880192E+03,2.609580E+03,1.883011E-01,2.301124E-01,2.879891E+03,2.483489E+03,1.882814E-01,2.189937E-01,2.044660E+03,2.819586E+03,1.336757E-01,2.486307E-01,9.283016E+02,8.358648E+02,6.069047E-02,7.370645E-02,2.044671E+03,2.451095E+03,1.336764E-01,2.161372E-01,4.869308E+03,6.371922E+03,3.183454E-01,5.618753E-01,2.135300E+03,3.290525E+03,1.396016E-01,2.901581E-01,4.701894E+03,5.579157E+03,3.074002E-01,4.919693E-01,4.701874E+03,6.293439E+03,3.073989E-01,5.549546E-01,2.286087E+03,2.574573E+03,1.494597E-01,2.270255E-01,2.286081E+03,2.847987E+03,1.494593E-01,2.511351E-01,2.293649E+03,5.000684E+03,1.619504E-01,4.409597E-01,1.151560E+03,7.420942E+02,7.528667E-02,6.543778E-02,1.151558E+03,6.991236E+02,7.528651E-02,6.164863E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,3.145376E+02,1.686621E+03,2.220893E-02,1.487260E-01,1.745437E+03,3.306719E+03,1.232422E-01,2.915861E-01,6.667900E+02,1.895471E+03,4.708084E-02,1.671424E-01,3.605592E+02,1.124433E+03,2.545843E-02,9.915233E-02,7.649690E+02,4.837974E+03,5.401308E-02,4.266119E-01,2.328660E+02,1.625157E+03,1.644225E-02,1.910748E-01,3.973516E+03,1.724795E+04,2.805628E-01,1.520922E+00,2.999529E+03,1.247295E+04,2.117914E-01,1.099863E+00,2.524500E+03,8.760084E+03,1.782504E-01,7.724631E-01,3.634294E+03,1.335160E+04,2.566110E-01,1.177343E+00,4.629677E+03,7.747384E+03,3.026788E-01,6.831634E-01,2.022918E+03,2.780888E+03,1.322542E-01,2.452183E-01,4.601290E+03,6.938564E+03,3.008230E-01,6.118417E-01,1.082906E+04,1.734758E+04,7.079816E-01,1.529707E+00,4.225308E+03,9.211665E+03,2.762420E-01,8.122834E-01,1.074982E+04,1.632355E+04,7.028013E-01,1.439409E+00,1.077840E+04,1.738906E+04,7.046700E-01,1.533365E+00,5.400283E+03,7.209512E+03,3.530595E-01,6.357339E-01,5.400534E+03,7.919046E+03,3.530759E-01,6.983005E-01,3.824723E+03,1.412132E+04,2.700568E-01,1.245216E+00,2.877188E+03,2.521171E+03,1.881047E-01,2.223165E-01,2.876884E+03,2.408661E+03,1.880848E-01,2.123954E-01,2.044526E+03,2.701818E+03,1.336669E-01,2.382460E-01,9.282327E+02,8.108534E+02,6.068596E-02,7.150095E-02,2.044537E+03,2.381356E+03,1.336677E-01,2.099877E-01,4.868916E+03,6.183625E+03,3.183198E-01,5.452712E-01,2.135041E+03,3.220115E+03,1.395846E-01,2.839494E-01,4.701601E+03,5.435665E+03,3.073811E-01,4.793162E-01,4.701581E+03,6.044490E+03,3.073798E-01,5.330024E-01,2.285987E+03,2.493431E+03,1.494532E-01,2.198705E-01,2.285981E+03,2.732770E+03,1.494528E-01,2.409753E-01,2.293318E+03,4.929246E+03,1.619270E-01,4.346603E-01,1.151522E+03,7.055612E+02,7.528418E-02,6.221630E-02,1.151520E+03,6.684468E+02,7.528402E-02,5.894355E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,3.144094E+02,1.684703E+03,2.219988E-02,1.485569E-01,1.744719E+03,3.299188E+03,1.231915E-01,2.909219E-01,6.665227E+02,1.892218E+03,4.706197E-02,1.668555E-01,3.604470E+02,1.119919E+03,2.545051E-02,9.875435E-02,7.646478E+02,4.834375E+03,5.399040E-02,4.262945E-01,2.327279E+02,1.624831E+03,1.643250E-02,1.910365E-01,3.971782E+03,1.723300E+04,2.804404E-01,1.519604E+00,2.998280E+03,1.246297E+04,2.117031E-01,1.098983E+00,2.523701E+03,8.747328E+03,1.781940E-01,7.713383E-01,3.633052E+03,1.333064E+04,2.565233E-01,1.175494E+00,4.623134E+03,7.534642E+03,3.022511E-01,6.644038E-01,2.019639E+03,2.734089E+03,1.320399E-01,2.410916E-01,4.594742E+03,6.840393E+03,3.003949E-01,6.031849E-01,1.081231E+04,1.715877E+04,7.068869E-01,1.513058E+00,4.217098E+03,9.133182E+03,2.757053E-01,8.053629E-01,1.073581E+04,1.610701E+04,7.018853E-01,1.420314E+00,1.076388E+04,1.706084E+04,7.037203E-01,1.504423E+00,5.393526E+03,7.079620E+03,3.526177E-01,6.242800E-01,5.393775E+03,7.718926E+03,3.526340E-01,6.806539E-01,3.814700E+03,1.403345E+04,2.693491E-01,1.237468E+00,2.874263E+03,2.439739E+03,1.879134E-01,2.151359E-01,2.873956E+03,2.339126E+03,1.878934E-01,2.062638E-01,2.044407E+03,2.597689E+03,1.336592E-01,2.290639E-01,9.281715E+02,7.878132E+02,6.068196E-02,6.946927E-02,2.044418E+03,2.318079E+03,1.336599E-01,2.044079E-01,4.868567E+03,6.012938E+03,3.182970E-01,5.302201E-01,2.134809E+03,3.156159E+03,1.395695E-01,2.783097E-01,4.701341E+03,5.304558E+03,3.073641E-01,4.677552E-01,4.701321E+03,5.823601E+03,3.073628E-01,5.135244E-01,2.285899E+03,2.419666E+03,1.494474E-01,2.133659E-01,2.285893E+03,2.630193E+03,1.494471E-01,2.319301E-01,2.293022E+03,4.864330E+03,1.619061E-01,4.289360E-01,1.151489E+03,6.723123E+02,7.528198E-02,5.928441E-02,1.151486E+03,6.401932E+02,7.528182E-02,5.645215E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,2.357600E+02,1.274066E+03,1.664659E-02,1.123469E-01,1.308276E+03,2.471581E+03,9.237498E-02,2.179437E-01,4.997938E+02,1.417961E+03,3.528954E-02,1.250356E-01,2.702940E+02,8.383323E+02,1.908497E-02,7.392403E-02,5.733679E+02,3.782118E+03,4.048447E-02,3.335067E-01,1.744952E+02,1.218506E+03,1.232079E-02,1.432636E-01,2.978200E+03,1.291933E+04,2.102853E-01,1.139225E+00,2.248251E+03,9.343554E+03,1.587449E-01,8.239134E-01,1.892483E+03,6.555758E+03,1.336248E-01,5.780859E-01,2.724333E+03,9.990317E+03,1.923602E-01,8.809449E-01,4.617587E+03,7.340495E+03,3.018884E-01,6.472839E-01,2.016838E+03,2.689850E+03,1.318568E-01,2.371906E-01,4.589189E+03,6.743744E+03,3.000318E-01,5.946625E-01,1.079802E+04,1.697122E+04,7.059524E-01,1.496520E+00,4.210087E+03,9.054635E+03,2.752469E-01,7.984366E-01,1.072404E+04,1.589414E+04,7.011157E-01,1.401544E+00,1.075159E+04,1.675542E+04,7.029174E-01,1.477491E+00,5.387811E+03,6.953933E+03,3.522441E-01,6.131969E-01,5.388058E+03,7.534804E+03,3.522603E-01,6.644180E-01,3.804896E+03,1.394789E+04,2.686569E-01,1.229923E+00,2.871822E+03,2.364256E+03,1.877539E-01,2.084798E-01,2.871513E+03,2.273971E+03,1.877336E-01,2.005185E-01,2.044609E+03,2.504064E+03,1.336724E-01,2.208080E-01,9.282667E+02,7.663384E+02,6.068818E-02,6.757562E-02,2.044621E+03,2.259117E+03,1.336731E-01,1.992087E-01,4.869027E+03,5.854743E+03,3.183270E-01,5.162705E-01,2.135014E+03,3.096189E+03,1.395829E-01,2.730215E-01,4.701809E+03,5.181438E+03,3.073947E-01,4.568985E-01,4.701789E+03,5.624141E+03,3.073934E-01,4.959361E-01,2.286137E+03,2.351090E+03,1.494630E-01,2.073188E-01,2.286131E+03,2.537295E+03,1.494626E-01,2.237384E-01,2.292764E+03,4.803691E+03,1.618879E-01,4.235888E-01,1.151600E+03,6.416856E+02,7.528927E-02,5.658375E-02,1.151598E+03,6.138031E+02,7.528911E-02,5.412508E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.571442E+02,9.571024E+02,1.109567E-02,8.439717E-02,8.720201E+02,1.645866E+03,6.157177E-02,1.451323E-01,3.331352E+02,9.445303E+02,2.352207E-02,8.328856E-02,1.801705E+02,5.743611E+02,1.272151E-02,5.064709E-02,3.821723E+02,3.086716E+03,2.698450E-02,2.721862E-01,1.162988E+02,9.098630E+02,8.211647E-03,1.069755E-01,1.985071E+03,9.445422E+03,1.401623E-01,8.328961E-01,1.498549E+03,6.817830E+03,1.058098E-01,6.011954E-01,1.261473E+03,4.813872E+03,8.907037E-02,4.244866E-01,1.815939E+03,7.353923E+03,1.282202E-01,6.484680E-01,4.611616E+03,7.165066E+03,3.014981E-01,6.318146E-01,2.013834E+03,2.647193E+03,1.316604E-01,2.334291E-01,4.583213E+03,6.650530E+03,2.996412E-01,5.864429E-01,1.078258E+04,1.678839E+04,7.049431E-01,1.480398E+00,4.202427E+03,8.978129E+03,2.747461E-01,7.916902E-01,1.071123E+04,1.568776E+04,7.002785E-01,1.383344E+00,1.073827E+04,1.647205E+04,7.020464E-01,1.452503E+00,5.381656E+03,6.834983E+03,3.518417E-01,6.027080E-01,5.381900E+03,7.366281E+03,3.518577E-01,6.495577E-01,3.795035E+03,1.386920E+04,2.679606E-01,1.222985E+00,2.869230E+03,2.293472E+03,1.875844E-01,2.022381E-01,2.868918E+03,2.211915E+03,1.875640E-01,1.950464E-01,2.044676E+03,2.420002E+03,1.336768E-01,2.133955E-01,9.282988E+02,7.460295E+02,6.069028E-02,6.578479E-02,2.044687E+03,2.204768E+03,1.336775E-01,1.944161E-01,4.869129E+03,5.709780E+03,3.183337E-01,5.034876E-01,2.135029E+03,3.040574E+03,1.395838E-01,2.681174E-01,4.701945E+03,5.066596E+03,3.074036E-01,4.467718E-01,4.701925E+03,5.444351E+03,3.074023E-01,4.800822E-01,2.286229E+03,2.287956E+03,1.494690E-01,2.017517E-01,2.286223E+03,2.453313E+03,1.494686E-01,2.163329E-01,2.292524E+03,4.748339E+03,1.618710E-01,4.187080E-01,1.151656E+03,6.130829E+02,7.529295E-02,5.406158E-02,1.151654E+03,5.889444E+02,7.529280E-02,5.193304E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,7.855860E+01,7.194388E+02,5.546882E-03,6.344003E-02,4.359341E+02,8.220125E+02,3.078052E-02,7.248496E-02,1.665394E+02,4.748442E+02,1.175905E-02,4.187170E-02,9.007340E+01,3.601501E+02,6.359921E-03,3.175799E-02,1.910524E+02,2.585884E+03,1.348986E-02,2.280229E-01,5.813488E+01,6.893039E+02,4.104799E-03,8.104364E-02,9.923516E+02,6.989436E+03,7.006816E-02,6.163276E-01,7.491419E+02,5.026085E+03,5.289556E-02,4.431995E-01,6.306523E+02,3.564080E+03,4.452922E-02,3.142801E-01,9.078377E+02,5.472393E+03,6.410079E-02,4.825549E-01,4.605468E+03,7.005222E+03,3.010961E-01,6.177196E-01,2.010743E+03,2.606003E+03,1.314583E-01,2.297971E-01,4.577062E+03,6.560017E+03,2.992390E-01,5.784615E-01,1.076669E+04,1.660910E+04,7.039041E-01,1.464589E+00,4.194529E+03,8.903042E+03,2.742297E-01,7.850691E-01,1.069803E+04,1.548647E+04,6.994156E-01,1.365595E+00,1.072455E+04,1.620645E+04,7.011493E-01,1.429082E+00,5.375329E+03,6.721556E+03,3.514280E-01,5.927059E-01,5.375570E+03,7.210621E+03,3.514438E-01,6.358316E-01,3.785090E+03,1.379627E+04,2.672584E-01,1.216553E+00,2.866560E+03,2.226466E+03,1.874099E-01,1.963294E-01,2.866246E+03,2.152577E+03,1.873893E-01,1.898140E-01,2.044669E+03,2.343964E+03,1.336763E-01,2.066905E-01,9.282952E+02,7.267905E+02,6.069005E-02,6.408829E-02,2.044680E+03,2.154272E+03,1.336770E-01,1.899634E-01,4.869054E+03,5.576047E+03,3.183288E-01,4.916951E-01,2.134956E+03,2.988509E+03,1.395791E-01,2.635263E-01,4.701915E+03,4.958567E+03,3.074016E-01,4.372458E-01,4.701895E+03,5.281034E+03,3.074003E-01,4.656809E-01,2.286241E+03,2.229431E+03,1.494698E-01,1.965909E-01,2.286235E+03,2.376829E+03,1.494694E-01,2.095884E-01,2.292297E+03,4.697519E+03,1.618549E-01,4.142266E-01,1.151674E+03,5.863559E+02,7.529410E-02,5.170479E-02,1.151672E+03,5.654587E+02,7.529394E-02,4.986208E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,5.230042E+02,0.000000E+00,4.611845E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.132796E+02,0.000000E+00,9.988984E-03,0.000000E+00,1.906022E+02,0.000000E+00,1.680728E-02,0.000000E+00,2.151132E+03,0.000000E+00,1.896866E-01,0.000000E+00,5.158628E+02,0.000000E+00,6.065162E-02,0.000000E+00,5.052893E+03,0.000000E+00,4.455634E-01,0.000000E+00,3.613304E+03,0.000000E+00,3.186207E-01,0.000000E+00,2.541736E+03,0.000000E+00,2.241299E-01,0.000000E+00,3.938645E+03,0.000000E+00,3.473092E-01,4.599211E+03,6.858784E+03,3.006871E-01,6.048067E-01,2.007597E+03,2.566137E+03,1.312526E-01,2.262816E-01,4.570803E+03,6.471976E+03,2.988298E-01,5.706980E-01,1.075053E+04,1.643305E+04,7.028479E-01,1.449065E+00,4.186488E+03,8.829284E+03,2.737041E-01,7.785652E-01,1.068460E+04,1.528976E+04,6.985377E-01,1.348249E+00,1.071060E+04,1.595570E+04,7.002372E-01,1.406972E+00,5.368903E+03,6.613119E+03,3.510079E-01,5.831440E-01,5.369141E+03,7.065912E+03,3.510235E-01,6.230712E-01,3.775113E+03,1.372866E+04,2.665540E-01,1.210591E+00,2.863835E+03,2.162820E+03,1.872317E-01,1.907172E-01,2.863517E+03,2.095390E+03,1.872109E-01,1.847712E-01,2.044602E+03,2.274812E+03,1.336719E-01,2.005926E-01,9.282624E+02,7.085350E+02,6.068790E-02,6.247852E-02,2.044613E+03,2.107125E+03,1.336727E-01,1.858060E-01,4.868843E+03,5.452153E+03,3.183150E-01,4.807701E-01,2.134816E+03,2.939537E+03,1.395700E-01,2.592080E-01,4.701759E+03,4.856470E+03,3.073914E-01,4.282429E-01,4.701739E+03,5.131890E+03,3.073901E-01,4.525294E-01,2.286191E+03,2.174931E+03,1.494665E-01,1.917851E-01,2.286185E+03,2.306800E+03,1.494661E-01,2.034134E-01,2.292082E+03,4.650712E+03,1.618398E-01,4.100992E-01,1.151659E+03,5.613458E+02,7.529310E-02,4.949940E-02,1.151656E+03,5.432572E+02,7.529294E-02,4.790435E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,7.562647E+02,0.000000E+00,6.668732E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.929137E+02,0.000000E+00,2.582910E-02,0.000000E+00,3.252619E+02,0.000000E+00,2.868155E-02,0.000000E+00,2.797602E+03,0.000000E+00,2.466922E-01,0.000000E+00,7.720736E+02,0.000000E+00,9.077514E-02,0.000000E+00,7.667241E+03,0.000000E+00,6.760964E-01,0.000000E+00,5.492032E+03,0.000000E+00,4.842867E-01,0.000000E+00,3.849062E+03,0.000000E+00,3.394098E-01,0.000000E+00,5.962421E+03,0.000000E+00,5.257655E-01,3.446530E+03,6.727289E+03,2.253271E-01,5.932115E-01,1.504263E+03,2.527648E+03,9.834568E-02,2.228877E-01,3.425225E+03,6.389402E+03,2.239342E-01,5.634167E-01,8.055492E+03,1.626746E+04,5.266516E-01,1.434463E+00,3.136156E+03,8.760675E+03,2.050355E-01,7.725152E-01,8.007190E+03,1.510417E+04,5.234938E-01,1.331884E+00,8.026485E+03,1.572441E+04,5.247552E-01,1.386577E+00,4.023712E+03,6.512722E+03,2.630621E-01,5.742910E-01,4.023889E+03,6.933852E+03,2.630737E-01,6.114262E-01,3.765143E+03,1.366884E+04,2.658500E-01,1.205317E+00,2.146618E+03,2.102174E+03,1.403415E-01,1.853695E-01,2.146378E+03,2.040322E+03,1.403258E-01,1.799153E-01,1.533255E+03,2.212661E+03,1.002411E-01,1.951122E-01,6.961019E+02,6.912561E+02,4.550972E-02,6.095488E-02,1.533263E+03,2.064024E+03,1.002416E-01,1.820054E-01,3.651114E+03,5.339617E+03,2.387024E-01,4.708467E-01,1.600824E+03,2.894730E+03,1.046586E-01,2.552569E-01,3.525861E+03,4.762142E+03,2.305136E-01,4.199251E-01,3.525846E+03,4.997411E+03,2.305126E-01,4.406711E-01,1.714447E+03,2.125109E+03,1.120870E-01,1.873918E-01,1.714443E+03,2.243470E+03,1.120868E-01,1.978289E-01,2.291877E+03,4.608431E+03,1.618253E-01,4.063708E-01,8.636628E+02,5.380192E+02,5.646451E-02,4.744247E-02,8.636610E+02,5.223661E+02,5.646439E-02,4.606218E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,9.088011E+02,0.000000E+00,8.013797E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.031008E+02,0.000000E+00,4.436336E-02,0.000000E+00,4.529196E+02,0.000000E+00,3.993839E-02,0.000000E+00,3.134457E+03,0.000000E+00,2.763960E-01,0.000000E+00,9.451055E+02,0.000000E+00,1.111190E-01,0.000000E+00,9.600164E+03,0.000000E+00,8.465412E-01,0.000000E+00,6.885269E+03,0.000000E+00,6.071422E-01,0.000000E+00,4.793323E+03,0.000000E+00,4.226747E-01,0.000000E+00,7.410322E+03,0.000000E+00,6.534412E-01,2.295929E+03,6.606802E+03,1.501031E-01,5.825870E-01,1.001962E+03,2.491281E+03,6.550622E-02,2.196809E-01,2.281725E+03,6.310634E+03,1.491746E-01,5.564709E-01,5.365831E+03,1.610877E+04,3.508071E-01,1.420469E+00,2.088548E+03,8.695296E+03,1.365450E-01,7.667501E-01,5.334354E+03,1.492665E+04,3.487492E-01,1.316230E+00,5.347085E+03,1.550796E+04,3.495815E-01,1.367490E+00,2.680673E+03,6.417591E+03,1.752569E-01,5.659023E-01,2.680790E+03,6.811627E+03,1.752646E-01,6.006484E-01,3.758377E+03,1.361203E+04,2.653723E-01,1.200307E+00,1.430293E+03,2.044869E+03,9.350963E-02,1.803163E-01,1.430132E+03,1.987993E+03,9.349914E-02,1.753009E-01,1.022074E+03,2.156282E+03,6.682111E-02,1.901407E-01,4.640206E+02,6.751809E+02,3.033672E-02,5.953736E-02,1.022080E+03,2.023945E+03,6.682148E-02,1.784712E-01,2.433834E+03,5.235608E+03,1.591191E-01,4.616752E-01,1.067084E+03,2.852954E+03,6.976375E-02,2.515731E-01,2.350363E+03,4.673682E+03,1.536619E-01,4.121247E-01,2.350353E+03,4.875024E+03,1.536613E-01,4.298790E-01,1.142871E+03,2.078883E+03,7.471859E-02,1.833156E-01,1.142868E+03,2.185702E+03,7.471840E-02,1.927349E-01,2.293795E+03,4.568905E+03,1.619607E-01,4.028855E-01,5.757308E+02,5.164935E+02,3.764011E-02,4.554433E-02,5.757296E+02,5.029333E+02,3.764003E-02,4.434859E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,9.913212E+02,0.000000E+00,8.741458E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.401848E+02,0.000000E+00,6.526940E-02,0.000000E+00,5.408066E+02,0.000000E+00,4.768826E-02,0.000000E+00,3.315182E+03,0.000000E+00,2.923323E-01,0.000000E+00,1.040468E+03,0.000000E+00,1.223311E-01,0.000000E+00,1.066291E+04,0.000000E+00,9.402537E-01,0.000000E+00,7.652783E+03,0.000000E+00,6.748214E-01,0.000000E+00,5.321617E+03,0.000000E+00,4.692595E-01,0.000000E+00,8.216212E+03,0.000000E+00,7.245046E-01,1.147121E+03,6.495991E+03,7.499644E-02,5.728157E-01,5.005576E+02,2.456876E+03,3.272544E-02,2.166470E-01,1.140019E+03,6.235307E+03,7.453215E-02,5.498286E-01,2.680762E+03,1.595746E+04,1.752627E-01,1.407127E+00,1.043209E+03,8.633135E+03,6.820287E-02,7.612687E-01,2.665374E+03,1.475707E+04,1.742567E-01,1.301277E+00,2.671675E+03,1.530490E+04,1.746687E-01,1.349584E+00,1.339474E+03,6.327452E+03,8.757205E-02,5.579539E-01,1.339532E+03,6.698072E+03,8.757586E-02,5.906351E-01,3.764868E+03,1.355730E+04,2.658305E-01,1.195481E+00,7.147676E+02,1.990809E+03,4.673005E-02,1.755493E-01,7.146871E+02,1.938375E+03,4.672479E-02,1.709256E-01,5.109951E+02,2.104871E+03,3.340782E-02,1.856072E-01,2.319893E+02,6.602008E+02,1.516699E-02,5.821642E-02,5.109980E+02,1.986511E+03,3.340801E-02,1.751703E-01,1.216813E+03,5.139348E+03,7.955274E-02,4.531871E-01,5.334842E+02,2.813928E+03,3.487811E-02,2.481318E-01,1.175091E+03,4.590756E+03,7.682508E-02,4.048122E-01,1.175086E+03,4.763065E+03,7.682475E-02,4.200065E-01,5.713954E+02,2.035844E+03,3.735667E-02,1.795205E-01,5.713940E+02,2.132733E+03,3.735657E-02,1.880641E-01,2.304333E+03,4.531629E+03,1.627048E-01,3.995985E-01,2.878455E+02,4.966130E+02,1.881875E-02,4.379127E-02,2.878449E+02,4.848771E+02,1.881871E-02,4.275641E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,1.047094E+03,0.000000E+00,9.233266E-02,0.000000E+00,2.062895E+01,0.000000E+00,1.819059E-03,0.000000E+00,8.807731E+02,0.000000E+00,7.766646E-02,0.000000E+00,5.911153E+02,0.000000E+00,5.212448E-02,0.000000E+00,3.462433E+03,0.000000E+00,3.053169E-01,0.000000E+00,1.094759E+03,0.000000E+00,1.287143E-01,0.000000E+00,1.132390E+04,0.000000E+00,9.985397E-01,0.000000E+00,8.127695E+03,0.000000E+00,7.166991E-01,0.000000E+00,5.682208E+03,0.000000E+00,5.010564E-01,0.000000E+00,8.762831E+03,0.000000E+00,7.727054E-01,0.000000E+00,6.393687E+03,0.000000E+00,5.637945E-01,0.000000E+00,2.423992E+03,0.000000E+00,2.137473E-01,0.000000E+00,6.163558E+03,0.000000E+00,5.435017E-01,0.000000E+00,1.581326E+04,0.000000E+00,1.394412E+00,0.000000E+00,8.574112E+03,0.000000E+00,7.560641E-01,0.000000E+00,1.459530E+04,0.000000E+00,1.287011E+00,0.000000E+00,1.511405E+04,0.000000E+00,1.332755E+00,0.000000E+00,6.241985E+03,0.000000E+00,5.504174E-01,0.000000E+00,6.592332E+03,0.000000E+00,5.813110E-01,3.797016E+03,1.350416E+04,2.681005E-01,1.190795E+00,0.000000E+00,1.939575E+03,0.000000E+00,1.710315E-01,0.000000E+00,1.891090E+03,0.000000E+00,1.667561E-01,0.000000E+00,2.057917E+03,0.000000E+00,1.814668E-01,0.000000E+00,6.461215E+02,0.000000E+00,5.697491E-02,0.000000E+00,1.951550E+03,0.000000E+00,1.720874E-01,0.000000E+00,5.049908E+03,0.000000E+00,4.453002E-01,0.000000E+00,2.777428E+03,0.000000E+00,2.449133E-01,0.000000E+00,4.512907E+03,0.000000E+00,3.979476E-01,0.000000E+00,4.660523E+03,0.000000E+00,4.109643E-01,0.000000E+00,1.995754E+03,0.000000E+00,1.759853E-01,0.000000E+00,2.084129E+03,0.000000E+00,1.837782E-01,2.330338E+03,4.496301E+03,1.645410E-01,3.964833E-01,1.485066E+01,4.781483E+02,9.709062E-04,4.216305E-02,1.484950E+01,4.679963E+02,9.708298E-04,4.126785E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,1.096276E+03,0.000000E+00,9.666945E-02,0.000000E+00,1.722914E+02,0.000000E+00,1.519263E-02,0.000000E+00,9.592264E+02,0.000000E+00,8.458447E-02,0.000000E+00,6.250852E+02,0.000000E+00,5.511994E-02,0.000000E+00,3.606923E+03,0.000000E+00,3.180580E-01,0.000000E+00,1.130244E+03,0.000000E+00,1.328863E-01,0.000000E+00,1.183551E+04,0.000000E+00,1.043654E+00,0.000000E+00,8.495514E+03,0.000000E+00,7.491333E-01,0.000000E+00,5.942445E+03,0.000000E+00,5.240040E-01,0.000000E+00,9.147316E+03,0.000000E+00,8.066092E-01,0.000000E+00,6.298949E+03,0.000000E+00,5.554405E-01,0.000000E+00,2.392388E+03,0.000000E+00,2.109605E-01,0.000000E+00,6.094337E+03,0.000000E+00,5.373979E-01,0.000000E+00,1.567295E+04,0.000000E+00,1.382039E+00,0.000000E+00,8.516793E+03,0.000000E+00,7.510097E-01,0.000000E+00,1.443812E+04,0.000000E+00,1.273152E+00,0.000000E+00,1.493139E+04,0.000000E+00,1.316648E+00,8.978743E+00,6.160829E+03,5.870119E-04,5.432611E-01,9.126109E+00,6.492793E+03,5.966464E-04,5.725337E-01,3.863719E+03,1.345553E+04,2.728102E-01,1.186507E+00,1.415526E+02,1.890663E+03,9.254421E-03,1.667184E-01,1.414366E+02,1.845695E+03,9.246840E-03,1.627531E-01,0.000000E+00,2.014677E+03,0.000000E+00,1.776540E-01,0.000000E+00,6.327982E+02,0.000000E+00,5.580006E-02,0.000000E+00,1.918777E+03,0.000000E+00,1.691975E-01,0.000000E+00,4.966880E+03,0.000000E+00,4.379788E-01,0.000000E+00,2.743040E+03,0.000000E+00,2.418809E-01,0.000000E+00,4.439137E+03,0.000000E+00,3.914425E-01,0.000000E+00,4.565725E+03,0.000000E+00,4.026051E-01,9.504416E+01,1.958296E+03,6.213793E-03,1.726823E-01,9.504217E+01,2.039078E+03,6.213663E-03,1.798056E-01,2.376271E+03,4.463762E+03,1.677842E-01,3.936140E-01,8.408152E+01,4.608468E+02,5.497079E-03,4.063742E-02,8.407942E+01,4.520722E+02,5.496941E-03,3.986367E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.144442E+03,0.000000E+00,1.009167E-01,0.000000E+00,3.560855E+02,0.000000E+00,3.139957E-02,0.000000E+00,1.023383E+03,0.000000E+00,9.024177E-02,0.000000E+00,6.576889E+02,0.000000E+00,5.799493E-02,0.000000E+00,3.725128E+03,0.000000E+00,3.284813E-01,0.000000E+00,1.161211E+03,0.000000E+00,1.365273E-01,0.000000E+00,1.227032E+04,0.000000E+00,1.081995E+00,0.000000E+00,8.814693E+03,0.000000E+00,7.772785E-01,0.000000E+00,6.155277E+03,0.000000E+00,5.427716E-01,0.000000E+00,9.462811E+03,0.000000E+00,8.344295E-01,0.000000E+00,6.207810E+03,0.000000E+00,5.474039E-01,0.000000E+00,2.361391E+03,0.000000E+00,2.082272E-01,0.000000E+00,6.025294E+03,0.000000E+00,5.313096E-01,0.000000E+00,1.553271E+04,0.000000E+00,1.369673E+00,0.000000E+00,8.458832E+03,0.000000E+00,7.458987E-01,0.000000E+00,1.428175E+04,0.000000E+00,1.259363E+00,0.000000E+00,1.475245E+04,0.000000E+00,1.300870E+00,2.250248E+02,6.080451E+03,1.471166E-02,5.361734E-01,2.253176E+02,6.396309E+03,1.473081E-02,5.640258E-01,3.967342E+03,1.340664E+04,2.801269E-01,1.182195E+00,3.530743E+02,1.843390E+03,2.308328E-02,1.625499E-01,3.528432E+02,1.801563E+03,2.306817E-02,1.588616E-01,0.000000E+00,1.973919E+03,0.000000E+00,1.740600E-01,0.000000E+00,6.199765E+02,0.000000E+00,5.466945E-02,0.000000E+00,1.887009E+03,0.000000E+00,1.663962E-01,0.000000E+00,4.886918E+03,0.000000E+00,4.309278E-01,0.000000E+00,2.709522E+03,0.000000E+00,2.389253E-01,1.873263E+02,4.367540E+03,1.224701E-02,3.851291E-01,1.873127E+02,4.476097E+03,1.224613E-02,3.947016E-01,2.631986E+02,1.922161E+03,1.720739E-02,1.694959E-01,2.631945E+02,1.996431E+03,1.720712E-02,1.760450E-01,2.442478E+03,4.432340E+03,1.724590E-01,3.908431E-01,1.831439E+02,4.444633E+02,1.197357E-02,3.919272E-02,1.831412E+02,4.368885E+02,1.197340E-02,3.852477E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.194101E+03,0.000000E+00,1.052957E-01,0.000000E+00,5.935252E+02,0.000000E+00,5.233698E-02,0.000000E+00,1.067950E+03,0.000000E+00,9.417171E-02,0.000000E+00,6.884034E+02,0.000000E+00,6.070332E-02,0.000000E+00,3.824499E+03,0.000000E+00,3.372438E-01,0.000000E+00,1.190505E+03,0.000000E+00,1.399715E-01,0.000000E+00,1.262987E+04,0.000000E+00,1.113700E+00,0.000000E+00,9.078551E+03,0.000000E+00,8.005455E-01,0.000000E+00,6.326168E+03,0.000000E+00,5.578407E-01,0.000000E+00,9.717134E+03,0.000000E+00,8.568556E-01,0.000000E+00,6.121544E+03,0.000000E+00,5.397970E-01,0.000000E+00,2.331051E+03,0.000000E+00,2.055518E-01,0.000000E+00,5.957795E+03,0.000000E+00,5.253576E-01,0.000000E+00,1.539454E+04,0.000000E+00,1.357489E+00,0.000000E+00,8.401761E+03,0.000000E+00,7.408663E-01,5.449508E+02,1.412833E+04,3.562777E-02,1.245834E+00,5.536916E+02,1.457885E+04,3.619923E-02,1.285561E+00,6.301025E+02,6.002651E+03,4.119482E-02,5.293130E-01,6.304236E+02,6.303803E+03,4.121581E-02,5.558686E-01,4.101437E+03,1.336016E+04,2.895951E-01,1.178098E+00,5.953352E+02,1.797659E+03,3.892180E-02,1.585173E-01,5.949950E+02,1.758645E+03,3.889956E-02,1.550771E-01,1.122480E+02,1.935767E+03,7.338546E-03,1.706957E-01,0.000000E+00,6.076352E+02,0.000000E+00,5.358120E-02,1.122546E+02,1.856699E+03,7.338976E-03,1.637235E-01,2.371926E+02,4.811136E+03,1.550717E-02,4.242453E-01,0.000000E+00,2.677398E+03,0.000000E+00,2.360926E-01,5.613669E+02,4.298646E+03,3.670102E-02,3.790541E-01,5.613501E+02,4.391971E+03,3.669993E-02,3.872834E-01,4.683412E+02,1.887798E+03,3.061919E-02,1.664658E-01,4.683353E+02,1.956308E+03,3.061881E-02,1.725070E-01,2.523920E+03,4.402722E+03,1.782094E-01,3.882314E-01,2.965583E+02,4.289410E+02,1.938838E-02,3.782396E-02,2.965551E+02,4.224162E+02,1.938817E-02,3.724861E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.238395E+03,0.000000E+00,1.092015E-01,0.000000E+00,8.460113E+02,0.000000E+00,7.460117E-02,0.000000E+00,1.113822E+03,0.000000E+00,9.821672E-02,0.000000E+00,7.189198E+02,0.000000E+00,6.339426E-02,0.000000E+00,3.907210E+03,0.000000E+00,3.445373E-01,0.000000E+00,1.221704E+03,0.000000E+00,1.436396E-01,0.000000E+00,1.293295E+04,0.000000E+00,1.140426E+00,0.000000E+00,9.300728E+03,0.000000E+00,8.201370E-01,8.046720E+00,6.465749E+03,5.681644E-04,5.701490E-01,0.000000E+00,9.926036E+03,0.000000E+00,8.752766E-01,5.113580E+01,6.038983E+03,3.343154E-03,5.325168E-01,0.000000E+00,2.301590E+03,0.000000E+00,2.029539E-01,2.902326E+01,5.891311E+03,1.897481E-03,5.194950E-01,0.000000E+00,1.525770E+04,0.000000E+00,1.345422E+00,0.000000E+00,8.345084E+03,0.000000E+00,7.358684E-01,1.129631E+03,1.397699E+04,7.385294E-02,1.232489E+00,1.143788E+03,1.440928E+04,7.477851E-02,1.270609E+00,1.092129E+03,5.926609E+03,7.140116E-02,5.226076E-01,1.092514E+03,6.214375E+03,7.142635E-02,5.479828E-01,4.255690E+03,1.331520E+04,3.004866E-01,1.174133E+00,8.646346E+02,1.753521E+03,5.652805E-02,1.546253E-01,8.642219E+02,1.717037E+03,5.650107E-02,1.514081E-01,2.468658E+02,1.899684E+03,1.613958E-02,1.675139E-01,2.144774E+01,5.958015E+02,1.402209E-03,5.253770E-02,2.468784E+02,1.827507E+03,1.614040E-02,1.611493E-01,5.361479E+02,4.738610E+03,3.505226E-02,4.178501E-01,0.000000E+00,2.646313E+03,0.000000E+00,2.333515E-01,1.009606E+03,4.231907E+03,6.600599E-02,3.731690E-01,1.009583E+03,4.312171E+03,6.600446E-02,3.802467E-01,7.070117E+02,1.854791E+03,4.622298E-02,1.635553E-01,7.070037E+02,1.918200E+03,4.622246E-02,1.691467E-01,2.614168E+03,4.374493E+03,1.845817E-01,3.857422E-01,4.077394E+02,4.142730E+02,2.665717E-02,3.653054E-02,4.077368E+02,4.086752E+02,2.665700E-02,3.603693E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.471470E+03,2.921385E+03,1.038978E-01,2.576074E-01,7.939343E+03,9.186346E+03,5.605827E-01,8.100508E-01,2.656607E+03,4.083108E+03,1.875782E-01,3.600479E-01,1.346529E+03,2.025904E+03,9.507599E-02,1.786440E-01,3.247340E+03,7.580575E+03,2.292888E-01,6.684541E-01,1.290063E+03,2.861682E+03,9.108906E-02,3.364570E-01,1.518472E+04,2.794863E+04,1.072166E+00,2.464506E+00,1.121775E+04,2.062432E+04,7.920648E-01,1.818650E+00,8.208991E+03,1.412475E+04,5.796221E-01,1.245518E+00,1.214280E+04,2.125875E+04,8.573813E-01,1.874594E+00,1.046520E+04,1.467236E+04,6.841936E-01,1.293806E+00,5.248475E+03,6.420532E+03,3.431346E-01,5.661617E-01,1.040502E+04,1.234449E+04,6.802592E-01,1.088536E+00,2.564215E+04,2.230513E+04,1.676432E+00,1.966863E+00,1.333292E+04,1.216293E+04,8.716793E-01,1.072526E+00,2.368333E+04,2.764916E+04,1.548368E+00,2.438100E+00,2.355223E+04,3.287548E+04,1.539797E+00,2.898956E+00,1.132443E+04,1.208162E+04,7.403681E-01,1.065356E+00,1.132313E+04,1.458295E+04,7.402834E-01,1.285923E+00,1.355196E+04,2.980594E+04,9.568794E-01,2.628284E+00,5.801296E+03,8.263858E+03,3.792769E-01,7.287060E-01,5.799558E+03,7.820361E+03,3.791633E-01,6.895984E-01,5.132930E+03,6.354554E+03,3.355805E-01,5.603437E-01,2.523040E+03,2.766938E+03,1.649512E-01,2.439882E-01,5.132955E+03,5.153988E+03,3.355821E-01,4.544780E-01,1.251150E+04,1.071945E+04,8.179761E-01,9.452396E-01,6.387486E+03,5.691546E+03,4.176008E-01,5.018798E-01,1.119018E+04,1.100929E+04,7.315910E-01,9.707978E-01,1.119014E+04,1.358374E+04,7.315885E-01,1.197813E+00,5.209203E+03,4.904797E+03,3.405671E-01,4.325043E-01,5.209194E+03,6.093924E+03,3.405665E-01,5.373615E-01,9.305299E+03,1.093351E+04,6.570304E-01,9.641155E-01,2.493469E+03,3.207082E+03,1.630180E-01,2.828001E-01,2.493468E+03,3.068595E+03,1.630178E-01,2.705883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,8.862071E-02,2.197288E-01,,,4.781548E-01,6.909411E-01,,,1.599968E-01,3.071066E-01,,,8.109603E-02,1.523762E-01,,,1.955742E-01,5.701647E-01,,,7.769534E-02,2.869844E-01,,,9.145148E-01,2.102126E+00,,,6.755997E-01,1.551236E+00,,,4.943946E-01,1.062378E+00,,,7.313121E-01,1.598954E+00,,,5.835899E-01,1.103565E+00,,,2.926802E-01,4.829134E-01,,,5.802340E-01,9.284777E-01,,,1.429929E+00,1.677656E+00,,,7.435077E-01,9.148216E-01,,,1.320696E+00,2.079602E+00,,,1.313385E+00,2.472694E+00,,,6.315045E-01,9.087062E-01,,,6.314323E-01,1.096841E+00,,,8.161800E-01,2.241821E+00,,,3.235081E-01,6.215572E-01,,,3.234112E-01,5.882000E-01,,,2.862368E-01,4.779509E-01,,,1.406968E-01,2.081122E-01,,,2.862382E-01,3.876516E-01,,,6.977011E-01,8.062517E-01,,,3.561969E-01,4.280835E-01,,,6.240180E-01,8.280519E-01,,,6.240159E-01,1.021686E+00,,,2.904901E-01,3.689090E-01,,,2.904897E-01,4.583479E-01,,,5.604208E-01,8.223522E-01,,,1.390478E-01,2.412172E-01,,,1.390477E-01,2.308011E-01,,,0.000000E+00,0.000000E+00
