Program Version,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.12.18 16:13
! <Version>, Version ID
 Version, 9.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  12.62,  13.53,  15.32,  17.02,  20.22,  21.91,  22.37,  21.52,  19.54,  17.08,  14.65,  13.05
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,BURBANK-GLENDALE-PASADEN - USA Custom-722880 WMO#=722880,34.20,-118.35,-8.00,226.00,98639,1.1724
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Schedule,WATERMAINCZ09,0.00,0.00,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,50,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,35,677,92
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE: F1 BUSINESS CENTER,0.0,0.00,0.00,0.00,40.23,17.31,1.13,1,1,1,36.58,43.89,14.63,19.20,0.00,3.05,3.05,101.94,TARP,DOE-2,33.45,13.94,12.54,1.39,6,1,0,Yes
 Zone Information, THERMAL ZONE: F1 CORRIDOR,0.0,0.00,0.00,0.00,28.97,29.67,1.10,1,1,1,4.57,45.72,14.63,47.24,0.00,3.05,3.05,543.68,TARP,DOE-2,178.37,80.83,72.74,8.08,33,4,0,Yes
 Zone Information, THERMAL ZONE: F1 FITNESS CENTER,0.0,0.00,0.00,0.00,50.29,24.38,0.87,1,1,1,45.72,54.86,19.81,28.96,0.00,3.05,3.05,254.85,TARP,DOE-2,83.61,27.87,25.08,2.79,7,1,0,Yes
 Zone Information, THERMAL ZONE: F1 LEASING OFFICE,0.0,0.00,0.00,0.00,2.29,25.45,1.05,1,1,1,0.00,4.57,21.95,28.96,0.00,3.05,3.05,97.69,TARP,DOE-2,32.05,21.37,19.23,2.14,6,1,0,Yes
 Zone Information, THERMAL ZONE: F1 LOUNGE,0.0,0.00,0.00,0.00,45.47,19.55,0.93,1,1,1,36.58,54.86,14.63,23.77,0.00,3.05,3.05,297.33,TARP,DOE-2,97.55,29.73,26.76,2.97,9,2,0,Yes
 Zone Information, THERMAL ZONE: F1 MECHANICAL ROOM,0.0,0.00,0.00,0.00,8.69,24.38,1.01,1,1,1,4.57,12.80,21.95,26.82,0.00,3.05,3.05,122.33,TARP,DOE-2,40.13,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL N-NW,0.0,0.00,0.00,0.00,15.76,37.66,0.54,1,1,1,0.00,30.78,28.96,47.24,0.00,3.05,3.05,1694.76,TARP,DOE-2,556.02,149.57,134.62,14.96,21,5,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL NE,0.0,0.00,0.00,0.00,43.89,38.10,0.58,1,1,1,32.92,54.86,28.96,47.24,0.00,3.05,3.05,1223.29,TARP,DOE-2,401.34,122.63,110.37,12.26,12,4,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL SE,0.0,0.00,0.00,0.00,45.72,7.32,0.65,1,1,1,36.58,54.86,0.00,14.63,0.00,3.05,3.05,815.53,TARP,DOE-2,267.56,144.93,130.44,14.49,9,5,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL SW,0.0,0.00,0.00,0.00,9.51,11.72,0.59,1,1,1,0.00,18.29,0.00,23.77,0.00,3.05,3.05,1253.87,TARP,DOE-2,411.37,195.10,175.59,19.51,14,7,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE EAST,0.0,0.00,0.00,0.00,40.23,14.63,3.87,1,3,1,36.58,43.89,5.49,23.77,3.05,6.10,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE N,0.0,0.00,0.00,0.00,25.60,31.39,3.96,1,3,1,21.95,29.26,26.82,35.97,3.05,6.10,3.05,203.88,TARP,DOE-2,66.89,22.30,16.72,5.57,9,1,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE WEST,0.0,0.00,0.00,0.00,14.47,14.87,3.87,1,3,1,10.97,18.29,5.49,23.77,3.05,6.10,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED NORTH,0.0,0.00,0.00,0.00,27.43,42.52,3.73,1,3,1,9.14,45.72,37.80,47.24,3.05,6.10,3.05,1053.39,TARP,DOE-2,345.60,111.48,83.61,27.87,22,5,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW,0.0,0.00,0.00,0.00,27.43,31.39,3.89,1,3,1,10.97,43.89,26.82,35.97,3.05,6.10,3.05,611.64,TARP,DOE-2,200.67,22.30,16.79,5.50,19,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED EAST,0.0,0.00,0.00,0.00,50.29,16.46,3.75,1,3,1,45.72,54.86,0.00,32.92,3.05,6.10,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,17,4,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED WEST,0.0,0.00,0.00,0.00,4.57,16.46,3.75,1,3,1,0.00,9.14,0.00,32.92,3.05,6.10,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,18,4,0,Yes
 Zone Information, THERMAL ZONE: F2-4 3-BED NE,0.0,0.00,0.00,0.00,50.29,40.08,3.84,1,3,1,45.72,54.86,32.92,47.24,3.05,6.10,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 3-BED NW,0.0,0.00,0.00,0.00,4.57,40.08,3.84,1,3,1,0.00,9.14,32.92,47.24,3.05,6.10,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 CORRIDOR,0.0,0.00,0.00,0.00,27.73,26.69,4.18,1,3,1,9.14,45.72,5.49,37.80,3.05,6.10,3.05,781.54,TARP,DOE-2,256.41,29.73,22.38,7.35,62,3,0,Yes
 Zone Information, THERMAL ZONE: F2-4 STUDIO SE,0.0,0.00,0.00,0.00,41.15,2.74,4.02,1,3,1,36.58,45.72,0.00,5.49,3.05,6.10,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,6,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 STUDIO SW,0.0,0.00,0.00,0.00,13.72,2.74,4.02,1,3,1,9.14,18.29,0.00,5.49,3.05,6.10,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,6,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE EAST,0.0,0.00,0.00,0.00,40.23,14.63,13.72,1,1,1,36.58,43.89,5.49,23.77,12.19,15.24,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE N,0.0,0.00,0.00,0.00,25.60,31.39,13.72,1,1,1,21.95,29.26,26.82,35.97,12.19,15.24,3.05,203.88,TARP,DOE-2,66.89,22.30,16.72,5.57,9,1,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE WEST,0.0,0.00,0.00,0.00,14.63,14.63,13.72,1,1,1,10.97,18.29,5.49,23.77,12.19,15.24,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED NORTH,0.0,0.00,0.00,0.00,27.43,42.52,13.72,1,1,1,9.14,45.72,37.80,47.24,12.19,15.24,3.05,1053.39,TARP,DOE-2,345.60,111.48,83.61,27.87,22,5,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED CORE NE-NW,0.0,0.00,0.00,0.00,27.43,31.39,13.72,1,1,1,10.97,43.89,26.82,35.97,12.19,15.24,3.05,611.64,TARP,DOE-2,200.67,22.30,16.79,5.50,17,2,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED EAST,0.0,0.00,0.00,0.00,50.29,16.46,13.72,1,1,1,45.72,54.86,0.00,32.92,12.19,15.24,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,15,4,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED WEST,0.0,0.00,0.00,0.00,4.57,16.46,13.72,1,1,1,0.00,9.14,0.00,32.92,12.19,15.24,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,15,4,0,Yes
 Zone Information, THERMAL ZONE: F5 3-BED NE,0.0,0.00,0.00,0.00,50.29,40.08,13.72,1,1,1,45.72,54.86,32.92,47.24,12.19,15.24,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 3-BED NW,0.0,0.00,0.00,0.00,4.57,40.08,13.72,1,1,1,0.00,9.14,32.92,47.24,12.19,15.24,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 CORRIDOR,0.0,0.00,0.00,0.00,28.00,26.22,13.72,1,1,1,9.14,45.72,5.49,37.80,12.19,15.24,3.05,781.54,TARP,DOE-2,256.41,29.73,22.38,7.35,55,3,0,Yes
 Zone Information, THERMAL ZONE: F5 STUDIO SE,0.0,0.00,0.00,0.00,41.15,2.74,13.72,1,1,1,36.58,45.72,0.00,5.49,12.19,15.24,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 STUDIO SW,0.0,0.00,0.00,0.00,13.72,2.74,13.72,1,1,1,9.14,18.29,0.00,5.49,12.19,15.24,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,7,2,0,Yes
 Zone Information, THERMAL ZONE: PARKING GARAGE,0.0,0.00,0.00,0.00,27.54,23.62,-3.05,1,1,1,0.00,54.86,0.00,47.24,-6.10,0.00,6.10,15800.80,TARP,DOE-2,2591.99,0.00,0.00,0.00,29,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,2.787,0.359,9.149,10.764,0.000,0.000,0.000,0.000,19.913,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 CORRIDOR,178.37,9.3,19.103,5.235E-002,6.172,1.261,0.000,0.000,0.000,0.000,7.434,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,9.290,0.108,5.382,5.382,0.000,0.000,0.000,0.000,10.764,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,18.581,5.382E-002,6.997,16.146,0.000,0.000,0.000,0.000,23.142,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 LOUNGE,97.55,35.0,2.787,0.359,6.997,10.764,0.000,0.000,0.000,0.000,17.760,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,61.935,1.615E-002,4.306,32.292,0.000,0.000,0.000,0.000,36.597,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL NE,401.34,36.0,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL SE,267.56,24.0,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL SW,411.37,36.9,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,34.560,2.894E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,18.941,5.280E-002,6.154,2.983,0.154,0.000,0.000,0.000,9.292,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,34.560,2.894E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED EAST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED WEST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 3-BED NE,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 3-BED NW,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 CORRIDOR,256.41,13.5,18.941,5.280E-002,6.154,2.983,0.154,0.000,0.000,0.000,9.292,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 STUDIO SE,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 STUDIO SW,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: PARKING GARAGE,2591.99,69.8,37.161,2.691E-002,1.076,0.000,0.000,0.000,0.000,0.000,1.076,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, F1 BUSINESS CENTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,12.0,0.359,2.787,0.300,0.700,0.613,F1 BUSINESS CENTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 CORRIDOR PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,7.4,4.163E-002,24.023,0.300,0.700,0.500,F1 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,7
 People Internal Gains Nominal, F1 ELEVATOR CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 ELEVATOR N PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 ELEVATOR S PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 STAIRS E PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.9,5.046E-003,198.193,0.300,0.700,0.500,F1 STAIRS E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 STAIRS W PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.9,5.046E-003,198.193,0.300,0.700,0.500,F1 STAIRS W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 FITNESS CENTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,9.0,0.108,9.290,0.300,0.700,0.226,F1 FITNESS CENTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,9
 People Internal Gains Nominal, F1 LEASING OFFICE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,1.7,5.382E-002,18.581,0.300,0.700,0.556,F1 LEASING OFFICE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F1 LOUNGE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 LOUNGE,97.55,35.0,35.0,0.359,2.787,0.300,0.700,0.500,F1 LOUNGE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,35
 People Internal Gains Nominal, F1 MECHANICAL ROOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,0.6,1.615E-002,61.935,0.300,0.700,0.500,F1 MECHANICAL ROOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 RETAIL N CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,13.9,2.496E-002,40.066,0.300,0.700,0.556,F1 RETAIL N CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,14
 People Internal Gains Nominal, F1 RETAIL NW INNER CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW INNER CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NW OUTER CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW OUTER CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NW OUTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE INNER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE INNER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE OUTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SE BOTTOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,12.0,4.486E-002,22.292,0.300,0.700,0.556,F1 RETAIL SE BOTTOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SE TOP PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,12.0,4.486E-002,22.292,0.300,0.700,0.556,F1 RETAIL SE TOP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW BOTTOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.0,2.918E-002,34.274,0.300,0.700,0.556,F1 RETAIL SW BOTTOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.0,2.918E-002,34.274,0.300,0.700,0.556,F1 RETAIL SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW TOP PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.9,3.136E-002,31.883,0.300,0.700,0.556,F1 RETAIL SW TOP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,13
 People Internal Gains Nominal, F2-4 1-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,2.0,2.990E-002,33.445,0.300,0.700,0.613,F2-4 1-BED CORE N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NE OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NW OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 2-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 2-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 2-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 3-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F2-4 3-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F2-4 3-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F2-4 3-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F2-4 CORRIDOR PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.7,4.183E-002,23.908,0.300,0.700,0.500,F2-4 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,11
 People Internal Gains Nominal, F2-4 ELEVATOR CORE PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 ELEVATOR N PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 ELEVATOR S PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 LAUNDRY PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 LAUNDRY PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STAIR E PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 STAIR E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STAIR W PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 STAIR W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STUDIO SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F2-4 STUDIO SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 STUDIO SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F2-4 STUDIO SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,2.0,2.990E-002,33.445,0.300,0.700,0.613,F5 1-BED CORE N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NE OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NW OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 2-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F5 2-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F5 2-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 3-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 3-BED NE,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F5 3-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F5 3-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 3-BED NW,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F5 3-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F5 CORRIDOR PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.7,4.183E-002,23.908,0.300,0.700,0.500,F5 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,11
 People Internal Gains Nominal, F5 ELEVATOR CORE PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 ELEVATOR N PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 ELEVATOR S PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 LAUNDRY PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 LAUNDRY PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STAIR E PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 STAIR E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STAIR W PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 STAIR W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STUDIO SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F5 STUDIO SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 STUDIO SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F5 STUDIO SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, PARKING GARAGE PEOPLE,PARKINGOCCUPANCY,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,69.8,2.691E-002,37.161,0.300,0.700,0.556,PARKING GARAGE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,70
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, F1 BUSINESS CENTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,306.000,9.149,25.499,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,306.000
 Lights Internal Gains Nominal, F1 CORRIDOR REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,891.000,4.995,95.422,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,891.000
 Lights Internal Gains Nominal, F1 ELEVATOR CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 ELEVATOR N REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 ELEVATOR S REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 STAIRS E REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,90.000,0.505,9.639,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F1 STAIRS W REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,90.000,0.505,9.639,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F1 FITNESS CENTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,450.000,5.382,50.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,450.000
 Lights Internal Gains Nominal, F1 LEASING OFFICE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,224.250,6.997,130.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,224.250
 Lights Internal Gains Nominal, F1 LOUNGE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 LOUNGE,97.55,35.0,682.500,6.997,19.499,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,682.500
 Lights Internal Gains Nominal, F1 MECHANICAL ROOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,172.800,4.306,266.667,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,172.800
 Lights Internal Gains Nominal, F1 RETAIL N CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1665.000,2.994,33.377,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1665.000
 Lights Internal Gains Nominal, F1 RETAIL NW INNER CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NW OUTER CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NW OUTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE INNER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE OUTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SE BOTTOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SE TOP REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW BOTTOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW TOP REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1548.000,3.763,41.943,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1548.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NE OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NW OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 2-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 3-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F2-4 3-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F2-4 CORRIDOR REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,1287.000,5.019,95.069,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1287.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR CORE REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR N REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR S REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 LAUNDRY REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,81.000,0.316,5.983,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,81.000
 Lights Internal Gains Nominal, F2-4 STAIR E REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F2-4 STAIR W REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F2-4 STUDIO SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F2-4 STUDIO SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F5 1-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NE OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NW OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 2-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 3-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F5 3-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F5 CORRIDOR REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,1287.000,5.019,95.069,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1287.000
 Lights Internal Gains Nominal, F5 ELEVATOR CORE REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 ELEVATOR N REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 ELEVATOR S REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 LAUNDRY REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,81.000,0.316,5.983,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,81.000
 Lights Internal Gains Nominal, F5 STAIR E REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F5 STAIR W REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F5 STUDIO SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F5 STUDIO SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, PARKING GARAGE REGULATED LIGHTS,PARKINGLIGHTS,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,2790.000,1.076,40.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,2790.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, F1 BUSINESS CENTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,360.000,10.764,29.999,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR N RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR S RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 FITNESS CENTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,450.000,5.382,50.000,0.000,0.200,0.000,0.800,Receptacle,0.000,450.000
 ElectricEquipment Internal Gains Nominal, F1 LEASING OFFICE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,517.500,16.146,300.000,0.000,0.200,0.000,0.800,Receptacle,0.000,517.500
 ElectricEquipment Internal Gains Nominal, F1 LOUNGE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 LOUNGE,97.55,35.0,1050.000,10.764,29.999,0.000,0.200,0.000,0.800,Receptacle,0.000,1050.000
 ElectricEquipment Internal Gains Nominal, F1 MECHANICAL ROOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,1296.000,32.292,2000.000,0.000,0.200,0.000,0.800,Receptacle,0.000,1296.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL N CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1665.000,2.994,33.377,0.000,0.200,0.000,0.800,Receptacle,0.000,1665.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW INNER CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW OUTER CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW OUTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE INNER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE OUTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SE BOTTOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SE TOP RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW BOTTOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW TOP RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1548.000,3.763,41.943,0.000,0.200,0.000,0.800,Receptacle,0.000,1548.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NE OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NW OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 3-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F2-4 3-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR CORE RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR N RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR S RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 LAUNDRY RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,540.000,2.106,39.889,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 STUDIO SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F2-4 STUDIO SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NE OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NW OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 3-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F5 3-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR CORE RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR N RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR S RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 LAUNDRY RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,540.000,2.106,39.889,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 STUDIO SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F5 STUDIO SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,143.994,2.153,71.997,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NE OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NW OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 2-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 3-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F2-4 3-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F2-4 LAUNDRY GAS EQUIPMENT LOADS,OFFICEGASEQUIP,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,39.598,0.154,2.925,0.000,0.150,0.850,0.000,Receptacle,0.000,39.598
 GasEquipment Internal Gains Nominal, F2-4 STUDIO SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F2-4 STUDIO SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F5 1-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,143.994,2.153,71.997,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NE OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NW OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 2-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 3-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 3-BED NE,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F5 3-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 3-BED NW,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F5 LAUNDRY GAS EQUIPMENT LOADS,OFFICEGASEQUIP,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,39.598,0.154,2.925,0.000,0.150,0.850,0.000,Receptacle,0.000,39.598
 GasEquipment Internal Gains Nominal, F5 STUDIO SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F5 STUDIO SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <Zone/Window Adjacency Daylighting Counts>, Zone Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Zones
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 CORRIDOR,4,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL N-NW,5,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL NE,4,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL SE,5,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL SW,7,0
! <Zone/Window Adjacency Daylighting Matrix>, Zone Name, Number of Adjacent Zones with Windows,Adjacent Zone Names - 1st 100 (max)
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 CORRIDOR,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL N-NW,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL NE,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL SE,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL SW,0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, F1 BUSINESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,3.171E-003,9.483E-005,2.276E-004,0.112,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,1.417E-002,7.942E-005,1.753E-004,9.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 STAIRS E SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,2.114E-003,1.185E-005,2.616E-005,1.400E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 STAIRS W SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,2.114E-003,1.185E-005,2.616E-005,1.400E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 FITNESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,6.343E-003,7.586E-005,2.276E-004,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 LEASING OFFICE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,4.863E-003,1.517E-004,2.276E-004,0.179,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 LOUNGE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 LOUNGE,97.55,35.0,6.766E-003,6.936E-005,2.276E-004,8.192E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 MECHANICAL ROOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL N CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,6.132E-003,1.103E-005,4.099E-005,1.302E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW INNER CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,5.074E-003,9.126E-006,3.393E-005,1.078E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW OUTER CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,5.074E-003,9.126E-006,3.393E-005,1.078E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1.776E-002,3.194E-005,1.187E-004,3.773E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,5.074E-003,1.264E-005,4.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE INNER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,5.074E-003,1.264E-005,4.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1.776E-002,4.425E-005,1.448E-004,5.227E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SE BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,2.283E-002,8.534E-005,1.576E-004,0.101,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SE TOP SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1.015E-002,3.793E-005,7.003E-005,4.480E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,2.283E-002,5.551E-005,1.170E-004,6.556E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1.015E-002,2.467E-005,5.202E-005,2.914E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW TOP SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1.142E-002,2.775E-005,5.852E-005,3.278E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,5.074E-003,7.586E-005,2.276E-004,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,1.727E-002,2.582E-004,7.747E-004,0.305,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-004,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-003,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-004,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-003,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,1.395E-002,4.636E-005,1.088E-004,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,1.395E-002,4.636E-005,1.088E-004,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,1.628E-002,1.243E-004,2.276E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,3.412E-002,2.605E-004,4.770E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,1.628E-002,1.243E-004,2.276E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,3.412E-002,2.605E-004,4.770E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.537E-003,9.895E-006,8.534E-005,1.169E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.112E-005,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.112E-005,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,1.015E-002,2.023E-004,2.276E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,1.472E-002,2.935E-004,3.302E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,1.015E-002,2.023E-004,2.276E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,1.472E-002,2.935E-004,3.302E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,5.074E-003,7.586E-005,5.690E-005,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,1.727E-002,2.582E-004,1.937E-004,0.305,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,1.395E-002,4.636E-005,3.251E-005,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,1.395E-002,4.636E-005,3.251E-005,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 3-BED NE,130.99,4.0,1.628E-002,1.243E-004,8.039E-005,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 3-BED NE,130.99,4.0,3.412E-002,2.605E-004,1.685E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 3-BED NW,130.99,4.0,1.628E-002,1.243E-004,8.039E-005,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 3-BED NW,130.99,4.0,3.412E-002,2.605E-004,1.685E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.537E-003,9.895E-006,8.867E-006,1.169E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.389E-006,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.389E-006,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,1.015E-002,2.023E-004,1.071E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,1.472E-002,2.935E-004,1.554E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,1.015E-002,2.023E-004,1.071E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,1.472E-002,2.935E-004,1.554E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 2,PARKINGHVACAVAIL,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,9.876,3.810E-003,2.013E-002,2.250,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE: F1 BUSINESS CENTER,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 FITNESS CENTER,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 LEASING OFFICE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 LOUNGE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 MECHANICAL ROOM,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL N-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE N,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED NORTH,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED CORE NE-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 3-BED NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 3-BED NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 STUDIO SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 STUDIO SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE N,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED NORTH,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED CORE NE-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 3-BED NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 3-BED NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 STUDIO SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 STUDIO SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: PARKING GARAGE,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Sky Daylight Factors>, MonthAndDay, Zone Name, Window Name, Daylight Fac: Ref Pt #1, Daylight Fac: Ref Pt #2
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,6.7705E-003,2.9000E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,6.2161E-003,2.9228E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,4.2286E-003,2.4097E-004
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,3.4798E-003,1.6784E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,4.0180E-005,4.0180E-005
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,3.4193E-005,3.4193E-005
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,2.5848E-005,2.5848E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,4.3113E-005,4.3113E-005
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.3907E-005,1.3907E-005
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.3727E-005,1.3727E-005
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.3567E-005,1.3567E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.3112E-005,1.3112E-005
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.4459E-005,1.4459E-005
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.4388E-005,1.4388E-005
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.4117E-005,1.4117E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.3112E-005,1.3112E-005
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,1.0991E-002,3.6432E-003
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,9.1682E-003,2.9955E-003
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,5.7176E-003,1.6717E-003
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,7.3805E-003,1.9115E-003
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,2.1193E-004,2.2114E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,1.6962E-004,1.7652E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,9.5343E-005,9.7676E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,1.5698E-004,1.6102E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,1.3129E-004,1.4108E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,1.0908E-004,1.1648E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,7.4330E-005,7.7042E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,1.2175E-004,1.2602E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,1.0688E-004,1.0865E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,9.0513E-005,9.1870E-005
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,6.7071E-005,6.7636E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,1.1114E-004,1.1190E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,1.2387E-004,1.2422E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,1.0531E-004,1.0558E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,7.9288E-005,7.9410E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,1.3203E-004,1.3218E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,1.4103E-004,1.4280E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,1.1960E-004,1.2096E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,8.9096E-005,8.9677E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,1.4779E-004,1.4855E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,1.6539E-004,1.7517E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,1.3818E-004,1.4558E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,9.6515E-005,9.9269E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,1.5840E-004,1.6267E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,2.4598E-004,2.5524E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,1.9869E-004,2.0559E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,1.1753E-004,1.1976E-004
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,1.9363E-004,1.9767E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,1.0916E-002,3.6998E-003
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,9.0657E-003,3.0358E-003
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,5.6149E-003,1.6980E-003
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,7.4735E-003,2.0030E-003
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,1.4774E-002,4.9059E-003
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,1.3274E-002,4.3386E-003
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,8.8361E-003,2.7139E-003
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,7.6105E-003,2.1415E-003
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,1.1504E-004,1.4843E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,1.0694E-004,1.3394E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,9.4033E-005,1.0867E-004
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,1.0241E-004,1.1630E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,2.5301E-004,2.6267E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,2.2349E-004,2.3099E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,1.7467E-004,1.7801E-004
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,2.1371E-004,2.1798E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,7.9249E-005,7.9249E-005
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,7.5652E-005,7.5652E-005
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,7.0802E-005,7.0802E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,7.4941E-005,7.4941E-005
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,3.3371E-004,3.4392E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,2.8771E-004,2.9636E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,2.0741E-004,2.1302E-004
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,2.4895E-004,2.5298E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.8927E-004,1.9895E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.6700E-004,1.7454E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.2861E-004,1.3205E-004
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.5372E-004,1.5799E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,5.3768E-005,5.3768E-005
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,5.0936E-005,5.0936E-005
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,4.7864E-005,4.7864E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,5.2549E-005,5.2549E-005
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,2.7064E-004,2.8113E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,2.3206E-004,2.4097E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,1.6248E-004,1.6829E-004
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,1.8896E-004,1.9299E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,5.2429E-005,5.2429E-005
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,5.0663E-005,5.0663E-005
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,4.9509E-005,4.9509E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,5.1990E-005,5.1990E-005
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.6499E-004,1.6677E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.4832E-004,1.4967E-004
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.2071E-004,1.2125E-004
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.4311E-004,1.4388E-004
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,7.8321E-005,1.1131E-004
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,7.2278E-005,9.8834E-005
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,6.3663E-005,7.7834E-005
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,7.1808E-005,8.5704E-005
 Clear Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,1.4544E-002,4.6761E-003
 Clear Turbid Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,1.3051E-002,4.1157E-003
 Intermediate Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,8.6536E-003,2.5313E-003
 Overcast Sky Daylight Factors,08/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,7.4605E-003,1.9914E-003
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE: F1 BUSINESS CENTER, Cooling, 2921.38517, 2921.38517, 0.21973, 0.21973, BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 26.46200, 1.33944E-002, 33.44509, 12.00060, 8.49508E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 BUSINESS CENTER, Heating, 1471.46964, 1471.46964, 8.86207E-002, 8.86207E-002, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 33.44509, 12.00060, 8.49508E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 CORRIDOR, Cooling, 9186.34565, 9186.34565, 0.69094, 0.69094, BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 07:00:00, 27.60700, 1.00013E-002, 178.37384, 9.33750, 0.13061, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 CORRIDOR, Heating, 7939.34339, 5736.23740, 0.47815, 0.34547, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 178.37384, 9.33750, 0.13061, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 FITNESS CENTER, Cooling, 4083.10790, 4083.10790, 0.30711, 0.30711, BURBANK-GLENDALE-PASSADE JUN CLG 0.4% CONDNS DB=>MCWB, 6/21 07:00:00, 24.90700, 7.90618E-003, 83.61274, 9.00000, 0.21238, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 FITNESS CENTER, Heating, 2656.60674, 2549.61844, 0.16000, 0.21238, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 83.61274, 9.00000, 0.21238, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LEASING OFFICE, Cooling, 2025.90417, 2025.90417, 0.15238, 0.15238, BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 26.46200, 1.33944E-002, 32.05155, 1.72500, 2.44233E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LEASING OFFICE, Heating, 1346.52898, 1265.03701, 8.10960E-002, 7.61881E-002, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 32.05155, 1.72500, 2.44233E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LOUNGE, Cooling, 7580.57477, 7580.57477, 0.57016, 0.57016, BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 26.46200, 1.33944E-002, 97.54819, 35.00175, 0.24777, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LOUNGE, Heating, 3247.33983, 3247.33983, 0.19557, 0.24777, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 97.54819, 35.00175, 0.24777, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 MECHANICAL ROOM, Cooling, 2861.68157, 2861.68157, 0.28698, 0.28698, BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 07:00:00, 27.60700, 1.00013E-002, 40.13411, 0.64800, 3.05822E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 MECHANICAL ROOM, Heating, 1290.06348, 1290.06348, 7.76953E-002, 7.76953E-002, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 40.13411, 0.64800, 3.05822E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL N-NW, Cooling, 27948.62671, 27948.62671, 2.10213, 2.10213, BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 26.46200, 1.33944E-002, 556.02469, 49.88498, 0.70615, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL N-NW, Heating, 15184.72271, 15184.72271, 0.91451, 0.91451, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 556.02469, 49.88498, 0.70615, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL NE, Cooling, 20624.32334, 20624.32334, 1.55124, 1.55124, BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 26.46200, 1.33944E-002, 401.34113, 36.00720, 0.50970, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL NE, Heating, 11217.74527, 11217.74527, 0.67560, 0.67560, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 401.34113, 36.00720, 0.50970, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SE, Cooling, 14124.74633, 14124.74633, 1.06238, 1.06238, BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 26.46200, 1.33944E-002, 267.56076, 24.00480, 0.33980, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SE, Heating, 8208.99143, 8208.99143, 0.49439, 0.49439, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 267.56076, 24.00480, 0.33980, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SW, Cooling, 21258.75082, 21258.75082, 1.59895, 1.59895, BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 26.46200, 1.33944E-002, 411.37466, 36.90738, 0.52245, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SW, Heating, 12142.80043, 12142.80043, 0.73131, 0.73131, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 411.37466, 36.90738, 0.52245, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE EAST, Cooling, 14672.35544, 14672.35544, 1.10357, 1.10357, BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 16:15:00, 36.25600, 1.33944E-002, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE EAST, Heating, 10465.20168, 10465.20168, 0.58359, 0.58359, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE N, Cooling, 6420.53209, 6420.53209, 0.48291, 0.48291, BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 12:45:00, 30.44400, 3.66330E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE N, Heating, 5248.47514, 5248.47514, 0.29268, 0.29268, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE WEST, Cooling, 12344.49227, 12344.49227, 0.92848, 0.92848, BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB, 8/21 09:45:00, 32.76100, 1.15183E-002, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE WEST, Heating, 10405.02269, 10405.02269, 0.58023, 0.58023, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED NORTH, Cooling, 22305.12804, 22305.12804, 1.67766, 1.67766, BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 15:00:00, 38.80000, 1.00013E-002, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED NORTH, Heating, 25642.15164, 25642.15164, 1.42993, 1.42993, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW, Cooling, 12162.92942, 12162.92942, 0.91482, 0.91482, BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 13:45:00, 38.64625, 1.00013E-002, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW, Heating, 13332.92239, 13332.92239, 0.74351, 0.74351, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED EAST, Cooling, 27649.16364, 27649.16364, 2.07960, 2.07960, BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 09:45:00, 33.60325, 1.00013E-002, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED EAST, Heating, 23683.33277, 23683.33277, 1.32070, 1.32070, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED WEST, Cooling, 32875.48254, 32875.48254, 2.47269, 2.47269, BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 16:15:00, 37.81600, 1.00013E-002, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED WEST, Heating, 23552.23108, 23552.23108, 1.31339, 1.31339, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NE, Cooling, 12081.62195, 12081.62195, 0.90871, 0.90871, BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 09:45:00, 32.21450, 1.33944E-002, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NE, Heating, 11324.42901, 11324.42901, 0.63150, 0.63150, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NW, Cooling, 14582.95323, 14582.95323, 1.09684, 1.09684, BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB, 8/21 16:45:00, 36.51200, 1.15183E-002, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NW, Heating, 11323.13424, 11323.13424, 0.63143, 0.63143, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 CORRIDOR, Cooling, 29805.93649, 29805.93649, 2.24182, 2.24182, BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 06:00:00, 26.74600, 1.00013E-002, 256.41239, 13.53750, 0.57023, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 CORRIDOR, Heating, 13551.95903, 13551.95903, 0.81618, 0.81618, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, 4.00000, 5.17152E-003, 256.41239, 13.53750, 0.57023, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SE, Cooling, 8263.85807, 8263.85807, 0.62156, 0.62156, BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 14:45:00, 31.20000, 3.66330E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SE, Heating, 5801.29566, 5801.29566, 0.32351, 0.32351, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SW, Cooling, 7820.36083, 7820.36083, 0.58820, 0.58820, BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 13:00:00, 30.66000, 3.66330E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SW, Heating, 5799.55763, 5799.55763, 0.32341, 0.32341, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE EAST, Cooling, 6354.55380, 6354.55380, 0.47795, 0.47795, BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB, 8/21 16:30:00, 36.76000, 1.15183E-002, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE EAST, Heating, 5132.92995, 5132.92995, 0.28624, 0.28624, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE N, Cooling, 2766.93751, 2766.93751, 0.20811, 0.20811, BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 13:30:00, 30.93000, 3.66330E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE N, Heating, 2523.03967, 2523.03967, 0.14070, 0.14070, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE WEST, Cooling, 5153.98763, 5153.98763, 0.38765, 0.38765, BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 10:00:00, 32.71600, 1.33944E-002, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE WEST, Heating, 5132.95477, 5132.95477, 0.28624, 0.28624, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED NORTH, Cooling, 10719.44810, 10719.44810, 0.80625, 0.80625, BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 14:30:00, 37.20000, 1.33944E-002, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED NORTH, Heating, 12511.49648, 12511.49648, 0.69770, 0.69770, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED CORE NE-NW, Cooling, 5691.54644, 5691.54644, 0.42808, 0.42808, BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB, 8/21 14:00:00, 38.00000, 1.15183E-002, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED CORE NE-NW, Heating, 6387.48633, 6387.48633, 0.35620, 0.35620, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED EAST, Cooling, 11009.29032, 11009.29032, 0.82805, 0.82805, BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB, 8/21 10:30:00, 34.21800, 1.15183E-002, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED EAST, Heating, 11190.17672, 11190.17672, 0.62402, 0.62402, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED WEST, Cooling, 13583.74118, 13583.74118, 1.02169, 1.02169, BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB, 8/21 16:15:00, 37.00800, 1.15183E-002, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED WEST, Heating, 11190.13929, 11190.13929, 0.62402, 0.62402, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NE, Cooling, 4904.79663, 4904.79663, 0.36891, 0.36891, BURBANK-GLENDALE-PASSADE JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 10:15:00, 33.15850, 1.33944E-002, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NE, Heating, 5209.20285, 5209.20285, 0.29049, 0.29049, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NW, Cooling, 6093.92441, 6093.92441, 0.45835, 0.45835, BURBANK-GLENDALE-PASSADE AUG CLG 0.4% CONDNS DB=>MCWB, 8/21 16:15:00, 37.00800, 1.15183E-002, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NW, Heating, 5209.19443, 5209.19443, 0.29049, 0.29049, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 CORRIDOR, Cooling, 10933.51023, 10933.51023, 0.82235, 0.82235, BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 06:00:00, 26.74600, 1.00013E-002, 256.41239, 13.53750, 0.19008, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 CORRIDOR, Heating, 9305.29910, 9305.29910, 0.56042, 0.56042, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, 4.00000, 5.17152E-003, 256.41239, 13.53750, 0.19008, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SE, Cooling, 3207.08228, 3207.08228, 0.24122, 0.24122, BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 14:30:00, 31.20000, 3.66330E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SE, Heating, 2493.46950, 2493.46950, 0.13905, 0.13905, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SW, Cooling, 3068.59533, 3068.59533, 0.23080, 0.23080, BURBANK-GLENDALE-PASSADE NOV CLG 0.4% CONDNS DB=>MCWB, 11/21 13:00:00, 30.66000, 3.66330E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SW, Heating, 2493.46758, 2493.46758, 0.13905, 0.13905, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, 4.00000, 5.17152E-003, 50.16764, 2.00000, 0.00000, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, BASESYS5 F1, Cooling, Sensible, 124467.20, 8.48967, 8.48967, BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 00:00:00
 System Sizing Information, BASESYS5 F1, Heating, Sensible, 38237.63, 3.86395, 3.86395, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, DOAS1, Cooling, Sensible, 43015.85, 3.06417, 3.06417, BURBANK-GLENDALE-PASSADE SEP CLG 0.4% CONDNS DB=>MCWB, 9/21 05:00:00
 System Sizing Information, DOAS1, Heating, Sensible, 38178.67, 1.37660, 1.37660, BURBANK-GLENDALE-PASSADE ANN HTG 99.6% CONDNS DB, 1/21 06:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Maximum Air Flow Rate [m3/s], 0.21973
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, User-Specified Maximum Air Flow Rate [m3/s], 0.20716
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, User-Specified Fixed Minimum Air Flow Rate [m3/s], 4.14320E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.19403E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.25291E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.86207E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size Rated Capacity [W], 2060.00396
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, User-Specified Rated Capacity [W], 2842.46114
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size Maximum Water Flow Rate [m3/s], 6.22349E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size U-Factor Times Area Value [W/K], 56.80798
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG,2848.20
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Maximum Air Flow Rate [m3/s], 0.69094
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, User-Specified Maximum Air Flow Rate [m3/s], 0.68380
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.13676
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.83350E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.21556E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.47815
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size Rated Capacity [W], 11114.78361
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, User-Specified Rated Capacity [W], 15354.28644
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size Maximum Water Flow Rate [m3/s], 3.36178E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size U-Factor Times Area Value [W/K], 306.86292
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-2,15385.31
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Maximum Air Flow Rate [m3/s], 0.30711
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, User-Specified Maximum Air Flow Rate [m3/s], 0.29997
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.21238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Minimum Air Flow Fraction [m3/s], 0.70800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.58759E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.44788E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size Rated Capacity [W], 4067.03191
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, User-Specified Rated Capacity [W], 5338.40677
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size Maximum Water Flow Rate [m3/s], 1.16883E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size U-Factor Times Area Value [W/K], 106.69067
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-4,5349.19
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Maximum Air Flow Rate [m3/s], 0.15238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, User-Specified Maximum Air Flow Rate [m3/s], 0.13966
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, User-Specified Fixed Minimum Air Flow Rate [m3/s], 2.79314E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.35726E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.06161E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.10960E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size Rated Capacity [W], 1885.08947
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, User-Specified Rated Capacity [W], 2513.68522
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size Maximum Water Flow Rate [m3/s], 5.50365E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size U-Factor Times Area Value [W/K], 50.23723
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-5,2518.76
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Maximum Air Flow Rate [m3/s], 0.57016
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, User-Specified Maximum Air Flow Rate [m3/s], 0.53747
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.10749
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.50982E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.97190E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.19557
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size Rated Capacity [W], 4546.18391
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, User-Specified Rated Capacity [W], 6476.43104
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size Maximum Water Flow Rate [m3/s], 1.41800E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size U-Factor Times Area Value [W/K], 129.43464
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-3,6489.52
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Maximum Air Flow Rate [m3/s], 0.28698
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, User-Specified Maximum Air Flow Rate [m3/s], 0.27708
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, User-Specified Fixed Minimum Air Flow Rate [m3/s], 5.54156E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.90380E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.97523E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 7.76953E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size Rated Capacity [W], 1806.10427
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, User-Specified Rated Capacity [W], 2664.41167
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size Maximum Water Flow Rate [m3/s], 5.83366E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size U-Factor Times Area Value [W/K], 53.24957
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-6,2669.79
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Maximum Air Flow Rate [m3/s], 2.10213
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, User-Specified Maximum Air Flow Rate [m3/s], 1.95932
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.70615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Minimum Air Flow Fraction [m3/s], 0.36041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.52381E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.32489E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.91451
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size Rated Capacity [W], 21258.21299
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, User-Specified Rated Capacity [W], 28382.11611
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size Maximum Water Flow Rate [m3/s], 6.21419E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size U-Factor Times Area Value [W/K], 567.23047
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-7,28439.46
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Maximum Air Flow Rate [m3/s], 1.55124
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, User-Specified Maximum Air Flow Rate [m3/s], 1.48731
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.50970
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Minimum Air Flow Fraction [m3/s], 0.34270
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.70585E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.71751E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.67560
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size Rated Capacity [W], 15704.53046
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, User-Specified Rated Capacity [W], 20934.88714
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size Maximum Water Flow Rate [m3/s], 4.58364E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size U-Factor Times Area Value [W/K], 418.39396
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-8,20977.18
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Maximum Air Flow Rate [m3/s], 1.06238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, User-Specified Maximum Air Flow Rate [m3/s], 0.99351
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.33980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Minimum Air Flow Fraction [m3/s], 0.34202
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.71320E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.25685E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.49439
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size Rated Capacity [W], 11492.30943
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, User-Specified Rated Capacity [W], 15211.64875
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size Maximum Water Flow Rate [m3/s], 3.33055E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size U-Factor Times Area Value [W/K], 304.01224
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-9,15242.38
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Maximum Air Flow Rate [m3/s], 1.59895
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, User-Specified Maximum Air Flow Rate [m3/s], 1.47786
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.52245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Minimum Air Flow Fraction [m3/s], 0.35351
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.59249E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.85914E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.73131
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size Rated Capacity [W], 16999.52543
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, User-Specified Rated Capacity [W], 22581.97586
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size Maximum Water Flow Rate [m3/s], 4.94426E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size U-Factor Times Area Value [W/K], 451.31183
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-10,22627.60
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE EAST, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.17339
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE EAST, User-Specified Heating Supply Air Flow Rate [m3/s], 1.17339
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE EAST, User-Specified No Load Supply Air Flow Rate [m3/s], 1.17339
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, User-Specified Rated Air Flow Rate [m3/s], 1.17339
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, User-Specified Gross Rated Total Cooling Capacity [W], 20295.46468
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, Design Size Gross Rated Sensible Heat Ratio, 0.80086
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, 19355.7, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 3, Design Size Nominal Capacity [W], 10465.20168
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 3, User-Specified Nominal Capacity [W], 12837.01109
 Component Sizing Information, Fan:OnOff, FAN 3, User-Specified Maximum Flow Rate [m3/s], 1.17339
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE N, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.50555
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE N, User-Specified Heating Supply Air Flow Rate [m3/s], 0.50555
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE N, User-Specified No Load Supply Air Flow Rate [m3/s], 0.50555
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, User-Specified Rated Air Flow Rate [m3/s], 0.50555
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, Design Size Gross Rated Total Cooling Capacity [W], 7212.52370
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, User-Specified Gross Rated Total Cooling Capacity [W], 8744.12706
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, 8339.2, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 1, Design Size Nominal Capacity [W], 5248.47514
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 1, User-Specified Nominal Capacity [W], 6368.25851
 Component Sizing Information, Fan:OnOff, FAN 1, User-Specified Maximum Flow Rate [m3/s], 0.50555
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE WEST, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.00428
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE WEST, User-Specified Heating Supply Air Flow Rate [m3/s], 1.00428
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE WEST, User-Specified No Load Supply Air Flow Rate [m3/s], 1.00428
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, User-Specified Rated Air Flow Rate [m3/s], 1.00428
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, User-Specified Gross Rated Total Cooling Capacity [W], 17370.38094
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, 16566.1, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 2, Design Size Nominal Capacity [W], 10405.02269
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 2, User-Specified Nominal Capacity [W], 12787.54070
 Component Sizing Information, Fan:OnOff, FAN 2, User-Specified Maximum Flow Rate [m3/s], 1.00428
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED NORTH, Design Size Cooling Supply Air Flow Rate [m3/s], 1.67766
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED NORTH, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.86538
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED NORTH, Design Size Heating Supply Air Flow Rate [m3/s], 1.67766
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED NORTH, User-Specified Heating Supply Air Flow Rate [m3/s], 1.86538
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED NORTH, Design Size No Load Supply Air Flow Rate [m3/s], 1.67766
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED NORTH, User-Specified No Load Supply Air Flow Rate [m3/s], 1.86538
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 4, User-Specified Rated Air Flow Rate [m3/s], 1.86538
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 4, User-Specified Gross Rated Total Cooling Capacity [W], 32264.48719
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 4, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 4, 30770.5, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 4, Design Size Nominal Capacity [W], 25642.15164
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 4, User-Specified Nominal Capacity [W], 31449.45654
 Component Sizing Information, Fan:OnOff, FAN 4, User-Specified Maximum Flow Rate [m3/s], 1.86538
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED CORE NE-NW, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.98590
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED CORE NE-NW, User-Specified Heating Supply Air Flow Rate [m3/s], 0.98590
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED CORE NE-NW, User-Specified No Load Supply Air Flow Rate [m3/s], 0.98590
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 5, User-Specified Rated Air Flow Rate [m3/s], 0.98590
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 5, User-Specified Gross Rated Total Cooling Capacity [W], 17052.54537
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 5, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 5, 16263.0, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 5, Design Size Nominal Capacity [W], 13332.92239
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 5, User-Specified Nominal Capacity [W], 16462.21231
 Component Sizing Information, Fan:OnOff, FAN 5, User-Specified Maximum Flow Rate [m3/s], 0.98590
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED EAST, User-Specified Cooling Supply Air Flow Rate [m3/s], 2.29716
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED EAST, User-Specified Heating Supply Air Flow Rate [m3/s], 2.29716
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED EAST, User-Specified No Load Supply Air Flow Rate [m3/s], 2.29716
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, User-Specified Rated Air Flow Rate [m3/s], 2.29716
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, Design Size Gross Rated Total Cooling Capacity [W], 35566.74484
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, User-Specified Gross Rated Total Cooling Capacity [W], 39732.81727
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, 37893.1, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 6, Design Size Nominal Capacity [W], 23683.33277
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 6, User-Specified Nominal Capacity [W], 28933.06041
 Component Sizing Information, Fan:OnOff, FAN 6, User-Specified Maximum Flow Rate [m3/s], 2.29716
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED WEST, User-Specified Cooling Supply Air Flow Rate [m3/s], 2.70281
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED WEST, User-Specified Heating Supply Air Flow Rate [m3/s], 2.70281
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED WEST, User-Specified No Load Supply Air Flow Rate [m3/s], 2.70281
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, User-Specified Rated Air Flow Rate [m3/s], 2.70281
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, User-Specified Gross Rated Total Cooling Capacity [W], 46748.93869
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, 44584.3, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 7, Design Size Nominal Capacity [W], 23552.23108
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 7, User-Specified Nominal Capacity [W], 28930.42277
 Component Sizing Information, Fan:OnOff, FAN 7, User-Specified Maximum Flow Rate [m3/s], 2.70281
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NE, Design Size Cooling Supply Air Flow Rate [m3/s], 0.90871
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NE, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.01599
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NE, Design Size Heating Supply Air Flow Rate [m3/s], 0.90871
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NE, User-Specified Heating Supply Air Flow Rate [m3/s], 1.01599
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NE, Design Size No Load Supply Air Flow Rate [m3/s], 0.90871
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NE, User-Specified No Load Supply Air Flow Rate [m3/s], 1.01599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, User-Specified Rated Air Flow Rate [m3/s], 1.01599
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, User-Specified Gross Rated Total Cooling Capacity [W], 17573.03959
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, 16759.4, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 8, Design Size Nominal Capacity [W], 11324.42901
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 8, User-Specified Nominal Capacity [W], 13849.27857
 Component Sizing Information, Fan:OnOff, FAN 8, User-Specified Maximum Flow Rate [m3/s], 1.01599
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NW, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.20618
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NW, User-Specified Heating Supply Air Flow Rate [m3/s], 1.20618
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NW, User-Specified No Load Supply Air Flow Rate [m3/s], 1.20618
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, User-Specified Rated Air Flow Rate [m3/s], 1.20618
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, User-Specified Gross Rated Total Cooling Capacity [W], 20862.61582
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, 19896.6, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 9, Design Size Nominal Capacity [W], 11323.13424
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 9, User-Specified Nominal Capacity [W], 13848.57520
 Component Sizing Information, Fan:OnOff, FAN 9, User-Specified Maximum Flow Rate [m3/s], 1.20618
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DOAS1 TRMLUNIT-1, Design Size Maximum Air Flow Rate [m3/s], 2.24182
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DOAS1 TRMLUNIT-1, User-Specified Maximum Air Flow Rate [m3/s], 0.57023
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SE, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.66802
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SE, User-Specified Heating Supply Air Flow Rate [m3/s], 0.66802
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SE, User-Specified No Load Supply Air Flow Rate [m3/s], 0.66802
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, User-Specified Rated Air Flow Rate [m3/s], 0.66802
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, Design Size Gross Rated Total Cooling Capacity [W], 9572.85575
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, User-Specified Gross Rated Total Cooling Capacity [W], 11554.38556
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, 11019.4, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 10, Design Size Nominal Capacity [W], 5801.29566
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 10, User-Specified Nominal Capacity [W], 6924.71255
 Component Sizing Information, Fan:OnOff, FAN 10, User-Specified Maximum Flow Rate [m3/s], 0.66802
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SW, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.63186
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SW, User-Specified Heating Supply Air Flow Rate [m3/s], 0.63186
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SW, User-Specified No Load Supply Air Flow Rate [m3/s], 0.63186
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, User-Specified Rated Air Flow Rate [m3/s], 0.63186
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, Design Size Gross Rated Total Cooling Capacity [W], 9012.17383
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, User-Specified Gross Rated Total Cooling Capacity [W], 10928.79605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, 10422.8, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 11, Design Size Nominal Capacity [W], 5799.55763
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 11, User-Specified Nominal Capacity [W], 6922.16283
 Component Sizing Information, Fan:OnOff, FAN 11, User-Specified Maximum Flow Rate [m3/s], 0.63186
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE EAST, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.45432
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE EAST, User-Specified Heating Supply Air Flow Rate [m3/s], 0.45432
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE EAST, User-Specified No Load Supply Air Flow Rate [m3/s], 0.45432
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 14, User-Specified Rated Air Flow Rate [m3/s], 0.45432
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 14, User-Specified Gross Rated Total Cooling Capacity [W], 7858.14391
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 14, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 14, 7494.3, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 14, Design Size Nominal Capacity [W], 5132.92995
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 14, User-Specified Nominal Capacity [W], 5794.10298
 Component Sizing Information, Fan:OnOff, FAN 14, User-Specified Maximum Flow Rate [m3/s], 0.45432
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE N, Design Size Cooling Supply Air Flow Rate [m3/s], 0.20811
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE N, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.18829
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE N, Design Size Heating Supply Air Flow Rate [m3/s], 0.20811
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE N, User-Specified Heating Supply Air Flow Rate [m3/s], 0.18829
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE N, Design Size No Load Supply Air Flow Rate [m3/s], 0.20811
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE N, User-Specified No Load Supply Air Flow Rate [m3/s], 0.18829
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 12, User-Specified Rated Air Flow Rate [m3/s], 0.18829
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 12, Design Size Gross Rated Total Cooling Capacity [W], 2694.56415
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 12, User-Specified Gross Rated Total Cooling Capacity [W], 3256.75227
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 12, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 12, 3106.0, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 12, User-Specified Nominal Capacity [W], 2746.46571
 Component Sizing Information, Fan:OnOff, FAN 12, User-Specified Maximum Flow Rate [m3/s], 0.18829
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE WEST, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.37029
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE WEST, User-Specified Heating Supply Air Flow Rate [m3/s], 0.37029
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE WEST, User-Specified No Load Supply Air Flow Rate [m3/s], 0.37029
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 13, User-Specified Rated Air Flow Rate [m3/s], 0.37029
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 13, User-Specified Gross Rated Total Cooling Capacity [W], 6404.77517
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 13, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 13, 6108.2, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 13, Design Size Nominal Capacity [W], 5132.95477
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 13, User-Specified Nominal Capacity [W], 5794.36674
 Component Sizing Information, Fan:OnOff, FAN 13, User-Specified Maximum Flow Rate [m3/s], 0.37029
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED NORTH, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.74057
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED NORTH, User-Specified Heating Supply Air Flow Rate [m3/s], 0.74057
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED NORTH, User-Specified No Load Supply Air Flow Rate [m3/s], 0.74057
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 15, User-Specified Rated Air Flow Rate [m3/s], 0.74057
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 15, User-Specified Gross Rated Total Cooling Capacity [W], 12809.16934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 15, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 15, 12216.1, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 15, Design Size Nominal Capacity [W], 12511.49648
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 15, User-Specified Nominal Capacity [W], 14436.00685
 Component Sizing Information, Fan:OnOff, FAN 15, User-Specified Maximum Flow Rate [m3/s], 0.74057
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED CORE NE-NW, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42808
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED CORE NE-NW, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.38651
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED CORE NE-NW, Design Size Heating Supply Air Flow Rate [m3/s], 0.42808
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED CORE NE-NW, User-Specified Heating Supply Air Flow Rate [m3/s], 0.38651
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED CORE NE-NW, Design Size No Load Supply Air Flow Rate [m3/s], 0.42808
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED CORE NE-NW, User-Specified No Load Supply Air Flow Rate [m3/s], 0.38651
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 16, User-Specified Rated Air Flow Rate [m3/s], 0.38651
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 16, User-Specified Gross Rated Total Cooling Capacity [W], 6685.21487
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 16, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 16, 6375.7, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 16, User-Specified Nominal Capacity [W], 7002.87461
 Component Sizing Information, Fan:OnOff, FAN 16, User-Specified Maximum Flow Rate [m3/s], 0.38651
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED EAST, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.80474
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED EAST, User-Specified Heating Supply Air Flow Rate [m3/s], 0.80474
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED EAST, User-Specified No Load Supply Air Flow Rate [m3/s], 0.80474
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, User-Specified Rated Air Flow Rate [m3/s], 0.80474
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, User-Specified Gross Rated Total Cooling Capacity [W], 13919.08810
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, 13274.6, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 17, Design Size Nominal Capacity [W], 11190.17672
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 17, User-Specified Nominal Capacity [W], 12912.65274
 Component Sizing Information, Fan:OnOff, FAN 17, User-Specified Maximum Flow Rate [m3/s], 0.80474
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED WEST, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.98736
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED WEST, User-Specified Heating Supply Air Flow Rate [m3/s], 0.98736
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED WEST, User-Specified No Load Supply Air Flow Rate [m3/s], 0.98736
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, User-Specified Rated Air Flow Rate [m3/s], 0.98736
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, User-Specified Gross Rated Total Cooling Capacity [W], 17077.69087
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, 16286.9, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 18, Design Size Nominal Capacity [W], 11190.13929
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 18, User-Specified Nominal Capacity [W], 12912.30105
 Component Sizing Information, Fan:OnOff, FAN 18, User-Specified Maximum Flow Rate [m3/s], 0.98736
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NE, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.35887
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NE, User-Specified Heating Supply Air Flow Rate [m3/s], 0.35887
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NE, User-Specified No Load Supply Air Flow Rate [m3/s], 0.35887
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, User-Specified Rated Air Flow Rate [m3/s], 0.35887
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, User-Specified Gross Rated Total Cooling Capacity [W], 6207.12804
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, 5919.7, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 19, Design Size Nominal Capacity [W], 5209.20285
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 19, User-Specified Nominal Capacity [W], 6052.41582
 Component Sizing Information, Fan:OnOff, FAN 19, User-Specified Maximum Flow Rate [m3/s], 0.35887
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NW, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.44606
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NW, User-Specified Heating Supply Air Flow Rate [m3/s], 0.44606
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NW, User-Specified No Load Supply Air Flow Rate [m3/s], 0.44606
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, User-Specified Rated Air Flow Rate [m3/s], 0.44606
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, User-Specified Gross Rated Total Cooling Capacity [W], 7715.15454
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, 7357.9, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 20, Design Size Nominal Capacity [W], 5209.19443
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 20, User-Specified Nominal Capacity [W], 6052.32790
 Component Sizing Information, Fan:OnOff, FAN 20, User-Specified Maximum Flow Rate [m3/s], 0.44606
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DOAS1 TRMLUNIT-3, Design Size Maximum Air Flow Rate [m3/s], 0.82235
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DOAS1 TRMLUNIT-3, User-Specified Maximum Air Flow Rate [m3/s], 0.19008
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SE, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.23342
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SE, User-Specified Heating Supply Air Flow Rate [m3/s], 0.23342
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SE, User-Specified No Load Supply Air Flow Rate [m3/s], 0.23342
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, User-Specified Rated Air Flow Rate [m3/s], 0.23342
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, Design Size Gross Rated Total Cooling Capacity [W], 3343.32783
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, User-Specified Gross Rated Total Cooling Capacity [W], 4037.37637
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, 3850.4, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 21, Design Size Nominal Capacity [W], 2493.46950
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 21, User-Specified Nominal Capacity [W], 2875.80677
 Component Sizing Information, Fan:OnOff, FAN 21, User-Specified Maximum Flow Rate [m3/s], 0.23342
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SW, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.22079
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SW, User-Specified Heating Supply Air Flow Rate [m3/s], 0.22079
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SW, User-Specified No Load Supply Air Flow Rate [m3/s], 0.22079
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, User-Specified Rated Air Flow Rate [m3/s], 0.22079
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, Design Size Gross Rated Total Cooling Capacity [W], 3147.37222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, User-Specified Gross Rated Total Cooling Capacity [W], 3818.89189
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, 3642.1, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 22, Design Size Nominal Capacity [W], 2493.46758
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 22, User-Specified Nominal Capacity [W], 2875.81263
 Component Sizing Information, Fan:OnOff, FAN 22, User-Specified Maximum Flow Rate [m3/s], 0.22079
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.06313
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.65951
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Sum of Air Terminal Maximum Flow Rates [m3/s], 8.06313
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Adjusted Heating Design Air Flow Rate [m3/s], 3.86395
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Adjusted Cooling Design Air Flow Rate [m3/s], 8.48967
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Adjusted Main Design Air Flow Rate [m3/s], 8.48967
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, User Heating Air Flow Ratio [], 0.50774
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Calculated Heating Air Flow Ratio [], 0.45514
 Component Sizing Information, AirLoopHVAC, DOAS1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, DOAS1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, DOAS1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.76031
 Component Sizing Information, AirLoopHVAC, DOAS1, Adjusted Heating Design Air Flow Rate [m3/s], 1.37660
 Component Sizing Information, AirLoopHVAC, DOAS1, Adjusted Cooling Design Air Flow Rate [m3/s], 3.06417
 Component Sizing Information, AirLoopHVAC, DOAS1, Adjusted Main Design Air Flow Rate [m3/s], 3.06417
 Component Sizing Information, AirLoopHVAC, DOAS1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, DOAS1, Calculated Heating Air Flow Ratio [], 0.44926
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,BASESYS5 OACTRL MECH VENT CONTROLLER,BASESYS5 OACTRL SCHEDULE,Yes,ZoneSum,1.00,10,THERMAL ZONE: F1 BUSINESS CENTER,THERMAL ZONE: F1 BUSINESS CENTER DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 BUSINESS CENTER DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 CORRIDOR,THERMAL ZONE: F1 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 CORRIDOR DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 FITNESS CENTER,THERMAL ZONE: F1 FITNESS CENTER DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 FITNESS CENTER DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 LEASING OFFICE,THERMAL ZONE: F1 LEASING OFFICE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 LEASING OFFICE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 LOUNGE,THERMAL ZONE: F1 LOUNGE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 LOUNGE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 MECHANICAL ROOM,THERMAL ZONE: F1 MECHANICAL ROOM DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 MECHANICAL ROOM DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL N-NW,THERMAL ZONE: F1 RETAIL N-NW DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL N-NW DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL NE,THERMAL ZONE: F1 RETAIL NE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL NE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL SE,THERMAL ZONE: F1 RETAIL SE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL SE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL SW,THERMAL ZONE: F1 RETAIL SW DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL SW DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,DOAS1 OACTRL MECH VENT CONTROLLER,ALWAYS ON,No,ZoneSum,1.00,2,THERMAL ZONE: F2-4 CORRIDOR,THERMAL ZONE: F2-4 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F2-4 CORRIDOR DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F5 CORRIDOR,THERMAL ZONE: F5 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F5 CORRIDOR DESIGN SPEC ZONE AIR DIST
 Component Sizing Information, Controller:OutdoorAir, BASESYS5 OACTRL, Maximum Outdoor Air Flow Rate [m3/s], 8.48967
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified High Speed Rated Air Flow Rate [m3/s], 9.23960
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 173235.18879
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size High Speed Rated Sensible Heat Ratio, 0.79860
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Rated Air Flow Rate [m3/s], 3.07956
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified Low Speed Rated Air Flow Rate [m3/s], 4.61980
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 57739.28842
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 86617.59440
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.79860
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,BASESYS5 COILCLG,N/A,N/A,165611.46,565089.77,10.77,2.87,3.11,3.24,3.25,9.80,10.63,11.05,11.09,10.4035,8.3414,5.9634,2.6963,
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size Rated Capacity [W], 28847.96724
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, User-Specified Rated Capacity [W], 43450.42379
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size Maximum Water Flow Rate [m3/s], 9.51336E-004
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size U-Factor Times Area Value [W/K], 868.37797
Water Heating Coil Capacity Information,Coil:Heating:Water,BASESYS5 COILHTG,43538.21
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN, User-Specified Maximum Flow Rate [m3/s], 9.23960
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, Design Size Rated Air Flow Rate [m3/s], 3.06417
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, User-Specified Rated Air Flow Rate [m3/s], 0.76031
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, Design Size Gross Rated Total Cooling Capacity [W], 11531.41801
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, User-Specified Gross Rated Total Cooling Capacity [W], 18547.96981
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, Design Size Gross Rated Sensible Heat Ratio, 0.70347
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, 17930.5, 3.37, 11.49, 14.96, 12.85
 Component Sizing Information, Coil:Heating:Fuel, DOAS1 COILHTG, Design Size Nominal Capacity [W], 66688.85945
 Component Sizing Information, Coil:Heating:Fuel, DOAS1 COILHTG, User-Specified Nominal Capacity [W], 13767.59966
 Component Sizing Information, Fan:ConstantVolume, DOAS1 FAN, Design Size Maximum Flow Rate [m3/s], 3.06417
 Component Sizing Information, Fan:ConstantVolume, DOAS1 FAN, User-Specified Maximum Flow Rate [m3/s], 0.76031
Water Heater Information,WaterHeater:Mixed,NONRES ELEC WATER HEATER,9.1259E-002,7026.7,1.047,1.0441
Water Heater Information,WaterHeater:Mixed,NONRES GAS WATER HEATER,2.2302E-002,2146.5,1.285,0.8796
 Component Sizing Information, PlantLoop, BASEHWSYSTEM, Plant Loop Volume [m3], 0.21401
 Component Sizing Information, Boiler:HotWater, BASE BLR, Design Size Nominal Capacity [W], 163070.01030
 Component Sizing Information, Boiler:HotWater, BASE BLR, User-Specified Nominal Capacity [W], 165750.73980
 Component Sizing Information, Boiler:HotWater, BASE BLR, Design Size Design Water Flow Rate [m3/s], 1.78340E-003
 Component Sizing Information, Boiler:HotWater, BASE BLR, User-Specified Design Water Flow Rate [m3/s], 1.78440E-003
 Component Sizing Information, PlantLoop, NONRESIDENTIAL ELEC DHW SYSTEM, Maximum Loop Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, PlantLoop, NONRESIDENTIAL ELEC DHW SYSTEM, Plant Loop Volume [m3], 3.53724E-003
 Component Sizing Information, Pump:VariableSpeed, {4036CAA6-41FB-4775-B75F-E9FCD0A5FD46}, Design Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, Pump:VariableSpeed, {4036CAA6-41FB-4775-B75F-E9FCD0A5FD46}, Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, NONRES ELEC WATER HEATER, Use Side Design Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, PlantLoop, NONRESIDENTIAL GAS DHW SYSTEM, Maximum Loop Flow Rate [m3/s], 7.20381E-006
 Component Sizing Information, PlantLoop, NONRESIDENTIAL GAS DHW SYSTEM, Plant Loop Volume [m3], 8.64457E-004
 Component Sizing Information, Pump:VariableSpeed, {E65F5F54-152C-4020-AF2D-95DE0664BBAE}, Design Flow Rate [m3/s], 7.20381E-006
 Component Sizing Information, Pump:VariableSpeed, {E65F5F54-152C-4020-AF2D-95DE0664BBAE}, Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, NONRES GAS WATER HEATER, Use Side Design Flow Rate [m3/s], 7.20381E-006
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,BURBANK-GLENDALE_722880_CZ2010,WeatherFileRunPeriod,01/01/2009,12/31/2009,Thursday,365,Use RunPeriod Specified Day,No,No,Yes,Yes,Yes
Environment:Daylight Saving,No,RunPeriod Object
Environment:Special Days,CHRISTMAS DAY,Holiday,InputFile,12/25,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/12,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/06,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/07,  1
Environment:Special Days,MARTIN LUTHER KING DAY,Holiday,InputFile,01/19,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/25,  1
Environment:Special Days,NEW YEAR'S DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/16,  1
Environment:Special Days,THANKSGIVING DAY,Holiday,InputFile,11/26,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:WarmupDays, 14
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1423221679,0.4157806835,Pass,Pass,0.2642950757,1.7172727879,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1067906291,0.4151663828,Pass,Pass,0.1778024323,0.5061714810,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1155351525,0.4136184705,Pass,Pass,9.9718287146E-002,0.2415148331,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1295639597,0.4281014419,Pass,Pass,0.1958487591,0.6006352176,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1648090475,0.4148710981,Pass,Pass,9.2331872091E-002,0.2634628036,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1331160655,0.3116004737,Pass,Pass,5.2148332846E-002,0.1278562406,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1089306399,0.3793673396,Pass,Pass,0.2226128186,0.9541940314,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1107028180,0.3907620485,Pass,Pass,0.2183235574,1.0781905398,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1210446815,0.4155132135,Pass,Pass,0.5942236325,4.4688191483,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1186969544,0.4130883573,Pass,Pass,0.4529750989,3.1621214448,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1175885749,0.2324612366,Pass,Pass,0.1132137968,0.6313085361,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1143891185,0.1334589944,Pass,Pass,3.9940395699E-002,0.1579090757,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1135171131,0.2342160548,Pass,Pass,6.2395791258E-002,0.2123626562,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1127463192,0.2132490580,Pass,Pass,5.7376581060E-002,0.1870810389,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,9.9576119003E-002,8.6136349457E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1303404919,0.2576413206,Pass,Pass,5.1924866424E-002,0.1677845919,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1323062683,0.2516379346,Pass,Pass,4.4973256395E-002,0.1520281718,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1316704993,0.3239219977,Pass,Pass,7.3144459547E-002,0.2361740735,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1349964604,0.3187168724,Pass,Pass,6.8382685042E-002,0.2389252651,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,4.9844753253E-002,4.1126122816E-002,Pass,Pass,0.2735417428,1.9413355630,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1621595462,0.3600367611,Pass,Pass,0.1741627782,0.8771622926,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1623941297,0.3592981580,Pass,Pass,9.3045103766E-002,0.3839366892,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1506491918,0.3498209850,Pass,Pass,9.9429604972E-002,0.3504940996,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1712557894,0.3384328806,Pass,Pass,7.5044642818E-002,0.3069732482,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1444246373,0.3497045154,Pass,Pass,0.1059258903,0.3632531162,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1479920196,0.3510825276,Pass,Pass,7.9194455164E-002,0.1847659214,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1411019206,0.2611890508,Pass,Pass,7.3328634095E-002,0.3152555530,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1566108209,0.3485223876,Pass,Pass,9.4829263198E-002,0.2939435596,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1610940668,0.3488410038,Pass,Pass,9.6437047668E-002,0.3248135259,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1396411364,0.3506129341,Pass,Pass,8.2812943782E-002,0.2040831027,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1445782445,0.3507719970,Pass,Pass,8.9335245047E-002,0.2510560725,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,9.2453012990E-002,6.5386635268E-002,Pass,Pass,3.4693644050E-002,0.1041393796,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1790316507,0.3682528797,Pass,Pass,0.1046256003,0.3755760374,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1774460534,0.3678441179,Pass,Pass,0.1150328632,0.5433903736,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,RunPeriod: BURBANK-GLENDALE_722880_CZ2010,0.1453654269,0.1073440118,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
