Time,THERMAL ZONE: F1 BUSINESS CENTER:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.328330E+03,0.000000E+00,1.171320E-01,0.000000E+00,1.801343E+03,0.000000E+00,1.588422E-01,0.000000E+00,1.441650E+03,0.000000E+00,1.271245E-01,0.000000E+00,8.291315E+02,0.000000E+00,7.311271E-02,0.000000E+00,4.053807E+03,0.000000E+00,3.574642E-01,0.000000E+00,1.319837E+03,0.000000E+00,1.551774E-01,0.000000E+00,1.410831E+04,0.000000E+00,1.244069E+00,0.000000E+00,1.020925E+04,0.000000E+00,9.002499E-01,4.048947E+02,7.292037E+03,2.858888E-02,6.430109E-01,4.811329E+02,1.104986E+04,3.397193E-02,9.743757E-01,0.000000E+00,7.756529E+03,0.000000E+00,6.839697E-01,0.000000E+00,2.805284E+03,0.000000E+00,2.473696E-01,0.000000E+00,7.620745E+03,0.000000E+00,6.719963E-01,0.000000E+00,1.945374E+04,0.000000E+00,1.715428E+00,0.000000E+00,9.660929E+03,0.000000E+00,8.518995E-01,1.075016E+03,1.763720E+04,7.028235E-02,1.555246E+00,1.070989E+03,1.197483E+04,7.001911E-02,1.055939E+00,1.269964E+03,8.209102E+03,8.302767E-02,7.238776E-01,1.269505E+03,8.385049E+03,8.299763E-02,7.393925E-01,5.214845E+03,1.285791E+04,3.682108E-01,1.133809E+00,7.619374E+02,1.687805E+03,4.981392E-02,1.488304E-01,7.600548E+02,2.558810E+03,4.969083E-02,2.256355E-01,1.439838E+02,2.771837E+03,9.413369E-03,2.444203E-01,0.000000E+00,9.224279E+02,0.000000E+00,8.133957E-02,1.439940E+02,2.713604E+03,9.414033E-03,2.392853E-01,4.521838E+02,6.948933E+03,2.956286E-02,6.127560E-01,0.000000E+00,2.345497E+03,0.000000E+00,2.068256E-01,1.056224E+03,6.298566E+03,6.905375E-02,5.554067E-01,1.056152E+03,6.417748E+03,6.904905E-02,5.659162E-01,6.917227E+02,2.921810E+03,4.522342E-02,2.576448E-01,6.912664E+02,2.971126E+03,4.519359E-02,2.619935E-01,2.955562E+03,4.571927E+03,2.086869E-01,4.031520E-01,3.789642E+02,5.173675E+02,2.477590E-02,4.562140E-02,3.790621E+02,8.447435E+02,2.478231E-02,7.448938E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.366267E+03,0.000000E+00,1.204772E-01,0.000000E+00,1.994625E+03,0.000000E+00,1.758858E-01,0.000000E+00,1.491102E+03,0.000000E+00,1.314852E-01,0.000000E+00,8.556587E+02,0.000000E+00,7.545188E-02,0.000000E+00,4.121766E+03,0.000000E+00,3.634568E-01,0.000000E+00,1.354138E+03,0.000000E+00,1.592103E-01,0.000000E+00,1.437152E+04,0.000000E+00,1.267279E+00,0.000000E+00,1.040277E+04,0.000000E+00,9.173152E-01,5.847323E+02,7.409414E+03,4.128689E-02,6.533612E-01,7.159415E+02,1.122704E+04,5.055134E-02,9.899989E-01,0.000000E+00,7.736867E+03,0.000000E+00,6.822360E-01,0.000000E+00,2.802626E+03,0.000000E+00,2.471352E-01,0.000000E+00,7.615354E+03,0.000000E+00,6.715209E-01,0.000000E+00,1.943540E+04,0.000000E+00,1.713811E+00,0.000000E+00,9.658194E+03,0.000000E+00,8.516583E-01,1.698250E+03,1.762261E+04,1.110281E-01,1.553960E+00,1.693792E+03,1.179995E+04,1.107367E-01,1.040518E+00,1.470866E+03,8.201140E+03,9.616223E-02,7.231755E-01,1.470332E+03,8.361841E+03,9.612730E-02,7.373461E-01,3.583047E+03,8.565062E+03,2.529925E-01,7.552661E-01,8.859352E+02,1.643048E+03,5.792064E-02,1.448838E-01,8.843252E+02,2.553991E+03,5.781538E-02,2.252106E-01,2.510085E+02,2.765082E+03,1.641042E-02,2.438246E-01,0.000000E+00,9.215067E+02,0.000000E+00,8.125834E-02,2.510032E+02,2.711498E+03,1.641008E-02,2.390995E-01,7.500116E+02,6.942249E+03,4.903423E-02,6.121666E-01,0.000000E+00,2.317137E+03,0.000000E+00,2.043248E-01,1.284802E+03,6.293191E+03,8.399771E-02,5.549328E-01,1.284237E+03,6.402818E+03,8.396078E-02,5.645997E-01,8.144523E+02,2.919015E+03,5.324723E-02,2.573983E-01,8.137936E+02,2.964345E+03,5.320417E-02,2.613956E-01,2.025994E+03,3.045580E+03,1.430518E-01,2.685589E-01,4.267462E+02,5.007337E+02,2.789980E-02,4.415464E-02,4.268735E+02,8.433379E+02,2.790812E-02,7.436543E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.399572E+03,0.000000E+00,1.234141E-01,0.000000E+00,2.169108E+03,0.000000E+00,1.912717E-01,0.000000E+00,1.535052E+03,0.000000E+00,1.353607E-01,0.000000E+00,8.787148E+02,0.000000E+00,7.748496E-02,0.000000E+00,4.181381E+03,0.000000E+00,3.687137E-01,0.000000E+00,1.384714E+03,0.000000E+00,1.628052E-01,0.000000E+00,1.460313E+04,0.000000E+00,1.287702E+00,1.770685E+01,1.057280E+04,1.250249E-03,9.323083E-01,6.768080E+02,7.510959E+03,4.778819E-02,6.623155E-01,9.158273E+02,1.138116E+04,6.466492E-02,1.003590E+00,1.430681E+01,7.727276E+03,9.353502E-04,6.813902E-01,0.000000E+00,2.804089E+03,0.000000E+00,2.472642E-01,0.000000E+00,7.618465E+03,0.000000E+00,6.717953E-01,1.096537E+02,1.943085E+04,7.168936E-03,1.713410E+00,0.000000E+00,9.673754E+03,0.000000E+00,8.530304E-01,2.300086E+03,1.761889E+04,1.503750E-01,1.553631E+00,2.296629E+03,1.163996E+04,1.501490E-01,1.026410E+00,1.668491E+03,8.195897E+03,1.090826E-01,7.227132E-01,1.667716E+03,8.342980E+03,1.090319E-01,7.356830E-01,1.846784E+03,4.279336E+03,1.303981E-01,3.773513E-01,9.795384E+02,1.600442E+03,6.404023E-02,1.411267E-01,9.780435E+02,2.550068E+03,6.394249E-02,2.248647E-01,3.794813E+02,2.762154E+03,2.480972E-02,2.435664E-01,2.186065E+00,9.219834E+02,1.429205E-04,8.130038E-02,3.796993E+02,2.712681E+03,2.482397E-02,2.392039E-01,1.073828E+03,6.940883E+03,7.020467E-02,6.120462E-01,0.000000E+00,2.294764E+03,0.000000E+00,2.023520E-01,1.499275E+03,6.292006E+03,9.801952E-02,5.548283E-01,1.498232E+03,6.393133E+03,9.795133E-02,5.637456E-01,8.942202E+02,2.917243E+03,5.846230E-02,2.572421E-01,8.937282E+02,2.959032E+03,5.843013E-02,2.609270E-01,1.041020E+03,1.521698E+03,7.350457E-02,1.341832E-01,4.642714E+02,4.848592E+02,3.035312E-02,4.275482E-02,4.644170E+02,8.422106E+02,3.036264E-02,7.426602E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.428560E+03,0.000000E+00,1.259702E-01,0.000000E+00,2.324937E+03,0.000000E+00,2.050126E-01,0.000000E+00,1.573687E+03,0.000000E+00,1.387675E-01,1.144636E+01,8.986910E+02,8.082066E-04,7.924646E-02,0.000000E+00,4.233309E+03,0.000000E+00,3.732926E-01,0.000000E+00,1.411709E+03,0.000000E+00,1.659790E-01,1.409991E+02,1.480672E+04,9.955692E-03,1.305655E+00,1.673447E+02,1.072210E+04,1.181591E-02,9.454738E-01,7.631112E+02,7.599175E+03,5.388191E-02,6.700943E-01,1.000345E+03,1.151544E+04,7.063258E-02,1.015430E+00,1.669012E+02,7.733649E+03,1.091166E-02,6.819522E-01,0.000000E+00,2.812751E+03,0.000000E+00,2.480280E-01,1.456778E+02,7.636149E+03,9.524114E-03,6.733546E-01,5.179501E+02,1.944864E+04,3.386252E-02,1.714978E+00,0.000000E+00,9.721943E+03,0.000000E+00,8.572797E-01,2.662319E+03,1.763258E+04,1.740570E-01,1.554839E+00,2.659107E+03,1.149969E+04,1.738470E-01,1.014041E+00,1.864979E+03,8.194444E+03,1.219285E-01,7.225851E-01,1.863281E+03,8.329354E+03,1.218175E-01,7.344814E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.056445E+03,1.560290E+03,6.906823E-02,1.375862E-01,1.055099E+03,2.547464E+03,6.898021E-02,2.246351E-01,4.652696E+02,2.765250E+03,3.041838E-02,2.438394E-01,3.148418E+01,9.249105E+02,2.058371E-03,8.155849E-02,4.655908E+02,2.719412E+03,3.043938E-02,2.397974E-01,1.286102E+03,6.948008E+03,8.408270E-02,6.126745E-01,0.000000E+00,2.282093E+03,0.000000E+00,2.012346E-01,1.694790E+03,6.297444E+03,1.108019E-01,5.553078E-01,1.693604E+03,6.390999E+03,1.107244E-01,5.635574E-01,9.611212E+02,2.916883E+03,6.283615E-02,2.572103E-01,9.606046E+02,2.955519E+03,6.280237E-02,2.606173E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.963136E+02,4.698392E+02,3.244797E-02,4.143036E-02,4.964758E+02,8.415090E+02,3.245858E-02,7.420416E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.454874E+03,0.000000E+00,1.282906E-01,0.000000E+00,2.465959E+03,0.000000E+00,2.174479E-01,1.639341E+01,1.611545E+03,1.157509E-03,1.421059E-01,2.554786E+01,9.166297E+02,1.803888E-03,8.082829E-02,0.000000E+00,4.283010E+03,0.000000E+00,3.776753E-01,0.000000E+00,1.436086E+03,0.000000E+00,1.688452E-01,3.007292E+02,1.499700E+04,2.123395E-02,1.322434E+00,3.254963E+02,1.086141E+04,2.298270E-02,9.577575E-01,8.535339E+02,7.681494E+03,6.026649E-02,6.773532E-01,1.139590E+03,1.164118E+04,8.046437E-02,1.026517E+00,3.598462E+02,7.759493E+03,2.352601E-02,6.842311E-01,0.000000E+00,2.829903E+03,0.000000E+00,2.495405E-01,3.284960E+02,7.672078E+03,2.147640E-02,6.765229E-01,1.040542E+03,1.949468E+04,6.802850E-02,1.719039E+00,0.000000E+00,9.810894E+03,0.000000E+00,8.651234E-01,3.036313E+03,1.766847E+04,1.985080E-01,1.558004E+00,3.032756E+03,1.138578E+04,1.982754E-01,1.003996E+00,2.010492E+03,8.198099E+03,1.314419E-01,7.229073E-01,2.008779E+03,8.322118E+03,1.313299E-01,7.338433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.118100E+03,1.523598E+03,7.309912E-02,1.343507E-01,1.116880E+03,2.545943E+03,7.301933E-02,2.245009E-01,5.552227E+02,2.775606E+03,3.629933E-02,2.447526E-01,7.025212E+01,9.307117E+02,4.592940E-03,8.207004E-02,5.553854E+02,2.732979E+03,3.630997E-02,2.409938E-01,1.501647E+03,6.965683E+03,9.817461E-02,6.142331E-01,0.000000E+00,2.282029E+03,0.000000E+00,2.012290E-01,1.844081E+03,6.311153E+03,1.205622E-01,5.565167E-01,1.842825E+03,6.397966E+03,1.204801E-01,5.641718E-01,1.018235E+03,2.918382E+03,6.657011E-02,2.573425E-01,1.017696E+03,2.954213E+03,6.653487E-02,2.605022E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.244963E+02,4.560098E+02,3.429050E-02,4.021089E-02,5.246755E+02,8.411496E+02,3.430222E-02,7.417246E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.477452E+03,0.000000E+00,1.302815E-01,0.000000E+00,2.588984E+03,0.000000E+00,2.282962E-01,5.075991E+01,1.643576E+03,3.584066E-03,1.449303E-01,4.282739E+01,9.321556E+02,3.023965E-03,8.219736E-02,5.176621E-01,4.325008E+03,3.655119E-05,3.813786E-01,0.000000E+00,1.457435E+03,0.000000E+00,1.713553E-01,4.815927E+02,1.516351E+04,3.400440E-02,1.337117E+00,5.028855E+02,1.098327E+04,3.550784E-02,9.685035E-01,9.370464E+02,7.753201E+03,6.616316E-02,6.836763E-01,1.264898E+03,1.175085E+04,8.931218E-02,1.036189E+00,5.920890E+02,7.802691E+03,3.870957E-02,6.880403E-01,0.000000E+00,2.856356E+03,0.000000E+00,2.518731E-01,5.504720E+02,7.724284E+03,3.598874E-02,6.811264E-01,1.656402E+03,1.956470E+04,1.082922E-01,1.725213E+00,0.000000E+00,9.937370E+03,0.000000E+00,8.762760E-01,3.371882E+03,1.772276E+04,2.204468E-01,1.562791E+00,3.367588E+03,1.129780E+04,2.201660E-01,9.962387E-01,2.135551E+03,8.205491E+03,1.396180E-01,7.235591E-01,2.133861E+03,8.319766E+03,1.395075E-01,7.336359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.169244E+03,1.490370E+03,7.644279E-02,1.314206E-01,1.168197E+03,2.545964E+03,7.637434E-02,2.245027E-01,6.339540E+02,2.792447E+03,4.144662E-02,2.462376E-01,1.187022E+02,9.396032E+02,7.760506E-03,8.285409E-02,6.342289E+02,2.752656E+03,4.146459E-02,2.427289E-01,1.689154E+03,6.992378E+03,1.104334E-01,6.165870E-01,0.000000E+00,2.294533E+03,0.000000E+00,2.023316E-01,1.975021E+03,6.331782E+03,1.291228E-01,5.583357E-01,1.973722E+03,6.412605E+03,1.290379E-01,5.654627E-01,1.069562E+03,2.921266E+03,6.992576E-02,2.575969E-01,1.068986E+03,2.954608E+03,6.988815E-02,2.605370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.517578E+02,4.433747E+02,3.607280E-02,3.909673E-02,5.519533E+02,8.412815E+02,3.608558E-02,7.418409E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.497152E+03,0.000000E+00,1.320187E-01,0.000000E+00,2.696527E+03,0.000000E+00,2.377794E-01,7.778112E+01,1.672899E+03,5.491985E-03,1.475161E-01,6.507939E+01,9.457029E+02,4.595138E-03,8.339196E-02,4.117597E+01,4.362737E+03,2.907361E-03,3.847056E-01,0.000000E+00,1.476136E+03,0.000000E+00,1.735539E-01,7.347069E+02,1.531243E+04,5.187633E-02,1.350248E+00,6.978493E+02,1.109219E+04,4.927388E-02,9.781079E-01,1.013799E+03,7.817298E+03,7.158251E-02,6.893284E-01,1.380471E+03,1.184893E+04,9.747259E-02,1.044837E+00,8.573803E+02,7.858012E+03,5.605378E-02,6.929185E-01,0.000000E+00,2.889979E+03,0.000000E+00,2.548380E-01,8.222075E+02,7.787708E+03,5.375425E-02,6.867191E-01,2.276907E+03,1.965195E+04,1.488596E-01,1.732906E+00,0.000000E+00,1.008958E+04,0.000000E+00,8.896977E-01,3.679019E+03,1.779035E+04,2.405268E-01,1.568751E+00,3.674484E+03,1.122973E+04,2.402303E-01,9.902358E-01,2.241137E+03,8.216117E+03,1.465209E-01,7.244962E-01,2.239615E+03,8.321654E+03,1.464214E-01,7.338024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.214733E+03,1.460522E+03,7.941678E-02,1.287886E-01,1.213703E+03,2.547745E+03,7.934940E-02,2.246599E-01,7.062979E+02,2.813594E+03,4.617632E-02,2.481024E-01,1.768079E+02,9.508213E+02,1.155934E-02,8.384330E-02,7.066446E+02,2.776334E+03,4.619898E-02,2.448168E-01,1.856741E+03,7.025178E+03,1.213900E-01,6.194793E-01,1.513023E+01,2.315566E+03,9.891836E-04,2.041863E-01,2.089143E+03,6.357101E+03,1.365839E-01,5.605683E-01,2.087783E+03,6.432573E+03,1.364950E-01,5.672235E-01,1.120266E+03,2.925263E+03,7.324074E-02,2.579493E-01,1.119506E+03,2.956389E+03,7.319104E-02,2.606940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.772034E+02,4.319069E+02,3.773638E-02,3.808549E-02,5.774141E+02,8.419754E+02,3.775016E-02,7.424528E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,0.000000E+00,1.513922E+03,0.000000E+00,1.334975E-01,4.343030E+01,2.789655E+03,3.066536E-03,2.459914E-01,1.164336E+02,1.697004E+03,8.221169E-03,1.496416E-01,7.948488E+01,9.574556E+02,5.612284E-03,8.442831E-02,6.937496E+01,4.394069E+03,4.898441E-03,3.874685E-01,0.000000E+00,1.492490E+03,0.000000E+00,1.754767E-01,8.826586E+02,1.544253E+04,6.232293E-02,1.361721E+00,7.869132E+02,1.118734E+04,5.556252E-02,9.864983E-01,1.084160E+03,7.873214E+03,7.655060E-02,6.942590E-01,1.486790E+03,1.193462E+04,1.049795E-01,1.052394E+00,1.022449E+03,7.918034E+03,6.684564E-02,6.982112E-01,0.000000E+00,2.926356E+03,0.000000E+00,2.580457E-01,9.867435E+02,7.855043E+03,6.451128E-02,6.926567E-01,2.688018E+03,1.974478E+04,1.757371E-01,1.741092E+00,0.000000E+00,1.025149E+04,0.000000E+00,9.039749E-01,3.953129E+03,1.786184E+04,2.584475E-01,1.575054E+00,3.948441E+03,1.117642E+04,2.581410E-01,9.855353E-01,2.327030E+03,8.227737E+03,1.521365E-01,7.255208E-01,2.325671E+03,8.325427E+03,1.520477E-01,7.341351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.257753E+03,1.433712E+03,8.222933E-02,1.264245E-01,1.256667E+03,2.550019E+03,8.215831E-02,2.248604E-01,7.711896E+02,2.836235E+03,5.041880E-02,2.500989E-01,2.172403E+02,9.628602E+02,1.420273E-02,8.490489E-02,7.715897E+02,2.801248E+03,5.044496E-02,2.470137E-01,2.004073E+03,7.059740E+03,1.310222E-01,6.225270E-01,1.089758E+02,2.341050E+03,7.124615E-03,2.064335E-01,2.191546E+03,6.383630E+03,1.432788E-01,5.629077E-01,2.190108E+03,6.454308E+03,1.431848E-01,5.691400E-01,1.167605E+03,2.929578E+03,7.633564E-02,2.583298E-01,1.166829E+03,2.958728E+03,7.628487E-02,2.609003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.002662E+02,4.214982E+02,3.924418E-02,3.716766E-02,6.004900E+02,8.428042E+02,3.925881E-02,7.431837E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,1.276149E+01,1.528544E+03,9.010659E-04,1.347868E-01,1.094244E+02,2.871006E+03,7.726260E-03,2.531650E-01,1.457372E+02,1.718904E+03,1.029024E-02,1.515727E-01,9.481138E+01,9.677586E+02,6.694461E-03,8.533683E-02,1.119841E+02,4.422075E+03,7.906992E-03,3.899380E-01,0.000000E+00,1.506838E+03,0.000000E+00,1.771637E-01,1.045724E+03,1.555921E+04,7.383668E-02,1.372009E+00,8.919116E+02,1.127265E+04,6.297627E-02,9.940207E-01,1.148817E+03,7.923338E+03,8.111589E-02,6.986790E-01,1.584338E+03,1.201154E+04,1.118673E-01,1.059176E+00,1.181674E+03,7.979716E+03,7.725545E-02,7.036503E-01,0.000000E+00,2.964548E+03,0.000000E+00,2.614135E-01,1.148967E+03,7.923336E+03,7.511714E-02,6.986788E-01,3.065359E+03,1.983980E+04,2.004069E-01,1.749471E+00,0.000000E+00,1.041573E+04,0.000000E+00,9.184580E-01,4.198148E+03,1.793482E+04,2.744663E-01,1.581490E+00,4.193346E+03,1.113080E+04,2.741524E-01,9.815123E-01,2.399615E+03,8.240291E+03,1.568819E-01,7.266278E-01,2.398268E+03,8.330926E+03,1.567939E-01,7.346200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.301114E+03,1.409173E+03,8.506416E-02,1.242607E-01,1.299978E+03,2.553360E+03,8.498990E-02,2.251549E-01,8.289095E+02,2.859167E+03,5.419242E-02,2.521210E-01,2.567432E+02,9.753751E+02,1.678535E-02,8.600845E-02,8.293496E+02,2.826227E+03,5.422119E-02,2.492163E-01,2.132055E+03,7.094647E+03,1.393894E-01,6.256051E-01,2.031185E+02,2.367731E+03,1.327947E-02,2.087862E-01,2.284479E+03,6.410347E+03,1.493546E-01,5.652636E-01,2.282963E+03,6.476714E+03,1.492554E-01,5.711158E-01,1.211151E+03,2.934138E+03,7.918260E-02,2.587319E-01,1.210353E+03,2.961523E+03,7.913044E-02,2.611467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.212257E+02,4.118861E+02,4.061447E-02,3.632006E-02,6.214620E+02,8.439497E+02,4.062992E-02,7.441937E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,2.402414E+01,1.541286E+03,1.696301E-03,1.359104E-01,1.902252E+02,2.942034E+03,1.343146E-02,2.594282E-01,1.636242E+02,1.738356E+03,1.155321E-02,1.532880E-01,1.103143E+02,9.768167E+02,7.789097E-03,8.613557E-02,1.627347E+02,4.446836E+03,1.149040E-02,3.921214E-01,0.000000E+00,1.519444E+03,0.000000E+00,1.786458E-01,1.219451E+03,1.566342E+04,8.610321E-02,1.381199E+00,1.000533E+03,1.134883E+04,7.064580E-02,1.000738E+00,1.208347E+03,7.968137E+03,8.531918E-02,7.026293E-01,1.673997E+03,1.208035E+04,1.181979E-01,1.065243E+00,1.332791E+03,8.041131E+03,8.713519E-02,7.090660E-01,2.108323E+01,3.002681E+03,1.378379E-03,2.647760E-01,1.303516E+03,7.990728E+03,8.522121E-02,7.046214E-01,3.421776E+03,1.993414E+04,2.237087E-01,1.757790E+00,0.000000E+00,1.057803E+04,0.000000E+00,9.327696E-01,4.417605E+03,1.800704E+04,2.888140E-01,1.587858E+00,4.412792E+03,1.109044E+04,2.884993E-01,9.779534E-01,2.465209E+03,8.253172E+03,1.611703E-01,7.277637E-01,2.463769E+03,8.337467E+03,1.610762E-01,7.351968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.344100E+03,1.386621E+03,8.787453E-02,1.222721E-01,1.342851E+03,2.557201E+03,8.779286E-02,2.254937E-01,8.793654E+02,2.881676E+03,5.749112E-02,2.541058E-01,2.942236E+02,9.877805E+02,1.923574E-02,8.710236E-02,8.798391E+02,2.850578E+03,5.752208E-02,2.513636E-01,2.242808E+03,7.128833E+03,1.466302E-01,6.286196E-01,3.347093E+02,2.394135E+03,2.188261E-02,2.111145E-01,2.371540E+03,6.436422E+03,1.550465E-01,5.675629E-01,2.369934E+03,6.498920E+03,1.549415E-01,5.730740E-01,1.251386E+03,2.938732E+03,8.181304E-02,2.591370E-01,1.250563E+03,2.964542E+03,8.175926E-02,2.614129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.404401E+02,4.029898E+02,4.187067E-02,3.553559E-02,6.407100E+02,8.452338E+02,4.188831E-02,7.453261E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,4.038298E+01,1.552030E+03,2.851370E-03,1.368578E-01,2.963208E+02,3.003651E+03,2.092268E-02,2.648616E-01,1.949580E+02,1.753775E+03,1.376564E-02,1.546476E-01,1.239716E+02,9.847176E+02,8.753410E-03,8.683227E-02,1.814663E+02,4.466617E+03,1.281301E-02,3.938657E-01,0.000000E+00,1.530518E+03,0.000000E+00,1.799478E-01,1.350595E+03,1.575425E+04,9.536307E-02,1.389207E+00,1.095129E+03,1.141524E+04,7.732512E-02,1.006594E+00,1.263098E+03,8.007120E+03,8.918504E-02,7.060668E-01,1.756442E+03,1.214025E+04,1.240192E-01,1.070525E+00,1.464744E+03,8.100385E+03,9.576197E-02,7.142909E-01,8.869854E+01,3.039737E+03,5.798930E-03,2.680436E-01,1.436763E+03,8.055384E+03,9.393265E-02,7.103227E-01,3.728991E+03,2.002449E+04,2.437938E-01,1.765757E+00,0.000000E+00,1.073445E+04,0.000000E+00,9.465624E-01,4.611775E+03,1.807580E+04,3.015085E-01,1.593921E+00,4.606949E+03,1.105516E+04,3.011929E-01,9.748424E-01,2.528166E+03,8.265461E+03,1.652863E-01,7.288473E-01,2.526464E+03,8.344054E+03,1.651750E-01,7.357776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.384778E+03,1.365797E+03,9.053395E-02,1.204358E-01,1.383550E+03,2.561053E+03,9.045370E-02,2.258334E-01,9.242025E+02,2.903164E+03,6.042248E-02,2.560006E-01,3.266823E+02,9.997473E+02,2.135782E-02,8.815759E-02,9.247058E+02,2.873724E+03,6.045538E-02,2.534046E-01,2.340694E+03,7.161260E+03,1.530298E-01,6.314790E-01,4.771870E+02,2.419891E+03,3.119751E-02,2.133857E-01,2.454550E+03,6.461013E+03,1.604735E-01,5.697313E-01,2.452896E+03,6.520036E+03,1.603653E-01,5.749360E-01,1.288151E+03,2.943066E+03,8.421672E-02,2.595191E-01,1.287302E+03,2.967468E+03,8.416118E-02,2.616709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.578654E+02,3.947335E+02,4.300990E-02,3.480755E-02,6.581511E+02,8.464949E+02,4.302858E-02,7.464381E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,6.117178E+01,1.561628E+03,4.319229E-03,1.377042E-01,3.811883E+02,3.058195E+03,2.691502E-02,2.696713E-01,2.202871E+02,1.769088E+03,1.555407E-02,1.559980E-01,1.369272E+02,9.917473E+02,9.668184E-03,8.745215E-02,2.202029E+02,4.485460E+03,1.554813E-02,3.955273E-01,8.787614E+00,1.540310E+03,6.204776E-04,1.810991E-01,1.473401E+03,1.583756E+04,1.040342E-01,1.396554E+00,1.183352E+03,1.147613E+04,8.355438E-02,1.011963E+00,1.313461E+03,8.042962E+03,9.274114E-02,7.092274E-01,1.832334E+03,1.219539E+04,1.293778E-01,1.075388E+00,1.584020E+03,8.157726E+03,1.035600E-01,7.193472E-01,1.629051E+02,3.076536E+03,1.065040E-02,2.712886E-01,1.557188E+03,8.117612E+03,1.018058E-01,7.158100E-01,4.005461E+03,2.011246E+04,2.618689E-01,1.773514E+00,0.000000E+00,1.088476E+04,0.000000E+00,9.598164E-01,4.783907E+03,1.814274E+04,3.127621E-01,1.599824E+00,4.779037E+03,1.102430E+04,3.124437E-01,9.721210E-01,2.592867E+03,8.277999E+03,1.695163E-01,7.299529E-01,2.590879E+03,8.351460E+03,1.693864E-01,7.364307E-01,0.000000E+00,2.635812E+02,0.000000E+00,2.324256E-02,1.423258E+03,1.346703E+03,9.304968E-02,1.187521E-01,1.422056E+03,2.565518E+03,9.297112E-02,2.262271E-01,9.648026E+02,2.923742E+03,6.307683E-02,2.578152E-01,3.556733E+02,1.011539E+03,2.325320E-02,8.919737E-02,9.653354E+02,2.895795E+03,6.311166E-02,2.553508E-01,2.429712E+03,7.192477E+03,1.588496E-01,6.342317E-01,5.639427E+02,2.444863E+03,3.686943E-02,2.155877E-01,2.532225E+03,6.484675E+03,1.655517E-01,5.718178E-01,2.530491E+03,6.540574E+03,1.654384E-01,5.767470E-01,1.322227E+03,2.947408E+03,8.644454E-02,2.599021E-01,1.321351E+03,2.970551E+03,8.638727E-02,2.619429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.739139E+02,3.871250E+02,4.405912E-02,3.413663E-02,6.742130E+02,8.479314E+02,4.407867E-02,7.477048E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,7.319818E+01,1.569999E+03,5.168391E-03,1.384423E-01,4.642211E+02,3.106015E+03,3.277781E-02,2.738880E-01,2.437403E+02,1.782234E+03,1.721006E-02,1.571572E-01,1.489865E+02,9.979586E+02,1.051967E-02,8.799986E-02,2.514826E+02,4.501907E+03,1.775673E-02,3.969776E-01,1.971958E+01,1.548972E+03,1.392364E-03,1.821176E-01,1.587803E+03,1.591182E+04,1.121119E-01,1.403102E+00,1.265283E+03,1.153041E+04,8.933937E-02,1.016750E+00,1.359781E+03,8.074947E+03,9.601165E-02,7.120478E-01,1.902315E+03,1.224461E+04,1.343190E-01,1.079728E+00,1.691678E+03,8.212234E+03,1.105984E-01,7.241537E-01,2.623674E+02,3.111872E+03,1.715305E-02,2.744045E-01,1.665763E+03,8.176537E+03,1.089042E-01,7.210060E-01,4.253883E+03,2.019598E+04,2.781102E-01,1.780879E+00,0.000000E+00,1.102728E+04,0.000000E+00,9.723840E-01,4.934767E+03,1.820611E+04,3.226250E-01,1.605412E+00,4.930135E+03,1.099431E+04,3.223222E-01,9.694768E-01,2.656917E+03,8.290028E+03,1.737038E-01,7.310136E-01,2.654765E+03,8.358876E+03,1.735631E-01,7.370846E-01,0.000000E+00,5.743990E+02,0.000000E+00,5.065043E-02,1.459215E+03,1.328329E+03,9.540047E-02,1.171319E-01,1.458039E+03,2.569769E+03,9.532364E-02,2.266019E-01,1.001857E+03,2.943201E+03,6.549937E-02,2.595311E-01,3.811996E+02,1.022779E+03,2.492205E-02,9.018855E-02,1.002410E+03,2.916594E+03,6.553553E-02,2.571849E-01,2.512476E+03,7.221962E+03,1.642606E-01,6.368317E-01,6.712135E+02,2.468278E+03,4.388257E-02,2.176524E-01,2.605353E+03,6.506959E+03,1.703327E-01,5.737828E-01,2.603416E+03,6.560055E+03,1.702060E-01,5.784648E-01,1.353814E+03,2.951546E+03,8.850958E-02,2.602670E-01,1.352911E+03,2.973566E+03,8.845059E-02,2.622086E-01,0.000000E+00,9.860509E+01,0.000000E+00,8.694984E-03,6.886302E+02,3.798228E+02,4.502124E-02,3.349273E-02,6.889403E+02,8.492792E+02,4.504151E-02,7.488933E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,9.042328E+01,1.577388E+03,6.384625E-03,1.390939E-01,5.516339E+02,3.148257E+03,3.894988E-02,2.776129E-01,2.653737E+02,1.794149E+03,1.873756E-02,1.582079E-01,1.601581E+02,1.003480E+03,1.130847E-02,8.848674E-02,2.804768E+02,4.516686E+03,1.980396E-02,3.982808E-01,3.342494E+01,1.556659E+03,2.360075E-03,1.830213E-01,1.693909E+03,1.597874E+04,1.196038E-01,1.409003E+00,1.341105E+03,1.157933E+04,9.469304E-02,1.021064E+00,1.402367E+03,8.103816E+03,9.901861E-02,7.145935E-01,1.966902E+03,1.228906E+04,1.388794E-01,1.083647E+00,1.789565E+03,8.263796E+03,1.169981E-01,7.287005E-01,3.592186E+02,3.146162E+03,2.348498E-02,2.774282E-01,1.764466E+03,8.232092E+03,1.153572E-01,7.259048E-01,4.476509E+03,2.027517E+04,2.926650E-01,1.787861E+00,0.000000E+00,1.116163E+04,0.000000E+00,9.842312E-01,5.062458E+03,1.826607E+04,3.309732E-01,1.610700E+00,5.057858E+03,1.096449E+04,3.306725E-01,9.668477E-01,2.718877E+03,8.301640E+03,1.777546E-01,7.320375E-01,2.716621E+03,8.366338E+03,1.776071E-01,7.377426E-01,0.000000E+00,1.011274E+03,0.000000E+00,8.917404E-02,1.492972E+03,1.310598E+03,9.760746E-02,1.155684E-01,1.491883E+03,2.574172E+03,9.753624E-02,2.269902E-01,1.037658E+03,2.961611E+03,6.783995E-02,2.611545E-01,4.029065E+02,1.033616E+03,2.634121E-02,9.114412E-02,1.038251E+03,2.936208E+03,6.787872E-02,2.589145E-01,2.594335E+03,7.249893E+03,1.696123E-01,6.392947E-01,7.598469E+02,2.489929E+03,4.967724E-02,2.195616E-01,2.674602E+03,6.528034E+03,1.748601E-01,5.756412E-01,2.672560E+03,6.578614E+03,1.747265E-01,5.801013E-01,1.383209E+03,2.955526E+03,9.043137E-02,2.606179E-01,1.382285E+03,2.976542E+03,9.037100E-02,2.624711E-01,0.000000E+00,2.121178E+02,0.000000E+00,1.870452E-02,7.021309E+02,3.727975E+02,4.590388E-02,3.287323E-02,7.024287E+02,8.506570E+02,4.592335E-02,7.501083E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,1.059376E+02,1.583921E+03,7.480062E-03,1.396700E-01,6.313402E+02,3.185635E+03,4.457780E-02,2.809089E-01,2.852402E+02,1.804875E+03,2.014030E-02,1.591536E-01,1.704474E+02,1.008396E+03,1.203498E-02,8.892021E-02,3.071728E+02,4.529936E+03,2.168892E-02,3.994492E-01,5.103310E+01,1.563493E+03,3.603356E-03,1.838248E-01,1.791935E+03,1.603901E+04,1.265253E-01,1.414318E+00,1.411042E+03,1.162340E+04,9.963113E-02,1.024950E+00,1.441571E+03,8.129854E+03,1.017867E-01,7.168895E-01,2.026566E+03,1.232915E+04,1.430922E-01,1.087183E+00,1.878778E+03,8.311856E+03,1.228307E-01,7.329384E-01,4.262818E+02,3.179066E+03,2.786944E-02,2.803296E-01,1.854384E+03,8.283758E+03,1.212358E-01,7.304607E-01,4.677731E+03,2.034916E+04,3.058205E-01,1.794386E+00,0.000000E+00,1.128652E+04,0.000000E+00,9.952435E-01,5.177004E+03,1.832201E+04,3.384620E-01,1.615633E+00,5.172406E+03,1.093440E+04,3.381614E-01,9.641937E-01,2.778301E+03,8.312654E+03,1.816397E-01,7.330088E-01,2.775956E+03,8.373622E+03,1.814864E-01,7.383849E-01,0.000000E+00,1.538051E+03,0.000000E+00,1.356251E-01,1.524653E+03,1.293406E+03,9.967872E-02,1.140524E-01,1.523602E+03,2.578548E+03,9.961000E-02,2.273760E-01,1.071874E+03,2.978823E+03,7.007693E-02,2.626722E-01,4.221738E+02,1.043960E+03,2.760086E-02,9.205623E-02,1.072508E+03,2.954499E+03,7.011837E-02,2.605273E-01,2.672288E+03,7.276034E+03,1.747088E-01,6.415998E-01,8.394038E+02,2.509735E+03,5.487851E-02,2.213081E-01,2.741100E+03,6.547725E+03,1.792076E-01,5.773776E-01,2.738945E+03,6.596052E+03,1.790666E-01,5.816390E-01,1.410462E+03,2.959297E+03,9.221311E-02,2.609505E-01,1.409522E+03,2.979417E+03,9.215170E-02,2.627246E-01,0.000000E+00,3.713263E+02,0.000000E+00,3.274351E-02,7.145415E+02,3.660111E+02,4.671527E-02,3.227481E-02,7.148429E+02,8.520114E+02,4.673498E-02,7.513026E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,1.200978E+02,1.589709E+03,8.479887E-03,1.401803E-01,7.048670E+02,3.218788E+03,4.976939E-02,2.838323E-01,3.034288E+02,1.814530E+03,2.142456E-02,1.600050E-01,1.798952E+02,1.012781E+03,1.270208E-02,8.930689E-02,3.316262E+02,4.541819E+03,2.341553E-02,4.004970E-01,6.286427E+01,1.569580E+03,4.438733E-03,1.845405E-01,1.882443E+03,1.609334E+04,1.329159E-01,1.419109E+00,1.475542E+03,1.166312E+04,1.041854E-01,1.028452E+00,1.477670E+03,8.153350E+03,1.043356E-01,7.189614E-01,2.081727E+03,1.236534E+04,1.469870E-01,1.090374E+00,1.960290E+03,8.355898E+03,1.281598E-01,7.368220E-01,5.021641E+02,3.210470E+03,3.283047E-02,2.830988E-01,1.936507E+03,8.331055E+03,1.266049E-01,7.346313E-01,4.859795E+03,2.041722E+04,3.177235E-01,1.800387E+00,0.000000E+00,1.140074E+04,0.000000E+00,1.005316E+00,5.283902E+03,1.837338E+04,3.454508E-01,1.620162E+00,5.279254E+03,1.090379E+04,3.451468E-01,9.614950E-01,2.834842E+03,8.322927E+03,1.853362E-01,7.339147E-01,2.832280E+03,8.380541E+03,1.851687E-01,7.389950E-01,0.000000E+00,1.874171E+03,0.000000E+00,1.652642E-01,1.554547E+03,1.276659E+03,1.016331E-01,1.125756E-01,1.553530E+03,2.582864E+03,1.015666E-01,2.277567E-01,1.104991E+03,2.994665E+03,7.224206E-02,2.640692E-01,4.393292E+02,1.053779E+03,2.872245E-02,9.292213E-02,1.105739E+03,2.971307E+03,7.229097E-02,2.620095E-01,2.747325E+03,7.300144E+03,1.796145E-01,6.437257E-01,9.110827E+02,2.527723E+03,5.956473E-02,2.228943E-01,2.804284E+03,6.565855E+03,1.833384E-01,5.789762E-01,2.802065E+03,6.612162E+03,1.831933E-01,5.830596E-01,1.435685E+03,2.962814E+03,9.386218E-02,2.612606E-01,1.434732E+03,2.982135E+03,9.379988E-02,2.629643E-01,0.000000E+00,5.602031E+02,0.000000E+00,4.939864E-02,7.259425E+02,3.594242E+02,4.746064E-02,3.169398E-02,7.262488E+02,8.533334E+02,4.748067E-02,7.524683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,1.330416E+02,1.594848E+03,9.393830E-03,1.406335E-01,7.721620E+02,3.248260E+03,5.452097E-02,2.864311E-01,3.200737E+02,1.823228E+03,2.259983E-02,1.607720E-01,1.885348E+02,1.016700E+03,1.331210E-02,8.965246E-02,3.539592E+02,4.552484E+03,2.499242E-02,4.014374E-01,7.528659E+01,1.575013E+03,5.315850E-03,1.851793E-01,1.965937E+03,1.614235E+04,1.388113E-01,1.423431E+00,1.534998E+03,1.169896E+04,1.083834E-01,1.031613E+00,1.510894E+03,8.174566E+03,1.066815E-01,7.208322E-01,2.132636E+03,1.239803E+04,1.505816E-01,1.093257E+00,2.034702E+03,8.395585E+03,1.330247E-01,7.403217E-01,5.669997E+02,3.240309E+03,3.706928E-02,2.857300E-01,2.011658E+03,8.373680E+03,1.315181E-01,7.383900E-01,5.024572E+03,2.047885E+04,3.284962E-01,1.805823E+00,1.205382E+02,1.150357E+04,7.880539E-03,1.014383E+00,5.386532E+03,1.841981E+04,3.521605E-01,1.624256E+00,5.381527E+03,1.087592E+04,3.518333E-01,9.590377E-01,2.888493E+03,8.332358E+03,1.888438E-01,7.347463E-01,2.885813E+03,8.386955E+03,1.886686E-01,7.395606E-01,0.000000E+00,2.224681E+03,0.000000E+00,1.961721E-01,1.582897E+03,1.261114E+03,1.034866E-01,1.112049E-01,1.581914E+03,2.587088E+03,1.034223E-01,2.281291E-01,1.137670E+03,3.008982E+03,7.437853E-02,2.653317E-01,4.554387E+02,1.063084E+03,2.977566E-02,9.374258E-02,1.138488E+03,2.986491E+03,7.443205E-02,2.633484E-01,2.820630E+03,7.322000E+03,1.844071E-01,6.456531E-01,9.755670E+02,2.544655E+03,6.378058E-02,2.243873E-01,2.863858E+03,6.582260E+03,1.872332E-01,5.804228E-01,2.861712E+03,6.626756E+03,1.870929E-01,5.843465E-01,1.459007E+03,2.966037E+03,9.538692E-02,2.615448E-01,1.458042E+03,2.984644E+03,9.532381E-02,2.631855E-01,0.000000E+00,6.750445E+02,0.000000E+00,5.952533E-02,7.364199E+02,3.532956E+02,4.814563E-02,3.115357E-02,7.367314E+02,8.546170E+02,4.816600E-02,7.536001E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,1.447896E+02,1.599421E+03,1.022333E-02,1.410368E-01,8.334344E+02,3.274516E+03,5.884730E-02,2.887464E-01,3.353005E+02,1.831069E+03,2.367497E-02,1.614635E-01,1.964084E+02,1.020208E+03,1.386804E-02,8.996179E-02,3.743317E+02,4.562064E+03,2.643089E-02,4.022823E-01,8.741728E+01,1.579871E+03,6.172377E-03,1.857505E-01,2.042927E+03,1.618660E+04,1.442474E-01,1.427332E+00,1.589789E+03,1.173133E+04,1.122521E-01,1.034467E+00,1.541481E+03,8.193731E+03,1.088412E-01,7.225222E-01,2.179587E+03,1.242757E+04,1.538967E-01,1.095861E+00,2.101544E+03,8.430987E+03,1.373947E-01,7.434434E-01,6.264933E+02,3.268439E+03,4.095886E-02,2.882105E-01,2.079074E+03,8.411732E+03,1.359256E-01,7.417454E-01,5.173474E+03,2.053416E+04,3.382312E-01,1.810700E+00,2.891742E+02,1.159526E+04,1.890562E-02,1.022469E+00,5.491995E+03,1.846139E+04,3.590554E-01,1.627923E+00,5.486396E+03,1.085089E+04,3.586894E-01,9.568299E-01,2.939759E+03,8.340930E+03,1.921954E-01,7.355022E-01,2.936974E+03,8.392815E+03,1.920134E-01,7.400773E-01,0.000000E+00,2.501992E+03,0.000000E+00,2.206253E-01,1.609619E+03,1.246746E+03,1.052336E-01,1.099379E-01,1.608611E+03,2.591181E+03,1.051677E-01,2.284900E-01,1.169659E+03,3.021685E+03,7.646992E-02,2.664518E-01,4.719268E+02,1.071895E+03,3.085361E-02,9.451956E-02,1.170518E+03,2.999970E+03,7.652610E-02,2.645369E-01,2.890332E+03,7.341476E+03,1.889640E-01,6.473704E-01,1.033271E+03,2.560612E+03,6.755315E-02,2.257944E-01,2.919958E+03,6.596846E+03,1.909009E-01,5.817091E-01,2.917793E+03,6.639719E+03,1.907594E-01,5.854896E-01,1.480555E+03,2.968940E+03,9.679568E-02,2.618007E-01,1.479579E+03,2.986909E+03,9.673184E-02,2.633853E-01,0.000000E+00,7.955790E+02,0.000000E+00,7.015405E-02,7.460519E+02,3.476201E+02,4.877535E-02,3.065310E-02,7.463684E+02,8.558585E+02,4.879605E-02,7.546950E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:45:00,1.554167E+02,1.603500E+03,1.097370E-02,1.413964E-01,8.890383E+02,3.297964E+03,6.277339E-02,2.908140E-01,3.492325E+02,1.838148E+03,2.465868E-02,1.620877E-01,2.035827E+02,1.023354E+03,1.437461E-02,9.023923E-02,3.929069E+02,4.570683E+03,2.774245E-02,4.030422E-01,9.789355E+01,1.584224E+03,6.912087E-03,1.862623E-01,2.114006E+03,1.622661E+04,1.492662E-01,1.430860E+00,1.640356E+03,1.176059E+04,1.158225E-01,1.037047E+00,1.569650E+03,8.211062E+03,1.108302E-01,7.240504E-01,2.222882E+03,1.245429E+04,1.569537E-01,1.098218E+00,2.160182E+03,8.462499E+03,1.412283E-01,7.462221E-01,6.813508E+02,3.294645E+03,4.454533E-02,2.905213E-01,2.138765E+03,8.445637E+03,1.398281E-01,7.447352E-01,5.303003E+03,2.058371E+04,3.466995E-01,1.815069E+00,5.014341E+02,1.167689E+04,3.278274E-02,1.029667E+00,5.592953E+03,1.849859E+04,3.656559E-01,1.631203E+00,5.587101E+03,1.082873E+04,3.652733E-01,9.548756E-01,2.988840E+03,8.348701E+03,1.954043E-01,7.361874E-01,2.985956E+03,8.398145E+03,1.952157E-01,7.405473E-01,0.000000E+00,2.735048E+03,0.000000E+00,2.411761E-01,1.634835E+03,1.233541E+03,1.068822E-01,1.087735E-01,1.633848E+03,2.595099E+03,1.068176E-01,2.288355E-01,1.200283E+03,3.032868E+03,7.847203E-02,2.674379E-01,4.881610E+02,1.080235E+03,3.191497E-02,9.525502E-02,1.201176E+03,3.011850E+03,7.853047E-02,2.655845E-01,2.956564E+03,7.358717E+03,1.932942E-01,6.488907E-01,1.083911E+03,2.575687E+03,7.086392E-02,2.271237E-01,2.972615E+03,6.609732E+03,1.943435E-01,5.828453E-01,2.970425E+03,6.651145E+03,1.942003E-01,5.864971E-01,1.500459E+03,2.971535E+03,9.809698E-02,2.620296E-01,1.499473E+03,2.988934E+03,9.803248E-02,2.635638E-01,8.871059E+01,8.879134E+02,6.263695E-03,7.829609E-02,7.549110E+02,3.423997E+02,4.935454E-02,3.019276E-02,7.552323E+02,8.570559E+02,4.937555E-02,7.557508E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
