05:00:00,1.650108E+02,1.607242E+03,1.165112E-02,1.417264E-01,9.394079E+02,3.318455E+03,6.632990E-02,2.926209E-01,3.620019E+02,1.845517E+03,2.556030E-02,1.627374E-01,2.101044E+02,1.026378E+03,1.483509E-02,9.050584E-02,4.098538E+02,4.579107E+03,2.893904E-02,4.037850E-01,1.073954E+02,1.588131E+03,7.582997E-03,1.867216E-01,2.179574E+03,1.626464E+04,1.538958E-01,1.434214E+00,1.686986E+03,1.178935E+04,1.191150E-01,1.039583E+00,1.595608E+03,8.227850E+03,1.126630E-01,7.255308E-01,2.262815E+03,1.247836E+04,1.597733E-01,1.100340E+00,2.211155E+03,8.493849E+03,1.445608E-01,7.489866E-01,7.319245E+02,3.318741E+03,4.785173E-02,2.926462E-01,2.190363E+03,8.479205E+03,1.432015E-01,7.476952E-01,5.409686E+03,2.064281E+04,3.536743E-01,1.820281E+00,7.675856E+02,1.175079E+04,5.018318E-02,1.036183E+00,5.689244E+03,1.855854E+04,3.719512E-01,1.636489E+00,5.683105E+03,1.080937E+04,3.715498E-01,9.531689E-01,3.036057E+03,8.370329E+03,1.984912E-01,7.380945E-01,3.033216E+03,8.409789E+03,1.983055E-01,7.415742E-01,0.000000E+00,2.936102E+03,0.000000E+00,2.589051E-01,1.658538E+03,1.221497E+03,1.084319E-01,1.077114E-01,1.657575E+03,2.598804E+03,1.083689E-01,2.291622E-01,1.229528E+03,3.044078E+03,8.038407E-02,2.684264E-01,5.045036E+02,1.088144E+03,3.298342E-02,9.595237E-02,1.230381E+03,3.023706E+03,8.043983E-02,2.666300E-01,3.019146E+03,7.379478E+03,1.973856E-01,6.507215E-01,1.126588E+03,2.589995E+03,7.365403E-02,2.283854E-01,3.021963E+03,6.631104E+03,1.975698E-01,5.847299E-01,3.019745E+03,6.664574E+03,1.974248E-01,5.876812E-01,1.518841E+03,2.979278E+03,9.929872E-02,2.627124E-01,1.517845E+03,2.993282E+03,9.923363E-02,2.639473E-01,1.792133E+02,9.660755E+02,1.265393E-02,8.518841E-02,7.630617E+02,3.376557E+02,4.988742E-02,2.977444E-02,7.633874E+02,8.582100E+02,4.990871E-02,7.567685E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,1.736712E+02,1.610054E+03,1.226261E-02,1.419744E-01,9.850827E+02,3.334765E+03,6.955492E-02,2.940592E-01,3.737107E+02,1.855496E+03,2.638704E-02,1.636174E-01,2.160392E+02,1.029400E+03,1.525414E-02,9.077236E-02,4.253352E+02,4.586813E+03,3.003215E-02,4.044646E-01,1.160065E+02,1.591603E+03,8.191010E-03,1.871298E-01,2.240112E+03,1.630282E+04,1.581703E-01,1.437580E+00,1.730032E+03,1.182429E+04,1.221544E-01,1.042665E+00,1.619577E+03,8.249288E+03,1.143554E-01,7.274212E-01,2.299711E+03,1.249563E+04,1.623785E-01,1.101863E+00,2.258528E+03,8.528288E+03,1.476579E-01,7.520234E-01,7.790387E+02,3.341174E+03,5.093196E-02,2.946243E-01,2.238202E+03,8.515854E+03,1.463291E-01,7.509269E-01,5.507295E+03,2.075640E+04,3.600557E-01,1.830297E+00,9.567486E+02,1.181792E+04,6.255027E-02,1.042103E+00,5.785496E+03,1.877636E+04,3.782439E-01,1.655697E+00,5.779086E+03,1.080181E+04,3.778249E-01,9.525019E-01,3.082719E+03,8.475865E+03,2.015419E-01,7.474007E-01,3.079835E+03,8.442380E+03,2.013534E-01,7.444480E-01,8.292781E+03,1.461041E+04,5.855384E-01,1.288344E+00,1.681400E+03,1.213011E+03,1.099265E-01,1.069632E-01,1.680462E+03,2.602720E+03,1.098652E-01,2.295075E-01,1.257708E+03,3.056777E+03,8.222636E-02,2.695462E-01,5.208555E+02,1.095831E+03,3.405247E-02,9.663024E-02,1.258571E+03,3.037055E+03,8.228283E-02,2.678071E-01,3.079201E+03,7.421023E+03,2.013119E-01,6.543849E-01,1.166554E+03,2.605336E+03,7.626694E-02,2.297382E-01,3.069141E+03,6.711794E+03,2.006542E-01,5.918451E-01,3.066897E+03,6.683529E+03,2.005075E-01,5.893527E-01,1.536283E+03,3.018335E+03,1.004390E-01,2.661564E-01,1.535279E+03,3.005539E+03,1.003734E-01,2.650281E-01,4.211127E+03,5.175419E+03,2.973401E-01,4.563678E-01,7.707789E+02,3.341802E+02,5.039195E-02,2.946797E-02,7.711086E+02,8.594775E+02,5.041351E-02,7.578861E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,1.814798E+02,1.614332E+03,1.281396E-02,1.423516E-01,1.026374E+03,3.350614E+03,7.247043E-02,2.954567E-01,3.844257E+02,1.881894E+03,2.714361E-02,1.659452E-01,2.214178E+02,1.033049E+03,1.563391E-02,9.109416E-02,4.394500E+02,4.608328E+03,3.102877E-02,4.063618E-01,1.238105E+02,1.594849E+03,8.742035E-03,1.875115E-01,2.295907E+03,1.635592E+04,1.621099E-01,1.442263E+00,1.769681E+03,1.187371E+04,1.249540E-01,1.047022E+00,1.641592E+03,8.287875E+03,1.159099E-01,7.308238E-01,2.333648E+03,1.251664E+04,1.647747E-01,1.103716E+00,2.297912E+03,8.567292E+03,1.502328E-01,7.554627E-01,8.193390E+02,3.357471E+03,5.356672E-02,2.960613E-01,2.277877E+03,8.703658E+03,1.489229E-01,7.674874E-01,5.586820E+03,2.093553E+04,3.652549E-01,1.846092E+00,1.126821E+03,1.187385E+04,7.366924E-02,1.047035E+00,5.870616E+03,1.925104E+04,3.838089E-01,1.697555E+00,5.864287E+03,1.080477E+04,3.833951E-01,9.527634E-01,3.123484E+03,8.712610E+03,2.042070E-01,7.682768E-01,3.120556E+03,8.502845E+03,2.040156E-01,7.497798E-01,1.007231E+04,1.767455E+04,7.111878E-01,1.558540E+00,1.701290E+03,1.208349E+03,1.112269E-01,1.065521E-01,1.700376E+03,2.605064E+03,1.111671E-01,2.297142E-01,1.281468E+03,3.071499E+03,8.377979E-02,2.708444E-01,5.350840E+02,1.101726E+03,3.498270E-02,9.715004E-02,1.282345E+03,3.106508E+03,8.383711E-02,2.739315E-01,3.130253E+03,7.487024E+03,2.046496E-01,6.602048E-01,1.199758E+03,2.619099E+03,7.843775E-02,2.309518E-01,3.108635E+03,6.887025E+03,2.032362E-01,6.072970E-01,3.106369E+03,6.711249E+03,2.030881E-01,5.917971E-01,1.550881E+03,3.105476E+03,1.013934E-01,2.738405E-01,1.549870E+03,3.028155E+03,1.013273E-01,2.670223E-01,5.846009E+03,6.497568E+03,4.127762E-01,5.729547E-01,7.772713E+02,3.320383E+02,5.081641E-02,2.927909E-02,7.776046E+02,8.602529E+02,5.083821E-02,7.585699E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,1.885414E+02,1.617943E+03,1.331257E-02,1.426700E-01,1.063848E+03,3.363309E+03,7.511638E-02,2.965762E-01,3.942804E+02,1.915092E+03,2.783943E-02,1.688726E-01,2.263268E+02,1.037052E+03,1.598052E-02,9.144709E-02,4.523744E+02,4.631811E+03,3.194134E-02,4.084325E-01,1.308857E+02,1.597760E+03,9.241606E-03,1.878537E-01,2.347551E+03,1.640842E+04,1.657563E-01,1.446892E+00,1.806382E+03,1.192950E+04,1.275454E-01,1.051942E+00,1.662008E+03,8.339379E+03,1.173514E-01,7.353654E-01,2.365125E+03,1.252998E+04,1.669972E-01,1.104892E+00,2.332510E+03,8.594317E+03,1.524948E-01,7.578458E-01,8.506148E+02,3.360825E+03,5.561146E-02,2.963571E-01,2.312018E+03,9.059293E+03,1.511550E-01,7.988473E-01,5.662929E+03,2.114630E+04,3.702307E-01,1.864678E+00,1.259618E+03,1.187583E+04,8.235125E-02,1.047209E+00,5.952296E+03,2.001638E+04,3.891490E-01,1.765042E+00,5.945767E+03,1.081017E+04,3.887222E-01,9.532392E-01,3.163104E+03,9.099252E+03,2.067973E-01,8.023709E-01,3.160137E+03,8.585757E+03,2.066033E-01,7.570910E-01,1.688263E+04,2.547245E+04,1.192052E+00,2.246158E+00,1.720251E+03,1.206268E+03,1.124665E-01,1.063685E-01,1.719362E+03,2.606608E+03,1.124084E-01,2.298504E-01,1.297081E+03,3.082174E+03,8.480053E-02,2.717857E-01,5.447431E+02,1.103153E+03,3.561419E-02,9.727588E-02,1.297966E+03,3.237387E+03,8.485837E-02,2.854723E-01,3.169266E+03,7.564900E+03,2.072002E-01,6.670719E-01,1.219945E+03,2.619092E+03,7.975751E-02,2.309512E-01,3.138553E+03,7.167708E+03,2.051922E-01,6.320476E-01,3.136274E+03,6.741283E+03,2.050432E-01,5.944455E-01,1.563548E+03,3.246816E+03,1.022216E-01,2.863038E-01,1.562532E+03,3.059301E+03,1.021551E-01,2.697688E-01,8.994677E+03,9.292473E+03,6.350979E-01,8.194091E-01,7.829658E+02,3.308667E+02,5.118871E-02,2.917578E-02,7.833022E+02,8.607518E+02,5.121070E-02,7.590098E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,1.949188E+02,1.622056E+03,1.376287E-02,1.430327E-01,1.097805E+03,3.376441E+03,7.751406E-02,2.977341E-01,4.033234E+02,1.961576E+03,2.847794E-02,1.729716E-01,2.307919E+02,1.041582E+03,1.629580E-02,9.184653E-02,4.641894E+02,4.663795E+03,3.277558E-02,4.112529E-01,1.373056E+02,1.600469E+03,9.694903E-03,1.881722E-01,2.395241E+03,1.646656E+04,1.691236E-01,1.452019E+00,1.840262E+03,1.200876E+04,1.299376E-01,1.058931E+00,1.680828E+03,8.407894E+03,1.186802E-01,7.414070E-01,2.394173E+03,1.254460E+04,1.690482E-01,1.106181E+00,2.353754E+03,8.599922E+03,1.538836E-01,7.583400E-01,8.675429E+02,3.344344E+03,5.671819E-02,2.949038E-01,2.332950E+03,9.559095E+03,1.525235E-01,8.429198E-01,5.724519E+03,2.134845E+04,3.742574E-01,1.882503E+00,1.322301E+03,1.180503E+04,8.644935E-02,1.040966E+00,6.015499E+03,2.103868E+04,3.932810E-01,1.855188E+00,6.008915E+03,1.082067E+04,3.928506E-01,9.541652E-01,3.196119E+03,9.616365E+03,2.089557E-01,8.479698E-01,3.193125E+03,8.680421E+03,2.087600E-01,7.654384E-01,2.183853E+04,3.134914E+04,1.541979E+00,2.764363E+00,1.736125E+03,1.206582E+03,1.135043E-01,1.063963E-01,1.735259E+03,2.605591E+03,1.134477E-01,2.297606E-01,1.299957E+03,3.085350E+03,8.498851E-02,2.720658E-01,5.471872E+02,1.097614E+03,3.577398E-02,9.678745E-02,1.300838E+03,3.419337E+03,8.504611E-02,3.015167E-01,3.188198E+03,7.639955E+03,2.084379E-01,6.736903E-01,1.222182E+03,2.599467E+03,7.990379E-02,2.292207E-01,3.152234E+03,7.539696E+03,2.060867E-01,6.648494E-01,3.149955E+03,6.769708E+03,2.059376E-01,5.969520E-01,1.572353E+03,3.434338E+03,1.027972E-01,3.028395E-01,1.571333E+03,3.095118E+03,1.027305E-01,2.729271E-01,1.138295E+04,1.142002E+04,8.037295E-01,1.007016E+00,7.871097E+02,3.306334E+02,5.145963E-02,2.915521E-02,7.874485E+02,8.603756E+02,5.148178E-02,7.586781E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,7.138581E+02,2.256789E+03,5.040423E-02,1.990034E-01,3.881843E+03,6.556096E+03,2.740899E-01,5.781157E-01,1.484494E+03,3.266021E+03,1.048175E-01,2.879973E-01,7.049543E+02,1.587477E+03,4.977556E-02,1.399835E-01,1.762672E+03,6.281913E+03,1.244591E-01,5.539383E-01,6.862053E+02,2.299126E+03,4.845172E-02,2.703155E-01,9.088198E+03,2.437496E+04,6.417013E-01,2.149381E+00,6.712925E+03,1.783000E+04,4.739875E-01,1.572247E+00,5.028001E+03,1.237928E+04,3.550181E-01,1.091604E+00,7.466995E+03,1.850528E+04,5.272311E-01,1.631793E+00,6.021278E+03,8.580346E+03,3.936589E-01,7.566138E-01,2.869482E+03,3.308073E+03,1.876009E-01,2.917055E-01,5.999186E+03,1.018502E+04,3.922145E-01,8.981139E-01,1.492720E+04,2.148154E+04,9.759101E-01,1.894240E+00,7.531192E+03,1.166035E+04,4.923740E-01,1.028208E+00,1.423566E+04,2.217189E+04,9.306986E-01,1.955115E+00,1.422393E+04,1.084397E+04,9.299318E-01,9.562200E-01,6.998633E+03,1.018523E+04,4.575564E-01,8.981319E-01,6.994748E+03,8.767732E+03,4.573023E-01,7.731375E-01,1.826424E+04,2.528355E+04,1.289605E+00,2.229500E+00,3.403821E+03,1.219119E+03,2.225349E-01,1.075018E-01,3.402846E+03,2.602101E+03,2.224711E-01,2.294530E-01,2.828452E+03,3.080082E+03,1.849184E-01,2.716012E-01,1.287715E+03,1.085094E+03,8.418820E-02,9.568344E-02,2.829633E+03,3.645506E+03,1.849957E-01,3.214603E-01,7.084968E+03,7.690677E+03,4.632007E-01,6.781629E-01,3.209634E+03,2.561558E+03,2.098393E-01,2.258778E-01,6.587036E+03,7.948179E+03,4.306470E-01,7.008694E-01,6.584197E+03,6.793851E+03,4.304614E-01,5.990809E-01,3.121858E+03,3.638565E+03,2.041007E-01,3.208482E-01,3.120625E+03,3.128850E+03,2.040201E-01,2.759016E-01,9.653635E+03,9.236248E+03,6.816258E-01,8.144511E-01,1.450847E+03,3.345404E+02,9.485345E-02,2.949973E-02,1.451252E+03,8.591491E+02,9.487992E-02,7.575966E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,1.051733E+03,2.488910E+03,7.426100E-02,2.194718E-01,5.695910E+03,7.698950E+03,4.021779E-01,6.788924E-01,1.942743E+03,3.472146E+03,1.371736E-01,3.061734E-01,9.718175E+02,1.735677E+03,6.861828E-02,1.530518E-01,2.367950E+03,6.597340E+03,1.671967E-01,5.817526E-01,9.811507E+02,2.460836E+03,6.927728E-02,2.893283E-01,1.128924E+04,2.455380E+04,7.971131E-01,2.165151E+00,8.354184E+03,1.809756E+04,5.898739E-01,1.595841E+00,6.214274E+03,1.263536E+04,4.387787E-01,1.114184E+00,9.195125E+03,1.880586E+04,6.492512E-01,1.658299E+00,7.482430E+03,8.541852E+03,4.891861E-01,7.532194E-01,3.604697E+03,3.256420E+03,2.356677E-01,2.871507E-01,7.457302E+03,1.078836E+04,4.875432E-01,9.513160E-01,1.834545E+04,2.154207E+04,1.199388E+00,1.899577E+00,9.296810E+03,1.146115E+04,6.078065E-01,1.010643E+00,1.721996E+04,2.331791E+04,1.125806E+00,2.056170E+00,1.720679E+04,1.089635E+04,1.124945E+00,9.608388E-01,8.453955E+03,1.075532E+04,5.527023E-01,9.484027E-01,8.449758E+03,8.843264E+03,5.524280E-01,7.797979E-01,2.095949E+04,2.751188E+04,1.479912E+00,2.425994E+00,4.242888E+03,1.252009E+03,2.773914E-01,1.104020E-01,4.241792E+03,2.596437E+03,2.773197E-01,2.289535E-01,3.557697E+03,3.069227E+03,2.325950E-01,2.706441E-01,1.665170E+03,1.067138E+03,1.088654E-01,9.410011E-02,3.558915E+03,3.861240E+03,2.326746E-01,3.404836E-01,8.852137E+03,7.717381E+03,5.787347E-01,6.805177E-01,4.119577E+03,2.512407E+03,2.693296E-01,2.215437E-01,8.086303E+03,8.358533E+03,5.286660E-01,7.370544E-01,8.083381E+03,6.816367E+03,5.284749E-01,6.010664E-01,3.828209E+03,3.841594E+03,2.502805E-01,3.387513E-01,3.826947E+03,3.159347E+03,2.501980E-01,2.785908E-01,1.017451E+04,9.820371E+03,7.184035E-01,8.659591E-01,1.815427E+03,3.452299E+02,1.186889E-01,3.044233E-02,1.815839E+03,8.571783E+02,1.187158E-01,7.558587E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.395286E+03,2.868941E+03,9.851860E-02,2.529829E-01,7.539076E+03,9.673994E+03,5.323206E-01,8.530516E-01,2.509619E+03,4.144395E+03,1.771997E-01,3.654522E-01,1.254819E+03,2.042306E+03,8.860053E-02,1.800903E-01,3.082504E+03,7.425578E+03,2.176500E-01,6.547865E-01,1.313382E+03,2.820727E+03,9.273551E-02,3.316418E-01,1.447164E+04,2.800644E+04,1.021817E+00,2.469604E+00,1.067818E+04,2.072573E+04,7.539668E-01,1.827592E+00,7.801240E+03,1.442884E+04,5.508315E-01,1.272333E+00,1.157850E+04,2.153813E+04,8.175370E-01,1.899229E+00,9.651830E+03,8.502055E+03,6.310170E-01,7.497101E-01,4.678249E+03,3.203671E+03,3.058544E-01,2.824993E-01,9.625266E+03,1.134212E+04,6.292803E-01,1.000147E+00,2.375441E+04,2.155704E+04,1.553015E+00,1.900897E+00,1.218672E+04,1.125580E+04,7.967432E-01,9.925346E-01,2.182206E+04,2.442004E+04,1.426682E+00,2.153356E+00,2.180924E+04,1.099005E+04,1.425844E+00,9.691014E-01,1.051581E+04,1.129487E+04,6.875022E-01,9.959800E-01,1.051169E+04,8.908539E+03,6.872328E-01,7.855538E-01,1.831829E+04,2.476920E+04,1.293421E+00,2.184145E+00,5.226956E+03,1.310856E+03,3.417278E-01,1.155911E-01,5.225771E+03,2.662536E+03,3.416502E-01,2.347821E-01,4.379270E+03,3.060018E+03,2.863077E-01,2.698320E-01,2.090184E+03,1.049053E+03,1.366520E-01,9.250534E-02,4.380399E+03,4.058244E+03,2.863816E-01,3.578554E-01,1.089511E+04,7.732027E+03,7.122999E-01,6.818091E-01,5.262466E+03,2.467706E+03,3.440493E-01,2.176020E-01,9.813008E+03,8.752581E+03,6.415544E-01,7.718014E-01,9.810262E+03,6.844163E+03,6.413749E-01,6.035174E-01,4.608441E+03,4.032997E+03,3.012905E-01,3.556292E-01,4.607262E+03,3.187668E+03,3.012134E-01,2.810882E-01,8.920032E+03,8.844785E+03,6.298274E-01,7.799321E-01,2.182098E+03,3.644191E+02,1.426611E-01,3.213443E-02,2.182483E+03,8.810279E+02,1.426863E-01,7.768893E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.628675E+03,3.135036E+03,1.149978E-01,2.764471E-01,8.797401E+03,1.105952E+04,6.211686E-01,9.752273E-01,2.845187E+03,4.595432E+03,2.008935E-01,4.052246E-01,1.439955E+03,2.251559E+03,1.016726E-01,1.985422E-01,3.519611E+03,7.981726E+03,2.485134E-01,7.038276E-01,1.524901E+03,3.066725E+03,1.076705E-01,3.605645E-01,1.620077E+04,3.016277E+04,1.143907E+00,2.659750E+00,1.195365E+04,2.241055E+04,8.440255E-01,1.976159E+00,8.691113E+03,1.557960E+04,6.136638E-01,1.373808E+00,1.289672E+04,2.333111E+04,9.106143E-01,2.057334E+00,1.090484E+04,8.475879E+03,7.129360E-01,7.474019E-01,5.308141E+03,3.159378E+03,3.470354E-01,2.785935E-01,1.087632E+04,1.131209E+04,7.110718E-01,9.974982E-01,2.677123E+04,2.156973E+04,1.750249E+00,1.902016E+00,1.380319E+04,1.107566E+04,9.024244E-01,9.766506E-01,2.440749E+04,2.549045E+04,1.595712E+00,2.247745E+00,2.439442E+04,1.113276E+04,1.594858E+00,9.816856E-01,1.171689E+04,1.181028E+04,7.660263E-01,1.041429E+00,1.171284E+04,8.974081E+03,7.657616E-01,7.913333E-01,1.719835E+04,2.376254E+04,1.214344E+00,2.095378E+00,5.867004E+03,1.404719E+03,3.835728E-01,1.238679E-01,5.865713E+03,2.834371E+03,3.834884E-01,2.499345E-01,4.905475E+03,3.058072E+03,3.207100E-01,2.696604E-01,2.362766E+03,1.034320E+03,1.544728E-01,9.120619E-02,4.906501E+03,4.246773E+03,3.207771E-01,3.744799E-01,1.218133E+04,7.751338E+03,7.963902E-01,6.835120E-01,5.952772E+03,2.437818E+03,3.891801E-01,2.149665E-01,1.089192E+04,9.137086E+03,7.120918E-01,8.057071E-01,1.088938E+04,6.884481E+03,7.119257E-01,6.070727E-01,5.099636E+03,4.216251E+03,3.334038E-01,3.717885E-01,5.098559E+03,3.217919E+03,3.333334E-01,2.837556E-01,8.246102E+03,8.473397E+03,5.822424E-01,7.471831E-01,2.428027E+03,3.954278E+02,1.587394E-01,3.486877E-02,2.428374E+03,9.427691E+02,1.587621E-01,8.313326E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.312127E+03,2.723273E+03,9.264695E-02,2.401378E-01,7.106951E+03,9.039748E+03,5.018090E-01,7.971238E-01,2.061506E+03,3.727551E+03,1.455592E-01,3.286949E-01,1.126648E+03,1.883446E+03,7.955057E-02,1.660820E-01,2.606258E+03,6.865761E+03,1.840232E-01,6.054219E-01,1.161736E+03,2.572656E+03,8.202807E-02,3.024753E-01,1.107944E+04,2.413451E+04,7.822992E-01,2.128178E+00,8.235581E+03,1.811938E+04,5.814995E-01,1.597765E+00,6.138871E+03,1.266599E+04,4.334546E-01,1.116885E+00,9.008208E+03,1.896402E+04,6.360534E-01,1.672245E+00,8.407180E+03,8.465768E+03,5.496443E-01,7.465103E-01,3.894568E+03,3.156409E+03,2.546189E-01,2.783317E-01,8.377921E+03,1.100992E+04,5.477314E-01,9.708531E-01,2.042045E+04,2.159561E+04,1.335048E+00,1.904298E+00,9.135863E+03,1.092894E+04,5.972841E-01,9.637122E-01,1.863030E+04,2.650630E+04,1.218011E+00,2.337322E+00,1.862247E+04,1.134643E+04,1.217499E+00,1.000527E+00,9.037873E+03,1.229316E+04,5.908777E-01,1.084009E+00,9.034871E+03,9.042260E+03,5.906815E-01,7.973453E-01,1.600824E+04,2.302570E+04,1.130313E+00,2.030403E+00,4.781814E+03,1.537742E+03,3.126253E-01,1.355979E-01,4.780562E+03,3.119225E+03,3.125434E-01,2.750529E-01,3.841275E+03,3.064056E+03,2.511347E-01,2.701881E-01,1.862706E+03,1.034805E+03,1.217799E-01,9.124898E-02,3.841857E+03,4.426662E+03,2.511728E-01,3.903425E-01,9.437178E+03,7.780760E+03,6.169835E-01,6.861065E-01,4.580685E+03,2.428906E+03,2.994758E-01,2.141806E-01,8.423987E+03,9.504342E+03,5.507431E-01,8.380916E-01,8.422283E+03,6.937066E+03,5.506317E-01,6.117096E-01,3.990098E+03,4.388766E+03,2.608645E-01,3.870008E-01,3.989362E+03,3.250887E+03,2.608163E-01,2.866628E-01,7.591012E+03,8.224723E+03,5.359877E-01,7.252550E-01,1.980552E+03,4.403319E+02,1.294844E-01,3.882841E-02,1.980787E+03,1.044339E+03,1.294998E-01,9.208970E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.147795E+03,2.677967E+03,8.104374E-02,2.361428E-01,6.233113E+03,8.881959E+03,4.401089E-01,7.832100E-01,1.863994E+03,3.902666E+03,1.316132E-01,3.441366E-01,9.988055E+02,1.887231E+03,7.052386E-02,1.664158E-01,2.336458E+03,6.979448E+03,1.649731E-01,6.154468E-01,1.027092E+03,2.584277E+03,7.252110E-02,3.038417E-01,1.028093E+04,2.559555E+04,7.259178E-01,2.257012E+00,7.623230E+03,1.921809E+04,5.382625E-01,1.694648E+00,5.659594E+03,1.335069E+04,3.996137E-01,1.177262E+00,8.336293E+03,2.011497E+04,5.886107E-01,1.773736E+00,8.022639E+03,8.466571E+03,5.245038E-01,7.465811E-01,3.697822E+03,3.221616E+03,2.417561E-01,2.840816E-01,7.994682E+03,1.071296E+04,5.226760E-01,9.446673E-01,1.963518E+04,2.163047E+04,1.283708E+00,1.907372E+00,8.787531E+03,1.080816E+04,5.745108E-01,9.530620E-01,1.790222E+04,2.743479E+04,1.170411E+00,2.419196E+00,1.789611E+04,1.162603E+04,1.170011E+00,1.025182E+00,8.614752E+03,1.273107E+04,5.632149E-01,1.122624E+00,8.612286E+03,9.110157E+03,5.630537E-01,8.033325E-01,1.479645E+04,2.244707E+04,1.044751E+00,1.979380E+00,4.469464E+03,1.710469E+03,2.922045E-01,1.508289E-01,4.468266E+03,3.520368E+03,2.921261E-01,3.104256E-01,3.527862E+03,3.075904E+03,2.306444E-01,2.712328E-01,1.699586E+03,1.060201E+03,1.111155E-01,9.348840E-02,3.528240E+03,4.592553E+03,2.306691E-01,4.049707E-01,8.705390E+03,7.818548E+03,5.691407E-01,6.894386E-01,4.224441E+03,2.440155E+03,2.761854E-01,2.151726E-01,7.796888E+03,9.842690E+03,5.097447E-01,8.679271E-01,7.795587E+03,6.997303E+03,5.096596E-01,6.170213E-01,3.679181E+03,4.546276E+03,2.405373E-01,4.008900E-01,3.678619E+03,3.285424E+03,2.405006E-01,2.897083E-01,6.951852E+03,8.053243E+03,4.908577E-01,7.101340E-01,1.807716E+03,4.999193E+02,1.181848E-01,4.408282E-02,1.807892E+03,1.186469E+03,1.181963E-01,1.046226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,9.551503E+02,2.459009E+03,6.744144E-02,2.168351E-01,5.209790E+03,7.752465E+03,3.678539E-01,6.836114E-01,1.529083E+03,3.576161E+03,1.079658E-01,3.153454E-01,8.378831E+02,1.713341E+03,5.916141E-02,1.510822E-01,1.918454E+03,6.534085E+03,1.354586E-01,5.761747E-01,8.350267E+02,2.373750E+03,5.895973E-02,2.790893E-01,8.365963E+03,2.361001E+04,5.907056E-01,2.081928E+00,6.228227E+03,1.783670E+04,4.397639E-01,1.572838E+00,4.711296E+03,1.241204E+04,3.326561E-01,1.094492E+00,6.908822E+03,1.861627E+04,4.878195E-01,1.641580E+00,6.850806E+03,8.479417E+03,4.478917E-01,7.477139E-01,3.123675E+03,3.348449E+03,2.042195E-01,2.952658E-01,6.822776E+03,1.072639E+04,4.460592E-01,9.458521E-01,1.666417E+04,2.168365E+04,1.089470E+00,1.912061E+00,7.227209E+03,1.071385E+04,4.725002E-01,9.447458E-01,1.539234E+04,2.826702E+04,1.006320E+00,2.492583E+00,1.538628E+04,1.197685E+04,1.005924E+00,1.056117E+00,7.505541E+03,1.312183E+04,4.906970E-01,1.157081E+00,7.503279E+03,9.181433E+03,4.905491E-01,8.096176E-01,1.366612E+04,2.201683E+04,9.649399E-01,1.941441E+00,3.965887E+03,1.926947E+03,2.592816E-01,1.699179E-01,3.964713E+03,3.962170E+03,2.592049E-01,3.493837E-01,3.087001E+03,3.093627E+03,2.018218E-01,2.727957E-01,1.470258E+03,1.108252E+03,9.612247E-02,9.772548E-02,3.087284E+03,4.742166E+03,2.018404E-01,4.181636E-01,7.606049E+03,7.867303E+03,4.972680E-01,6.937377E-01,3.592453E+03,2.471703E+03,2.348673E-01,2.179544E-01,6.868305E+03,1.014913E+04,4.490358E-01,8.949490E-01,6.867178E+03,7.066070E+03,4.489621E-01,6.230851E-01,3.258353E+03,4.688167E+03,2.130245E-01,4.134020E-01,3.257867E+03,3.322583E+03,2.129927E-01,2.929850E-01,6.378530E+03,7.937793E+03,4.503765E-01,6.999536E-01,1.613501E+03,5.761268E+02,1.054874E-01,5.080279E-02,1.613643E+03,1.341876E+03,1.054967E-01,1.183264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,8.546773E+02,2.333003E+03,6.034722E-02,2.057239E-01,4.675561E+03,7.103107E+03,3.301330E-01,6.263511E-01,1.402607E+03,3.434507E+03,9.903555E-02,3.028544E-01,7.614798E+02,1.621611E+03,5.376672E-02,1.429934E-01,1.746932E+03,6.317640E+03,1.233477E-01,5.570887E-01,7.475370E+02,2.258093E+03,5.278224E-02,2.654912E-01,7.794844E+03,2.277590E+04,5.503799E-01,2.008376E+00,5.801142E+03,1.728378E+04,4.096082E-01,1.524082E+00,4.406007E+03,1.204263E+04,3.111002E-01,1.061918E+00,6.466560E+03,1.792841E+04,4.565922E-01,1.580925E+00,6.538650E+03,8.497398E+03,4.274836E-01,7.492995E-01,2.966676E+03,3.528766E+03,1.939552E-01,3.111662E-01,6.511257E+03,1.135468E+04,4.256927E-01,1.001254E+00,1.593797E+04,2.173745E+04,1.041992E+00,1.916806E+00,6.888133E+03,1.063763E+04,4.503321E-01,9.380252E-01,1.477558E+04,2.896429E+04,9.659971E-01,2.554068E+00,1.477025E+04,1.239664E+04,9.656486E-01,1.093134E+00,7.196008E+03,1.344755E+04,4.704603E-01,1.185803E+00,7.193992E+03,9.248641E+03,4.703285E-01,8.155440E-01,1.267974E+04,2.169822E+04,8.952935E-01,1.913346E+00,3.770821E+03,2.184713E+03,2.465286E-01,1.926477E-01,3.769687E+03,4.408417E+03,2.464544E-01,3.887337E-01,2.918152E+03,3.114532E+03,1.907828E-01,2.746391E-01,1.381161E+03,1.175999E+03,9.029752E-02,1.036994E-01,2.918349E+03,4.868372E+03,1.907957E-01,4.292925E-01,7.196816E+03,7.920193E+03,4.705131E-01,6.984016E-01,3.386000E+03,2.522479E+03,2.213698E-01,2.224319E-01,6.534139E+03,1.040967E+04,4.271887E-01,9.179233E-01,6.533174E+03,7.137448E+03,4.271256E-01,6.293793E-01,3.099322E+03,4.808077E+03,2.026273E-01,4.239756E-01,3.098905E+03,3.359519E+03,2.026001E-01,2.962420E-01,5.895551E+03,7.862340E+03,4.162742E-01,6.933002E-01,1.525511E+03,6.683473E+02,9.973483E-02,5.893478E-02,1.525629E+03,1.497631E+03,9.974249E-02,1.320609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,7.764626E+02,2.238855E+03,5.482463E-02,1.974219E-01,4.259598E+03,6.621519E+03,3.007625E-01,5.838847E-01,1.303933E+03,3.332737E+03,9.206835E-02,2.938803E-01,7.027081E+02,1.554330E+03,4.961695E-02,1.370606E-01,1.613097E+03,6.160272E+03,1.138979E-01,5.432120E-01,6.785563E+02,2.171236E+03,4.791164E-02,2.552791E-01,7.334719E+03,2.216075E+04,5.178913E-01,1.954133E+00,5.459718E+03,1.688268E+04,3.855009E-01,1.488712E+00,4.169024E+03,1.178416E+04,2.943673E-01,1.039126E+00,6.119631E+03,1.748169E+04,4.320961E-01,1.541533E+00,6.268110E+03,8.520460E+03,4.097963E-01,7.513330E-01,2.832356E+03,3.729673E+03,1.851737E-01,3.288821E-01,6.241121E+03,1.220315E+04,4.080318E-01,1.076073E+00,1.528892E+04,2.179023E+04,9.995581E-01,1.921460E+00,6.584603E+03,1.057723E+04,4.304879E-01,9.326985E-01,1.423708E+04,2.952753E+04,9.307911E-01,2.603734E+00,1.423222E+04,1.285741E+04,9.304735E-01,1.133765E+00,6.937894E+03,1.370877E+04,4.535854E-01,1.208838E+00,6.936059E+03,9.312538E+03,4.534654E-01,8.211785E-01,1.184037E+04,2.149373E+04,8.360270E-01,1.895314E+00,3.616329E+03,2.472873E+03,2.364282E-01,2.180577E-01,3.615224E+03,4.845335E+03,2.363560E-01,4.272610E-01,2.783079E+03,3.138263E+03,1.819520E-01,2.767317E-01,1.309864E+03,1.251704E+03,8.563624E-02,1.103751E-01,2.783212E+03,4.970975E+03,1.819607E-01,4.383400E-01,6.865517E+03,7.976079E+03,4.488535E-01,7.033297E-01,3.214184E+03,2.587152E+03,2.101368E-01,2.281347E-01,6.265846E+03,1.062497E+04,4.096483E-01,9.369082E-01,6.265002E+03,7.211604E+03,4.095930E-01,6.359183E-01,2.973894E+03,4.906401E+03,1.944271E-01,4.326458E-01,2.973529E+03,3.396353E+03,1.944032E-01,2.994900E-01,5.497467E+03,7.815677E+03,3.881662E-01,6.891854E-01,1.458005E+03,7.727858E+02,9.532141E-02,6.814415E-02,1.458103E+03,1.649614E+03,9.532782E-02,1.454627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,7.147310E+02,2.166507E+03,5.046587E-02,1.910423E-01,3.931141E+03,6.250763E+03,2.775708E-01,5.511915E-01,1.226020E+03,3.254188E+03,8.656707E-02,2.869539E-01,6.567063E+02,1.503212E+03,4.636885E-02,1.325530E-01,1.507376E+03,6.039646E+03,1.064331E-01,5.325752E-01,6.237006E+02,2.103355E+03,4.403838E-02,2.472982E-01,6.964282E+03,2.167584E+04,4.917354E-01,1.911373E+00,5.185928E+03,1.656664E+04,3.661690E-01,1.460845E+00,3.982269E+03,1.158768E+04,2.811808E-01,1.021800E+00,5.844404E+03,1.713954E+04,4.126629E-01,1.511363E+00,6.041768E+03,8.547424E+03,3.949985E-01,7.537108E-01,2.720248E+03,3.925785E+03,1.778443E-01,3.461752E-01,6.015065E+03,1.296528E+04,3.932527E-01,1.143277E+00,1.474036E+04,2.184057E+04,9.636946E-01,1.925899E+00,6.325779E+03,1.053008E+04,4.135666E-01,9.285415E-01,1.378465E+04,2.995522E+04,9.012126E-01,2.641448E+00,1.378018E+04,1.336080E+04,9.009203E-01,1.178154E+00,6.724419E+03,1.390557E+04,4.396288E-01,1.226192E+00,6.722733E+03,9.373144E+03,4.395186E-01,8.265226E-01,1.112907E+04,2.137368E+04,7.858039E-01,1.884728E+00,3.491828E+03,2.785620E+03,2.282886E-01,2.456356E-01,3.490743E+03,5.262481E+03,2.282177E-01,4.640449E-01,2.673115E+03,3.164064E+03,1.747628E-01,2.790068E-01,1.251980E+03,1.326410E+03,8.185190E-02,1.169627E-01,2.673197E+03,5.049481E+03,1.747682E-01,4.452626E-01,6.593866E+03,8.033896E+03,4.310935E-01,7.084279E-01,3.072005E+03,2.665019E+03,2.008414E-01,2.350011E-01,6.046479E+03,1.079477E+04,3.953064E-01,9.518818E-01,6.045733E+03,7.287686E+03,3.952577E-01,6.426273E-01,2.872535E+03,4.983323E+03,1.878005E-01,4.394288E-01,2.872211E+03,3.432918E+03,1.877793E-01,3.027143E-01,5.169941E+03,7.788754E+03,3.650402E-01,6.868113E-01,1.404761E+03,8.873179E+02,9.184043E-02,7.824358E-02,1.404844E+03,1.794836E+03,9.184585E-02,1.582684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,6.653671E+02,2.110267E+03,4.698038E-02,1.860831E-01,3.668305E+03,5.969668E+03,2.590124E-01,5.264046E-01,1.163367E+03,3.190305E+03,8.214325E-02,2.813207E-01,6.200992E+02,1.463847E+03,4.378409E-02,1.290818E-01,1.422484E+03,5.944388E+03,1.004390E-01,5.241754E-01,5.795351E+02,2.049734E+03,4.091993E-02,2.409937E-01,6.660783E+03,2.128466E+04,4.703059E-01,1.876879E+00,4.962309E+03,1.630978E+04,3.503797E-01,1.438194E+00,3.831719E+03,1.143179E+04,2.705507E-01,1.008054E+00,5.621295E+03,1.698007E+04,3.969095E-01,1.497300E+00,5.850594E+03,8.577105E+03,3.824999E-01,7.563280E-01,2.625641E+03,4.074751E+03,1.716591E-01,3.593110E-01,5.824076E+03,1.332504E+04,3.807663E-01,1.175000E+00,1.427393E+04,2.188711E+04,9.332007E-01,1.930003E+00,6.104131E+03,1.049406E+04,3.990757E-01,9.253645E-01,1.340098E+04,3.024501E+04,8.761288E-01,2.667001E+00,1.339685E+04,1.389988E+04,8.758585E-01,1.225690E+00,6.545049E+03,1.403754E+04,4.279020E-01,1.237828E+00,6.543491E+03,9.430154E+03,4.278001E-01,8.315498E-01,1.052359E+04,2.127858E+04,7.430516E-01,1.876343E+00,3.389546E+03,3.116123E+03,2.216016E-01,2.747793E-01,3.388473E+03,5.648029E+03,2.215315E-01,4.980425E-01,2.582095E+03,3.191206E+03,1.688121E-01,2.814001E-01,1.204190E+03,1.399636E+03,7.872752E-02,1.234197E-01,2.582132E+03,5.103141E+03,1.688145E-01,4.499944E-01,6.367846E+03,8.092438E+03,4.163168E-01,7.135901E-01,2.952863E+03,2.754894E+03,1.930522E-01,2.429262E-01,5.864096E+03,1.091787E+04,3.833827E-01,9.627365E-01,5.863436E+03,7.364561E+03,3.833395E-01,6.494061E-01,2.789004E+03,5.038531E+03,1.823394E-01,4.442970E-01,2.788716E+03,3.468858E+03,1.823206E-01,3.058834E-01,4.898650E+03,7.775132E+03,3.458848E-01,6.856102E-01,1.361875E+03,1.009388E+03,8.903661E-02,8.900768E-02,1.361945E+03,1.929579E+03,8.904119E-02,1.701500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,6.254095E+02,2.066061E+03,4.415904E-02,1.821850E-01,3.455361E+03,5.754747E+03,2.439768E-01,5.074528E-01,1.112084E+03,3.135399E+03,7.852228E-02,2.764791E-01,5.905198E+02,1.433227E+03,4.169554E-02,1.263818E-01,1.353228E+03,5.866750E+03,9.554900E-02,5.173293E-01,5.435308E+02,2.007121E+03,3.837773E-02,2.359836E-01,6.407802E+03,2.096359E+04,4.524433E-01,1.848566E+00,4.776389E+03,1.609529E+04,3.372522E-01,1.419280E+00,3.707762E+03,1.130270E+04,2.617984E-01,9.966711E-01,5.436736E+03,1.690771E+04,3.838781E-01,1.490920E+00,5.686833E+03,8.608340E+03,3.717936E-01,7.590823E-01,2.544614E+03,4.151516E+03,1.663617E-01,3.660802E-01,5.660416E+03,1.351096E+04,3.700664E-01,1.191395E+00,1.387213E+04,2.193059E+04,9.069315E-01,1.933837E+00,5.911995E+03,1.046744E+04,3.865142E-01,9.230175E-01,1.307080E+04,3.039623E+04,8.545425E-01,2.680336E+00,1.306697E+04,1.446916E+04,8.542917E-01,1.275889E+00,6.391647E+03,1.410509E+04,4.178729E-01,1.243785E+00,6.390202E+03,9.483784E+03,4.177784E-01,8.362789E-01,1.000439E+04,2.119896E+04,7.063920E-01,1.869321E+00,3.303980E+03,3.458174E+03,2.160075E-01,3.049413E-01,3.302913E+03,5.996836E+03,2.159377E-01,5.288002E-01,2.505669E+03,3.219100E+03,1.638156E-01,2.838599E-01,1.164145E+03,1.473696E+03,7.610942E-02,1.299503E-01,2.505667E+03,5.131583E+03,1.638154E-01,4.525023E-01,6.177286E+03,8.151451E+03,4.038584E-01,7.187939E-01,2.851770E+03,2.855386E+03,1.864429E-01,2.517876E-01,5.710238E+03,1.099405E+04,3.733237E-01,9.694541E-01,5.709652E+03,7.441648E+03,3.732854E-01,6.562036E-01,2.718997E+03,5.072130E+03,1.777625E-01,4.472598E-01,2.718740E+03,3.504068E+03,1.777457E-01,3.089883E-01,4.671973E+03,7.770075E+03,3.298796E-01,6.851643E-01,1.326701E+03,1.136484E+03,8.673702E-02,1.002150E-01,1.326760E+03,2.052098E+03,8.674088E-02,1.809538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,5.927025E+02,2.031045E+03,4.184966E-02,1.790973E-01,3.280865E+03,5.577683E+03,2.316560E-01,4.918393E-01,1.069456E+03,3.085156E+03,7.551239E-02,2.720486E-01,5.662867E+02,1.409343E+03,3.998448E-02,1.242757E-01,1.295925E+03,5.801187E+03,9.150295E-02,5.115479E-01,5.138427E+02,1.973050E+03,3.628151E-02,2.319777E-01,6.193939E+03,2.069926E+04,4.373429E-01,1.825258E+00,4.619534E+03,1.591240E+04,3.261770E-01,1.403153E+00,3.603886E+03,1.119458E+04,2.544639E-01,9.871367E-01,5.281498E+03,1.678230E+04,3.729170E-01,1.479861E+00,5.544948E+03,8.642332E+03,3.625174E-01,7.620797E-01,2.474397E+03,4.184156E+03,1.617710E-01,3.689584E-01,5.518566E+03,1.359247E+04,3.607926E-01,1.198582E+00,1.352227E+04,2.197972E+04,8.840584E-01,1.938169E+00,5.743906E+03,1.044926E+04,3.755249E-01,9.214147E-01,1.278327E+04,3.039804E+04,8.357439E-01,2.680495E+00,1.277970E+04,1.504966E+04,8.355109E-01,1.327077E+00,6.258580E+03,1.410582E+04,4.091732E-01,1.243850E+00,6.257236E+03,9.538675E+03,4.090853E-01,8.411191E-01,9.555799E+03,2.112485E+04,6.747178E-01,1.862787E+00,3.231296E+03,3.802266E+03,2.112556E-01,3.352833E-01,3.230227E+03,6.304067E+03,2.111856E-01,5.558919E-01,2.440781E+03,3.248309E+03,1.595733E-01,2.864355E-01,1.130199E+03,1.548100E+03,7.389013E-02,1.365112E-01,2.440743E+03,5.132219E+03,1.595708E-01,4.525584E-01,6.014956E+03,8.213628E+03,3.932456E-01,7.242767E-01,2.765205E+03,2.962475E+03,1.807835E-01,2.612307E-01,5.578975E+03,1.101906E+04,3.647420E-01,9.716592E-01,5.578455E+03,7.520767E+03,3.647080E-01,6.631803E-01,2.659544E+03,5.083091E+03,1.738756E-01,4.482263E-01,2.659315E+03,3.540078E+03,1.738606E-01,3.121636E-01,4.481032E+03,7.770315E+03,3.163976E-01,6.851854E-01,1.297413E+03,1.265002E+03,8.482225E-02,1.115477E-01,1.297463E+03,2.160578E+03,8.482546E-02,1.905195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,5.656366E+02,2.002979E+03,3.993858E-02,1.766224E-01,3.136280E+03,5.433968E+03,2.214471E-01,4.791666E-01,1.033514E+03,3.037041E+03,7.297453E-02,2.678059E-01,5.461710E+02,1.390413E+03,3.856415E-02,1.226065E-01,1.247876E+03,5.743891E+03,8.811029E-02,5.064956E-01,4.890862E+02,1.945420E+03,3.453350E-02,2.287292E-01,6.010821E+03,2.047873E+04,4.244133E-01,1.805812E+00,4.485436E+03,1.575074E+04,3.167086E-01,1.388898E+00,3.515467E+03,1.109938E+04,2.482208E-01,9.787416E-01,5.148972E+03,1.665727E+04,3.635596E-01,1.468836E+00,5.420762E+03,8.676866E+03,3.543984E-01,7.651249E-01,2.412916E+03,4.198851E+03,1.577515E-01,3.702542E-01,5.394369E+03,1.358044E+04,3.526729E-01,1.197521E+00,1.321465E+04,2.202997E+04,8.639470E-01,1.942600E+00,5.595608E+03,1.043835E+04,3.658294E-01,9.204522E-01,1.253020E+04,3.025432E+04,8.191992E-01,2.667822E+00,1.252689E+04,1.562980E+04,8.189823E-01,1.378234E+00,6.141752E+03,1.404065E+04,4.015352E-01,1.238103E+00,6.140499E+03,9.592375E+03,4.014533E-01,8.458544E-01,9.165264E+03,2.105194E+04,6.471428E-01,1.856358E+00,3.168729E+03,4.143271E+03,2.071650E-01,3.653531E-01,3.167651E+03,6.566662E+03,2.070946E-01,5.790474E-01,2.385134E+03,3.277788E+03,1.559352E-01,2.890350E-01,1.101121E+03,1.621594E+03,7.198902E-02,1.429919E-01,2.385061E+03,5.105766E+03,1.559305E-01,4.502258E-01,5.875266E+03,8.276727E+03,3.841129E-01,7.298407E-01,2.690352E+03,3.074559E+03,1.758897E-01,2.711142E-01,5.465822E+03,1.099431E+04,3.573443E-01,9.694770E-01,5.465368E+03,7.600058E+03,3.573146E-01,6.701722E-01,2.608488E+03,5.071647E+03,1.705376E-01,4.472171E-01,2.608288E+03,3.575775E+03,1.705245E-01,3.153114E-01,4.318709E+03,7.773562E+03,3.049363E-01,6.854717E-01,1.272733E+03,1.392893E+03,8.320870E-02,1.228251E-01,1.272773E+03,2.253682E+03,8.321128E-02,1.987294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,5.430037E+02,1.980225E+03,3.834052E-02,1.746160E-01,3.015204E+03,5.317103E+03,2.128981E-01,4.688614E-01,1.002816E+03,2.989172E+03,7.080704E-02,2.635848E-01,5.292671E+02,1.375204E+03,3.737060E-02,1.212653E-01,1.207089E+03,5.692096E+03,8.523038E-02,5.019283E-01,4.682199E+02,1.922681E+03,3.306017E-02,2.260556E-01,5.852300E+03,2.029341E+04,4.132204E-01,1.789471E+00,4.369453E+03,1.560188E+04,3.085192E-01,1.375772E+00,3.439282E+03,1.101266E+04,2.428415E-01,9.710949E-01,5.034516E+03,1.654190E+04,3.554781E-01,1.458662E+00,5.311118E+03,8.710559E+03,3.472301E-01,7.680960E-01,2.358606E+03,4.262759E+03,1.542008E-01,3.758896E-01,5.284684E+03,1.347543E+04,3.455019E-01,1.188262E+00,1.294188E+04,2.207913E+04,8.461139E-01,1.946935E+00,5.463808E+03,1.043416E+04,3.572126E-01,9.200829E-01,1.230549E+04,2.996638E+04,8.045076E-01,2.642431E+00,1.230239E+04,1.620607E+04,8.043055E-01,1.429049E+00,6.038165E+03,1.390978E+04,3.947629E-01,1.226563E+00,6.036997E+03,9.643601E+03,3.946866E-01,8.503715E-01,8.822615E+03,2.097520E+04,6.229489E-01,1.849591E+00,3.114332E+03,4.476635E+03,2.036087E-01,3.947491E-01,3.113172E+03,6.785913E+03,2.035329E-01,5.983809E-01,2.336889E+03,3.306934E+03,1.527811E-01,2.916050E-01,1.075942E+03,1.693581E+03,7.034292E-02,1.493398E-01,2.336784E+03,5.052177E+03,1.527742E-01,4.455003E-01,5.753786E+03,8.339564E+03,3.761708E-01,7.353817E-01,2.625034E+03,3.190079E+03,1.716194E-01,2.813008E-01,5.367183E+03,1.091989E+04,3.508955E-01,9.629146E-01,5.366791E+03,7.678815E+03,3.508699E-01,6.771169E-01,2.564105E+03,5.037692E+03,1.676360E-01,4.442230E-01,2.563931E+03,3.610564E+03,1.676246E-01,3.183791E-01,4.179524E+03,7.777696E+03,2.951087E-01,6.858363E-01,1.251639E+03,1.518350E+03,8.182963E-02,1.338879E-01,1.251670E+03,2.331733E+03,8.183162E-02,2.056119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,5.239009E+02,1.961593E+03,3.699170E-02,1.729731E-01,2.912859E+03,5.221370E+03,2.056717E-01,4.604197E-01,9.763211E+02,2.940317E+03,6.893627E-02,2.592768E-01,5.149166E+02,1.362836E+03,3.635734E-02,1.201747E-01,1.172104E+03,5.643863E+03,8.276013E-02,4.976751E-01,4.504566E+02,1.903741E+03,3.180593E-02,2.238289E-01,5.713776E+03,2.013695E+04,4.034394E-01,1.775674E+00,4.268213E+03,1.546020E+04,3.013708E-01,1.363278E+00,3.372821E+03,1.093140E+04,2.381488E-01,9.639296E-01,4.934498E+03,1.643309E+04,3.484160E-01,1.449068E+00,5.213831E+03,8.742887E+03,3.408696E-01,7.709467E-01,2.310360E+03,4.439243E+03,1.510466E-01,3.914519E-01,5.187328E+03,1.328020E+04,3.391369E-01,1.171046E+00,1.269832E+04,2.212646E+04,8.301905E-01,1.951109E+00,5.346034E+03,1.043610E+04,3.495128E-01,9.202541E-01,1.210460E+04,2.953793E+04,7.913742E-01,2.604651E+00,1.210212E+04,1.677381E+04,7.912120E-01,1.479112E+00,5.945715E+03,1.371486E+04,3.887187E-01,1.209375E+00,5.944804E+03,9.691923E+03,3.886592E-01,8.546325E-01,8.519869E+03,2.089085E+04,6.015726E-01,1.842152E+00,3.066656E+03,4.798457E+03,2.004917E-01,4.231273E-01,3.065466E+03,6.960765E+03,2.004139E-01,6.137994E-01,2.294723E+03,3.335235E+03,1.500243E-01,2.941006E-01,1.053963E+03,1.762849E+03,6.890593E-02,1.554478E-01,2.294588E+03,4.972046E+03,1.500155E-01,4.384344E-01,5.647300E+03,8.401073E+03,3.692090E-01,7.408056E-01,2.567631E+03,3.307413E+03,1.678665E-01,2.916473E-01,5.280504E+03,1.079678E+04,3.452286E-01,9.520586E-01,5.280169E+03,7.756082E+03,3.452067E-01,6.839303E-01,2.525191E+03,4.981655E+03,1.650919E-01,4.392817E-01,2.525042E+03,3.643953E+03,1.650821E-01,3.213233E-01,4.059243E+03,7.780983E+03,2.866158E-01,6.861261E-01,1.233422E+03,1.639830E+03,8.063861E-02,1.446000E-01,1.233444E+03,2.394500E+03,8.064005E-02,2.111467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,5.076111E+02,1.946082E+03,3.584150E-02,1.716053E-01,2.825447E+03,5.141946E+03,1.994997E-01,4.534161E-01,9.531952E+02,2.890336E+03,6.730340E-02,2.548695E-01,5.025908E+02,1.352502E+03,3.548703E-02,1.192635E-01,1.141760E+03,5.598080E+03,8.061763E-02,4.936379E-01,4.351826E+02,1.887803E+03,3.072746E-02,2.219550E-01,5.591541E+03,2.000191E+04,3.948087E-01,1.763766E+00,4.178935E+03,1.532116E+04,2.950671E-01,1.351018E+00,3.314222E+03,1.085088E+04,2.340113E-01,9.568289E-01,4.846198E+03,1.632044E+04,3.421813E-01,1.439135E+00,5.126768E+03,8.771050E+03,3.351777E-01,7.734300E-01,2.267148E+03,4.684713E+03,1.482215E-01,4.130974E-01,5.100184E+03,1.300889E+04,3.334397E-01,1.147123E+00,1.247979E+04,2.216495E+04,8.159033E-01,1.954503E+00,5.240087E+03,1.044288E+04,3.425862E-01,9.208518E-01,1.192410E+04,2.898950E+04,7.795733E-01,2.556290E+00,1.192190E+04,1.732838E+04,7.794292E-01,1.528014E+00,5.862719E+03,1.346347E+04,3.832927E-01,1.187207E+00,5.861919E+03,9.733112E+03,3.832403E-01,8.582645E-01,8.250480E+03,2.079720E+04,5.825516E-01,1.833894E+00,3.024453E+03,5.106081E+03,1.977326E-01,4.502535E-01,3.023237E+03,7.093951E+03,1.976531E-01,6.255437E-01,2.257530E+03,3.361345E+03,1.475927E-01,2.964030E-01,1.034600E+03,1.828548E+03,6.764002E-02,1.612411E-01,2.257368E+03,4.869581E+03,1.475821E-01,4.293991E-01,5.553082E+03,8.458301E+03,3.630492E-01,7.458519E-01,2.516734E+03,3.425123E+03,1.645389E-01,3.020269E-01,5.203623E+03,1.063226E+04,3.402022E-01,9.375517E-01,5.203340E+03,7.828895E+03,3.401838E-01,6.903510E-01,2.490756E+03,4.906267E+03,1.628405E-01,4.326340E-01,2.490628E+03,3.674262E+03,1.628322E-01,3.239960E-01,3.954355E+03,7.782201E+03,2.792099E-01,6.862335E-01,1.217525E+03,1.756209E+03,7.959933E-02,1.548623E-01,1.217540E+03,2.443084E+03,7.960026E-02,2.154308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,4.935993E+02,1.933039E+03,3.485215E-02,1.704551E-01,2.750135E+03,5.075560E+03,1.941821E-01,4.475622E-01,9.328368E+02,2.839163E+03,6.586593E-02,2.503571E-01,4.919046E+02,1.343795E+03,3.473250E-02,1.184956E-01,1.115211E+03,5.554054E+03,7.874307E-02,4.897558E-01,4.219375E+02,1.874253E+03,2.979225E-02,2.203619E-01,5.482910E+03,1.988567E+04,3.871384E-01,1.753516E+00,4.099626E+03,1.518530E+04,2.894672E-01,1.339038E+00,3.262143E+03,1.077215E+04,2.303340E-01,9.498866E-01,4.767645E+03,1.620521E+04,3.366348E-01,1.428973E+00,5.048451E+03,8.795968E+03,3.300574E-01,7.756274E-01,2.228241E+03,4.947956E+03,1.456779E-01,4.363101E-01,5.021782E+03,1.267277E+04,3.283139E-01,1.117483E+00,1.228248E+04,2.219684E+04,8.030033E-01,1.957314E+00,5.144361E+03,1.045305E+04,3.363278E-01,9.217482E-01,1.176088E+04,2.833820E+04,7.689026E-01,2.498859E+00,1.175891E+04,1.786564E+04,7.687733E-01,1.575390E+00,5.787734E+03,1.316428E+04,3.783902E-01,1.160825E+00,5.787024E+03,9.768961E+03,3.783438E-01,8.614257E-01,8.009270E+03,2.069453E+04,5.655202E-01,1.824841E+00,2.986856E+03,5.396607E+03,1.952745E-01,4.758721E-01,2.985614E+03,7.191828E+03,1.951933E-01,6.341745E-01,2.224487E+03,3.385636E+03,1.454325E-01,2.985450E-01,1.017425E+03,1.890067E+03,6.651719E-02,1.666659E-01,2.224303E+03,4.747968E+03,1.454204E-01,4.186752E-01,5.469182E+03,8.511815E+03,3.575640E-01,7.505708E-01,2.471390E+03,3.541000E+03,1.615744E-01,3.122449E-01,5.134968E+03,1.043197E+04,3.357138E-01,9.198902E-01,5.134728E+03,7.897991E+03,3.356981E-01,6.964438E-01,2.460050E+03,4.814323E+03,1.608330E-01,4.245264E-01,2.459941E+03,3.702085E+03,1.608259E-01,3.264494E-01,3.862342E+03,7.780551E+03,2.727130E-01,6.860880E-01,1.203503E+03,1.866374E+03,7.868257E-02,1.645766E-01,1.203511E+03,2.479814E+03,7.868310E-02,2.186697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,4.814532E+02,1.921949E+03,3.399455E-02,1.694772E-01,2.684743E+03,5.019825E+03,1.895649E-01,4.426475E-01,9.147879E+02,2.787647E+03,6.459153E-02,2.458144E-01,4.825649E+02,1.336364E+03,3.407304E-02,1.178404E-01,1.091811E+03,5.511752E+03,7.709079E-02,4.860256E-01,4.103658E+02,1.862628E+03,2.897519E-02,2.189951E-01,5.385760E+03,1.978526E+04,3.802788E-01,1.744662E+00,4.028751E+03,1.505337E+04,2.844629E-01,1.327404E+00,3.215461E+03,1.069579E+04,2.270379E-01,9.431537E-01,4.697194E+03,1.608914E+04,3.316604E-01,1.418738E+00,4.977715E+03,8.817996E+03,3.254329E-01,7.775697E-01,2.193065E+03,5.195215E+03,1.433781E-01,4.581134E-01,4.950962E+03,1.229255E+04,3.236838E-01,1.083956E+00,1.210361E+04,2.222268E+04,7.913095E-01,1.959593E+00,5.057569E+03,1.046521E+04,3.306536E-01,9.228213E-01,1.161274E+04,2.761788E+04,7.592170E-01,2.435341E+00,1.161096E+04,1.838210E+04,7.591007E-01,1.620931E+00,5.719733E+03,1.283284E+04,3.739445E-01,1.131598E+00,5.719101E+03,9.800235E+03,3.739032E-01,8.641834E-01,7.792293E+03,2.058462E+04,5.501998E-01,1.815149E+00,2.953123E+03,5.667951E+03,1.930692E-01,4.997992E-01,2.951927E+03,7.263244E+03,1.929910E-01,6.404719E-01,2.195075E+03,3.408091E+03,1.435096E-01,3.005251E-01,1.002153E+03,1.946876E+03,6.551872E-02,1.716753E-01,2.194872E+03,4.613847E+03,1.434963E-01,4.068484E-01,5.394304E+03,8.561359E+03,3.526686E-01,7.549395E-01,2.430881E+03,3.654233E+03,1.589261E-01,3.222298E-01,5.073578E+03,1.020778E+04,3.317002E-01,9.001206E-01,5.073375E+03,7.962954E+03,3.316870E-01,7.021722E-01,2.432646E+03,4.711274E+03,1.590415E-01,4.154395E-01,2.432554E+03,3.727526E+03,1.590354E-01,3.286928E-01,3.781191E+03,7.775947E+03,2.669831E-01,6.856821E-01,1.191111E+03,1.969513E+03,7.787243E-02,1.736714E-01,1.191114E+03,2.507711E+03,7.787260E-02,2.211296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,4.708396E+02,1.912408E+03,3.324513E-02,1.686359E-01,2.627502E+03,4.972931E+03,1.855232E-01,4.385125E-01,8.986703E+02,2.737203E+03,6.345350E-02,2.413662E-01,4.743290E+02,1.329934E+03,3.349152E-02,1.172734E-01,1.071031E+03,5.471580E+03,7.562354E-02,4.824832E-01,4.001872E+02,1.852568E+03,2.825650E-02,2.178123E-01,5.298403E+03,1.969805E+04,3.741107E-01,1.736971E+00,3.965001E+03,1.492731E+04,2.799616E-01,1.316288E+00,3.173467E+03,1.062314E+04,2.240728E-01,9.367471E-01,4.633781E+03,1.597546E+04,3.271829E-01,1.408714E+00,4.913391E+03,8.836882E+03,3.212275E-01,7.792351E-01,2.161071E+03,5.389278E+03,1.412864E-01,4.752259E-01,4.886565E+03,1.189505E+04,3.194737E-01,1.048904E+00,1.194092E+04,2.224187E+04,7.806730E-01,1.961285E+00,4.978552E+03,1.047866E+04,3.254876E-01,9.240070E-01,1.147774E+04,2.687417E+04,7.503912E-01,2.369761E+00,1.147573E+04,1.887510E+04,7.502602E-01,1.664404E+00,5.657773E+03,1.248987E+04,3.698937E-01,1.101355E+00,5.657032E+03,9.826956E+03,3.698452E-01,8.665397E-01,7.596251E+03,2.046994E+04,5.363576E-01,1.805037E+00,2.922685E+03,5.918591E+03,1.910792E-01,5.219006E-01,2.921480E+03,7.317860E+03,1.910004E-01,6.452880E-01,2.168807E+03,3.428706E+03,1.417922E-01,3.023428E-01,9.885240E+02,1.998507E+03,6.462769E-02,1.762281E-01,2.168585E+03,4.476073E+03,1.417777E-01,3.946996E-01,5.327248E+03,8.606753E+03,3.482846E-01,7.589424E-01,2.394573E+03,3.763939E+03,1.565523E-01,3.319037E-01,5.018520E+03,9.975589E+03,3.281006E-01,8.796462E-01,5.018352E+03,8.023440E+03,3.280896E-01,7.075059E-01,2.408123E+03,4.604336E+03,1.574382E-01,4.060098E-01,2.408045E+03,3.750662E+03,1.574331E-01,3.307329E-01,3.709267E+03,7.768875E+03,2.619046E-01,6.850584E-01,1.180117E+03,2.065053E+03,7.715362E-02,1.820961E-01,1.180114E+03,2.530017E+03,7.715346E-02,2.230966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:15:00,4.615236E+02,1.904113E+03,3.258735E-02,1.679045E-01,2.577174E+03,4.933519E+03,1.819696E-01,4.350371E-01,8.842396E+02,2.689509E+03,6.243456E-02,2.371605E-01,4.670407E+02,1.324300E+03,3.297690E-02,1.167766E-01,1.052516E+03,5.434203E+03,7.431628E-02,4.791873E-01,3.911925E+02,1.843797E+03,2.762140E-02,2.167811E-01,5.219703E+03,1.962181E+04,3.685538E-01,1.730249E+00,3.907570E+03,1.480990E+04,2.759065E-01,1.305935E+00,3.135598E+03,1.055566E+04,2.213989E-01,9.307965E-01,4.576569E+03,1.586755E+04,3.231433E-01,1.399198E+00,4.854976E+03,8.852660E+03,3.174084E-01,7.806264E-01,2.131987E+03,5.540847E+03,1.393850E-01,4.885912E-01,4.828084E+03,1.150918E+04,3.156503E-01,1.014878E+00,1.179236E+04,2.225449E+04,7.709604E-01,1.962398E+00,4.906614E+03,1.049280E+04,3.207845E-01,9.252541E-01,1.135433E+04,2.615714E+04,7.423230E-01,2.306533E+00,1.135240E+04,1.933262E+04,7.421971E-01,1.704748E+00,5.601192E+03,1.215846E+04,3.661945E-01,1.072131E+00,5.600477E+03,9.849204E+03,3.661478E-01,8.685015E-01,7.418684E+03,2.035417E+04,5.238199E-01,1.794828E+00,2.895244E+03,6.144717E+03,1.892851E-01,5.418404E-01,2.894022E+03,7.363808E+03,1.892053E-01,6.493396E-01,2.145363E+03,3.447351E+03,1.402594E-01,3.039870E-01,9.763661E+02,2.044535E+03,6.383283E-02,1.802868E-01,2.145125E+03,4.344306E+03,1.402439E-01,3.830803E-01,5.267267E+03,8.647663E+03,3.443632E-01,7.625498E-01,2.362076E+03,3.867406E+03,1.544277E-01,3.410274E-01,4.969219E+03,9.752871E+03,3.248774E-01,8.600069E-01,4.969083E+03,8.078808E+03,3.248685E-01,7.123882E-01,2.386204E+03,4.501455E+03,1.560052E-01,3.969378E-01,2.386140E+03,3.771378E+03,1.560010E-01,3.325596E-01,3.645405E+03,7.760326E+03,2.573955E-01,6.843046E-01,1.170355E+03,2.151619E+03,7.651541E-02,1.897295E-01,1.170348E+03,2.549420E+03,7.651494E-02,2.248075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
