11:30:00,4.533014E+02,1.896845E+03,3.200680E-02,1.672635E-01,2.532680E+03,4.900532E+03,1.788280E-01,4.321283E-01,8.712658E+02,2.646054E+03,6.151851E-02,2.333287E-01,4.605580E+02,1.319317E+03,3.251917E-02,1.163372E-01,1.035945E+03,5.400276E+03,7.314624E-02,4.761957E-01,3.832020E+02,1.836112E+03,2.705721E-02,2.158775E-01,5.148539E+03,1.955488E+04,3.635291E-01,1.724347E+00,3.855641E+03,1.470362E+04,2.722399E-01,1.296563E+00,3.101329E+03,1.049495E+04,2.189793E-01,9.254430E-01,4.524769E+03,1.576892E+04,3.194858E-01,1.390501E+00,4.801815E+03,8.865522E+03,3.139329E-01,7.817606E-01,2.105490E+03,5.669274E+03,1.376526E-01,4.999159E-01,4.774863E+03,1.115995E+04,3.121708E-01,9.840826E-01,1.165667E+04,2.226116E+04,7.620892E-01,1.962986E+00,4.840972E+03,1.050756E+04,3.164929E-01,9.265554E-01,1.124154E+04,2.551042E+04,7.349491E-01,2.249505E+00,1.123971E+04,1.975280E+04,7.348296E-01,1.741800E+00,5.549552E+03,1.185876E+04,3.628184E-01,1.045704E+00,5.548873E+03,9.867367E+03,3.627740E-01,8.701031E-01,7.257332E+03,2.024084E+04,5.124272E-01,1.784835E+00,2.870450E+03,6.345547E+03,1.876642E-01,5.595495E-01,2.869210E+03,7.404770E+03,1.875831E-01,6.529516E-01,2.124367E+03,3.464026E+03,1.388868E-01,3.054574E-01,9.654853E+02,2.084684E+03,6.312146E-02,1.838271E-01,2.124114E+03,4.227007E+03,1.388702E-01,3.727369E-01,5.213411E+03,8.684068E+03,3.408422E-01,7.657600E-01,2.332886E+03,3.964709E+03,1.525193E-01,3.496075E-01,4.924923E+03,9.554978E+03,3.219814E-01,8.425567E-01,4.924816E+03,8.128685E+03,3.219745E-01,7.167864E-01,2.366562E+03,4.409754E+03,1.547210E-01,3.888516E-01,2.366511E+03,3.789730E+03,1.547176E-01,3.341779E-01,3.588484E+03,7.751437E+03,2.533764E-01,6.835208E-01,1.161659E+03,2.228824E+03,7.594692E-02,1.965374E-01,1.161648E+03,2.567045E+03,7.594617E-02,2.263617E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,4.460060E+02,1.890446E+03,3.149168E-02,1.666993E-01,2.493134E+03,4.872919E+03,1.760357E-01,4.296934E-01,8.595563E+02,2.607594E+03,6.069172E-02,2.299373E-01,4.547638E+02,1.314894E+03,3.211005E-02,1.159472E-01,1.021049E+03,5.370114E+03,7.209446E-02,4.735359E-01,3.760684E+02,1.829363E+03,2.655351E-02,2.150840E-01,5.083957E+03,1.949601E+04,3.589691E-01,1.719156E+00,3.808519E+03,1.460960E+04,2.689127E-01,1.288273E+00,3.070213E+03,1.044160E+04,2.167822E-01,9.207391E-01,4.477708E+03,1.568123E+04,3.161629E-01,1.382769E+00,4.753321E+03,8.875827E+03,3.107625E-01,7.826693E-01,2.081290E+03,5.778203E+03,1.360705E-01,5.095212E-01,4.726316E+03,1.086167E+04,3.089969E-01,9.577810E-01,1.153245E+04,2.226306E+04,7.539681E-01,1.963154E+00,4.780923E+03,1.052258E+04,3.125670E-01,9.278797E-01,1.113825E+04,2.495891E+04,7.281962E-01,2.200874E+00,1.113653E+04,2.013343E+04,7.280835E-01,1.775364E+00,5.502341E+03,1.160248E+04,3.597318E-01,1.023105E+00,5.501702E+03,9.882085E+03,3.596901E-01,8.714010E-01,7.110251E+03,2.013305E+04,5.020420E-01,1.775330E+00,2.847998E+03,6.520374E+03,1.861963E-01,5.749658E-01,2.846738E+03,7.438764E+03,1.861140E-01,6.559493E-01,2.105502E+03,3.478791E+03,1.376534E-01,3.067593E-01,9.557162E+02,2.118688E+03,6.248278E-02,1.868257E-01,2.105235E+03,4.128883E+03,1.376360E-01,3.640844E-01,5.164890E+03,8.716131E+03,3.376700E-01,7.685874E-01,2.306575E+03,4.053982E+03,1.507991E-01,3.574796E-01,4.884997E+03,9.390426E+03,3.193712E-01,8.280466E-01,4.884918E+03,8.172822E+03,3.193660E-01,7.206784E-01,2.348911E+03,4.333276E+03,1.535670E-01,3.821078E-01,2.348871E+03,3.805864E+03,1.535644E-01,3.356006E-01,3.537567E+03,7.743024E+03,2.497812E-01,6.827788E-01,1.153890E+03,2.296371E+03,7.543896E-02,2.024937E-01,1.153874E+03,2.582104E+03,7.543794E-02,2.276896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,4.395027E+02,1.884839E+03,3.103250E-02,1.662048E-01,2.457825E+03,4.849471E+03,1.735426E-01,4.276257E-01,8.489543E+02,2.573674E+03,5.994313E-02,2.269463E-01,4.495638E+02,1.311029E+03,3.174289E-02,1.156064E-01,1.007612E+03,5.343420E+03,7.114564E-02,4.711821E-01,3.696727E+02,1.823433E+03,2.610193E-02,2.143868E-01,5.025184E+03,1.944440E+04,3.548192E-01,1.714605E+00,3.765639E+03,1.452657E+04,2.658850E-01,1.280951E+00,3.041885E+03,1.039446E+04,2.147821E-01,9.165821E-01,4.434840E+03,1.560316E+04,3.131361E-01,1.375885E+00,4.709000E+03,8.885101E+03,3.078648E-01,7.834871E-01,2.059143E+03,5.867802E+03,1.346226E-01,5.174221E-01,4.681948E+03,1.061203E+04,3.060962E-01,9.357675E-01,1.141853E+04,2.226176E+04,7.465202E-01,1.963039E+00,4.725885E+03,1.053649E+04,3.089687E-01,9.291063E-01,1.104351E+04,2.449693E+04,7.220023E-01,2.160136E+00,1.104189E+04,2.047101E+04,7.218961E-01,1.805131E+00,5.459123E+03,1.138796E+04,3.569063E-01,1.004188E+00,5.458523E+03,9.895113E+03,3.568671E-01,8.725498E-01,6.975820E+03,2.003254E+04,4.925501E-01,1.766467E+00,2.827628E+03,6.669350E+03,1.848646E-01,5.881024E-01,2.826350E+03,7.462340E+03,1.847810E-01,6.580282E-01,2.088516E+03,3.492215E+03,1.365430E-01,3.079430E-01,9.469266E+02,2.146389E+03,6.190813E-02,1.892683E-01,2.088236E+03,4.048717E+03,1.365246E-01,3.570153E-01,5.121084E+03,8.744253E+03,3.348060E-01,7.710671E-01,2.282809E+03,4.132823E+03,1.492454E-01,3.644318E-01,4.848946E+03,9.256780E+03,3.170142E-01,8.162617E-01,4.848891E+03,8.212174E+03,3.170106E-01,7.241484E-01,2.333023E+03,4.271175E+03,1.525283E-01,3.766316E-01,2.332994E+03,3.820394E+03,1.525264E-01,3.368819E-01,3.491890E+03,7.735249E+03,2.465561E-01,6.820933E-01,1.146932E+03,2.354250E+03,7.498408E-02,2.075975E-01,1.146913E+03,2.593282E+03,7.498282E-02,2.286753E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,4.336703E+02,1.879951E+03,3.062068E-02,1.657739E-01,2.426106E+03,4.828862E+03,1.713030E-01,4.258084E-01,8.393075E+02,2.543562E+03,5.926199E-02,2.242910E-01,4.448708E+02,1.307726E+03,3.141153E-02,1.153151E-01,9.954251E+02,5.319755E+03,7.028518E-02,4.690954E-01,3.639048E+02,1.818230E+03,2.569467E-02,2.137750E-01,4.971425E+03,1.939920E+04,3.510234E-01,1.710619E+00,3.726424E+03,1.445312E+04,2.631161E-01,1.274474E+00,3.015979E+03,1.035206E+04,2.129529E-01,9.128431E-01,4.395607E+03,1.553276E+04,3.103659E-01,1.369676E+00,4.668337E+03,8.894688E+03,3.052064E-01,7.843324E-01,2.038794E+03,5.937754E+03,1.332922E-01,5.235904E-01,4.641246E+03,1.040311E+04,3.034352E-01,9.173447E-01,1.131364E+04,2.225898E+04,7.396629E-01,1.962794E+00,4.675218E+03,1.054726E+04,3.056562E-01,9.300557E-01,1.095630E+04,2.410873E+04,7.163003E-01,2.125905E+00,1.095476E+04,2.078836E+04,7.162001E-01,1.833115E+00,5.419429E+03,1.120913E+04,3.543112E-01,9.884192E-01,5.418866E+03,9.908273E+03,3.542744E-01,8.737102E-01,6.852415E+03,1.993997E+04,4.838367E-01,1.758304E+00,2.809087E+03,6.799775E+03,1.836524E-01,5.996033E-01,2.807790E+03,7.471157E+03,1.835676E-01,6.588056E-01,2.073110E+03,3.505017E+03,1.355357E-01,3.090719E-01,9.389627E+02,2.167641E+03,6.138747E-02,1.911423E-01,2.072818E+03,3.983422E+03,1.355166E-01,3.512577E-01,5.081219E+03,8.768893E+03,3.321997E-01,7.732398E-01,2.261165E+03,4.201628E+03,1.478304E-01,3.704990E-01,4.816139E+03,9.148228E+03,3.148693E-01,8.066896E-01,4.816107E+03,8.248136E+03,3.148673E-01,7.273196E-01,2.318626E+03,4.221095E+03,1.515870E-01,3.722156E-01,2.318607E+03,3.834135E+03,1.515858E-01,3.380935E-01,3.450656E+03,7.728005E+03,2.436446E-01,6.814545E-01,1.140664E+03,2.405000E+03,7.457429E-02,2.120726E-01,1.140641E+03,2.598982E+03,7.457282E-02,2.291779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,4.284197E+02,1.876066E+03,3.024995E-02,1.654312E-01,2.397505E+03,4.810042E+03,1.692835E-01,4.241489E-01,8.305105E+02,2.516386E+03,5.864085E-02,2.218946E-01,4.406221E+02,1.305518E+03,3.111153E-02,1.151204E-01,9.843451E+02,5.298958E+03,6.950284E-02,4.672614E-01,3.586863E+02,1.813672E+03,2.532619E-02,2.132392E-01,4.922168E+03,1.936131E+04,3.475454E-01,1.707278E+00,3.690499E+03,1.438722E+04,2.605795E-01,1.268664E+00,2.992249E+03,1.031389E+04,2.112773E-01,9.094778E-01,4.359645E+03,1.546940E+04,3.078267E-01,1.364090E+00,4.630980E+03,8.913299E+03,3.027640E-01,7.859736E-01,2.020067E+03,5.966331E+03,1.320679E-01,5.261103E-01,4.603857E+03,1.022346E+04,3.009908E-01,9.015033E-01,1.121695E+04,2.225622E+04,7.333415E-01,1.962550E+00,4.628511E+03,1.055343E+04,3.026026E-01,9.305999E-01,1.087592E+04,2.377239E+04,7.110454E-01,2.096246E+00,1.087447E+04,2.112481E+04,7.109509E-01,1.862783E+00,5.382936E+03,1.105632E+04,3.519254E-01,9.749453E-01,5.382408E+03,9.929292E+03,3.518909E-01,8.755637E-01,6.738877E+03,1.985611E+04,4.758200E-01,1.750910E+00,2.792184E+03,6.919899E+03,1.825473E-01,6.101958E-01,2.790869E+03,7.462658E+03,1.824613E-01,6.580562E-01,2.059137E+03,3.520375E+03,1.346222E-01,3.104262E-01,9.317440E+02,2.182285E+03,6.091552E-02,1.924336E-01,2.058834E+03,3.928466E+03,1.346024E-01,3.464116E-01,5.044959E+03,8.790419E+03,3.298291E-01,7.751380E-01,2.241462E+03,4.259568E+03,1.465422E-01,3.756082E-01,4.786306E+03,9.056144E+03,3.129189E-01,7.985696E-01,4.786295E+03,8.286648E+03,3.129182E-01,7.307156E-01,2.305582E+03,4.179409E+03,1.507342E-01,3.685398E-01,2.305572E+03,3.849864E+03,1.507336E-01,3.394805E-01,3.413363E+03,7.721275E+03,2.410114E-01,6.808610E-01,1.135013E+03,2.451469E+03,7.420484E-02,2.161703E-01,1.134987E+03,2.598207E+03,7.420315E-02,2.291096E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,4.236800E+02,1.873902E+03,2.991528E-02,1.652404E-01,2.371645E+03,4.792628E+03,1.674576E-01,4.226133E-01,8.224787E+02,2.491626E+03,5.807374E-02,2.197112E-01,4.367671E+02,1.305622E+03,3.083934E-02,1.151296E-01,9.742553E+02,5.281513E+03,6.879041E-02,4.657231E-01,3.539543E+02,1.809692E+03,2.499207E-02,2.127712E-01,4.876998E+03,1.933350E+04,3.443561E-01,1.704825E+00,3.657561E+03,1.432746E+04,2.582538E-01,1.263394E+00,2.970499E+03,1.028169E+04,2.097416E-01,9.066381E-01,4.326658E+03,1.541583E+04,3.054975E-01,1.359366E+00,4.596640E+03,8.959828E+03,3.005189E-01,7.900765E-01,2.002820E+03,5.930440E+03,1.309403E-01,5.229454E-01,4.569491E+03,1.006399E+04,2.987440E-01,8.874411E-01,1.112778E+04,2.225444E+04,7.275114E-01,1.962394E+00,4.585430E+03,1.055416E+04,2.997860E-01,9.306644E-01,1.080183E+04,2.347026E+04,7.062016E-01,2.069605E+00,1.080046E+04,2.153364E+04,7.061122E-01,1.898834E+00,5.349380E+03,1.092194E+04,3.497316E-01,9.630953E-01,5.348885E+03,9.974164E+03,3.496992E-01,8.795205E-01,6.634268E+03,1.978361E+04,4.684337E-01,1.744516E+00,2.776766E+03,7.039373E+03,1.815393E-01,6.207310E-01,2.775433E+03,7.437194E+03,1.814522E-01,6.558108E-01,2.046472E+03,3.545058E+03,1.337942E-01,3.126028E-01,9.252027E+02,2.190213E+03,6.048787E-02,1.931327E-01,2.046159E+03,3.880220E+03,1.337737E-01,3.421573E-01,5.012002E+03,8.809054E+03,3.276745E-01,7.767812E-01,2.223540E+03,4.306754E+03,1.453705E-01,3.797690E-01,4.759208E+03,8.973700E+03,3.111473E-01,7.912997E-01,4.759216E+03,8.340384E+03,3.111479E-01,7.354540E-01,2.293775E+03,4.143076E+03,1.499623E-01,3.653359E-01,2.293773E+03,3.873243E+03,1.499622E-01,3.415421E-01,3.379597E+03,7.715722E+03,2.386273E-01,6.803713E-01,1.129918E+03,2.496890E+03,7.387177E-02,2.201755E-01,1.129890E+03,2.590977E+03,7.386990E-02,2.284720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,4.193906E+02,1.874375E+03,2.961242E-02,1.652822E-01,2.348202E+03,4.776749E+03,1.658023E-01,4.212132E-01,8.151366E+02,2.469487E+03,5.755532E-02,2.177591E-01,4.332626E+02,1.309544E+03,3.059190E-02,1.154754E-01,9.650534E+02,5.268515E+03,6.814068E-02,4.645770E-01,3.496543E+02,1.806243E+03,2.468846E-02,2.123657E-01,4.835533E+03,1.931926E+04,3.414283E-01,1.703570E+00,3.627330E+03,1.427388E+04,2.561192E-01,1.258669E+00,2.950548E+03,1.025911E+04,2.083329E-01,9.046474E-01,4.296375E+03,1.537772E+04,3.033593E-01,1.356005E+00,4.565050E+03,9.057614E+03,2.984537E-01,7.986992E-01,1.986921E+03,5.844557E+03,1.299009E-01,5.153723E-01,4.537881E+03,9.923979E+03,2.966774E-01,8.750952E-01,1.104547E+04,2.225400E+04,7.221304E-01,1.962355E+00,4.545658E+03,1.054919E+04,2.971859E-01,9.302263E-01,1.073350E+04,2.320048E+04,7.017342E-01,2.045815E+00,1.073220E+04,2.208111E+04,7.016495E-01,1.947110E+00,5.318513E+03,1.080496E+04,3.477135E-01,9.527796E-01,5.318047E+03,1.006236E+04,3.476831E-01,8.872977E-01,6.537753E+03,1.972706E+04,4.616189E-01,1.739529E+00,2.762690E+03,7.166111E+03,1.806190E-01,6.319068E-01,2.761341E+03,7.394602E+03,1.805308E-01,6.520550E-01,2.034986E+03,3.587407E+03,1.330432E-01,3.163371E-01,9.192717E+02,2.191314E+03,6.010011E-02,1.932298E-01,2.034664E+03,3.838097E+03,1.330222E-01,3.384429E-01,4.982032E+03,8.824745E+03,3.257151E-01,7.781649E-01,2.207228E+03,4.345307E+03,1.443040E-01,3.831687E-01,4.734585E+03,8.899750E+03,3.095375E-01,7.847788E-01,4.734611E+03,8.424883E+03,3.095392E-01,7.429051E-01,2.283087E+03,4.111577E+03,1.492636E-01,3.625583E-01,2.283093E+03,3.911138E+03,1.492640E-01,3.448836E-01,3.348985E+03,7.712698E+03,2.364658E-01,6.801047E-01,1.125323E+03,2.543900E+03,7.357133E-02,2.243208E-01,1.125292E+03,2.577161E+03,7.356929E-02,2.272537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,4.155004E+02,1.878415E+03,2.933773E-02,1.656384E-01,2.326906E+03,4.762885E+03,1.642986E-01,4.199906E-01,8.084180E+02,2.450017E+03,5.708094E-02,2.160422E-01,4.300716E+02,1.318784E+03,3.036658E-02,1.162902E-01,9.566505E+02,5.260966E+03,6.754737E-02,4.639113E-01,3.457399E+02,1.803306E+03,2.441207E-02,2.120204E-01,4.797433E+03,1.932168E+04,3.387381E-01,1.703783E+00,3.599559E+03,1.422645E+04,2.541584E-01,1.254487E+00,2.932233E+03,1.024963E+04,2.070397E-01,9.038113E-01,4.268554E+03,1.536035E+04,3.013949E-01,1.354474E+00,4.535968E+03,9.230238E+03,2.965523E-01,8.139212E-01,1.972252E+03,5.712620E+03,1.289418E-01,5.037381E-01,4.508785E+03,9.801354E+03,2.947751E-01,8.642821E-01,1.096945E+04,2.225476E+04,7.171603E-01,1.962422E+00,4.508910E+03,1.053957E+04,2.947833E-01,9.293778E-01,1.067044E+04,2.295916E+04,6.976117E-01,2.024535E+00,1.066921E+04,2.279093E+04,6.975313E-01,2.009702E+00,5.290106E+03,1.070303E+04,3.458564E-01,9.437919E-01,5.289668E+03,1.021332E+04,3.458277E-01,9.006092E-01,6.448602E+03,1.969129E+04,4.553241E-01,1.736376E+00,2.749832E+03,7.300645E+03,1.797784E-01,6.437700E-01,2.748467E+03,7.334893E+03,1.796892E-01,6.467899E-01,2.024563E+03,3.655370E+03,1.323618E-01,3.223301E-01,9.138905E+02,2.185595E+03,5.974830E-02,1.927255E-01,2.024232E+03,3.801055E+03,1.323402E-01,3.351765E-01,4.954760E+03,8.837239E+03,3.239321E-01,7.792666E-01,2.192371E+03,4.374700E+03,1.433327E-01,3.857605E-01,4.712202E+03,8.832362E+03,3.080741E-01,7.788365E-01,4.712244E+03,8.554761E+03,3.080769E-01,7.543578E-01,2.273408E+03,4.083922E+03,1.486308E-01,3.601197E-01,2.273422E+03,3.969997E+03,1.486317E-01,3.500738E-01,3.321199E+03,7.713569E+03,2.345039E-01,6.801816E-01,1.121176E+03,2.592650E+03,7.330019E-02,2.286195E-01,1.121142E+03,2.556712E+03,7.329799E-02,2.254505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,4.119655E+02,1.886470E+03,2.908814E-02,1.663487E-01,2.307522E+03,4.751425E+03,1.629300E-01,4.189801E-01,8.022647E+02,2.433176E+03,5.664647E-02,2.145572E-01,4.271617E+02,1.334075E+03,3.016112E-02,1.176385E-01,9.489689E+02,5.259297E+03,6.700499E-02,4.637642E-01,3.421709E+02,1.800886E+03,2.416007E-02,2.117358E-01,4.762396E+03,1.934197E+04,3.362642E-01,1.705572E+00,3.574027E+03,1.418479E+04,2.523556E-01,1.250813E+00,2.915412E+03,1.025495E+04,2.058520E-01,9.042801E-01,4.242979E+03,1.536626E+04,2.995891E-01,1.354995E+00,4.509177E+03,9.490465E+03,2.948008E-01,8.368680E-01,1.958706E+03,5.556831E+03,1.280562E-01,4.900007E-01,4.481984E+03,9.694406E+03,2.930230E-01,8.548515E-01,1.089919E+04,2.225629E+04,7.125667E-01,1.962557E+00,4.474925E+03,1.052692E+04,2.925615E-01,9.282625E-01,1.061222E+04,2.274318E+04,6.938054E-01,2.005490E+00,1.061105E+04,2.365194E+04,6.937290E-01,2.085625E+00,5.263953E+03,1.061440E+04,3.441465E-01,9.359762E-01,5.263541E+03,1.043703E+04,3.441196E-01,9.203356E-01,6.366169E+03,1.967986E+04,4.495037E-01,1.735368E+00,2.738079E+03,7.438365E+03,1.790100E-01,6.559141E-01,2.736699E+03,7.257944E+03,1.789198E-01,6.400046E-01,2.015099E+03,3.753042E+03,1.317431E-01,3.309428E-01,9.090052E+02,2.173093E+03,5.942891E-02,1.916230E-01,2.014761E+03,3.768335E+03,1.317210E-01,3.322913E-01,4.929931E+03,8.846211E+03,3.223088E-01,7.800577E-01,2.178831E+03,4.394913E+03,1.424475E-01,3.875429E-01,4.691846E+03,8.770355E+03,3.067433E-01,7.733688E-01,4.691904E+03,8.737423E+03,3.067471E-01,7.704648E-01,2.264642E+03,4.059353E+03,1.480577E-01,3.579532E-01,2.264662E+03,4.052938E+03,1.480590E-01,3.573876E-01,3.295956E+03,7.719256E+03,2.327215E-01,6.806830E-01,1.117431E+03,2.641357E+03,7.305537E-02,2.329145E-01,1.117395E+03,2.529571E+03,7.305303E-02,2.230573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,4.087615E+02,1.898317E+03,2.886192E-02,1.673933E-01,2.289924E+03,4.742315E+03,1.616874E-01,4.181767E-01,7.966513E+02,2.418764E+03,5.625011E-02,2.132863E-01,4.245163E+02,1.355081E+03,2.997433E-02,1.194909E-01,9.419722E+02,5.263136E+03,6.651096E-02,4.641026E-01,3.389271E+02,1.798994E+03,2.393103E-02,2.115135E-01,4.730323E+03,1.937846E+04,3.339996E-01,1.708790E+00,3.550661E+03,1.414818E+04,2.507058E-01,1.247585E+00,2.900030E+03,1.027408E+04,2.047659E-01,9.059673E-01,4.219574E+03,1.539393E+04,2.979365E-01,1.357435E+00,4.484594E+03,9.835092E+03,2.931936E-01,8.672571E-01,1.946247E+03,5.423679E+03,1.272417E-01,4.782593E-01,4.457395E+03,9.601186E+03,2.914154E-01,8.466313E-01,1.083452E+04,2.225805E+04,7.083390E-01,1.962712E+00,4.443642E+03,1.051216E+04,2.905162E-01,9.269614E-01,1.055870E+04,2.254934E+04,6.903065E-01,1.988398E+00,1.055759E+04,2.462615E+04,6.902337E-01,2.171531E+00,5.239973E+03,1.053700E+04,3.425788E-01,9.291515E-01,5.239585E+03,1.073012E+04,3.425534E-01,9.461805E-01,6.290217E+03,1.969367E+04,4.441409E-01,1.736585E+00,2.727371E+03,7.570579E+03,1.783100E-01,6.675727E-01,2.725977E+03,7.163544E+03,1.782188E-01,6.316804E-01,2.006580E+03,3.878837E+03,1.311861E-01,3.420353E-01,9.046072E+02,2.153871E+03,5.914138E-02,1.899280E-01,2.006235E+03,3.739122E+03,1.311635E-01,3.297153E-01,4.907533E+03,8.851329E+03,3.208445E-01,7.805091E-01,2.166610E+03,4.406250E+03,1.416486E-01,3.885426E-01,4.673509E+03,8.712400E+03,3.055445E-01,7.682583E-01,4.673580E+03,8.969805E+03,3.055491E-01,7.909563E-01,2.256774E+03,4.037075E+03,1.475433E-01,3.559888E-01,2.256800E+03,4.158416E+03,1.475450E-01,3.666886E-01,3.273159E+03,7.729789E+03,2.311118E-01,6.816118E-01,1.114073E+03,2.686970E+03,7.283585E-02,2.369366E-01,1.114036E+03,2.495637E+03,7.283338E-02,2.200650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,4.058548E+02,1.913245E+03,2.865668E-02,1.687097E-01,2.273931E+03,4.735261E+03,1.605582E-01,4.175547E-01,7.915282E+02,2.406480E+03,5.588838E-02,2.122031E-01,4.221099E+02,1.380687E+03,2.980442E-02,1.217488E-01,9.355959E+02,5.271527E+03,6.606074E-02,4.648426E-01,3.359762E+02,1.797638E+03,2.372267E-02,2.113539E-01,4.700937E+03,1.942744E+04,3.319247E-01,1.713109E+00,3.529259E+03,1.411578E+04,2.491946E-01,1.244727E+00,2.885958E+03,1.030422E+04,2.037723E-01,9.086248E-01,4.198142E+03,1.543900E+04,2.964232E-01,1.361409E+00,4.462030E+03,1.024865E+04,2.917185E-01,9.037245E-01,1.934784E+03,5.343523E+03,1.264922E-01,4.711912E-01,4.434829E+03,9.519414E+03,2.899401E-01,8.394207E-01,1.077498E+04,2.225939E+04,7.044463E-01,1.962830E+00,4.414825E+03,1.049586E+04,2.886322E-01,9.255239E-01,1.050949E+04,2.237421E+04,6.870889E-01,1.972955E+00,1.050842E+04,2.565090E+04,6.870193E-01,2.261893E+00,5.217985E+03,1.046864E+04,3.411412E-01,9.231233E-01,5.217619E+03,1.107888E+04,3.411173E-01,9.769345E-01,6.220224E+03,1.973125E+04,4.391988E-01,1.739899E+00,2.717615E+03,7.687484E+03,1.776721E-01,6.778813E-01,2.716208E+03,7.051219E+03,1.775802E-01,6.217756E-01,1.998893E+03,4.026541E+03,1.306835E-01,3.550599E-01,9.006389E+02,2.128007E+03,5.888193E-02,1.876474E-01,1.998541E+03,3.712591E+03,1.306605E-01,3.273758E-01,4.887271E+03,8.852252E+03,3.195198E-01,7.805904E-01,2.155548E+03,4.408132E+03,1.409254E-01,3.887085E-01,4.656945E+03,8.657273E+03,3.044615E-01,7.633973E-01,4.657028E+03,9.240127E+03,3.044670E-01,8.147933E-01,2.249695E+03,4.016294E+03,1.470804E-01,3.541563E-01,2.249725E+03,4.281042E+03,1.470825E-01,3.775017E-01,3.252548E+03,7.744397E+03,2.296565E-01,6.829000E-01,1.111058E+03,2.726053E+03,7.263872E-02,2.403830E-01,1.111019E+03,2.454757E+03,7.263613E-02,2.164601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,4.032129E+02,1.930299E+03,2.847014E-02,1.702135E-01,2.259372E+03,4.729794E+03,1.595302E-01,4.170727E-01,7.868451E+02,2.395978E+03,5.555772E-02,2.112770E-01,4.199174E+02,1.409400E+03,2.964961E-02,1.242807E-01,9.297755E+02,5.283226E+03,6.564978E-02,4.658742E-01,3.332868E+02,1.796795E+03,2.353278E-02,2.112548E-01,4.673960E+03,1.948402E+04,3.300199E-01,1.718099E+00,3.509618E+03,1.408672E+04,2.478078E-01,1.242165E+00,2.873062E+03,1.034207E+04,2.028617E-01,9.119624E-01,4.178481E+03,1.549636E+04,2.950350E-01,1.366467E+00,4.441285E+03,1.070920E+04,2.903621E-01,9.443361E-01,1.924218E+03,5.316258E+03,1.258015E-01,4.687869E-01,4.414084E+03,9.446866E+03,2.885838E-01,8.330234E-01,1.072006E+04,2.225957E+04,7.008555E-01,1.962846E+00,4.388226E+03,1.047860E+04,2.868933E-01,9.240019E-01,1.046415E+04,2.221391E+04,6.841248E-01,1.958819E+00,1.046313E+04,2.666916E+04,6.840582E-01,2.351683E+00,5.197792E+03,1.040680E+04,3.398210E-01,9.176704E-01,5.197446E+03,1.146411E+04,3.397984E-01,1.010904E+00,6.155644E+03,1.978926E+04,4.346389E-01,1.745014E+00,2.708716E+03,7.780654E+03,1.770903E-01,6.860970E-01,2.707297E+03,6.920428E+03,1.769975E-01,6.102424E-01,1.991934E+03,4.187903E+03,1.302286E-01,3.692887E-01,8.970475E+02,2.095598E+03,5.864713E-02,1.847896E-01,1.991577E+03,3.687835E+03,1.302052E-01,3.251928E-01,4.868879E+03,8.848669E+03,3.183174E-01,7.802745E-01,2.145500E+03,4.400368E+03,1.402684E-01,3.880238E-01,4.641930E+03,8.603539E+03,3.034799E-01,7.586590E-01,4.642024E+03,9.533105E+03,3.034861E-01,8.406280E-01,2.243303E+03,3.996205E+03,1.466626E-01,3.523849E-01,2.243339E+03,4.413720E+03,1.466649E-01,3.892013E-01,3.233881E+03,7.761760E+03,2.283385E-01,6.844310E-01,1.108344E+03,2.755640E+03,7.246128E-02,2.429920E-01,1.108303E+03,2.406791E+03,7.245858E-02,2.122305E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,4.008085E+02,1.948467E+03,2.830037E-02,1.718156E-01,2.246099E+03,4.725380E+03,1.585930E-01,4.166834E-01,7.825601E+02,2.386892E+03,5.525516E-02,2.104758E-01,4.179176E+02,1.439637E+03,2.950841E-02,1.269470E-01,9.244571E+02,5.296946E+03,6.527425E-02,4.670840E-01,3.308329E+02,1.796417E+03,2.335952E-02,2.112104E-01,4.649170E+03,1.954341E+04,3.282695E-01,1.723335E+00,3.491576E+03,1.406009E+04,2.465339E-01,1.239817E+00,2.861233E+03,1.038390E+04,2.020265E-01,9.156512E-01,4.160428E+03,1.556026E+04,2.937603E-01,1.372102E+00,4.422192E+03,1.119297E+04,2.891139E-01,9.869949E-01,1.914470E+03,5.314103E+03,1.251642E-01,4.685969E-01,4.394994E+03,9.381632E+03,2.873358E-01,8.272711E-01,1.066934E+04,2.225770E+04,6.975400E-01,1.962681E+00,4.363647E+03,1.046046E+04,2.852863E-01,9.224019E-01,1.042234E+04,2.206585E+04,6.813916E-01,1.945764E+00,1.042137E+04,2.763655E+04,6.813278E-01,2.436987E+00,5.179229E+03,1.034975E+04,3.386074E-01,9.126396E-01,5.178901E+03,1.186556E+04,3.385860E-01,1.046304E+00,6.096008E+03,1.986310E+04,4.304281E-01,1.751525E+00,2.700590E+03,7.841175E+03,1.765591E-01,6.914338E-01,2.699160E+03,6.770538E+03,1.764656E-01,5.970252E-01,1.985629E+03,4.354157E+03,1.298164E-01,3.839490E-01,8.937940E+02,2.056669E+03,5.843443E-02,1.813568E-01,1.985266E+03,3.664081E+03,1.297927E-01,3.230982E-01,4.852166E+03,8.840282E+03,3.172247E-01,7.795349E-01,2.136361E+03,4.383657E+03,1.396710E-01,3.865503E-01,4.628305E+03,8.550284E+03,3.025891E-01,7.539629E-01,4.628409E+03,9.832637E+03,3.025960E-01,8.670407E-01,2.237528E+03,3.975988E+03,1.462850E-01,3.506021E-01,2.237568E+03,4.549039E+03,1.462876E-01,4.011337E-01,3.216960E+03,7.780239E+03,2.271438E-01,6.860605E-01,1.105899E+03,2.772773E+03,7.230142E-02,2.445028E-01,1.105856E+03,2.351543E+03,7.229862E-02,2.073587E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,3.986047E+02,1.966837E+03,2.814476E-02,1.734354E-01,2.233914E+03,4.721414E+03,1.577326E-01,4.163337E-01,7.786102E+02,2.378917E+03,5.497627E-02,2.097726E-01,4.160809E+02,1.469971E+03,2.937872E-02,1.296219E-01,9.195617E+02,5.311520E+03,6.492859E-02,4.683692E-01,3.285771E+02,1.796430E+03,2.320024E-02,2.112120E-01,4.626202E+03,1.960138E+04,3.266478E-01,1.728447E+00,3.474869E+03,1.403516E+04,2.453542E-01,1.237619E+00,2.850299E+03,1.042644E+04,2.012545E-01,9.194020E-01,4.143721E+03,1.562565E+04,2.925807E-01,1.377867E+00,4.404495E+03,1.167817E+04,2.879569E-01,1.029779E+00,1.905411E+03,5.305011E+03,1.245719E-01,4.677952E-01,4.377304E+03,9.321958E+03,2.861792E-01,8.220091E-01,1.062218E+04,2.225237E+04,6.944562E-01,1.962211E+00,4.340745E+03,1.044178E+04,2.837890E-01,9.207551E-01,1.038351E+04,2.192725E+04,6.788530E-01,1.933542E+00,1.038258E+04,2.851858E+04,6.787916E-01,2.514764E+00,5.162047E+03,1.029577E+04,3.374841E-01,9.078796E-01,5.161737E+03,1.226483E+04,3.374638E-01,1.081512E+00,6.040561E+03,1.994759E+04,4.265131E-01,1.758976E+00,2.693127E+03,7.863174E+03,1.760711E-01,6.933737E-01,2.691685E+03,6.601815E+03,1.759769E-01,5.821472E-01,1.979834E+03,4.517477E+03,1.294375E-01,3.983505E-01,8.908050E+02,2.010474E+03,5.823901E-02,1.772834E-01,1.979467E+03,3.640728E+03,1.294135E-01,3.210389E-01,4.836749E+03,8.826590E+03,3.162168E-01,7.783276E-01,2.127919E+03,4.358552E+03,1.391190E-01,3.843366E-01,4.615753E+03,8.496586E+03,3.017685E-01,7.492279E-01,4.615867E+03,1.012452E+04,3.017760E-01,8.927792E-01,2.232231E+03,3.955150E+03,1.459387E-01,3.487646E-01,2.232275E+03,4.680544E+03,1.459416E-01,4.127298E-01,3.201459E+03,7.798093E+03,2.260493E-01,6.876349E-01,1.103670E+03,2.775505E+03,7.215568E-02,2.447437E-01,1.103626E+03,2.289167E+03,7.215279E-02,2.018584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,3.965814E+02,1.984872E+03,2.800190E-02,1.750258E-01,2.222709E+03,4.717161E+03,1.569415E-01,4.159587E-01,7.749664E+02,2.371519E+03,5.471899E-02,2.091202E-01,4.143915E+02,1.499568E+03,2.925944E-02,1.322318E-01,9.150515E+02,5.326083E+03,6.461014E-02,4.696533E-01,3.265010E+02,1.796745E+03,2.305364E-02,2.112490E-01,4.604923E+03,1.965242E+04,3.251453E-01,1.732948E+00,3.459396E+03,1.400921E+04,2.442617E-01,1.235330E+00,2.840190E+03,1.046489E+04,2.005407E-01,9.227924E-01,4.128257E+03,1.568557E+04,2.914888E-01,1.383152E+00,4.388081E+03,1.215346E+04,2.868838E-01,1.071690E+00,1.896981E+03,5.235268E+03,1.240208E-01,4.616453E-01,4.360898E+03,9.263862E+03,2.851066E-01,8.168862E-01,1.057828E+04,2.223656E+04,6.915864E-01,1.960817E+00,4.319390E+03,1.042264E+04,2.823929E-01,9.190671E-01,1.034743E+04,2.178858E+04,6.764940E-01,1.921314E+00,1.034653E+04,2.929183E+04,6.764349E-01,2.582950E+00,5.146130E+03,1.023905E+04,3.364435E-01,9.028785E-01,5.145836E+03,1.265021E+04,3.364243E-01,1.115494E+00,5.988935E+03,2.003807E+04,4.228679E-01,1.766955E+00,2.686262E+03,7.842645E+03,1.756223E-01,6.915634E-01,2.684811E+03,6.413286E+03,1.755274E-01,5.655228E-01,1.974523E+03,4.674000E+03,1.290903E-01,4.121527E-01,8.880655E+02,1.953980E+03,5.805991E-02,1.723017E-01,1.974151E+03,3.616013E+03,1.290660E-01,3.188595E-01,4.822574E+03,8.804954E+03,3.152901E-01,7.764197E-01,2.120144E+03,4.325687E+03,1.386107E-01,3.814385E-01,4.604228E+03,8.438911E+03,3.010150E-01,7.441421E-01,4.604350E+03,1.040156E+04,3.010231E-01,9.172083E-01,2.227389E+03,3.931545E+03,1.456221E-01,3.466831E-01,2.227437E+03,4.804465E+03,1.456253E-01,4.236571E-01,3.187260E+03,7.813801E+03,2.250467E-01,6.890200E-01,1.101640E+03,2.762721E+03,7.202298E-02,2.436164E-01,1.101595E+03,2.219371E+03,7.202002E-02,1.957039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,3.947244E+02,2.001925E+03,2.787078E-02,1.765295E-01,2.212408E+03,4.712437E+03,1.562141E-01,4.155421E-01,7.716088E+02,2.364566E+03,5.448191E-02,2.085071E-01,4.128386E+02,1.527421E+03,2.914979E-02,1.346878E-01,9.109002E+02,5.339869E+03,6.431702E-02,4.708690E-01,3.245914E+02,1.797263E+03,2.291881E-02,2.113099E-01,4.585240E+03,1.969536E+04,3.237555E-01,1.736734E+00,3.445090E+03,1.398309E+04,2.432516E-01,1.233027E+00,2.830859E+03,1.050223E+04,1.998819E-01,9.260856E-01,4.113969E+03,1.573974E+04,2.904800E-01,1.387929E+00,4.372874E+03,1.260280E+04,2.858896E-01,1.111313E+00,1.889146E+03,5.093881E+03,1.235085E-01,4.491778E-01,4.345701E+03,9.207329E+03,2.841131E-01,8.119011E-01,1.053749E+04,2.221234E+04,6.889195E-01,1.958681E+00,4.299504E+03,1.040338E+04,2.810928E-01,9.173685E-01,1.031395E+04,2.165127E+04,6.743052E-01,1.909206E+00,1.031308E+04,2.994557E+04,6.742481E-01,2.640597E+00,5.131405E+03,1.018071E+04,3.354808E-01,8.977338E-01,5.131126E+03,1.300961E+04,3.354626E-01,1.147186E+00,5.940878E+03,2.012945E+04,4.194747E-01,1.775012E+00,2.679953E+03,7.772307E+03,1.752098E-01,6.853611E-01,2.678492E+03,6.204382E+03,1.751143E-01,5.471016E-01,1.969673E+03,4.818326E+03,1.287732E-01,4.248793E-01,8.855631E+02,1.884309E+03,5.789631E-02,1.661581E-01,1.969297E+03,3.590168E+03,1.287486E-01,3.165806E-01,4.809595E+03,8.776395E+03,3.144415E-01,7.739014E-01,2.113013E+03,4.285112E+03,1.381445E-01,3.778606E-01,4.593692E+03,8.377968E+03,3.003262E-01,7.387682E-01,4.593822E+03,1.065420E+04,3.003347E-01,9.394864E-01,2.222981E+03,3.905600E+03,1.453340E-01,3.443953E-01,2.223033E+03,4.916673E+03,1.453373E-01,4.335516E-01,3.174269E+03,7.825856E+03,2.241294E-01,6.900830E-01,1.099797E+03,2.732576E+03,7.190251E-02,2.409582E-01,1.099751E+03,2.141963E+03,7.189946E-02,1.888780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,3.930197E+02,2.017594E+03,2.775041E-02,1.779112E-01,2.202935E+03,4.706684E+03,1.555453E-01,4.150348E-01,7.685161E+02,2.357883E+03,5.426354E-02,2.079178E-01,4.114112E+02,1.552909E+03,2.904900E-02,1.369353E-01,9.070803E+02,5.352337E+03,6.404731E-02,4.719684E-01,3.228351E+02,1.797888E+03,2.279480E-02,2.113834E-01,4.567044E+03,1.973003E+04,3.224707E-01,1.739792E+00,3.431870E+03,1.395661E+04,2.423182E-01,1.230692E+00,2.822252E+03,1.053736E+04,1.992742E-01,9.291826E-01,4.100776E+03,1.578641E+04,2.895484E-01,1.392044E+00,4.358792E+03,1.301601E+04,2.849689E-01,1.147750E+00,1.881863E+03,4.904722E+03,1.230324E-01,4.324978E-01,4.331630E+03,9.151545E+03,2.831931E-01,8.069821E-01,1.049959E+04,2.217978E+04,6.864419E-01,1.955810E+00,4.280989E+03,1.038361E+04,2.798823E-01,9.156255E-01,1.028290E+04,2.151326E+04,6.722754E-01,1.897037E+00,1.028206E+04,3.046482E+04,6.722202E-01,2.686384E+00,5.117791E+03,1.012024E+04,3.345908E-01,8.924016E-01,5.117526E+03,1.333508E+04,3.345734E-01,1.175886E+00,5.896137E+03,2.021728E+04,4.163156E-01,1.782757E+00,2.674155E+03,7.651110E+03,1.748308E-01,6.746739E-01,2.672686E+03,5.975098E+03,1.747348E-01,5.268834E-01,1.965247E+03,4.947239E+03,1.284838E-01,4.362469E-01,8.832787E+02,1.800296E+03,5.774696E-02,1.587499E-01,1.964867E+03,3.563068E+03,1.284590E-01,3.141909E-01,4.797719E+03,8.741170E+03,3.136651E-01,7.707952E-01,2.106478E+03,4.237560E+03,1.377172E-01,3.736675E-01,4.584069E+03,8.313290E+03,2.996971E-01,7.330648E-01,4.584206E+03,1.087661E+04,2.997061E-01,9.590983E-01,2.218973E+03,3.877460E+03,1.450719E-01,3.419140E-01,2.219027E+03,5.014836E+03,1.450755E-01,4.422076E-01,3.162385E+03,7.833024E+03,2.232903E-01,6.907151E-01,1.098125E+03,2.685071E+03,7.179319E-02,2.367692E-01,1.098078E+03,2.057020E+03,7.179008E-02,1.813878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,3.914546E+02,2.031552E+03,2.763990E-02,1.791420E-01,2.194222E+03,4.699051E+03,1.549301E-01,4.143617E-01,7.656682E+02,2.351277E+03,5.406245E-02,2.073353E-01,4.100991E+02,1.575571E+03,2.895636E-02,1.389336E-01,9.035661E+02,5.363045E+03,6.379918E-02,4.729126E-01,3.212197E+02,1.798532E+03,2.268074E-02,2.114591E-01,4.550227E+03,1.975714E+04,3.212833E-01,1.742182E+00,3.419657E+03,1.392949E+04,2.414559E-01,1.228300E+00,2.814316E+03,1.056864E+04,1.987138E-01,9.319414E-01,4.088597E+03,1.582394E+04,2.886884E-01,1.395353E+00,4.345750E+03,1.338572E+04,2.841163E-01,1.180351E+00,1.875093E+03,4.674958E+03,1.225898E-01,4.122372E-01,4.318601E+03,9.095702E+03,2.823413E-01,8.020579E-01,1.046439E+04,2.213999E+04,6.841404E-01,1.952302E+00,4.263747E+03,1.036284E+04,2.787551E-01,9.137944E-01,1.025412E+04,2.137243E+04,6.703932E-01,1.884618E+00,1.025330E+04,3.083462E+04,6.703398E-01,2.718993E+00,5.105206E+03,1.005736E+04,3.337679E-01,8.868569E-01,5.104953E+03,1.362140E+04,3.337515E-01,1.201133E+00,5.854476E+03,2.029629E+04,4.133740E-01,1.789724E+00,2.668829E+03,7.479530E+03,1.744826E-01,6.595440E-01,2.667351E+03,5.724449E+03,1.743860E-01,5.047812E-01,1.961210E+03,5.058440E+03,1.282199E-01,4.460526E-01,8.811937E+02,1.702306E+03,5.761065E-02,1.501091E-01,1.960826E+03,3.534494E+03,1.281948E-01,3.116712E-01,4.786856E+03,8.700023E+03,3.129549E-01,7.671669E-01,2.100490E+03,4.184000E+03,1.373257E-01,3.689446E-01,4.575282E+03,8.244427E+03,2.991226E-01,7.269925E-01,4.575427E+03,1.106458E+04,2.991321E-01,9.756730E-01,2.215328E+03,3.847065E+03,1.448336E-01,3.392337E-01,2.215385E+03,5.097286E+03,1.448374E-01,4.494780E-01,3.151514E+03,7.834229E+03,2.225227E-01,6.908213E-01,1.096608E+03,2.619968E+03,7.169403E-02,2.310285E-01,1.096560E+03,1.964287E+03,7.169085E-02,1.732106E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,3.900173E+02,2.022920E+03,2.753842E-02,1.783808E-01,2.186207E+03,4.679814E+03,1.543642E-01,4.126654E-01,7.630462E+02,2.344804E+03,5.387732E-02,2.067646E-01,4.088933E+02,1.594736E+03,2.887122E-02,1.406236E-01,9.003335E+02,5.349947E+03,6.357093E-02,4.717576E-01,3.197338E+02,1.799112E+03,2.257583E-02,2.115273E-01,4.534687E+03,1.977843E+04,3.201861E-01,1.744060E+00,3.408377E+03,1.390366E+04,2.406594E-01,1.226023E+00,2.807000E+03,1.052394E+04,1.981972E-01,9.279996E-01,4.077357E+03,1.585438E+04,2.878949E-01,1.398037E+00,4.333672E+03,1.369981E+04,2.833266E-01,1.208048E+00,1.868799E+03,4.423348E+03,1.221783E-01,3.900503E-01,4.306536E+03,9.041633E+03,2.815525E-01,7.972901E-01,1.043168E+04,2.209973E+04,6.820023E-01,1.948751E+00,4.247688E+03,1.034162E+04,2.777052E-01,9.119230E-01,1.022742E+04,2.123460E+04,6.686480E-01,1.872464E+00,1.022663E+04,3.103870E+04,6.685961E-01,2.736988E+00,5.093571E+03,9.996201E+03,3.330073E-01,8.814637E-01,5.093331E+03,1.386169E+04,3.329916E-01,1.222322E+00,5.815681E+03,2.035643E+04,4.106348E-01,1.795027E+00,2.663935E+03,7.258162E+03,1.741626E-01,6.400238E-01,2.662449E+03,5.453118E+03,1.740655E-01,4.808552E-01,1.957527E+03,5.148093E+03,1.279791E-01,4.539582E-01,8.792908E+02,1.597175E+03,5.748624E-02,1.408387E-01,1.957140E+03,3.505465E+03,1.279539E-01,3.091114E-01,4.776921E+03,8.655914E+03,3.123053E-01,7.632774E-01,2.095004E+03,4.125238E+03,1.369671E-01,3.637630E-01,4.567262E+03,8.173856E+03,2.985983E-01,7.207695E-01,4.567413E+03,1.121175E+04,2.986081E-01,9.886506E-01,2.212015E+03,3.816111E+03,1.446170E-01,3.365042E-01,2.212075E+03,5.161777E+03,1.446210E-01,4.551648E-01,3.141571E+03,7.827716E+03,2.218207E-01,6.902470E-01,1.095233E+03,2.536957E+03,7.160409E-02,2.237086E-01,1.095183E+03,1.864112E+03,7.160086E-02,1.643772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,3.886975E+02,2.003516E+03,2.744523E-02,1.766698E-01,2.178834E+03,4.655974E+03,1.538436E-01,4.105632E-01,7.606326E+02,2.338059E+03,5.370690E-02,2.061698E-01,4.077850E+02,1.610201E+03,2.879296E-02,1.419873E-01,8.973603E+02,5.325027E+03,6.336100E-02,4.695602E-01,3.183671E+02,1.799546E+03,2.247933E-02,2.115783E-01,4.520329E+03,1.979286E+04,3.191723E-01,1.745332E+00,3.397959E+03,1.387773E+04,2.399238E-01,1.223737E+00,2.800258E+03,1.043444E+04,1.977212E-01,9.201078E-01,4.066987E+03,1.587381E+04,2.871626E-01,1.399751E+00,4.322485E+03,1.395474E+04,2.825952E-01,1.230527E+00,1.862946E+03,4.184908E+03,1.217956E-01,3.690246E-01,4.295363E+03,8.987421E+03,2.808221E-01,7.925097E-01,1.040130E+04,2.205678E+04,6.800157E-01,1.944964E+00,4.232724E+03,1.031967E+04,2.767269E-01,9.099874E-01,1.020267E+04,2.109533E+04,6.670297E-01,1.860184E+00,1.020190E+04,3.106304E+04,6.669792E-01,2.739135E+00,5.082816E+03,9.934644E+03,3.323042E-01,8.760357E-01,5.082587E+03,1.405314E+04,3.322892E-01,1.239204E+00,5.779551E+03,2.039114E+04,4.080837E-01,1.798088E+00,2.659437E+03,6.990156E+03,1.738686E-01,6.163911E-01,2.657945E+03,5.161236E+03,1.737710E-01,4.551171E-01,1.954168E+03,5.215577E+03,1.277595E-01,4.599089E-01,8.775544E+02,1.498028E+03,5.737272E-02,1.320959E-01,1.953779E+03,3.475189E+03,1.277341E-01,3.064417E-01,4.767834E+03,8.608144E+03,3.117113E-01,7.590650E-01,2.089978E+03,4.064293E+03,1.366385E-01,3.583888E-01,4.559941E+03,8.100071E+03,2.981197E-01,7.142632E-01,4.560097E+03,1.131709E+04,2.981299E-01,9.979398E-01,2.209004E+03,3.783838E+03,1.444202E-01,3.336583E-01,2.209067E+03,5.207883E+03,1.444243E-01,4.592304E-01,3.132477E+03,7.812357E+03,2.211786E-01,6.888926E-01,1.093985E+03,2.436473E+03,7.152254E-02,2.148479E-01,1.093935E+03,1.756661E+03,7.151926E-02,1.549021E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,3.874854E+02,1.995886E+03,2.735965E-02,1.759969E-01,2.172051E+03,4.633289E+03,1.533646E-01,4.085628E-01,7.584111E+02,2.330868E+03,5.355005E-02,2.055356E-01,4.067665E+02,1.621624E+03,2.872105E-02,1.429946E-01,8.946260E+02,5.312340E+03,6.316793E-02,4.684415E-01,3.171100E+02,1.799776E+03,2.239057E-02,2.116053E-01,4.507065E+03,1.979916E+04,3.182357E-01,1.745887E+00,3.388340E+03,1.385211E+04,2.392446E-01,1.221478E+00,2.794045E+03,1.038363E+04,1.972825E-01,9.156267E-01,4.057420E+03,1.588142E+04,2.864871E-01,1.400421E+00,4.312122E+03,1.355005E+04,2.819177E-01,1.194842E+00,1.857503E+03,3.976854E+03,1.214397E-01,3.506784E-01,4.285015E+03,8.932029E+03,2.801455E-01,7.876252E-01,1.037306E+04,2.201398E+04,6.781698E-01,1.941190E+00,4.218779E+03,1.029699E+04,2.758152E-01,9.079869E-01,1.017971E+04,2.095264E+04,6.655289E-01,1.847601E+00,1.017896E+04,3.088722E+04,6.654797E-01,2.723631E+00,5.072874E+03,9.872603E+03,3.316542E-01,8.705649E-01,5.072655E+03,1.419280E+04,3.316398E-01,1.251519E+00,5.745901E+03,2.037083E+04,4.057077E-01,1.796297E+00,2.655304E+03,6.674927E+03,1.735984E-01,5.885942E-01,2.653805E+03,4.849636E+03,1.735004E-01,4.276403E-01,1.951105E+03,5.259371E+03,1.275593E-01,4.637707E-01,8.759698E+02,1.411121E+03,5.726912E-02,1.244325E-01,1.950713E+03,3.443250E+03,1.275336E-01,3.036253E-01,4.759525E+03,8.557707E+03,3.111680E-01,7.546175E-01,2.085374E+03,4.001550E+03,1.363375E-01,3.528562E-01,4.553259E+03,8.022354E+03,2.976828E-01,7.074101E-01,4.553421E+03,1.137808E+04,2.976934E-01,1.003317E+00,2.206268E+03,3.750170E+03,1.442413E-01,3.306895E-01,2.206333E+03,5.234712E+03,1.442456E-01,4.615962E-01,3.124162E+03,7.787111E+03,2.205914E-01,6.866665E-01,1.092854E+03,2.318169E+03,7.144860E-02,2.044159E-01,1.092803E+03,1.642336E+03,7.144526E-02,1.448210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,3.863722E+02,1.988528E+03,2.728105E-02,1.753481E-01,2.165810E+03,4.607952E+03,1.529239E-01,4.063286E-01,7.563668E+02,2.323316E+03,5.340570E-02,2.048697E-01,4.058305E+02,1.628628E+03,2.865496E-02,1.436122E-01,8.921116E+02,5.299885E+03,6.299040E-02,4.673432E-01,3.159537E+02,1.799773E+03,2.230892E-02,2.116050E-01,4.494811E+03,1.979604E+04,3.173705E-01,1.745612E+00,3.379457E+03,1.382766E+04,2.386174E-01,1.219321E+00,2.788321E+03,1.033306E+04,1.968783E-01,9.111676E-01,4.048595E+03,1.587689E+04,2.858640E-01,1.400022E+00,4.302521E+03,1.285976E+04,2.812901E-01,1.133972E+00,1.852438E+03,3.808507E+03,1.211086E-01,3.358336E-01,4.275429E+03,8.874772E+03,2.795188E-01,7.825762E-01,1.034683E+04,2.197620E+04,6.764544E-01,1.937858E+00,4.205778E+03,1.027362E+04,2.749652E-01,9.059269E-01,1.015842E+04,2.080495E+04,6.641371E-01,1.834578E+00,1.015769E+04,3.048825E+04,6.640891E-01,2.688450E+00,5.063682E+03,9.810983E+03,3.310532E-01,8.651312E-01,5.063472E+03,1.427692E+04,3.310395E-01,1.258937E+00,5.714558E+03,2.032680E+04,4.034947E-01,1.792414E+00,2.651505E+03,6.303590E+03,1.733500E-01,5.558498E-01,2.650000E+03,4.527352E+03,1.732516E-01,3.992213E-01,1.948311E+03,5.277512E+03,1.273766E-01,4.653704E-01,8.745238E+02,1.339608E+03,5.717458E-02,1.181265E-01,1.947917E+03,3.409535E+03,1.273508E-01,3.006523E-01,4.751926E+03,8.506559E+03,3.106712E-01,7.501073E-01,2.081156E+03,3.936979E+03,1.360617E-01,3.471623E-01,4.547161E+03,7.940775E+03,2.972841E-01,7.002165E-01,4.547327E+03,1.139143E+04,2.972950E-01,1.004495E+00,2.203782E+03,3.715517E+03,1.440788E-01,3.276338E-01,2.203849E+03,5.241279E+03,1.440831E-01,4.621753E-01,3.116558E+03,7.751151E+03,2.200545E-01,6.834955E-01,1.091829E+03,2.179626E+03,7.138155E-02,1.921992E-01,1.091777E+03,1.524521E+03,7.137818E-02,1.344321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,3.853498E+02,1.999633E+03,2.720886E-02,1.763274E-01,2.160068E+03,4.588580E+03,1.525185E-01,4.046204E-01,7.544855E+02,2.315523E+03,5.327287E-02,2.041825E-01,4.049704E+02,1.630813E+03,2.859423E-02,1.438049E-01,8.897997E+02,5.306837E+03,6.282715E-02,4.679562E-01,3.148902E+02,1.799512E+03,2.223383E-02,2.115744E-01,4.483493E+03,1.978391E+04,3.165714E-01,1.744543E+00,3.371257E+03,1.380536E+04,2.380384E-01,1.217355E+00,2.783047E+03,1.034719E+04,1.965060E-01,9.124141E-01,4.040456E+03,1.585969E+04,2.852893E-01,1.398506E+00,4.293626E+03,1.234584E+04,2.807085E-01,1.088654E+00,1.847726E+03,3.679437E+03,1.208005E-01,3.244523E-01,4.266549E+03,8.815202E+03,2.789383E-01,7.773234E-01,1.032244E+04,2.194980E+04,6.748601E-01,1.935531E+00,4.193654E+03,1.024929E+04,2.741726E-01,9.037809E-01,1.013868E+04,2.065063E+04,6.628462E-01,1.820970E+00,1.013796E+04,2.982818E+04,6.627992E-01,2.630245E+00,5.055182E+03,9.751147E+03,3.304975E-01,8.598549E-01,5.054981E+03,1.430156E+04,3.304844E-01,1.261109E+00,5.685362E+03,2.026691E+04,4.014332E-01,1.787133E+00,2.648012E+03,5.869376E+03,1.731216E-01,5.175608E-01,2.646502E+03,4.225602E+03,1.730229E-01,3.726131E-01,1.945764E+03,5.267724E+03,1.272101E-01,4.645072E-01,8.732043E+02,1.283292E+03,5.708832E-02,1.131606E-01,1.945367E+03,3.374007E+03,1.271841E-01,2.975195E-01,4.744977E+03,8.457050E+03,3.102170E-01,7.457416E-01,2.077292E+03,3.870324E+03,1.358091E-01,3.412846E-01,4.541596E+03,7.855224E+03,2.969203E-01,6.926726E-01,4.541766E+03,1.135293E+04,2.969314E-01,1.001100E+00,2.201523E+03,3.680438E+03,1.439311E-01,3.245405E-01,2.201591E+03,5.226399E+03,1.439356E-01,4.608632E-01,3.109606E+03,7.704409E+03,2.195637E-01,6.793738E-01,1.090899E+03,2.019178E+03,7.132077E-02,1.780509E-01,1.090847E+03,1.414766E+03,7.131735E-02,1.247539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,3.844108E+02,2.016980E+03,2.714256E-02,1.778570E-01,2.154785E+03,4.567364E+03,1.521455E-01,4.027496E-01,7.527546E+02,2.307440E+03,5.315065E-02,2.034698E-01,4.041800E+02,1.627392E+03,2.853842E-02,1.435032E-01,8.876740E+02,5.320538E+03,6.267707E-02,4.691644E-01,3.139120E+02,1.798972E+03,2.216476E-02,2.115108E-01,4.473039E+03,1.976098E+04,3.158332E-01,1.742520E+00,3.363687E+03,1.378495E+04,2.375039E-01,1.215555E+00,2.778190E+03,1.039205E+04,1.961630E-01,9.163697E-01,4.032950E+03,1.582776E+04,2.847594E-01,1.395690E+00,4.285383E+03,1.199254E+04,2.801696E-01,1.057501E+00,1.843340E+03,3.570071E+03,1.205138E-01,3.148084E-01,4.258321E+03,8.750538E+03,2.784004E-01,7.716213E-01,1.029977E+04,2.193363E+04,6.733782E-01,1.934105E+00,4.182346E+03,1.022338E+04,2.734332E-01,9.014962E-01,1.012036E+04,2.048289E+04,6.616488E-01,1.806178E+00,1.011966E+04,2.888384E+04,6.616028E-01,2.546973E+00,5.047323E+03,9.690170E+03,3.299837E-01,8.544779E-01,5.047130E+03,1.425480E+04,3.299711E-01,1.256986E+00,5.658164E+03,2.018261E+04,3.995128E-01,1.779700E+00,2.644801E+03,5.412769E+03,1.729117E-01,4.772973E-01,2.643286E+03,3.961170E+03,1.728126E-01,3.492955E-01,1.943440E+03,5.225196E+03,1.270582E-01,4.607571E-01,8.720002E+02,1.234975E+03,5.700959E-02,1.088999E-01,1.943042E+03,3.335706E+03,1.270321E-01,2.941422E-01,4.738623E+03,8.408623E+03,3.098015E-01,7.414713E-01,2.073751E+03,3.801525E+03,1.355776E-01,3.352180E-01,4.536517E+03,7.763054E+03,2.965882E-01,6.845451E-01,4.536691E+03,1.125267E+04,2.965996E-01,9.922586E-01,2.199470E+03,3.643857E+03,1.437969E-01,3.213148E-01,2.199540E+03,5.185806E+03,1.438014E-01,4.572837E-01,3.103250E+03,7.646070E+03,2.191149E-01,6.742295E-01,1.090056E+03,1.851953E+03,7.126566E-02,1.633050E-01,1.090004E+03,1.319172E+03,7.126221E-02,1.163245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,3.835485E+02,2.017788E+03,2.708167E-02,1.779283E-01,2.149924E+03,4.541112E+03,1.518023E-01,4.004346E-01,7.511622E+02,2.299208E+03,5.303821E-02,2.027439E-01,4.034538E+02,1.618304E+03,2.848715E-02,1.427019E-01,8.857199E+02,5.312948E+03,6.253909E-02,4.684951E-01,3.130124E+02,1.798107E+03,2.210124E-02,2.114091E-01,4.463384E+03,1.972760E+04,3.151515E-01,1.739577E+00,3.356699E+03,1.376688E+04,2.370105E-01,1.213962E+00,2.773716E+03,1.038273E+04,1.958471E-01,9.155474E-01,4.026029E+03,1.578061E+04,2.842706E-01,1.391532E+00,4.277744E+03,1.221836E+04,2.796702E-01,1.077413E+00,1.839257E+03,3.474155E+03,1.202469E-01,3.063505E-01,4.250698E+03,8.681942E+03,2.779020E-01,7.655725E-01,1.027870E+04,2.193309E+04,6.720007E-01,1.934057E+00,4.171795E+03,1.019617E+04,2.727434E-01,8.990967E-01,1.010338E+04,2.030572E+04,6.605381E-01,1.790556E+00,1.010269E+04,2.759570E+04,6.604930E-01,2.433386E+00,5.040055E+03,9.630425E+03,3.295085E-01,8.492096E-01,5.039869E+03,1.413750E+04,3.294964E-01,1.246643E+00,5.632826E+03,2.010167E+04,3.977237E-01,1.772562E+00,2.641848E+03,4.977388E+03,1.727187E-01,4.389054E-01,2.640328E+03,3.744759E+03,1.726193E-01,3.302123E-01,1.941322E+03,5.150163E+03,1.269197E-01,4.541407E-01,8.709013E+02,1.192503E+03,5.693776E-02,1.051547E-01,1.940921E+03,3.295219E+03,1.268935E-01,2.905720E-01,4.732813E+03,8.363689E+03,3.094217E-01,7.375090E-01,2.070508E+03,3.730578E+03,1.353656E-01,3.289619E-01,4.531882E+03,7.665886E+03,2.962852E-01,6.759769E-01,4.532059E+03,1.109173E+04,2.962968E-01,9.780675E-01,2.197605E+03,3.606852E+03,1.436749E-01,3.180517E-01,2.197676E+03,5.120371E+03,1.436796E-01,4.515136E-01,3.097439E+03,7.575953E+03,2.187046E-01,6.680465E-01,1.089292E+03,1.693903E+03,7.121570E-02,1.493681E-01,1.089239E+03,1.241512E+03,7.121221E-02,1.094764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:45:00,3.827665E+02,1.999548E+03,2.702645E-02,1.763199E-01,2.145509E+03,4.515229E+03,1.514905E-01,3.981523E-01,7.497172E+02,2.290616E+03,5.293618E-02,2.019863E-01,4.027951E+02,1.603290E+03,2.844064E-02,1.413779E-01,8.839476E+02,5.287171E+03,6.241395E-02,4.662221E-01,3.121960E+02,1.796868E+03,2.204360E-02,2.112634E-01,4.454600E+03,1.968222E+04,3.145313E-01,1.735576E+00,3.350343E+03,1.375065E+04,2.365617E-01,1.212530E+00,2.769655E+03,1.030745E+04,1.955603E-01,9.089097E-01,4.019739E+03,1.571783E+04,2.838265E-01,1.385996E+00,4.270760E+03,1.259567E+04,2.792136E-01,1.110684E+00,1.835508E+03,3.391333E+03,1.200018E-01,2.990473E-01,4.243728E+03,8.609798E+03,2.774463E-01,7.592109E-01,1.025939E+04,2.194466E+04,6.707380E-01,1.935077E+00,4.162097E+03,1.016776E+04,2.721094E-01,8.965915E-01,1.008784E+04,2.012138E+04,6.595221E-01,1.774301E+00,1.008716E+04,2.597950E+04,6.594777E-01,2.290869E+00,5.033423E+03,9.571383E+03,3.290749E-01,8.440033E-01,5.033244E+03,1.394619E+04,3.290632E-01,1.229773E+00,5.609530E+03,1.999142E+04,3.960788E-01,1.762841E+00,2.639165E+03,4.595601E+03,1.725432E-01,4.052395E-01,2.637640E+03,3.577814E+03,1.724435E-01,3.154912E-01,1.939431E+03,5.041748E+03,1.267960E-01,4.445807E-01,8.699181E+02,1.155975E+03,5.687348E-02,1.019337E-01,1.939029E+03,3.252709E+03,1.267698E-01,2.868235E-01,4.727621E+03,8.321122E+03,3.090822E-01,7.337555E-01,2.067606E+03,3.657725E+03,1.351759E-01,3.225377E-01,4.527748E+03,7.564124E+03,2.960149E-01,6.670035E-01,4.527928E+03,1.086860E+04,2.960267E-01,9.583918E-01,2.195942E+03,3.569378E+03,1.435662E-01,3.147473E-01,2.196015E+03,5.029094E+03,1.435710E-01,4.434649E-01,3.092221E+03,7.493711E+03,2.183361E-01,6.607944E-01,1.088611E+03,1.556399E+03,7.117119E-02,1.372430E-01,1.088558E+03,1.182253E+03,7.116768E-02,1.042509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
