18:00:00,3.820587E+02,1.974529E+03,2.697648E-02,1.741137E-01,2.141505E+03,4.491215E+03,1.512078E-01,3.960348E-01,7.484075E+02,2.281426E+03,5.284371E-02,2.011758E-01,4.021987E+02,1.582026E+03,2.839853E-02,1.395029E-01,8.823423E+02,5.254141E+03,6.230060E-02,4.633095E-01,3.114562E+02,1.795224E+03,2.199136E-02,2.110701E-01,4.446608E+03,1.962156E+04,3.139670E-01,1.730226E+00,3.344564E+03,1.373484E+04,2.361536E-01,1.211137E+00,2.765969E+03,1.020970E+04,1.953001E-01,9.002897E-01,4.014025E+03,1.563821E+04,2.834231E-01,1.378976E+00,4.264383E+03,1.264451E+04,2.787966E-01,1.114992E+00,1.832072E+03,3.319019E+03,1.197771E-01,2.926707E-01,4.237365E+03,8.534132E+03,2.770303E-01,7.525386E-01,1.024170E+04,2.195585E+04,6.695816E-01,1.936064E+00,4.153192E+03,1.013798E+04,2.715273E-01,8.939660E-01,1.007363E+04,1.993023E+04,6.585936E-01,1.757446E+00,1.007296E+04,2.427998E+04,6.585499E-01,2.141005E+00,5.027380E+03,9.509860E+03,3.286798E-01,8.385782E-01,5.027207E+03,1.367335E+04,3.286685E-01,1.205715E+00,5.588159E+03,1.984743E+04,3.945698E-01,1.750144E+00,2.636731E+03,4.292431E+03,1.723841E-01,3.785060E-01,2.635202E+03,3.438608E+03,1.722842E-01,3.032160E-01,1.937739E+03,4.897946E+03,1.266855E-01,4.319002E-01,8.690382E+02,1.124486E+03,5.681595E-02,9.915704E-02,1.937336E+03,3.208300E+03,1.266591E-01,2.829075E-01,4.722965E+03,8.276703E+03,3.087778E-01,7.298386E-01,2.065002E+03,3.583867E+03,1.350056E-01,3.160250E-01,4.524049E+03,7.458012E+03,2.957731E-01,6.576465E-01,4.524232E+03,1.058056E+04,2.957851E-01,9.329922E-01,2.194460E+03,3.530372E+03,1.434694E-01,3.113078E-01,2.194535E+03,4.909609E+03,1.434742E-01,4.329287E-01,3.087534E+03,7.399818E+03,2.180052E-01,6.525150E-01,1.088005E+03,1.448075E+03,7.113155E-02,1.276910E-01,1.087951E+03,1.133284E+03,7.112801E-02,9.993281E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,3.814170E+02,1.945495E+03,2.693117E-02,1.715535E-01,2.137869E+03,4.471805E+03,1.509511E-01,3.943232E-01,7.472172E+02,2.271772E+03,5.275966E-02,2.003246E-01,4.016576E+02,1.554670E+03,2.836032E-02,1.370906E-01,8.808844E+02,5.216495E+03,6.219766E-02,4.599898E-01,3.107843E+02,1.793167E+03,2.194392E-02,2.108283E-01,4.439310E+03,1.954578E+04,3.134517E-01,1.723545E+00,3.339289E+03,1.372048E+04,2.357812E-01,1.209870E+00,2.762613E+03,1.010034E+04,1.950632E-01,8.906464E-01,4.008814E+03,1.554891E+04,2.830552E-01,1.371100E+00,4.258539E+03,1.235362E+04,2.784146E-01,1.089340E+00,1.828912E+03,3.255851E+03,1.195706E-01,2.871005E-01,4.231536E+03,8.457471E+03,2.766492E-01,7.457787E-01,1.022544E+04,2.195412E+04,6.685187E-01,1.935912E+00,4.144984E+03,1.010716E+04,2.709906E-01,8.912477E-01,1.006060E+04,1.973803E+04,6.577418E-01,1.740497E+00,1.005994E+04,2.267213E+04,6.576987E-01,1.999226E+00,5.021854E+03,9.444950E+03,3.283186E-01,8.328545E-01,5.021687E+03,1.331842E+04,3.283076E-01,1.174417E+00,5.568523E+03,1.969155E+04,3.931833E-01,1.736399E+00,2.634519E+03,4.043965E+03,1.722395E-01,3.565964E-01,2.632986E+03,3.319516E+03,1.721393E-01,2.927145E-01,1.936216E+03,4.714570E+03,1.265859E-01,4.157302E-01,8.682465E+02,1.097446E+03,5.676419E-02,9.677268E-02,1.935812E+03,3.163136E+03,1.265594E-01,2.789250E-01,4.718761E+03,8.226529E+03,3.085030E-01,7.254143E-01,2.062649E+03,3.508376E+03,1.348518E-01,3.093681E-01,4.520715E+03,7.350576E+03,2.955551E-01,6.481729E-01,4.520901E+03,1.023190E+04,2.955673E-01,9.022480E-01,2.193132E+03,3.489861E+03,1.433825E-01,3.077355E-01,2.193207E+03,4.762235E+03,1.433874E-01,4.199333E-01,3.083312E+03,7.299941E+03,2.177071E-01,6.437079E-01,1.087462E+03,1.359920E+03,7.109608E-02,1.199175E-01,1.087408E+03,1.091797E+03,7.109252E-02,9.627449E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,3.808345E+02,1.913431E+03,2.689004E-02,1.687261E-01,2.134563E+03,4.454241E+03,1.507177E-01,3.927744E-01,7.461338E+02,2.261526E+03,5.268316E-02,1.994211E-01,4.011661E+02,1.520191E+03,2.832562E-02,1.340503E-01,8.795587E+02,5.178910E+03,6.210406E-02,4.566757E-01,3.101734E+02,1.790704E+03,2.190078E-02,2.105388E-01,4.432633E+03,1.947303E+04,3.129803E-01,1.717129E+00,3.334467E+03,1.370224E+04,2.354407E-01,1.208262E+00,2.759552E+03,9.981933E+03,1.948470E-01,8.802056E-01,4.004055E+03,1.544245E+04,2.827191E-01,1.361714E+00,4.253177E+03,1.180429E+04,2.780641E-01,1.040900E+00,1.826003E+03,3.200708E+03,1.193804E-01,2.822380E-01,4.226187E+03,8.378100E+03,2.762995E-01,7.387798E-01,1.021047E+04,2.189666E+04,6.675400E-01,1.930845E+00,4.137405E+03,1.007486E+04,2.704951E-01,8.884001E-01,1.004863E+04,1.953881E+04,6.569589E-01,1.722930E+00,1.004798E+04,2.131346E+04,6.569164E-01,1.879418E+00,5.016792E+03,9.364147E+03,3.279877E-01,8.257293E-01,5.016630E+03,1.285462E+04,3.279770E-01,1.133518E+00,5.550468E+03,1.952782E+04,3.919085E-01,1.721960E+00,2.632504E+03,3.824212E+03,1.721077E-01,3.372185E-01,2.630968E+03,3.217331E+03,1.720073E-01,2.837039E-01,1.934842E+03,4.457461E+03,1.264961E-01,3.930584E-01,8.675328E+02,1.074296E+03,5.671752E-02,9.473132E-02,1.934437E+03,3.116788E+03,1.264695E-01,2.748379E-01,4.714956E+03,8.155576E+03,3.082542E-01,7.191577E-01,2.060518E+03,3.432217E+03,1.347125E-01,3.026524E-01,4.517702E+03,7.240335E+03,2.953582E-01,6.384518E-01,4.517890E+03,9.809697E+03,2.953705E-01,8.650178E-01,2.191938E+03,3.443445E+03,1.433044E-01,3.036425E-01,2.192014E+03,4.577316E+03,1.433094E-01,4.036271E-01,3.079505E+03,7.197611E+03,2.174383E-01,6.346845E-01,1.086976E+03,1.282285E+03,7.106429E-02,1.130717E-01,1.086921E+03,1.056645E+03,7.106070E-02,9.317478E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,3.802956E+02,1.893117E+03,2.685199E-02,1.669349E-01,2.131499E+03,4.436403E+03,1.505013E-01,3.912015E-01,7.451268E+02,2.250829E+03,5.261206E-02,1.984778E-01,4.007110E+02,1.478867E+03,2.829348E-02,1.304063E-01,8.783282E+02,5.151189E+03,6.201717E-02,4.542312E-01,3.096064E+02,1.787818E+03,2.186075E-02,2.101994E-01,4.426388E+03,1.937984E+04,3.125393E-01,1.708912E+00,3.329959E+03,1.367446E+04,2.351224E-01,1.205812E+00,2.756698E+03,9.905303E+03,1.946455E-01,8.734484E-01,3.999612E+03,1.531258E+04,2.824054E-01,1.350262E+00,4.248156E+03,1.116341E+04,2.777358E-01,9.843877E-01,1.823269E+03,3.152454E+03,1.192016E-01,2.779830E-01,4.221180E+03,8.296544E+03,2.759721E-01,7.315882E-01,1.019641E+04,2.174397E+04,6.666202E-01,1.917381E+00,4.130249E+03,1.004135E+04,2.700273E-01,8.854451E-01,1.003739E+04,1.933241E+04,6.562244E-01,1.704729E+00,1.003675E+04,2.027470E+04,6.561824E-01,1.787821E+00,5.012061E+03,9.257172E+03,3.276783E-01,8.162962E-01,5.011903E+03,1.227496E+04,3.276680E-01,1.082405E+00,5.533545E+03,1.935650E+04,3.907137E-01,1.706854E+00,2.630636E+03,3.624057E+03,1.719856E-01,3.195689E-01,2.629097E+03,3.129578E+03,1.718850E-01,2.759658E-01,1.933560E+03,4.174357E+03,1.264122E-01,3.680942E-01,8.668691E+02,1.054439E+03,5.667413E-02,9.298025E-02,1.933153E+03,3.069720E+03,1.263856E-01,2.706875E-01,4.711387E+03,8.050094E+03,3.080209E-01,7.098562E-01,2.058516E+03,3.356023E+03,1.345816E-01,2.959336E-01,4.514881E+03,7.128185E+03,2.951737E-01,6.285624E-01,4.515071E+03,9.318406E+03,2.951862E-01,8.216958E-01,2.190831E+03,3.387680E+03,1.432321E-01,2.987252E-01,2.190908E+03,4.352805E+03,1.432371E-01,3.838298E-01,3.075978E+03,7.094917E+03,2.171893E-01,6.256289E-01,1.086528E+03,1.211784E+03,7.103496E-02,1.068549E-01,1.086472E+03,1.026841E+03,7.103135E-02,9.054675E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,3.797954E+02,1.875430E+03,2.681667E-02,1.653752E-01,2.128651E+03,4.416952E+03,1.503002E-01,3.894863E-01,7.441891E+02,2.239884E+03,5.254585E-02,1.975127E-01,4.002881E+02,1.434686E+03,2.826362E-02,1.265104E-01,8.771835E+02,5.125878E+03,6.193635E-02,4.519993E-01,3.090791E+02,1.784475E+03,2.182352E-02,2.098064E-01,4.420545E+03,1.926867E+04,3.121267E-01,1.699109E+00,3.325744E+03,1.363608E+04,2.348248E-01,1.202428E+00,2.754035E+03,9.836664E+03,1.944575E-01,8.673958E-01,3.995461E+03,1.516708E+04,2.821123E-01,1.337431E+00,4.243445E+03,1.052337E+04,2.774278E-01,9.279495E-01,1.820693E+03,3.110225E+03,1.190332E-01,2.742593E-01,4.216481E+03,8.213644E+03,2.756650E-01,7.242780E-01,1.018316E+04,2.150376E+04,6.657544E-01,1.896199E+00,4.123482E+03,1.000692E+04,2.695848E-01,8.824088E-01,1.002684E+04,1.912016E+04,6.555341E-01,1.686013E+00,1.002620E+04,1.941238E+04,6.554925E-01,1.711782E+00,5.007627E+03,9.126360E+03,3.273884E-01,8.047613E-01,5.007473E+03,1.164326E+04,3.273784E-01,1.026701E+00,5.517629E+03,1.917874E+04,3.895898E-01,1.691179E+00,2.628896E+03,3.439195E+03,1.718719E-01,3.032678E-01,2.627354E+03,3.054109E+03,1.717711E-01,2.693110E-01,1.932368E+03,3.899452E+03,1.263343E-01,3.438531E-01,8.662522E+02,1.037350E+03,5.663380E-02,9.147335E-02,1.931960E+03,3.022507E+03,1.263076E-01,2.665243E-01,4.708057E+03,7.914660E+03,3.078032E-01,6.979137E-01,2.056645E+03,3.279995E+03,1.344592E-01,2.892295E-01,4.512252E+03,7.015442E+03,2.950019E-01,6.186207E-01,4.512445E+03,8.810471E+03,2.950145E-01,7.769062E-01,2.189805E+03,3.324058E+03,1.431650E-01,2.931150E-01,2.189883E+03,4.112630E+03,1.431701E-01,3.626512E-01,3.072710E+03,6.993469E+03,2.169585E-01,6.166832E-01,1.086114E+03,1.146897E+03,7.100789E-02,1.011332E-01,1.086058E+03,1.001599E+03,7.100427E-02,8.832085E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,3.793323E+02,1.859076E+03,2.678397E-02,1.639331E-01,2.126009E+03,4.394168E+03,1.501137E-01,3.874772E-01,7.433192E+02,2.229330E+03,5.248443E-02,1.965820E-01,3.998963E+02,1.392138E+03,2.823596E-02,1.227586E-01,8.761225E+02,5.102360E+03,6.186143E-02,4.499255E-01,3.085903E+02,1.780694E+03,2.178900E-02,2.093618E-01,4.415106E+03,1.915354E+04,3.117427E-01,1.688956E+00,3.321822E+03,1.358980E+04,2.345479E-01,1.198347E+00,2.751563E+03,9.767433E+03,1.942829E-01,8.612910E-01,3.991601E+03,1.501467E+04,2.818398E-01,1.323992E+00,4.239041E+03,9.951677E+03,2.771399E-01,8.775376E-01,1.818273E+03,3.073189E+03,1.188750E-01,2.709934E-01,4.212091E+03,8.135616E+03,2.753779E-01,7.173975E-01,1.017075E+04,2.122302E+04,6.649432E-01,1.871443E+00,4.117109E+03,9.973559E+03,2.691682E-01,8.794672E-01,1.001696E+04,1.891904E+04,6.548884E-01,1.668279E+00,1.001633E+04,1.866090E+04,6.548473E-01,1.645516E+00,5.003490E+03,8.989853E+03,3.271180E-01,7.927241E-01,5.003341E+03,1.104278E+04,3.271082E-01,9.737506E-01,5.502683E+03,1.899001E+04,3.885346E-01,1.674537E+00,2.627282E+03,3.273577E+03,1.717663E-01,2.886636E-01,2.625737E+03,2.989175E+03,1.716654E-01,2.635850E-01,1.931269E+03,3.657809E+03,1.262624E-01,3.225451E-01,8.656831E+02,1.022603E+03,5.659660E-02,9.017298E-02,1.930860E+03,2.978101E+03,1.262357E-01,2.626086E-01,4.704982E+03,7.768750E+03,3.076022E-01,6.850474E-01,2.054912E+03,3.208944E+03,1.343460E-01,2.829643E-01,4.509829E+03,6.909443E+03,2.948434E-01,6.092738E-01,4.510023E+03,8.345027E+03,2.948561E-01,7.358634E-01,2.188861E+03,3.259802E+03,1.431033E-01,2.874489E-01,2.188940E+03,3.887524E+03,1.431084E-01,3.428014E-01,3.069693E+03,6.892430E+03,2.167455E-01,6.077736E-01,1.085734E+03,1.088753E+03,7.098308E-02,9.600613E-02,1.085678E+03,9.801158E+02,7.097944E-02,8.642649E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,3.789039E+02,1.844262E+03,2.675372E-02,1.626268E-01,2.123561E+03,4.369041E+03,1.499408E-01,3.852615E-01,7.425138E+02,2.219523E+03,5.242756E-02,1.957172E-01,3.995338E+02,1.354635E+03,2.821036E-02,1.194515E-01,8.751408E+02,5.081075E+03,6.179212E-02,4.480485E-01,3.081376E+02,1.776578E+03,2.175704E-02,2.088779E-01,4.410055E+03,1.902157E+04,3.113860E-01,1.677320E+00,3.318182E+03,1.354106E+04,2.342908E-01,1.194049E+00,2.749272E+03,9.700011E+03,1.941212E-01,8.553457E-01,3.988023E+03,1.487039E+04,2.815871E-01,1.311269E+00,4.234934E+03,9.572933E+03,2.768714E-01,8.441400E-01,1.816004E+03,3.040621E+03,1.187267E-01,2.681216E-01,4.207997E+03,8.065914E+03,2.751102E-01,7.112513E-01,1.015915E+04,2.094760E+04,6.641845E-01,1.847157E+00,4.111120E+03,9.942306E+03,2.687766E-01,8.767113E-01,1.000774E+04,1.873896E+04,6.542859E-01,1.652399E+00,1.000712E+04,1.799472E+04,6.542451E-01,1.586773E+00,4.999637E+03,8.863204E+03,3.268661E-01,7.815562E-01,4.999492E+03,1.053574E+04,3.268566E-01,9.290400E-01,5.488657E+03,1.879364E+04,3.875442E-01,1.657221E+00,2.625786E+03,3.124852E+03,1.716685E-01,2.755490E-01,2.624239E+03,2.933015E+03,1.715674E-01,2.586329E-01,1.930260E+03,3.495229E+03,1.261965E-01,3.082089E-01,8.651595E+02,1.009820E+03,5.656237E-02,8.904579E-02,1.929850E+03,2.938263E+03,1.261697E-01,2.590956E-01,4.702151E+03,7.630433E+03,3.074170E-01,6.728506E-01,2.053313E+03,3.142740E+03,1.342414E-01,2.771264E-01,4.507601E+03,6.814746E+03,2.946978E-01,6.009235E-01,4.507797E+03,7.962701E+03,2.947106E-01,7.021499E-01,2.187997E+03,3.201197E+03,1.430468E-01,2.822812E-01,2.188076E+03,3.699960E+03,1.430520E-01,3.262620E-01,3.066913E+03,6.793417E+03,2.165492E-01,5.990427E-01,1.085387E+03,1.036386E+03,7.096039E-02,9.138836E-02,1.085331E+03,9.617488E+02,7.095673E-02,8.480689E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,3.785081E+02,1.831211E+03,2.672577E-02,1.614759E-01,2.121295E+03,4.343481E+03,1.497808E-01,3.830076E-01,7.417690E+02,2.210648E+03,5.237497E-02,1.949347E-01,3.991986E+02,1.324349E+03,2.818670E-02,1.167809E-01,8.742336E+02,5.062281E+03,6.172806E-02,4.463913E-01,3.077189E+02,1.772300E+03,2.172748E-02,2.083750E-01,4.405370E+03,1.890245E+04,3.110553E-01,1.666815E+00,3.314807E+03,1.349603E+04,2.340526E-01,1.190078E+00,2.747154E+03,9.638028E+03,1.939716E-01,8.498801E-01,3.984709E+03,1.474716E+04,2.813531E-01,1.300403E+00,4.231106E+03,9.296073E+03,2.766211E-01,8.197265E-01,1.813878E+03,3.011907E+03,1.185877E-01,2.655896E-01,4.204181E+03,8.005823E+03,2.748608E-01,7.059525E-01,1.014830E+04,2.072141E+04,6.634755E-01,1.827211E+00,4.105494E+03,9.913606E+03,2.684088E-01,8.741805E-01,9.999150E+03,1.858430E+04,6.537240E-01,1.638761E+00,9.998531E+03,1.740223E+04,6.536836E-01,1.534526E+00,4.996054E+03,8.759141E+03,3.266319E-01,7.723800E-01,4.995913E+03,1.015937E+04,3.266226E-01,8.958522E-01,5.475499E+03,1.859984E+04,3.866151E-01,1.640132E+00,2.624400E+03,2.990879E+03,1.715779E-01,2.637353E-01,2.622850E+03,2.884267E+03,1.714766E-01,2.543343E-01,1.929334E+03,3.376186E+03,1.261359E-01,2.977116E-01,8.646783E+02,9.986924E+02,5.653091E-02,8.806457E-02,1.928923E+03,2.903817E+03,1.261091E-01,2.560582E-01,4.699547E+03,7.516708E+03,3.072468E-01,6.628223E-01,2.051839E+03,3.081019E+03,1.341450E-01,2.716839E-01,4.505557E+03,6.733440E+03,2.945641E-01,5.937539E-01,4.505755E+03,7.682757E+03,2.945771E-01,6.774646E-01,2.187206E+03,3.153035E+03,1.429951E-01,2.780342E-01,2.187287E+03,3.562783E+03,1.430003E-01,3.141657E-01,3.064350E+03,6.700102E+03,2.163683E-01,5.908142E-01,1.085070E+03,9.890964E+02,7.093966E-02,8.721840E-02,1.085014E+03,9.459750E+02,7.093599E-02,8.341596E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,3.781426E+02,1.819996E+03,2.669996E-02,1.604870E-01,2.119198E+03,4.319331E+03,1.496327E-01,3.808781E-01,7.410811E+02,2.202900E+03,5.232640E-02,1.942514E-01,3.988892E+02,1.299802E+03,2.816485E-02,1.146164E-01,8.733960E+02,5.046095E+03,6.166892E-02,4.449640E-01,3.073320E+02,1.768063E+03,2.170016E-02,2.078768E-01,4.401031E+03,1.880172E+04,3.107488E-01,1.657933E+00,3.311682E+03,1.345716E+04,2.338319E-01,1.186651E+00,2.745197E+03,9.584541E+03,1.938334E-01,8.451636E-01,3.981644E+03,1.464464E+04,2.811367E-01,1.291363E+00,4.227541E+03,9.068927E+03,2.763880E-01,7.996969E-01,1.811887E+03,2.986507E+03,1.184575E-01,2.633498E-01,4.200627E+03,7.956431E+03,2.746284E-01,7.015970E-01,1.013818E+04,2.054805E+04,6.628132E-01,1.811924E+00,4.100211E+03,9.887949E+03,2.680635E-01,8.719181E-01,9.991141E+03,1.845876E+04,6.532005E-01,1.627691E+00,9.990527E+03,1.687488E+04,6.531603E-01,1.488025E+00,4.992724E+03,8.679713E+03,3.264141E-01,7.653760E-01,4.992586E+03,9.882484E+03,3.264051E-01,8.714362E-01,5.463161E+03,1.841878E+04,3.857439E-01,1.624166E+00,2.623117E+03,2.870009E+03,1.714940E-01,2.530770E-01,2.621565E+03,2.841786E+03,1.713926E-01,2.505883E-01,1.928485E+03,3.279768E+03,1.260804E-01,2.892095E-01,8.642364E+02,9.889458E+02,5.650201E-02,8.720512E-02,1.928074E+03,2.875452E+03,1.260535E-01,2.535570E-01,4.697154E+03,7.428640E+03,3.070904E-01,6.550565E-01,2.050481E+03,3.023675E+03,1.340562E-01,2.666272E-01,4.503682E+03,6.667196E+03,2.944416E-01,5.879125E-01,4.503881E+03,7.477011E+03,2.944546E-01,6.593218E-01,2.186484E+03,3.115983E+03,1.429479E-01,2.747670E-01,2.186565E+03,3.463649E+03,1.429531E-01,3.054241E-01,3.061991E+03,6.615826E+03,2.162017E-01,5.833827E-01,1.084781E+03,9.462418E+02,7.092074E-02,8.343948E-02,1.084724E+03,9.322969E+02,7.091706E-02,8.220982E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,3.778053E+02,1.810401E+03,2.667615E-02,1.596410E-01,2.117259E+03,4.296932E+03,1.494958E-01,3.789029E-01,7.404461E+02,2.195958E+03,5.228157E-02,1.936393E-01,3.986036E+02,1.278954E+03,2.814468E-02,1.127780E-01,8.726234E+02,5.032072E+03,6.161437E-02,4.437274E-01,3.069746E+02,1.764024E+03,2.167492E-02,2.074018E-01,4.397013E+03,1.871285E+04,3.104652E-01,1.650096E+00,3.308791E+03,1.342222E+04,2.336278E-01,1.183570E+00,2.743390E+03,9.538415E+03,1.937059E-01,8.410962E-01,3.978812E+03,1.455585E+04,2.809368E-01,1.283533E+00,4.224220E+03,8.875105E+03,2.761709E-01,7.826057E-01,1.810022E+03,2.963984E+03,1.183356E-01,2.613637E-01,4.197318E+03,7.913306E+03,2.744121E-01,6.977943E-01,1.012872E+04,2.039925E+04,6.621949E-01,1.798803E+00,4.095253E+03,9.864143E+03,2.677393E-01,8.698189E-01,9.983682E+03,1.835026E+04,6.527128E-01,1.618124E+00,9.983071E+03,1.639834E+04,6.526729E-01,1.446003E+00,4.989630E+03,8.613029E+03,3.262118E-01,7.594958E-01,4.989494E+03,9.655755E+03,3.262030E-01,8.514432E-01,5.451596E+03,1.825433E+04,3.849274E-01,1.609665E+00,2.621930E+03,2.759244E+03,1.714164E-01,2.433098E-01,2.620376E+03,2.804499E+03,1.713149E-01,2.473004E-01,1.927707E+03,3.199092E+03,1.260296E-01,2.820955E-01,8.638308E+02,9.803807E+02,5.647550E-02,8.644984E-02,1.927295E+03,2.851295E+03,1.260026E-01,2.514268E-01,4.694957E+03,7.354748E+03,3.069467E-01,6.485407E-01,2.049230E+03,2.969395E+03,1.339745E-01,2.618409E-01,4.501964E+03,6.611233E+03,2.943292E-01,5.829777E-01,4.502165E+03,7.309541E+03,2.943423E-01,6.445544E-01,2.185824E+03,3.085402E+03,1.429047E-01,2.720703E-01,2.185905E+03,3.383853E+03,1.429100E-01,2.983877E-01,3.059820E+03,6.541451E+03,2.160484E-01,5.768243E-01,1.084517E+03,9.068765E+02,7.090349E-02,7.996826E-02,1.084460E+03,9.204228E+02,7.089980E-02,8.116276E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,3.774943E+02,1.802250E+03,2.665419E-02,1.589221E-01,2.115468E+03,4.276491E+03,1.493694E-01,3.771004E-01,7.398606E+02,2.189760E+03,5.224023E-02,1.930927E-01,3.983403E+02,1.261314E+03,2.812609E-02,1.112225E-01,8.719112E+02,5.019970E+03,6.156408E-02,4.426604E-01,3.066448E+02,1.760261E+03,2.165163E-02,2.069595E-01,4.393297E+03,1.863510E+04,3.102028E-01,1.643241E+00,3.306118E+03,1.339108E+04,2.334390E-01,1.180824E+00,2.741725E+03,9.498900E+03,1.935882E-01,8.376118E-01,3.976198E+03,1.447928E+04,2.807521E-01,1.276781E+00,4.221128E+03,8.709060E+03,2.759688E-01,7.679638E-01,1.808276E+03,2.943969E+03,1.182214E-01,2.595988E-01,4.194237E+03,7.875163E+03,2.742107E-01,6.944309E-01,1.011989E+04,2.026852E+04,6.616177E-01,1.787275E+00,4.090598E+03,9.841980E+03,2.674350E-01,8.678645E-01,9.976734E+03,1.825507E+04,6.522586E-01,1.609730E+00,9.976128E+03,1.596488E+04,6.522189E-01,1.407781E+00,4.986755E+03,8.555274E+03,3.260239E-01,7.544030E-01,4.986623E+03,9.463690E+03,3.260152E-01,8.345070E-01,5.440760E+03,1.810744E+04,3.841623E-01,1.596711E+00,2.620832E+03,2.657330E+03,1.713446E-01,2.343230E-01,2.619276E+03,2.771782E+03,1.712429E-01,2.444154E-01,1.926995E+03,3.131419E+03,1.259830E-01,2.761281E-01,8.634586E+02,9.728337E+02,5.645116E-02,8.578435E-02,1.926582E+03,2.830680E+03,1.259560E-01,2.496090E-01,4.692939E+03,7.291950E+03,3.068148E-01,6.430032E-01,2.048080E+03,2.917940E+03,1.338993E-01,2.573036E-01,4.500390E+03,6.563782E+03,2.942263E-01,5.787934E-01,4.500592E+03,7.169207E+03,2.942395E-01,6.321797E-01,2.185221E+03,3.059565E+03,1.428653E-01,2.697920E-01,2.185303E+03,3.317399E+03,1.428707E-01,2.925278E-01,3.057824E+03,6.476715E+03,2.159075E-01,5.711159E-01,1.084276E+03,8.705565E+02,7.088776E-02,7.676556E-02,1.084219E+03,9.100840E+02,7.088406E-02,8.025109E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,3.772078E+02,1.795352E+03,2.663396E-02,1.583139E-01,2.113814E+03,4.258058E+03,1.492526E-01,3.754750E-01,7.393210E+02,2.184260E+03,5.220213E-02,1.926078E-01,3.980977E+02,1.246513E+03,2.810897E-02,1.099173E-01,8.712552E+02,5.009559E+03,6.151776E-02,4.417423E-01,3.063406E+02,1.756803E+03,2.163015E-02,2.065529E-01,4.389861E+03,1.856806E+04,3.099602E-01,1.637329E+00,3.303648E+03,1.336374E+04,2.332646E-01,1.178413E+00,2.740190E+03,9.465245E+03,1.934799E-01,8.346441E-01,3.973785E+03,1.441391E+04,2.805818E-01,1.271017E+00,4.218250E+03,8.567066E+03,2.757806E-01,7.554428E-01,1.806642E+03,2.926147E+03,1.181146E-01,2.580273E-01,4.191370E+03,7.841391E+03,2.740232E-01,6.914529E-01,1.011165E+04,2.015398E+04,6.610790E-01,1.777176E+00,4.086230E+03,9.821435E+03,2.671494E-01,8.660529E-01,9.970266E+03,1.817140E+04,6.518357E-01,1.602351E+00,9.969663E+03,1.556960E+04,6.517962E-01,1.372926E+00,4.984086E+03,8.505230E+03,3.258494E-01,7.499901E-01,4.983956E+03,9.300549E+03,3.258409E-01,8.201212E-01,5.430611E+03,1.797702E+04,3.834457E-01,1.585211E+00,2.619816E+03,2.563450E+03,1.712782E-01,2.260447E-01,2.618259E+03,2.743005E+03,1.711764E-01,2.418779E-01,1.926342E+03,3.074706E+03,1.259403E-01,2.711272E-01,8.631173E+02,9.661651E+02,5.642885E-02,8.519632E-02,1.925929E+03,2.813124E+03,1.259133E-01,2.480609E-01,4.691087E+03,7.238801E+03,3.066937E-01,6.383166E-01,2.047021E+03,2.869367E+03,1.338301E-01,2.530204E-01,4.498949E+03,6.523604E+03,2.941321E-01,5.752506E-01,4.499152E+03,7.051377E+03,2.941454E-01,6.217895E-01,2.184671E+03,3.037824E+03,1.428293E-01,2.678750E-01,2.184753E+03,3.261900E+03,1.428347E-01,2.876339E-01,3.055989E+03,6.420593E+03,2.157779E-01,5.661671E-01,1.084057E+03,8.370006E+02,7.087343E-02,7.380661E-02,1.084000E+03,9.010522E+02,7.086972E-02,7.945467E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,3.769439E+02,1.789524E+03,2.661533E-02,1.578000E-01,2.112289E+03,4.241568E+03,1.491449E-01,3.740209E-01,7.388241E+02,2.179400E+03,5.216704E-02,1.921792E-01,3.978744E+02,1.234180E+03,2.809319E-02,1.088298E-01,8.706513E+02,5.000608E+03,6.147512E-02,4.409530E-01,3.060602E+02,1.753652E+03,2.161036E-02,2.061824E-01,4.386687E+03,1.851073E+04,3.097360E-01,1.632274E+00,3.301367E+03,1.333993E+04,2.331036E-01,1.176314E+00,2.738776E+03,9.436640E+03,1.933800E-01,8.321217E-01,3.971559E+03,1.435842E+04,2.804246E-01,1.266123E+00,4.215572E+03,8.445534E+03,2.756055E-01,7.447261E-01,1.805113E+03,2.910266E+03,1.180146E-01,2.566269E-01,4.188702E+03,7.811494E+03,2.738488E-01,6.888166E-01,1.010396E+04,2.005401E+04,6.605763E-01,1.768360E+00,4.082130E+03,9.802480E+03,2.668814E-01,8.643815E-01,9.964244E+03,1.809781E+04,6.514420E-01,1.595862E+00,9.963644E+03,1.520743E+04,6.514027E-01,1.340989E+00,4.981608E+03,8.461904E+03,3.256874E-01,7.461696E-01,4.981480E+03,9.161538E+03,3.256790E-01,8.078632E-01,5.421109E+03,1.786141E+04,3.827747E-01,1.575017E+00,2.618877E+03,2.476737E+03,1.712168E-01,2.183984E-01,2.617318E+03,2.717657E+03,1.711149E-01,2.396427E-01,1.925745E+03,3.027046E+03,1.259013E-01,2.669245E-01,8.628043E+02,9.602766E+02,5.640839E-02,8.467707E-02,1.925331E+03,2.798145E+03,1.258742E-01,2.467401E-01,4.689388E+03,7.193839E+03,3.065826E-01,6.343518E-01,2.046048E+03,2.823471E+03,1.337664E-01,2.489733E-01,4.497629E+03,6.489493E+03,2.940458E-01,5.722427E-01,4.497833E+03,6.952229E+03,2.940591E-01,6.130466E-01,2.184169E+03,3.019522E+03,1.427965E-01,2.662611E-01,2.184252E+03,3.215452E+03,1.428019E-01,2.835381E-01,3.054304E+03,6.371933E+03,2.156589E-01,5.618763E-01,1.083857E+03,8.059191E+02,7.086038E-02,7.106585E-02,1.083800E+03,8.931577E+02,7.085666E-02,7.875853E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,2.826105E+02,1.360291E+03,1.995462E-02,1.199503E-01,1.583653E+03,3.175131E+03,1.118189E-01,2.799826E-01,5.539346E+02,1.632775E+03,3.911233E-02,1.439779E-01,2.983233E+02,9.212034E+02,2.106407E-02,8.123160E-02,6.527656E+02,3.931336E+03,4.609061E-02,3.466647E-01,2.294416E+02,1.330032E+03,1.620046E-02,1.563761E-01,3.288842E+03,1.386230E+04,2.322192E-01,1.222376E+00,2.475183E+03,9.996292E+03,1.747682E-01,8.814717E-01,2.053560E+03,7.067150E+03,1.449982E-01,6.231804E-01,2.977848E+03,1.074877E+04,2.102605E-01,9.478254E-01,4.214072E+03,8.339966E+03,2.755074E-01,7.354172E-01,1.804149E+03,2.896621E+03,1.179516E-01,2.554236E-01,4.187209E+03,7.784081E+03,2.737512E-01,6.863993E-01,1.009925E+04,1.996450E+04,6.602683E-01,1.760467E+00,4.079511E+03,9.783724E+03,2.667101E-01,8.627275E-01,9.960904E+03,1.803091E+04,6.512236E-01,1.589964E+00,9.960306E+03,1.486712E+04,6.511845E-01,1.310980E+00,4.980349E+03,8.423416E+03,3.256051E-01,7.427758E-01,4.980224E+03,9.041727E+03,3.255969E-01,7.972983E-01,5.412226E+03,1.775489E+04,3.821475E-01,1.565624E+00,2.618490E+03,2.394849E+03,1.711916E-01,2.111775E-01,2.616930E+03,2.695727E+03,1.710896E-01,2.377089E-01,1.925567E+03,2.986355E+03,1.258896E-01,2.633364E-01,8.626954E+02,9.552439E+02,5.640127E-02,8.423329E-02,1.925152E+03,2.784990E+03,1.258625E-01,2.455801E-01,4.688753E+03,7.154878E+03,3.065411E-01,6.309162E-01,2.045646E+03,2.778771E+03,1.337401E-01,2.450317E-01,4.497258E+03,6.459659E+03,2.940216E-01,5.696119E-01,4.497463E+03,6.867451E+03,2.940349E-01,6.055710E-01,2.184090E+03,3.003731E+03,1.427913E-01,2.648686E-01,2.184173E+03,3.175936E+03,1.427968E-01,2.800537E-01,3.052761E+03,6.328330E+03,2.155500E-01,5.580314E-01,1.083844E+03,7.765341E+02,7.085954E-02,6.847468E-02,1.083787E+03,8.863917E+02,7.085580E-02,7.816190E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.883457E+02,1.034749E+03,1.329875E-02,9.124403E-02,1.055414E+03,2.113033E+03,7.452085E-02,1.863270E-01,3.691742E+02,1.087431E+03,2.606672E-02,9.588951E-02,1.988303E+02,6.448349E+02,1.403905E-02,5.686146E-02,4.350367E+02,3.219253E+03,3.071716E-02,2.838733E-01,1.528958E+02,1.011320E+03,1.079570E-02,1.189041E-01,2.191821E+03,1.028827E+04,1.547605E-01,9.072183E-01,1.649590E+03,7.414266E+03,1.164746E-01,6.537891E-01,1.368711E+03,5.297321E+03,9.664223E-02,4.671171E-01,1.984714E+03,8.057624E+03,1.401371E-01,7.105202E-01,4.212183E+03,8.249035E+03,2.753839E-01,7.273989E-01,1.803004E+03,2.884204E+03,1.178767E-01,2.543288E-01,4.185328E+03,7.760069E+03,2.736282E-01,6.842819E-01,1.009353E+04,1.988701E+04,6.598943E-01,1.753634E+00,4.076282E+03,9.767041E+03,2.664990E-01,8.612565E-01,9.956601E+03,1.797259E+04,6.509423E-01,1.584820E+00,9.956006E+03,1.454618E+04,6.509034E-01,1.282680E+00,4.978661E+03,8.390265E+03,3.254947E-01,7.398525E-01,4.978538E+03,8.938972E+03,3.254867E-01,7.882374E-01,5.403720E+03,1.766113E+04,3.815469E-01,1.557356E+00,2.617946E+03,2.317290E+03,1.711560E-01,2.043383E-01,2.616384E+03,2.676156E+03,1.710539E-01,2.359831E-01,1.925245E+03,2.951669E+03,1.258686E-01,2.602778E-01,8.625209E+02,9.506903E+02,5.638986E-02,8.383175E-02,1.924830E+03,2.773706E+03,1.258415E-01,2.445850E-01,4.687737E+03,7.121713E+03,3.064747E-01,6.279917E-01,2.045035E+03,2.735274E+03,1.337002E-01,2.411961E-01,4.496529E+03,6.434142E+03,2.939739E-01,5.673618E-01,4.496735E+03,6.795121E+03,2.939874E-01,5.991929E-01,2.183854E+03,2.990349E+03,1.427759E-01,2.636886E-01,2.183937E+03,3.142415E+03,1.427814E-01,2.770978E-01,3.051295E+03,6.290561E+03,2.154465E-01,5.547009E-01,1.083774E+03,7.486396E+02,7.085494E-02,6.601494E-02,1.083717E+03,8.803704E+02,7.085120E-02,7.763095E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,9.414383E+01,7.835085E+02,6.647326E-03,6.908968E-02,5.275386E+02,1.054801E+03,3.724855E-02,9.301225E-02,1.845325E+02,6.166346E+02,1.302951E-02,5.437476E-02,9.939061E+01,4.260304E+02,7.017792E-03,3.756731E-02,2.174520E+02,2.691262E+03,1.535390E-02,2.373151E-01,7.641705E+01,7.758170E+02,5.395670E-03,9.121526E-02,1.095560E+03,7.701454E+03,7.735549E-02,6.791133E-01,8.245431E+02,5.546747E+03,5.821950E-02,4.891114E-01,6.842002E+02,4.001258E+03,4.831014E-02,3.528304E-01,9.921117E+02,6.084125E+03,7.005122E-02,5.364973E-01,4.210351E+03,8.170231E+03,2.752642E-01,7.204499E-01,1.801891E+03,2.872991E+03,1.178040E-01,2.533399E-01,4.183505E+03,7.738842E+03,2.735090E-01,6.824101E-01,1.008799E+04,1.981932E+04,6.595321E-01,1.747665E+00,4.073158E+03,9.751939E+03,2.662947E-01,8.599247E-01,9.952423E+03,1.792121E+04,6.506691E-01,1.580290E+00,9.951830E+03,1.424166E+04,6.506303E-01,1.255828E+00,4.977013E+03,8.361455E+03,3.253870E-01,7.373120E-01,4.976892E+03,8.849890E+03,3.253791E-01,7.803822E-01,5.395539E+03,1.757844E+04,3.809693E-01,1.550064E+00,2.617406E+03,2.243490E+03,1.711206E-01,1.978307E-01,2.615843E+03,2.658709E+03,1.710185E-01,2.344446E-01,1.924915E+03,2.921916E+03,1.258470E-01,2.576542E-01,8.623442E+02,9.465936E+02,5.637830E-02,8.347051E-02,1.924500E+03,2.763948E+03,1.258199E-01,2.437246E-01,4.686710E+03,7.093244E+03,3.064076E-01,6.254814E-01,2.044428E+03,2.692811E+03,1.336605E-01,2.374518E-01,4.495778E+03,6.412115E+03,2.939248E-01,5.654195E-01,4.495984E+03,6.733016E+03,2.939383E-01,5.937165E-01,2.183601E+03,2.978911E+03,1.427594E-01,2.626800E-01,2.183685E+03,3.113789E+03,1.427649E-01,2.745735E-01,3.049897E+03,6.257790E+03,2.153477E-01,5.518111E-01,1.083694E+03,7.220461E+02,7.084968E-02,6.366993E-02,1.083636E+03,8.750149E+02,7.084593E-02,7.715870E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,5.690027E+02,0.000000E+00,5.017458E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.443959E+02,0.000000E+00,2.155080E-02,0.000000E+00,2.490687E+02,0.000000E+00,2.196285E-02,0.000000E+00,2.228055E+03,0.000000E+00,1.964696E-01,0.000000E+00,5.813988E+02,0.000000E+00,6.835689E-02,0.000000E+00,5.659694E+03,0.000000E+00,4.990711E-01,0.000000E+00,4.058955E+03,0.000000E+00,3.579182E-01,0.000000E+00,2.973086E+03,0.000000E+00,2.621663E-01,0.000000E+00,4.542447E+03,0.000000E+00,4.005524E-01,4.208271E+03,8.101724E+03,2.751282E-01,7.144090E-01,1.800670E+03,2.862856E+03,1.177242E-01,2.524463E-01,4.181434E+03,7.720126E+03,2.733736E-01,6.807597E-01,1.008189E+04,1.976019E+04,6.591336E-01,1.742451E+00,4.069792E+03,9.738390E+03,2.660747E-01,8.587299E-01,9.947685E+03,1.787602E+04,6.503594E-01,1.576305E+00,9.947094E+03,1.395121E+04,6.503208E-01,1.230216E+00,4.975084E+03,8.336403E+03,3.252609E-01,7.351030E-01,4.974965E+03,8.772579E+03,3.252531E-01,7.735649E-01,5.387677E+03,1.750583E+04,3.804142E-01,1.543662E+00,2.616707E+03,2.173006E+03,1.710749E-01,1.916154E-01,2.615143E+03,2.643123E+03,1.709727E-01,2.330703E-01,1.924464E+03,2.896302E+03,1.258176E-01,2.553956E-01,8.621096E+02,9.428971E+02,5.636297E-02,8.314454E-02,1.924049E+03,2.755507E+03,1.257904E-01,2.429803E-01,4.685396E+03,7.068762E+03,3.063216E-01,6.233225E-01,2.043679E+03,2.651211E+03,1.336115E-01,2.337835E-01,4.494753E+03,6.393082E+03,2.938578E-01,5.637412E-01,4.494961E+03,6.679496E+03,2.938714E-01,5.889971E-01,2.183215E+03,2.969112E+03,1.427341E-01,2.618159E-01,2.183299E+03,3.089241E+03,1.427396E-01,2.724089E-01,3.048561E+03,6.229443E+03,2.152534E-01,5.493115E-01,1.083546E+03,6.966261E+02,7.084005E-02,6.142840E-02,1.083489E+03,8.702324E+02,7.083630E-02,7.673698E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,7.984886E+02,0.000000E+00,7.041062E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,4.876562E+02,0.000000E+00,4.300146E-02,0.000000E+00,3.974400E+02,0.000000E+00,3.504621E-02,0.000000E+00,2.868105E+03,0.000000E+00,2.529091E-01,0.000000E+00,8.285198E+02,0.000000E+00,9.741169E-02,0.000000E+00,8.470983E+03,0.000000E+00,7.469702E-01,0.000000E+00,6.086112E+03,0.000000E+00,5.366726E-01,0.000000E+00,4.425228E+03,0.000000E+00,3.902160E-01,0.000000E+00,6.762827E+03,0.000000E+00,5.963453E-01,3.154887E+03,8.042580E+03,2.062601E-01,7.091936E-01,1.349789E+03,2.853167E+03,8.824648E-02,2.515919E-01,3.134764E+03,7.704263E+03,2.049445E-01,6.793609E-01,7.557769E+03,1.971002E+04,4.941115E-01,1.738027E+00,3.050360E+03,9.727196E+03,1.994263E-01,8.577429E-01,7.457737E+03,1.783766E+04,4.875716E-01,1.572922E+00,7.457294E+03,1.368028E+04,4.875427E-01,1.206325E+00,3.730025E+03,8.315214E+03,2.438614E-01,7.332345E-01,3.729937E+03,8.705860E+03,2.438557E-01,7.676816E-01,5.380133E+03,1.744492E+04,3.798815E-01,1.538291E+00,1.962027E+03,2.107125E+03,1.282733E-01,1.858060E-01,1.960853E+03,2.628740E+03,1.281966E-01,2.318019E-01,1.442987E+03,2.874364E+03,9.433953E-02,2.534611E-01,6.464021E+02,9.393831E+02,4.226045E-02,8.283468E-02,1.442675E+03,2.748405E+03,9.431914E-02,2.423540E-01,3.513057E+03,7.048171E+03,2.296765E-01,6.215068E-01,1.532210E+03,2.611704E+03,1.001727E-01,2.302998E-01,3.370230E+03,6.377073E+03,2.203388E-01,5.623295E-01,3.370387E+03,6.633631E+03,2.203490E-01,5.849528E-01,1.637067E+03,2.960904E+03,1.070281E-01,2.610921E-01,1.637131E+03,3.068297E+03,1.070323E-01,2.705621E-01,3.047286E+03,6.205854E+03,2.151634E-01,5.472314E-01,8.125215E+02,6.728337E+02,5.312100E-02,5.933039E-02,8.124783E+02,8.658043E+02,5.311818E-02,7.634651E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,9.383953E+02,0.000000E+00,8.274758E-02,0.000000E+00,4.873573E+01,0.000000E+00,4.297511E-03,0.000000E+00,7.451390E+02,0.000000E+00,6.570626E-02,0.000000E+00,5.206492E+02,0.000000E+00,4.591078E-02,0.000000E+00,3.188504E+03,0.000000E+00,2.811619E-01,0.000000E+00,9.848794E+02,0.000000E+00,1.157954E-01,0.000000E+00,1.036617E+04,0.000000E+00,9.140879E-01,0.000000E+00,7.458896E+03,0.000000E+00,6.577245E-01,0.000000E+00,5.372078E+03,0.000000E+00,4.737092E-01,0.000000E+00,8.203312E+03,0.000000E+00,7.233670E-01,2.102585E+03,7.990487E+03,1.374627E-01,7.046001E-01,8.994845E+02,2.844590E+03,5.880647E-02,2.508356E-01,2.089172E+03,7.689925E+03,1.365858E-01,6.780966E-01,5.036638E+03,1.966513E+04,3.292851E-01,1.734068E+00,2.032592E+03,9.716679E+03,1.328867E-01,8.568155E-01,4.970307E+03,1.780304E+04,3.249485E-01,1.569869E+00,4.970012E+03,1.342695E+04,3.249293E-01,1.183986E+00,2.486036E+03,8.296353E+03,1.625320E-01,7.315713E-01,2.485977E+03,8.647192E+03,1.625281E-01,7.625083E-01,5.379492E+03,1.739050E+04,3.798362E-01,1.533492E+00,1.307749E+03,2.045503E+03,8.549793E-02,1.803722E-01,1.306966E+03,2.616008E+03,8.544678E-02,2.306792E-01,9.618075E+02,2.855261E+03,6.288101E-02,2.517766E-01,4.308414E+02,9.362911E+02,2.816753E-02,8.256203E-02,9.615995E+02,2.742139E+03,6.286741E-02,2.418015E-01,2.341541E+03,7.030108E+03,1.530852E-01,6.199140E-01,1.021202E+03,2.574144E+03,6.676408E-02,2.269877E-01,2.246409E+03,6.362941E+03,1.468656E-01,5.610833E-01,2.246513E+03,6.593627E+03,1.468725E-01,5.814252E-01,1.091207E+03,2.953723E+03,7.134087E-02,2.604589E-01,1.091249E+03,3.050102E+03,7.134363E-02,2.689576E-01,3.050370E+03,6.185144E+03,2.153811E-01,5.454052E-01,5.416060E+02,6.504536E+02,3.540910E-02,5.735692E-02,5.415772E+02,8.619086E+02,3.540722E-02,7.600299E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,1.019034E+03,0.000000E+00,8.985825E-02,0.000000E+00,2.042434E+02,0.000000E+00,1.801016E-02,0.000000E+00,9.522346E+02,0.000000E+00,8.396792E-02,0.000000E+00,5.989878E+02,0.000000E+00,5.281867E-02,0.000000E+00,3.366011E+03,0.000000E+00,2.968144E-01,0.000000E+00,1.066811E+03,0.000000E+00,1.254284E-01,0.000000E+00,1.143110E+04,0.000000E+00,1.007993E+00,0.000000E+00,8.229779E+03,0.000000E+00,7.257009E-01,0.000000E+00,5.928175E+03,0.000000E+00,5.227458E-01,0.000000E+00,9.049820E+03,0.000000E+00,7.980120E-01,1.050868E+03,7.944825E+03,6.870364E-02,7.005736E-01,4.495152E+02,2.836972E+03,2.938839E-02,2.501639E-01,1.044164E+03,7.677350E+03,6.826530E-02,6.769878E-01,2.517177E+03,1.962589E+04,1.645679E-01,1.730608E+00,1.015711E+03,9.707473E+03,6.640510E-02,8.560037E-01,2.484200E+03,1.777269E+04,1.624119E-01,1.567193E+00,2.484053E+03,1.319016E+04,1.624023E-01,1.163107E+00,1.242601E+03,8.279921E+03,8.123872E-02,7.301224E-01,1.242572E+03,8.595800E+03,8.123682E-02,7.579766E-01,5.413524E+03,1.734275E+04,3.822392E-01,1.529281E+00,6.536908E+02,1.988110E+03,4.273697E-02,1.753113E-01,6.532995E+02,2.604741E+03,4.271139E-02,2.296857E-01,4.807780E+02,2.838659E+03,3.143229E-02,2.503126E-01,2.153576E+02,9.335665E+02,1.407964E-02,8.232177E-02,4.806740E+02,2.736706E+03,3.142549E-02,2.413224E-01,1.170441E+03,7.014489E+03,7.652104E-02,6.185367E-01,5.104233E+02,2.538473E+03,3.337043E-02,2.238422E-01,1.122924E+03,6.350692E+03,7.341449E-02,5.600032E-01,1.122976E+03,6.558822E+03,7.341790E-02,5.783561E-01,5.454822E+02,2.947531E+03,3.566252E-02,2.599129E-01,5.455034E+02,3.034329E+03,3.566390E-02,2.675667E-01,3.075085E+03,6.167198E+03,2.171262E-01,5.438228E-01,2.707480E+02,6.293553E+02,1.770095E-02,5.549647E-02,2.707336E+02,8.584866E+02,1.770001E-02,7.570124E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,1.076543E+03,0.000000E+00,9.492939E-02,0.000000E+00,5.077942E+02,0.000000E+00,4.477723E-02,0.000000E+00,1.083073E+03,0.000000E+00,9.550524E-02,0.000000E+00,6.479398E+02,0.000000E+00,5.713525E-02,0.000000E+00,3.512049E+03,0.000000E+00,3.096920E-01,0.000000E+00,1.119236E+03,0.000000E+00,1.315921E-01,0.000000E+00,1.208056E+04,0.000000E+00,1.065262E+00,0.000000E+00,8.713666E+03,0.000000E+00,7.683700E-01,0.000000E+00,6.282969E+03,0.000000E+00,5.540314E-01,0.000000E+00,9.564216E+03,0.000000E+00,8.433714E-01,0.000000E+00,7.903904E+03,0.000000E+00,6.969653E-01,0.000000E+00,2.830181E+03,0.000000E+00,2.495650E-01,0.000000E+00,7.665534E+03,0.000000E+00,6.759458E-01,0.000000E+00,1.958952E+04,0.000000E+00,1.727402E+00,0.000000E+00,9.698223E+03,0.000000E+00,8.551881E-01,0.000000E+00,1.774427E+04,0.000000E+00,1.564687E+00,0.000000E+00,1.296903E+04,0.000000E+00,1.143607E+00,0.000000E+00,8.264793E+03,0.000000E+00,7.287884E-01,0.000000E+00,8.549857E+03,0.000000E+00,7.539253E-01,5.516924E+03,1.729818E+04,3.895400E-01,1.525351E+00,0.000000E+00,1.934438E+03,0.000000E+00,1.705785E-01,0.000000E+00,2.594748E+03,0.000000E+00,2.288045E-01,0.000000E+00,2.823920E+03,0.000000E+00,2.490129E-01,0.000000E+00,9.311522E+02,0.000000E+00,8.210888E-02,0.000000E+00,2.731736E+03,0.000000E+00,2.408842E-01,0.000000E+00,7.000299E+03,0.000000E+00,6.172855E-01,0.000000E+00,2.504667E+03,0.000000E+00,2.208612E-01,0.000000E+00,6.339476E+03,0.000000E+00,5.590142E-01,0.000000E+00,6.527835E+03,0.000000E+00,5.756236E-01,0.000000E+00,2.941923E+03,0.000000E+00,2.594184E-01,0.000000E+00,3.020343E+03,0.000000E+00,2.663335E-01,3.140077E+03,6.150789E+03,2.217152E-01,5.423758E-01,0.000000E+00,6.094123E+02,0.000000E+00,5.373790E-02,0.000000E+00,8.554687E+02,0.000000E+00,7.543512E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,1.129907E+03,0.000000E+00,9.963506E-02,0.000000E+00,8.147579E+02,0.000000E+00,7.184525E-02,0.000000E+00,1.162019E+03,0.000000E+00,1.024667E-01,0.000000E+00,6.863681E+02,0.000000E+00,6.052385E-02,0.000000E+00,3.647368E+03,0.000000E+00,3.216244E-01,0.000000E+00,1.160686E+03,0.000000E+00,1.364655E-01,0.000000E+00,1.259279E+04,0.000000E+00,1.110431E+00,0.000000E+00,9.088771E+03,0.000000E+00,8.014467E-01,0.000000E+00,6.559805E+03,0.000000E+00,5.784428E-01,0.000000E+00,9.965597E+03,0.000000E+00,8.787651E-01,0.000000E+00,7.867820E+03,0.000000E+00,6.937834E-01,0.000000E+00,2.823765E+03,0.000000E+00,2.489992E-01,0.000000E+00,7.655141E+03,0.000000E+00,6.750294E-01,0.000000E+00,1.955758E+04,0.000000E+00,1.724585E+00,0.000000E+00,9.690129E+03,0.000000E+00,8.544743E-01,0.000000E+00,1.771929E+04,0.000000E+00,1.562484E+00,0.000000E+00,1.275680E+04,0.000000E+00,1.124893E+00,0.000000E+00,8.251551E+03,0.000000E+00,7.276208E-01,0.000000E+00,8.509362E+03,0.000000E+00,7.503544E-01,5.710091E+03,1.725887E+04,4.031792E-01,1.521885E+00,1.146681E+02,1.882668E+03,7.496770E-03,1.660134E-01,1.140022E+02,2.585591E+03,7.453228E-03,2.279971E-01,0.000000E+00,2.811007E+03,0.000000E+00,2.478742E-01,0.000000E+00,9.288930E+02,0.000000E+00,8.190966E-02,0.000000E+00,2.727400E+03,0.000000E+00,2.405018E-01,0.000000E+00,6.987931E+03,0.000000E+00,6.161948E-01,0.000000E+00,2.471679E+03,0.000000E+00,2.179524E-01,0.000000E+00,6.329693E+03,0.000000E+00,5.581515E-01,0.000000E+00,6.500650E+03,0.000000E+00,5.732265E-01,9.152575E+01,2.937050E+03,5.983767E-03,2.589887E-01,9.153258E+01,3.008116E+03,5.984214E-03,2.652553E-01,3.255268E+03,6.136481E+03,2.298486E-01,5.411142E-01,6.401596E+01,5.899981E+02,4.185233E-03,5.202596E-02,6.398964E+01,8.527089E+02,4.183512E-03,7.519176E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.183802E+03,0.000000E+00,1.043875E-01,0.000000E+00,1.137736E+03,0.000000E+00,1.003254E-01,0.000000E+00,1.244303E+03,0.000000E+00,1.097224E-01,0.000000E+00,7.259720E+02,0.000000E+00,6.401612E-02,0.000000E+00,3.772746E+03,0.000000E+00,3.326803E-01,0.000000E+00,1.200112E+03,0.000000E+00,1.411009E-01,0.000000E+00,1.305524E+04,0.000000E+00,1.151209E+00,0.000000E+00,9.431779E+03,0.000000E+00,8.316930E-01,0.000000E+00,6.794013E+03,0.000000E+00,5.990952E-01,0.000000E+00,1.030884E+04,0.000000E+00,9.090323E-01,0.000000E+00,7.835507E+03,0.000000E+00,6.909340E-01,0.000000E+00,2.818305E+03,0.000000E+00,2.485178E-01,0.000000E+00,7.645575E+03,0.000000E+00,6.741858E-01,0.000000E+00,1.952839E+04,0.000000E+00,1.722011E+00,0.000000E+00,9.682407E+03,0.000000E+00,8.537934E-01,0.000000E+00,1.769635E+04,0.000000E+00,1.560462E+00,0.000000E+00,1.255138E+04,0.000000E+00,1.106779E+00,2.486831E+02,8.239523E+03,1.625840E-02,7.265601E-01,2.483332E+02,8.473162E+03,1.623552E-02,7.471623E-01,5.994687E+03,1.722270E+04,4.232741E-01,1.518696E+00,2.480101E+02,1.832258E+03,1.621440E-02,1.615682E-01,2.467068E+02,2.577648E+03,1.612919E-02,2.272967E-01,0.000000E+00,2.799529E+03,0.000000E+00,2.468621E-01,0.000000E+00,9.269708E+02,0.000000E+00,8.174016E-02,0.000000E+00,2.723477E+03,0.000000E+00,2.401558E-01,0.000000E+00,6.976782E+03,0.000000E+00,6.152117E-01,0.000000E+00,2.439204E+03,0.000000E+00,2.150887E-01,1.779979E+02,6.320839E+03,1.163714E-02,5.573708E-01,1.781969E+02,6.476432E+03,1.165015E-02,5.710909E-01,2.039778E+02,2.932673E+03,1.333565E-02,2.586027E-01,2.040326E+02,2.997261E+03,1.333924E-02,2.642981E-01,3.419459E+03,6.123521E+03,2.414418E-01,5.399713E-01,1.364984E+02,5.710835E+02,8.923989E-03,5.035807E-02,1.364812E+02,8.503304E+02,8.922860E-03,7.498202E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.235691E+03,0.000000E+00,1.089630E-01,0.000000E+00,1.410224E+03,0.000000E+00,1.243533E-01,0.000000E+00,1.319259E+03,0.000000E+00,1.163321E-01,0.000000E+00,7.638719E+02,0.000000E+00,6.735813E-02,0.000000E+00,3.880880E+03,0.000000E+00,3.422155E-01,0.000000E+00,1.241685E+03,0.000000E+00,1.459888E-01,0.000000E+00,1.345579E+04,0.000000E+00,1.186530E+00,0.000000E+00,9.728076E+03,0.000000E+00,8.578205E-01,1.113028E+02,6.989309E+03,7.858889E-03,6.163164E-01,6.999803E+01,1.059739E+04,4.942435E-03,9.344761E-01,0.000000E+00,7.806288E+03,0.000000E+00,6.883575E-01,0.000000E+00,2.813243E+03,0.000000E+00,2.480714E-01,0.000000E+00,7.636546E+03,0.000000E+00,6.733896E-01,0.000000E+00,1.950113E+04,0.000000E+00,1.719607E+00,0.000000E+00,9.674730E+03,0.000000E+00,8.531165E-01,1.159291E+02,1.767478E+04,7.579210E-03,1.558560E+00,1.139681E+02,1.235277E+04,7.451001E-03,1.089265E+00,5.391056E+02,8.228359E+03,3.524562E-02,7.255757E-01,5.385651E+02,8.440511E+03,3.521029E-02,7.442832E-01,6.351043E+03,1.718861E+04,4.484357E-01,1.515689E+00,4.290214E+02,1.782864E+03,2.804855E-02,1.572127E-01,4.272682E+02,2.570443E+03,2.793392E-02,2.266614E-01,6.436205E-01,2.789223E+03,4.207860E-05,2.459533E-01,0.000000E+00,9.252016E+02,0.000000E+00,8.158416E-02,4.570290E-01,2.719848E+03,2.987962E-05,2.398359E-01,2.935877E+01,6.966522E+03,1.919416E-03,6.143070E-01,0.000000E+00,2.407355E+03,0.000000E+00,2.122802E-01,4.090827E+02,6.312645E+03,2.674499E-02,5.566483E-01,4.094487E+02,6.454624E+03,2.676892E-02,5.691679E-01,3.716679E+02,2.928659E+03,2.429889E-02,2.582487E-01,3.715436E+02,2.987523E+03,2.429076E-02,2.634394E-01,3.617758E+03,6.111506E+03,2.554434E-01,5.389118E-01,2.266522E+02,5.526717E+02,1.481806E-02,4.873452E-02,2.266592E+02,8.481781E+02,1.481852E-02,7.479223E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.285424E+03,0.000000E+00,1.133486E-01,0.000000E+00,1.585924E+03,0.000000E+00,1.398465E-01,0.000000E+00,1.386671E+03,0.000000E+00,1.222765E-01,0.000000E+00,7.987943E+02,0.000000E+00,7.043758E-02,0.000000E+00,3.976356E+03,0.000000E+00,3.506346E-01,0.000000E+00,1.281583E+03,0.000000E+00,1.506798E-01,0.000000E+00,1.380967E+04,0.000000E+00,1.217735E+00,0.000000E+00,9.989203E+03,0.000000E+00,8.808466E-01,2.501943E+02,7.155736E+03,1.766577E-02,6.309919E-01,2.878506E+02,1.084546E+04,2.032461E-02,9.563510E-01,0.000000E+00,7.780519E+03,0.000000E+00,6.860852E-01,0.000000E+00,2.808662E+03,0.000000E+00,2.476675E-01,0.000000E+00,7.628739E+03,0.000000E+00,6.727012E-01,0.000000E+00,1.947746E+04,0.000000E+00,1.717520E+00,0.000000E+00,9.668255E+03,0.000000E+00,8.525455E-01,5.609926E+02,1.765614E+04,3.667656E-02,1.556917E+00,5.577411E+02,1.216003E+04,3.646398E-02,1.072270E+00,8.644586E+02,8.218706E+03,5.651654E-02,7.247245E-01,8.644091E+02,8.411718E+03,5.651331E-02,7.417442E-01,6.750381E+03,1.715876E+04,4.766323E-01,1.513058E+00,6.400796E+02,1.734521E+03,4.184710E-02,1.529499E-01,6.379187E+02,2.563981E+03,4.170582E-02,2.260915E-01,6.488986E+01,2.780182E+03,4.242367E-03,2.451561E-01,0.000000E+00,9.236080E+02,0.000000E+00,8.144363E-02,6.466146E+01,2.716715E+03,4.227435E-03,2.395595E-01,2.202300E+02,6.957645E+03,1.439819E-02,6.135242E-01,0.000000E+00,2.376016E+03,0.000000E+00,2.095168E-01,6.939434E+02,6.305581E+03,4.536861E-02,5.560253E-01,6.941373E+02,6.435485E+03,4.538128E-02,5.674802E-01,5.658939E+02,2.925199E+03,3.699699E-02,2.579437E-01,5.656076E+02,2.979000E+03,3.697827E-02,2.626878E-01,3.832134E+03,6.101076E+03,2.705801E-01,5.379921E-01,3.295577E+02,5.347077E+02,2.154581E-02,4.715046E-02,3.295953E+02,8.462533E+02,2.154827E-02,7.462250E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.628675E+03,3.135036E+03,1.149978E-01,2.764471E-01,8.797401E+03,1.105952E+04,6.211686E-01,9.752273E-01,2.845187E+03,4.595432E+03,2.008935E-01,4.052246E-01,1.439955E+03,2.251559E+03,1.016726E-01,1.985422E-01,3.519611E+03,7.981726E+03,2.485134E-01,7.038276E-01,1.524901E+03,3.066725E+03,1.076705E-01,3.605645E-01,1.620077E+04,3.016277E+04,1.143907E+00,2.659750E+00,1.195365E+04,2.241055E+04,8.440255E-01,1.976159E+00,8.691113E+03,1.557960E+04,6.136638E-01,1.373808E+00,1.289672E+04,2.333111E+04,9.106143E-01,2.057334E+00,1.090484E+04,1.395474E+04,7.129360E-01,1.230527E+00,5.308141E+03,5.966331E+03,3.470354E-01,5.261103E-01,1.087632E+04,1.359247E+04,7.110718E-01,1.198582E+00,2.677123E+04,2.226306E+04,1.750249E+00,1.963154E+00,1.380319E+04,1.187583E+04,9.024244E-01,1.047209E+00,2.440749E+04,3.039804E+04,1.595712E+00,2.680495E+00,2.439442E+04,3.106304E+04,1.594858E+00,2.739135E+00,1.171689E+04,1.410582E+04,7.660263E-01,1.243850E+00,1.171284E+04,1.430156E+04,7.657616E-01,1.261109E+00,2.183853E+04,3.134914E+04,1.541979E+00,2.764363E+00,5.867004E+03,7.863174E+03,3.835728E-01,6.933737E-01,5.865713E+03,7.471157E+03,3.834884E-01,6.588056E-01,4.905475E+03,5.277512E+03,3.207100E-01,4.653704E-01,2.362766E+03,2.191314E+03,1.544728E-01,1.932298E-01,4.906501E+03,5.132219E+03,3.207771E-01,4.525584E-01,1.218133E+04,8.852252E+03,7.963902E-01,7.805904E-01,5.952772E+03,4.408132E+03,3.891801E-01,3.887085E-01,1.089192E+04,1.101906E+04,7.120918E-01,9.716592E-01,1.088938E+04,1.139143E+04,7.119257E-01,1.004495E+00,5.099636E+03,5.083091E+03,3.334038E-01,4.482263E-01,5.098559E+03,5.241279E+03,3.333334E-01,4.621753E-01,1.138295E+04,1.142002E+04,8.037295E-01,1.007016E+00,2.428027E+03,2.775505E+03,1.587394E-01,2.447437E-01,2.428374E+03,2.598982E+03,1.587621E-01,2.291779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,9.840479E-02,2.365585E-01,,,5.315401E-01,8.345116E-01,,,1.719066E-01,3.467547E-01,,,8.700228E-02,1.698945E-01,,,2.126554E-01,6.022722E-01,,,9.213469E-02,3.085386E-01,,,9.788529E-01,2.275974E+00,,,7.222409E-01,1.691019E+00,,,5.251182E-01,1.175581E+00,,,7.792216E-01,1.760481E+00,,,6.100664E-01,1.052974E+00,,,2.969616E-01,4.501978E-01,,,6.084711E-01,1.025639E+00,,,1.497705E+00,1.679890E+00,,,7.722135E-01,8.961073E-01,,,1.365466E+00,2.293726E+00,,,1.364736E+00,2.343905E+00,,,6.554963E-01,1.064374E+00,,,6.552698E-01,1.079144E+00,,,1.319487E+00,2.365493E+00,,,3.282270E-01,5.933267E-01,,,3.281548E-01,5.637465E-01,,,2.744347E-01,3.982220E-01,,,1.321839E-01,1.653486E-01,,,2.744921E-01,3.872587E-01,,,6.814790E-01,6.679589E-01,,,3.330253E-01,3.326217E-01,,,6.093440E-01,8.314584E-01,,,6.092019E-01,8.595562E-01,,,2.852969E-01,3.835517E-01,,,2.852367E-01,3.954880E-01,,,6.877593E-01,8.617133E-01,,,1.358349E-01,2.094296E-01,,,1.358543E-01,1.961098E-01,,,0.000000E+00,0.000000E+00
