Time,THERMAL ZONE: F1 BUSINESS CENTER:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.437471E+03,0.000000E+00,1.267560E-01,0.000000E+00,1.663916E+03,0.000000E+00,1.467239E-01,0.000000E+00,1.549842E+03,0.000000E+00,1.366649E-01,0.000000E+00,9.220725E+02,0.000000E+00,8.130823E-02,0.000000E+00,4.355823E+03,0.000000E+00,3.840959E-01,0.000000E+00,1.359658E+03,0.000000E+00,1.598593E-01,0.000000E+00,1.517168E+04,0.000000E+00,1.337837E+00,0.000000E+00,1.099684E+04,0.000000E+00,9.696996E-01,5.188038E+02,7.846729E+03,3.663180E-02,6.919235E-01,6.211886E+02,1.191145E+04,4.386101E-02,1.050350E+00,1.925317E+02,8.260822E+03,1.258733E-02,7.284382E-01,0.000000E+00,3.111065E+03,0.000000E+00,2.743334E-01,1.496595E+02,8.076221E+03,9.784435E-03,7.121602E-01,2.791296E+02,2.001350E+04,1.824892E-02,1.764788E+00,0.000000E+00,6.977692E+03,0.000000E+00,6.152920E-01,2.089077E+03,1.838985E+04,1.365796E-01,1.621615E+00,2.103777E+03,1.892906E+04,1.375406E-01,1.669162E+00,1.614216E+03,8.491644E+03,1.055342E-01,7.487921E-01,1.613748E+03,8.712226E+03,1.055035E-01,7.682430E-01,3.028081E+03,1.045489E+04,2.138074E-01,9.219107E-01,9.483868E+02,1.931809E+03,6.200360E-02,1.703466E-01,9.476287E+02,2.782617E+03,6.195403E-02,2.453708E-01,3.872259E+02,2.935278E+03,2.531604E-02,2.588324E-01,4.855623E+01,9.986049E+02,3.174507E-03,8.805686E-02,3.870696E+02,2.892332E+03,2.530582E-02,2.550455E-01,9.158796E+02,7.302540E+03,5.987834E-02,6.439371E-01,0.000000E+00,3.813799E+03,0.000000E+00,3.363003E-01,1.470852E+03,6.596541E+03,9.616129E-02,5.816821E-01,1.470478E+03,6.679695E+03,9.613682E-02,5.890146E-01,8.097700E+02,3.026637E+03,5.294111E-02,2.668885E-01,8.095757E+02,3.061294E+03,5.292841E-02,2.699445E-01,1.828447E+03,3.842857E+03,1.291033E-01,3.388626E-01,4.315234E+02,5.608210E+02,2.821212E-02,4.945313E-02,4.316391E+02,8.654914E+02,2.821969E-02,7.631892E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.468628E+03,0.000000E+00,1.295035E-01,0.000000E+00,1.845027E+03,0.000000E+00,1.626942E-01,0.000000E+00,1.589108E+03,0.000000E+00,1.401273E-01,3.253914E+00,9.438202E+02,2.297530E-04,8.322595E-02,0.000000E+00,4.406375E+03,0.000000E+00,3.885536E-01,0.000000E+00,1.388998E+03,0.000000E+00,1.633089E-01,0.000000E+00,1.536398E+04,0.000000E+00,1.354794E+00,3.436823E+01,1.113797E+04,2.426679E-03,9.821446E-01,6.538432E+02,7.932488E+03,4.616669E-02,6.994858E-01,8.870938E+02,1.204088E+04,6.263610E-02,1.061763E+00,4.231774E+02,8.244699E+03,2.766647E-02,7.270165E-01,0.000000E+00,3.106073E+03,0.000000E+00,2.738932E-01,3.703092E+02,8.068065E+03,2.421006E-02,7.114409E-01,7.711060E+02,1.999947E+04,5.041334E-02,1.763551E+00,0.000000E+00,6.912533E+03,0.000000E+00,6.095463E-01,2.652005E+03,1.837017E+04,1.733827E-01,1.619879E+00,2.645580E+03,1.889060E+04,1.729626E-01,1.665771E+00,1.813690E+03,8.481124E+03,1.185753E-01,7.478645E-01,1.813155E+03,8.693758E+03,1.185404E-01,7.666145E-01,2.062332E+03,6.965507E+03,1.456175E-01,6.142175E-01,1.038144E+03,1.885914E+03,6.787173E-02,1.662996E-01,1.037599E+03,2.774143E+03,6.783608E-02,2.446236E-01,5.436848E+02,2.922484E+03,3.554500E-02,2.577043E-01,1.033365E+02,9.960902E+02,6.755931E-03,8.783511E-02,5.436641E+02,2.883400E+03,3.554365E-02,2.542579E-01,1.344076E+03,7.278529E+03,8.787296E-02,6.418197E-01,0.000000E+00,3.801299E+03,0.000000E+00,3.351981E-01,1.721421E+03,6.576386E+03,1.125430E-01,5.799049E-01,1.720884E+03,6.651960E+03,1.125079E-01,5.865690E-01,9.278936E+02,3.017333E+03,6.066379E-02,2.660681E-01,9.275616E+02,3.048843E+03,6.064209E-02,2.688465E-01,1.242829E+03,2.556149E+03,8.775393E-02,2.254009E-01,4.792245E+02,5.425456E+02,3.133072E-02,4.784160E-02,4.793435E+02,8.631270E+02,3.133850E-02,7.611043E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.494579E+03,0.000000E+00,1.317918E-01,0.000000E+00,2.010348E+03,0.000000E+00,1.772722E-01,0.000000E+00,1.622611E+03,0.000000E+00,1.430817E-01,1.351670E+01,9.616209E+02,9.543898E-04,8.479561E-02,0.000000E+00,4.448928E+03,0.000000E+00,3.923059E-01,0.000000E+00,1.414046E+03,0.000000E+00,1.662538E-01,0.000000E+00,1.552626E+04,0.000000E+00,1.369104E+00,1.325041E+02,1.125689E+04,9.355873E-03,9.926309E-01,7.602887E+02,8.003623E+03,5.368261E-02,7.057585E-01,1.015833E+03,1.214868E+04,7.172613E-02,1.071269E+00,6.971543E+02,8.232293E+03,4.557853E-02,7.259225E-01,0.000000E+00,3.102205E+03,0.000000E+00,2.735520E-01,6.352022E+02,8.062931E+03,4.152822E-02,7.109882E-01,1.379539E+03,1.999049E+04,9.019146E-02,1.762759E+00,0.000000E+00,6.854181E+03,0.000000E+00,6.044008E-01,3.107984E+03,1.835468E+04,2.031937E-01,1.618514E+00,3.098065E+03,1.885785E+04,2.025452E-01,1.662883E+00,1.955552E+03,8.471899E+03,1.278500E-01,7.470510E-01,1.954771E+03,8.677230E+03,1.277990E-01,7.651570E-01,1.054069E+03,3.480684E+03,7.442595E-02,3.069263E-01,1.105159E+03,1.841515E+03,7.225304E-02,1.623846E-01,1.104665E+03,2.765884E+03,7.222073E-02,2.438953E-01,6.596223E+02,2.912025E+03,4.312476E-02,2.567820E-01,1.716700E+02,9.941273E+02,1.122344E-02,8.766202E-02,6.596513E+02,2.876237E+03,4.312666E-02,2.536262E-01,1.623535E+03,7.258101E+03,1.061434E-01,6.400185E-01,2.947648E+01,3.792229E+03,1.927112E-03,3.343982E-01,1.918637E+03,6.559129E+03,1.254366E-01,5.783832E-01,1.917817E+03,6.628224E+03,1.253830E-01,5.844759E-01,1.010695E+03,3.009089E+03,6.607717E-02,2.653411E-01,1.010299E+03,3.037915E+03,6.605129E-02,2.678829E-01,6.336316E+02,1.275364E+03,4.473959E-02,1.124614E-01,5.197267E+02,5.250159E+02,3.397867E-02,4.629584E-02,5.198739E+02,8.609431E+02,3.398830E-02,7.591785E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.516147E+03,0.000000E+00,1.336937E-01,0.000000E+00,2.152754E+03,0.000000E+00,1.898296E-01,0.000000E+00,1.650999E+03,0.000000E+00,1.455848E-01,2.761627E+01,9.761787E+02,1.949935E-03,8.607931E-02,0.000000E+00,4.484792E+03,0.000000E+00,3.954684E-01,0.000000E+00,1.435328E+03,0.000000E+00,1.687561E-01,7.667930E+01,1.566373E+04,5.414187E-03,1.381226E+00,2.606424E+02,1.135751E+04,1.840349E-02,1.001504E+00,8.698239E+02,8.062968E+03,6.141670E-02,7.109915E-01,1.124911E+03,1.223891E+04,7.942797E-02,1.079226E+00,9.715517E+02,8.225348E+03,6.351807E-02,7.253101E-01,0.000000E+00,3.101052E+03,0.000000E+00,2.734504E-01,9.308396E+02,8.062661E+03,6.085639E-02,7.109644E-01,2.078266E+03,1.998896E+04,1.358728E-01,1.762624E+00,0.000000E+00,6.807293E+03,0.000000E+00,6.002662E-01,3.519111E+03,1.834520E+04,2.300723E-01,1.617677E+00,3.503430E+03,1.883240E+04,2.290471E-01,1.660638E+00,2.081833E+03,8.464169E+03,1.361060E-01,7.463694E-01,2.081082E+03,8.662743E+03,1.360569E-01,7.638796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.158953E+03,1.798878E+03,7.576996E-02,1.586249E-01,1.158487E+03,2.758273E+03,7.573954E-02,2.432242E-01,7.618295E+02,2.904498E+03,4.980686E-02,2.561183E-01,2.403213E+02,9.932280E+02,1.571172E-02,8.758272E-02,7.619719E+02,2.871520E+03,4.981617E-02,2.532103E-01,1.874400E+03,7.242113E+03,1.225445E-01,6.386086E-01,1.137493E+02,3.788374E+03,7.436699E-03,3.340583E-01,2.088713E+03,6.545402E+03,1.365558E-01,5.771727E-01,2.087778E+03,6.608957E+03,1.364947E-01,5.827770E-01,1.081853E+03,3.001944E+03,7.072935E-02,2.647110E-01,1.081394E+03,3.028482E+03,7.069932E-02,2.670511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.565650E+02,5.082888E+02,3.638709E-02,4.482084E-02,5.567413E+02,8.590682E+02,3.639861E-02,7.575252E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.536713E+03,0.000000E+00,1.355072E-01,0.000000E+00,2.286634E+03,0.000000E+00,2.016351E-01,2.470852E+00,1.682412E+03,1.744624E-04,1.483549E-01,4.663629E+01,9.901586E+02,3.292904E-03,8.731206E-02,0.000000E+00,4.523532E+03,0.000000E+00,3.988845E-01,0.000000E+00,1.455827E+03,0.000000E+00,1.711662E-01,2.821659E+02,1.581476E+04,1.992323E-02,1.394543E+00,4.429399E+02,1.146757E+04,3.127519E-02,1.011209E+00,9.570941E+02,8.128534E+03,6.757869E-02,7.167731E-01,1.258648E+03,1.233908E+04,8.887090E-02,1.088058E+00,1.145901E+03,8.225682E+03,7.491670E-02,7.253396E-01,1.606260E+01,3.102871E+03,1.050140E-03,2.736108E-01,1.110165E+03,8.069163E+03,7.258030E-02,7.115378E-01,2.569284E+03,1.999824E+04,1.679746E-01,1.763442E+00,0.000000E+00,6.776626E+03,0.000000E+00,5.975620E-01,3.764901E+03,1.834447E+04,2.461415E-01,1.617613E+00,3.740732E+03,1.881680E+04,2.445614E-01,1.659263E+00,2.174732E+03,8.458774E+03,1.421795E-01,7.458936E-01,2.173857E+03,8.651054E+03,1.421224E-01,7.628488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.203777E+03,1.758829E+03,7.870048E-02,1.550933E-01,1.203314E+03,2.750981E+03,7.867021E-02,2.425812E-01,8.364438E+02,2.900451E+03,5.468499E-02,2.557614E-01,2.911340E+02,9.934638E+02,1.903375E-02,8.760351E-02,8.366358E+02,2.869878E+03,5.469754E-02,2.530655E-01,2.061099E+03,7.231587E+03,1.347505E-01,6.376804E-01,2.433512E+02,3.791156E+03,1.590981E-02,3.343037E-01,2.220914E+03,6.536039E+03,1.451988E-01,5.763471E-01,2.219875E+03,6.594838E+03,1.451309E-01,5.815320E-01,1.147490E+03,2.996128E+03,7.502058E-02,2.641982E-01,1.146950E+03,3.020707E+03,7.498526E-02,2.663656E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.911660E+02,4.926303E+02,3.864923E-02,4.344008E-02,5.913624E+02,8.573779E+02,3.866207E-02,7.560348E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,0.000000E+00,1.553925E+03,0.000000E+00,1.370249E-01,0.000000E+00,2.401360E+03,0.000000E+00,2.117516E-01,3.566075E+01,1.708541E+03,2.517941E-03,1.506589E-01,6.685883E+01,1.001904E+03,4.720781E-03,8.834778E-02,0.000000E+00,4.555717E+03,0.000000E+00,4.017225E-01,0.000000E+00,1.473534E+03,0.000000E+00,1.732480E-01,5.220958E+02,1.594596E+04,3.686425E-02,1.406113E+00,6.207337E+02,1.156314E+04,4.382889E-02,1.019636E+00,1.033862E+03,8.185150E+03,7.299913E-02,7.217655E-01,1.376501E+03,1.242571E+04,9.719225E-02,1.095698E+00,1.273567E+03,8.232227E+03,8.326324E-02,7.259168E-01,8.269103E+01,3.108499E+03,5.406171E-03,2.741071E-01,1.239894E+03,8.081440E+03,8.106176E-02,7.126203E-01,2.907235E+03,2.001556E+04,1.900691E-01,1.764970E+00,0.000000E+00,6.762377E+03,0.000000E+00,5.963055E-01,3.973866E+03,1.834995E+04,2.598032E-01,1.618096E+00,3.942183E+03,1.880836E+04,2.577319E-01,1.658519E+00,2.249099E+03,8.454531E+03,1.470415E-01,7.455195E-01,2.248119E+03,8.640917E+03,1.469774E-01,7.619550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.244001E+03,1.721370E+03,8.133023E-02,1.517902E-01,1.243499E+03,2.744571E+03,8.129746E-02,2.420159E-01,8.971154E+02,2.899471E+03,5.865157E-02,2.556750E-01,3.327159E+02,9.950971E+02,2.175229E-02,8.774754E-02,8.973550E+02,2.870948E+03,5.866724E-02,2.531598E-01,2.210706E+03,7.225561E+03,1.445315E-01,6.371491E-01,4.034628E+02,3.800117E+03,2.637758E-02,3.350939E-01,2.337807E+03,6.530154E+03,1.528411E-01,5.758282E-01,2.336663E+03,6.584892E+03,1.527662E-01,5.806549E-01,1.208925E+03,2.991232E+03,7.903704E-02,2.637665E-01,1.208338E+03,3.014143E+03,7.899871E-02,2.657868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.217441E+02,4.780346E+02,4.064836E-02,4.215303E-02,6.219582E+02,8.560502E+02,4.066236E-02,7.548640E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,0.000000E+00,1.568716E+03,0.000000E+00,1.383292E-01,0.000000E+00,2.499951E+03,0.000000E+00,2.204454E-01,7.453048E+01,1.732550E+03,5.262463E-03,1.527761E-01,8.398728E+01,1.011899E+03,5.930191E-03,8.922913E-02,2.161895E+01,4.584786E+03,1.526475E-03,4.042858E-01,0.000000E+00,1.488898E+03,0.000000E+00,1.750545E-01,8.075634E+02,1.606345E+04,5.702060E-02,1.416473E+00,7.613670E+02,1.164866E+04,5.375875E-02,1.027178E+00,1.101793E+03,8.235540E+03,7.779560E-02,7.262089E-01,1.480779E+03,1.250299E+04,1.045552E-01,1.102512E+00,1.378209E+03,8.244321E+03,9.010446E-02,7.269832E-01,1.681188E+02,3.116847E+03,1.099127E-02,2.748432E-01,1.345895E+03,8.098904E+03,8.799189E-02,7.141603E-01,3.178496E+03,2.004086E+04,2.078036E-01,1.767201E+00,0.000000E+00,6.762384E+03,0.000000E+00,5.963062E-01,4.148533E+03,1.836178E+04,2.712227E-01,1.619139E+00,4.110030E+03,1.880704E+04,2.687054E-01,1.658403E+00,2.309886E+03,8.451874E+03,1.510156E-01,7.452851E-01,2.308686E+03,8.632706E+03,1.509372E-01,7.612309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.282793E+03,1.686586E+03,8.386638E-02,1.487230E-01,1.282280E+03,2.738647E+03,8.383286E-02,2.414936E-01,9.478684E+02,2.901129E+03,6.196971E-02,2.558212E-01,3.667510E+02,9.977489E+02,2.397744E-02,8.798137E-02,9.480947E+02,2.874360E+03,6.198450E-02,2.534607E-01,2.336023E+03,7.223662E+03,1.527244E-01,6.369816E-01,5.602258E+02,3.814235E+03,3.662642E-02,3.363388E-01,2.444685E+03,6.527519E+03,1.598285E-01,5.755958E-01,2.443421E+03,6.578778E+03,1.597459E-01,5.801158E-01,1.263545E+03,2.987315E+03,8.260800E-02,2.634211E-01,1.262919E+03,3.008802E+03,8.256705E-02,2.653158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.484425E+02,4.645122E+02,4.239385E-02,4.096063E-02,6.486698E+02,8.549450E+02,4.240871E-02,7.538894E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,0.000000E+00,1.581021E+03,0.000000E+00,1.394142E-01,0.000000E+00,2.583712E+03,0.000000E+00,2.278314E-01,1.156959E+02,1.751798E+03,8.169082E-03,1.544733E-01,1.008230E+02,1.020359E+03,7.118928E-03,8.997510E-02,5.945088E+01,4.608328E+03,4.197720E-03,4.063618E-01,0.000000E+00,1.502244E+03,0.000000E+00,1.766235E-01,1.049080E+03,1.616541E+04,7.407367E-02,1.425464E+00,8.952726E+02,1.172287E+04,6.321359E-02,1.033721E+00,1.162363E+03,8.278919E+03,8.207235E-02,7.300340E-01,1.573606E+03,1.256961E+04,1.111095E-01,1.108386E+00,1.468536E+03,8.259203E+03,9.600989E-02,7.282955E-01,2.641637E+02,3.127502E+03,1.727049E-02,2.757827E-01,1.437111E+03,8.118852E+03,9.395537E-02,7.159193E-01,3.404963E+03,2.006914E+04,2.226095E-01,1.769694E+00,0.000000E+00,6.772723E+03,0.000000E+00,5.972178E-01,4.299912E+03,1.837578E+04,2.811195E-01,1.620374E+00,4.255999E+03,1.880857E+04,2.782486E-01,1.658537E+00,2.360332E+03,8.449479E+03,1.543137E-01,7.450740E-01,2.359010E+03,8.625055E+03,1.542272E-01,7.605562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.318099E+03,1.654303E+03,8.617463E-02,1.458762E-01,1.317568E+03,2.733509E+03,8.613991E-02,2.410405E-01,9.939135E+02,2.904363E+03,6.498004E-02,2.561064E-01,3.945759E+02,1.001265E+03,2.579657E-02,8.829138E-02,9.941976E+02,2.879098E+03,6.499861E-02,2.538785E-01,2.448333E+03,7.224030E+03,1.600670E-01,6.370141E-01,6.839006E+02,3.831349E+03,4.471203E-02,3.378478E-01,2.547961E+03,6.526594E+03,1.665805E-01,5.755142E-01,2.546602E+03,6.574866E+03,1.664917E-01,5.797708E-01,1.312728E+03,2.983902E+03,8.582345E-02,2.631201E-01,1.312069E+03,3.004170E+03,8.578042E-02,2.649074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.719865E+02,4.519999E+02,4.393311E-02,3.985730E-02,6.722248E+02,8.541492E+02,4.394869E-02,7.531877E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,0.000000E+00,1.591606E+03,0.000000E+00,1.403476E-01,3.718568E+01,2.655681E+03,2.625614E-03,2.341776E-01,1.626758E+02,1.769266E+03,1.148625E-02,1.560137E-01,1.159286E+02,1.027614E+03,8.185513E-03,9.061491E-02,9.258817E+01,4.629323E+03,6.537484E-03,4.082131E-01,0.000000E+00,1.513903E+03,0.000000E+00,1.779944E-01,1.191457E+03,1.625678E+04,8.412662E-02,1.433520E+00,9.960969E+02,1.178932E+04,7.033261E-02,1.039581E+00,1.216609E+03,8.317567E+03,8.590256E-02,7.334420E-01,1.656633E+03,1.262907E+04,1.169719E-01,1.113630E+00,1.547674E+03,8.276269E+03,1.011837E-01,7.298003E-01,3.594570E+02,3.139242E+03,2.350056E-02,2.768180E-01,1.517041E+03,8.140727E+03,9.918108E-02,7.178482E-01,3.598630E+03,2.010047E+04,2.352711E-01,1.772457E+00,0.000000E+00,6.789116E+03,0.000000E+00,5.986634E-01,4.428440E+03,1.839226E+04,2.895224E-01,1.621827E+00,4.380551E+03,1.881313E+04,2.863915E-01,1.658940E+00,2.403077E+03,8.447849E+03,1.571083E-01,7.449303E-01,2.401648E+03,8.618428E+03,1.570149E-01,7.599719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.349194E+03,1.623902E+03,8.820754E-02,1.431955E-01,1.348645E+03,2.728702E+03,8.817164E-02,2.406166E-01,1.036412E+03,2.908860E+03,6.775852E-02,2.565029E-01,4.180647E+02,1.005247E+03,2.733222E-02,8.864255E-02,1.036759E+03,2.884888E+03,6.778120E-02,2.543890E-01,2.551391E+03,7.226493E+03,1.668048E-01,6.372312E-01,7.806677E+02,3.850615E+03,5.103846E-02,3.395468E-01,2.642588E+03,6.527326E+03,1.727670E-01,5.755788E-01,2.641160E+03,6.573030E+03,1.726737E-01,5.796089E-01,1.355916E+03,2.981101E+03,8.864701E-02,2.628731E-01,1.355171E+03,3.000326E+03,8.859831E-02,2.645684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.923257E+02,4.402661E+02,4.526285E-02,3.882261E-02,6.925746E+02,8.535068E+02,4.527912E-02,7.526212E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,7.652745E+00,1.600707E+03,5.403466E-04,1.411502E-01,9.573321E+01,2.717542E+03,6.759549E-03,2.396325E-01,1.848773E+02,1.784671E+03,1.305385E-02,1.573721E-01,1.294462E+02,1.033849E+03,9.139961E-03,9.116464E-02,1.391787E+02,4.647795E+03,9.827158E-03,4.098419E-01,0.000000E+00,1.524127E+03,0.000000E+00,1.791964E-01,1.326393E+03,1.633830E+04,9.365423E-02,1.440709E+00,1.086226E+03,1.184860E+04,7.669647E-02,1.044808E+00,1.265592E+03,8.351835E+03,8.936116E-02,7.364637E-01,1.731338E+03,1.268188E+04,1.222467E-01,1.118287E+00,1.617555E+03,8.294414E+03,1.057524E-01,7.314004E-01,4.155399E+02,3.151663E+03,2.716715E-02,2.779133E-01,1.587558E+03,8.163455E+03,1.037913E-01,7.198524E-01,3.767864E+03,2.013308E+04,2.463353E-01,1.775333E+00,0.000000E+00,6.809554E+03,0.000000E+00,6.004656E-01,4.541766E+03,1.840983E+04,2.969314E-01,1.623377E+00,4.490254E+03,1.881928E+04,2.935637E-01,1.659482E+00,2.442146E+03,8.446612E+03,1.596625E-01,7.448212E-01,2.440612E+03,8.612424E+03,1.595622E-01,7.594425E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.377343E+03,1.595203E+03,9.004789E-02,1.406648E-01,1.376774E+03,2.724235E+03,9.001069E-02,2.402227E-01,1.077750E+03,2.914208E+03,7.046107E-02,2.569745E-01,4.383320E+02,1.009571E+03,2.865725E-02,8.902383E-02,1.078148E+03,2.891348E+03,7.048714E-02,2.549587E-01,2.651903E+03,7.230396E+03,1.733760E-01,6.375754E-01,8.630198E+02,3.871180E+03,5.642247E-02,3.413601E-01,2.728642E+03,6.529200E+03,1.783931E-01,5.757440E-01,2.727015E+03,6.572694E+03,1.782867E-01,5.795793E-01,1.394162E+03,2.978764E+03,9.114745E-02,2.626671E-01,1.393379E+03,2.997095E+03,9.109628E-02,2.642834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.101175E+02,4.292508E+02,4.642603E-02,3.785129E-02,7.103759E+02,8.530145E+02,4.644293E-02,7.521871E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,1.792561E+01,1.608187E+03,1.265695E-03,1.418097E-01,1.646579E+02,2.770339E+03,1.162620E-02,2.442881E-01,2.067716E+02,1.796443E+03,1.459977E-02,1.584101E-01,1.416251E+02,1.039145E+03,9.999895E-03,9.163169E-02,1.720042E+02,4.661958E+03,1.214491E-02,4.110908E-01,0.000000E+00,1.533098E+03,0.000000E+00,1.802512E-01,1.440422E+03,1.640879E+04,1.017056E-01,1.446925E+00,1.167225E+03,1.189986E+04,8.241563E-02,1.049328E+00,1.310072E+03,8.381121E+03,9.250183E-02,7.390462E-01,1.798996E+03,1.272709E+04,1.270239E-01,1.122273E+00,1.680497E+03,8.312300E+03,1.098675E-01,7.329775E-01,4.629053E+02,3.164652E+03,3.026380E-02,2.790586E-01,1.651039E+03,8.185723E+03,1.079416E-01,7.218160E-01,3.919173E+03,2.016444E+04,2.562275E-01,1.778098E+00,0.000000E+00,6.832179E+03,0.000000E+00,6.024607E-01,4.645104E+03,1.842637E+04,3.036874E-01,1.624835E+00,4.591124E+03,1.882484E+04,3.001583E-01,1.659972E+00,2.478143E+03,8.445030E+03,1.620160E-01,7.446816E-01,2.476632E+03,8.606283E+03,1.619171E-01,7.589010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.403061E+03,1.568052E+03,9.172927E-02,1.382706E-01,1.402470E+03,2.720306E+03,9.169061E-02,2.398762E-01,1.117743E+03,2.919933E+03,7.307574E-02,2.574793E-01,4.570707E+02,1.014211E+03,2.988235E-02,8.943296E-02,1.118245E+03,2.898031E+03,7.310856E-02,2.555480E-01,2.746944E+03,7.234854E+03,1.795896E-01,6.379685E-01,9.330844E+02,3.892142E+03,6.100316E-02,3.432086E-01,2.807151E+03,6.531476E+03,1.835258E-01,5.759447E-01,2.805435E+03,6.573067E+03,1.834136E-01,5.796122E-01,1.428314E+03,2.976625E+03,9.338026E-02,2.624784E-01,1.427502E+03,2.994188E+03,9.332718E-02,2.640271E-01,0.000000E+00,9.906481E+01,0.000000E+00,8.735522E-03,7.258083E+02,4.189068E+02,4.745187E-02,3.693915E-02,7.260752E+02,8.527341E+02,4.746932E-02,7.519398E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,3.069298E+01,1.614846E+03,2.167176E-03,1.423969E-01,2.581945E+02,2.816596E+03,1.823065E-02,2.483671E-01,2.312302E+02,1.808380E+03,1.632675E-02,1.594628E-01,1.525768E+02,1.043768E+03,1.077317E-02,9.203929E-02,1.957413E+02,4.675696E+03,1.382094E-02,4.123023E-01,0.000000E+00,1.541037E+03,0.000000E+00,1.811846E-01,1.544228E+03,1.647372E+04,1.090351E-01,1.452650E+00,1.240914E+03,1.194704E+04,8.761867E-02,1.053488E+00,1.350584E+03,8.407955E+03,9.536230E-02,7.414124E-01,1.860521E+03,1.276860E+04,1.313680E-01,1.125934E+00,1.736930E+03,8.330437E+03,1.135569E-01,7.345769E-01,5.087442E+02,3.177254E+03,3.326066E-02,2.801698E-01,1.707954E+03,8.208068E+03,1.116626E-01,7.237864E-01,4.054043E+03,2.019652E+04,2.650451E-01,1.780927E+00,0.000000E+00,6.856299E+03,0.000000E+00,6.045876E-01,4.738054E+03,1.844378E+04,3.097643E-01,1.626370E+00,4.682221E+03,1.883165E+04,3.061141E-01,1.660573E+00,2.512448E+03,8.444056E+03,1.642587E-01,7.445958E-01,2.510877E+03,8.600936E+03,1.641561E-01,7.584295E-01,0.000000E+00,4.528964E+02,0.000000E+00,3.993635E-02,1.426067E+03,1.542530E+03,9.323339E-02,1.360201E-01,1.425452E+03,2.716385E+03,9.319317E-02,2.395305E-01,1.154453E+03,2.926148E+03,7.547578E-02,2.580274E-01,4.754951E+02,1.018867E+03,3.108690E-02,8.984360E-02,1.154987E+03,2.905073E+03,7.551069E-02,2.561690E-01,2.833990E+03,7.240402E+03,1.852805E-01,6.384578E-01,9.934507E+02,3.913556E+03,6.494978E-02,3.450968E-01,2.877519E+03,6.534684E+03,1.881263E-01,5.762276E-01,2.875733E+03,6.574633E+03,1.880096E-01,5.797503E-01,1.458294E+03,2.974954E+03,9.534032E-02,2.623310E-01,1.457458E+03,2.991857E+03,9.528566E-02,2.638216E-01,0.000000E+00,3.073467E+02,0.000000E+00,2.710179E-02,7.394524E+02,4.092524E+02,4.834389E-02,3.608782E-02,7.397269E+02,8.524873E+02,4.836184E-02,7.517222E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,4.817235E+01,1.620583E+03,3.401363E-03,1.429028E-01,3.354376E+02,2.856641E+03,2.368465E-02,2.518982E-01,2.517982E+02,1.818487E+03,1.777902E-02,1.603540E-01,1.624129E+02,1.047754E+03,1.146768E-02,9.239079E-02,2.306182E+02,4.687581E+03,1.628353E-02,4.133503E-01,0.000000E+00,1.548069E+03,0.000000E+00,1.820113E-01,1.638870E+03,1.653142E+04,1.157177E-01,1.457739E+00,1.308062E+03,1.198896E+04,9.235990E-02,1.057185E+00,1.387697E+03,8.431580E+03,9.798280E-02,7.434956E-01,1.916766E+03,1.280521E+04,1.353394E-01,1.129162E+00,1.788511E+03,8.347862E+03,1.169292E-01,7.361134E-01,5.475212E+02,3.189679E+03,3.579582E-02,2.812655E-01,1.759990E+03,8.229535E+03,1.150646E-01,7.256793E-01,4.177043E+03,2.022719E+04,2.730865E-01,1.783631E+00,0.000000E+00,6.878992E+03,0.000000E+00,6.065887E-01,4.825098E+03,1.846023E+04,3.154551E-01,1.627821E+00,4.767575E+03,1.883788E+04,3.116943E-01,1.661122E+00,2.544621E+03,8.442986E+03,1.663621E-01,7.445014E-01,2.542931E+03,8.595669E+03,1.662516E-01,7.579650E-01,0.000000E+00,9.315435E+02,0.000000E+00,8.214339E-02,1.447372E+03,1.517677E+03,9.462624E-02,1.338286E-01,1.446730E+03,2.712718E+03,9.458423E-02,2.392071E-01,1.188443E+03,2.932479E+03,7.769798E-02,2.585856E-01,4.930830E+02,1.023610E+03,3.223676E-02,9.026178E-02,1.189008E+03,2.912116E+03,7.773491E-02,2.567900E-01,2.914040E+03,7.246278E+03,1.905140E-01,6.389758E-01,1.045443E+03,3.934710E+03,6.834893E-02,3.469622E-01,2.941330E+03,6.538178E+03,1.922982E-01,5.765357E-01,2.939487E+03,6.576712E+03,1.921777E-01,5.799336E-01,1.484963E+03,2.973509E+03,9.708388E-02,2.622036E-01,1.484166E+03,2.989846E+03,9.703175E-02,2.636442E-01,0.000000E+00,5.711612E+02,0.000000E+00,5.036492E-02,7.515148E+02,3.999546E+02,4.913251E-02,3.526795E-02,7.517949E+02,8.523498E+02,4.915082E-02,7.516010E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,6.177109E+01,1.625606E+03,4.361545E-03,1.433457E-01,4.104381E+02,2.891660E+03,2.898030E-02,2.549862E-01,2.704023E+02,1.827632E+03,1.909262E-02,1.611604E-01,1.712653E+02,1.051212E+03,1.209274E-02,9.269571E-02,2.578549E+02,4.698247E+03,1.820667E-02,4.142908E-01,0.000000E+00,1.554320E+03,0.000000E+00,1.827463E-01,1.725359E+03,1.658335E+04,1.218245E-01,1.462318E+00,1.369409E+03,1.202667E+04,9.669153E-02,1.060511E+00,1.421686E+03,8.452643E+03,1.003827E-01,7.453530E-01,1.968370E+03,1.283791E+04,1.389831E-01,1.132046E+00,1.835629E+03,8.364417E+03,1.200097E-01,7.375732E-01,5.825103E+02,3.201684E+03,3.808334E-02,2.823241E-01,1.807590E+03,8.249982E+03,1.181766E-01,7.274824E-01,4.289501E+03,2.025648E+04,2.804389E-01,1.786214E+00,0.000000E+00,6.900022E+03,0.000000E+00,6.084430E-01,4.905936E+03,1.847583E+04,3.207401E-01,1.629196E+00,4.847731E+03,1.884361E+04,3.169347E-01,1.661627E+00,2.575109E+03,8.441941E+03,1.683554E-01,7.444093E-01,2.573305E+03,8.590587E+03,1.682375E-01,7.575168E-01,0.000000E+00,1.611671E+03,0.000000E+00,1.421170E-01,1.466950E+03,1.493450E+03,9.590619E-02,1.316922E-01,1.466279E+03,2.709181E+03,9.586233E-02,2.388953E-01,1.219638E+03,2.938780E+03,7.973742E-02,2.591412E-01,5.101501E+02,1.028358E+03,3.335257E-02,9.068045E-02,1.220230E+03,2.919032E+03,7.977612E-02,2.573999E-01,2.987013E+03,7.252334E+03,1.952848E-01,6.395099E-01,1.089239E+03,3.955256E+03,7.121224E-02,3.487740E-01,2.998870E+03,6.541865E+03,1.960600E-01,5.768609E-01,2.997111E+03,6.579178E+03,1.959450E-01,5.801511E-01,1.508655E+03,2.972288E+03,9.863282E-02,2.620959E-01,1.507854E+03,2.988138E+03,9.858040E-02,2.634936E-01,0.000000E+00,9.034078E+02,0.000000E+00,7.966239E-02,7.621077E+02,3.909930E+02,4.982505E-02,3.447771E-02,7.623927E+02,8.522776E+02,4.984368E-02,7.515373E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,7.620084E+01,1.630008E+03,5.380404E-03,1.437339E-01,4.924090E+02,2.922370E+03,3.476811E-02,2.576943E-01,2.872216E+02,1.835831E+03,2.028020E-02,1.618834E-01,1.792500E+02,1.054210E+03,1.265652E-02,9.296014E-02,2.824673E+02,4.707783E+03,1.994451E-02,4.151317E-01,0.000000E+00,1.559892E+03,0.000000E+00,1.834014E-01,1.804509E+03,1.663005E+04,1.274131E-01,1.466435E+00,1.425543E+03,1.206058E+04,1.006550E-01,1.063500E+00,1.452851E+03,8.471381E+03,1.025832E-01,7.470053E-01,2.015780E+03,1.286706E+04,1.423306E-01,1.134615E+00,1.879007E+03,8.379668E+03,1.228456E-01,7.389180E-01,6.144252E+02,3.213176E+03,4.016986E-02,2.833374E-01,1.851353E+03,8.268987E+03,1.210377E-01,7.291582E-01,4.393250E+03,2.028375E+04,2.872218E-01,1.788619E+00,0.000000E+00,6.919192E+03,0.000000E+00,6.101334E-01,4.980818E+03,1.849008E+04,3.256357E-01,1.630453E+00,4.922299E+03,1.884830E+04,3.218099E-01,1.662041E+00,2.604274E+03,8.440802E+03,1.702621E-01,7.443088E-01,2.602354E+03,8.585560E+03,1.701366E-01,7.570735E-01,0.000000E+00,2.407542E+03,0.000000E+00,2.122968E-01,1.485092E+03,1.469775E+03,9.709226E-02,1.296046E-01,1.484392E+03,2.705766E+03,9.704652E-02,2.385941E-01,1.248238E+03,2.944824E+03,8.160727E-02,2.596742E-01,5.264093E+02,1.033083E+03,3.441557E-02,9.109713E-02,1.248855E+03,2.925608E+03,8.164760E-02,2.579797E-01,3.053457E+03,7.258224E+03,1.996288E-01,6.400293E-01,1.127253E+03,3.974695E+03,7.369753E-02,3.504881E-01,3.050958E+03,6.545477E+03,1.994654E-01,5.771794E-01,3.049186E+03,6.581735E+03,1.993496E-01,5.803765E-01,1.529680E+03,2.971220E+03,1.000073E-01,2.620018E-01,1.528869E+03,2.986651E+03,9.995437E-02,2.633625E-01,0.000000E+00,1.182362E+03,0.000000E+00,1.042606E-01,7.714263E+02,3.823336E+02,5.043428E-02,3.371413E-02,7.717157E+02,8.522647E+02,5.045320E-02,7.515259E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,9.125215E+01,1.633874E+03,6.443150E-03,1.440748E-01,5.653614E+02,2.949385E+03,3.991915E-02,2.600764E-01,3.024491E+02,1.843174E+03,2.135539E-02,1.625309E-01,1.864707E+02,1.056809E+03,1.316636E-02,9.318927E-02,3.046687E+02,4.716300E+03,2.151211E-02,4.158827E-01,0.000000E+00,1.564871E+03,0.000000E+00,1.839868E-01,1.877025E+03,1.667203E+04,1.325334E-01,1.470138E+00,1.476967E+03,1.209106E+04,1.042860E-01,1.066188E+00,1.481452E+03,8.488024E+03,1.046027E-01,7.484729E-01,2.059418E+03,1.289300E+04,1.454118E-01,1.136903E+00,1.919364E+03,8.393219E+03,1.254841E-01,7.401130E-01,6.437896E+02,3.223999E+03,4.208965E-02,2.842918E-01,1.892017E+03,8.286164E+03,1.236962E-01,7.306729E-01,4.489601E+03,2.030843E+04,2.935210E-01,1.790795E+00,1.122806E+02,6.936375E+03,7.340678E-03,6.116487E-01,5.050511E+03,1.850255E+04,3.301921E-01,1.631552E+00,4.991799E+03,1.885152E+04,3.263536E-01,1.662325E+00,2.632651E+03,8.439477E+03,1.721173E-01,7.441920E-01,2.630596E+03,8.580486E+03,1.719830E-01,7.566262E-01,0.000000E+00,2.843293E+03,0.000000E+00,2.507212E-01,1.502022E+03,1.446593E+03,9.819914E-02,1.275604E-01,1.501294E+03,2.702447E+03,9.815155E-02,2.383014E-01,1.274518E+03,2.950420E+03,8.332537E-02,2.601676E-01,5.416204E+02,1.037761E+03,3.541004E-02,9.150963E-02,1.275154E+03,2.931664E+03,8.336696E-02,2.585137E-01,3.114038E+03,7.263662E+03,2.035895E-01,6.405088E-01,1.160722E+03,3.992597E+03,7.588562E-02,3.520667E-01,3.098045E+03,6.548795E+03,2.025439E-01,5.774719E-01,3.096252E+03,6.584139E+03,2.024267E-01,5.805886E-01,1.548350E+03,2.970250E+03,1.012280E-01,2.619163E-01,1.547530E+03,2.985320E+03,1.011744E-01,2.632451E-01,0.000000E+00,1.387757E+03,0.000000E+00,1.223722E-01,7.796360E+02,3.739517E+02,5.097101E-02,3.297501E-02,7.799295E+02,8.523026E+02,5.099020E-02,7.515593E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,1.043814E+02,1.637273E+03,7.370182E-03,1.443745E-01,6.313585E+02,2.973222E+03,4.457909E-02,2.621783E-01,3.162539E+02,1.849748E+03,2.233012E-02,1.631105E-01,1.930318E+02,1.059058E+03,1.362963E-02,9.338757E-02,3.246875E+02,4.723901E+03,2.292560E-02,4.165530E-01,0.000000E+00,1.569330E+03,0.000000E+00,1.845111E-01,1.943625E+03,1.670980E+04,1.372358E-01,1.473468E+00,1.524197E+03,1.211847E+04,1.076208E-01,1.068605E+00,1.507719E+03,8.502792E+03,1.064574E-01,7.497751E-01,2.099650E+03,1.291607E+04,1.482525E-01,1.138937E+00,1.957120E+03,8.404803E+03,1.279525E-01,7.411344E-01,6.710436E+02,3.233972E+03,4.387146E-02,2.851713E-01,1.930069E+03,8.301254E+03,1.261840E-01,7.320035E-01,4.579523E+03,2.033014E+04,2.993999E-01,1.792709E+00,2.179904E+02,6.953419E+03,1.425177E-02,6.131516E-01,5.114906E+03,1.851295E+04,3.344022E-01,1.632470E+00,5.056466E+03,1.885296E+04,3.305814E-01,1.662452E+00,2.660519E+03,8.437904E+03,1.739393E-01,7.440533E-01,2.658361E+03,8.575295E+03,1.737982E-01,7.561684E-01,0.000000E+00,3.327823E+03,0.000000E+00,2.934470E-01,1.517926E+03,1.424686E+03,9.923893E-02,1.256287E-01,1.517171E+03,2.699194E+03,9.918956E-02,2.380146E-01,1.298621E+03,2.955466E+03,8.490117E-02,2.606127E-01,5.557852E+02,1.042353E+03,3.633610E-02,9.191453E-02,1.299274E+03,2.937110E+03,8.494387E-02,2.589939E-01,3.169171E+03,7.268492E+03,2.071939E-01,6.409347E-01,1.192850E+03,4.008764E+03,7.798608E-02,3.534923E-01,3.140643E+03,6.551700E+03,2.053288E-01,5.777280E-01,3.138826E+03,6.586252E+03,2.052101E-01,5.807749E-01,1.564944E+03,2.969341E+03,1.023129E-01,2.618361E-01,1.564115E+03,2.984098E+03,1.022587E-01,2.631374E-01,0.000000E+00,1.564967E+03,0.000000E+00,1.379986E-01,7.868797E+02,3.661124E+02,5.144459E-02,3.228374E-02,7.871769E+02,8.523811E+02,5.146402E-02,7.516286E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,1.162168E+02,1.640264E+03,8.205859E-03,1.446383E-01,6.906544E+02,2.994307E+03,4.876587E-02,2.640376E-01,3.287887E+02,1.855631E+03,2.321518E-02,1.636293E-01,1.990017E+02,1.061000E+03,1.405115E-02,9.355881E-02,3.427480E+02,4.730684E+03,2.420082E-02,4.171511E-01,6.136158E+00,1.573331E+03,4.332631E-04,1.849815E-01,2.004792E+03,1.674377E+04,1.415548E-01,1.476464E+00,1.567571E+03,1.214312E+04,1.106834E-01,1.070778E+00,1.531861E+03,8.515874E+03,1.081620E-01,7.509287E-01,2.136794E+03,1.293656E+04,1.508752E-01,1.140744E+00,1.992763E+03,8.414369E+03,1.302828E-01,7.419780E-01,6.965075E+02,3.242926E+03,4.553624E-02,2.859608E-01,1.965841E+03,8.314213E+03,1.285227E-01,7.331462E-01,4.663552E+03,2.034881E+04,3.048936E-01,1.794356E+00,3.672782E+02,6.969983E+03,2.401190E-02,6.146122E-01,5.173803E+03,1.852124E+04,3.382527E-01,1.633201E+00,5.116351E+03,1.885258E+04,3.344966E-01,1.662418E+00,2.687619E+03,8.436065E+03,1.757110E-01,7.438911E-01,2.685361E+03,8.569963E+03,1.755634E-01,7.556982E-01,0.000000E+00,3.671985E+03,0.000000E+00,3.237951E-01,1.532954E+03,1.404040E+03,1.002214E-01,1.238081E-01,1.532174E+03,2.695979E+03,1.001704E-01,2.377311E-01,1.320739E+03,2.959946E+03,8.634724E-02,2.610077E-01,5.689666E+02,1.046794E+03,3.719787E-02,9.230613E-02,1.321408E+03,2.941935E+03,8.639098E-02,2.594195E-01,3.219353E+03,7.272680E+03,2.104747E-01,6.413040E-01,1.225497E+03,4.023183E+03,8.012052E-02,3.547638E-01,3.179218E+03,6.554166E+03,2.078508E-01,5.779455E-01,3.177378E+03,6.588032E+03,2.077305E-01,5.809318E-01,1.579708E+03,2.968474E+03,1.032781E-01,2.617597E-01,1.578870E+03,2.982962E+03,1.032233E-01,2.630372E-01,0.000000E+00,1.696686E+03,0.000000E+00,1.496135E-01,7.932809E+02,3.588073E+02,5.186309E-02,3.163958E-02,7.935816E+02,8.524882E+02,5.188275E-02,7.517230E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:45:00,1.268128E+02,1.642900E+03,8.954022E-03,1.448707E-01,7.437147E+02,3.012997E+03,5.251235E-02,2.656857E-01,3.402047E+02,1.860893E+03,2.402124E-02,1.640933E-01,2.044478E+02,1.062671E+03,1.443569E-02,9.370619E-02,3.590708E+02,4.736731E+03,2.535334E-02,4.176844E-01,1.507646E+01,1.576926E+03,1.064522E-03,1.854042E-01,2.061024E+03,1.677433E+04,1.455252E-01,1.479159E+00,1.607440E+03,1.216528E+04,1.134985E-01,1.072733E+00,1.554065E+03,8.527439E+03,1.097297E-01,7.519485E-01,2.171126E+03,1.295473E+04,1.532993E-01,1.142346E+00,2.026708E+03,8.422045E+03,1.325020E-01,7.426548E-01,7.204123E+02,3.250758E+03,4.709909E-02,2.866515E-01,1.999854E+03,8.325173E+03,1.307464E-01,7.341127E-01,4.743027E+03,2.036463E+04,3.100894E-01,1.795751E+00,5.439361E+02,6.985615E+03,3.556143E-02,6.159906E-01,5.228355E+03,1.852757E+04,3.418192E-01,1.633758E+00,5.171400E+03,1.885050E+04,3.380956E-01,1.662234E+00,2.714002E+03,8.433980E+03,1.774359E-01,7.437073E-01,2.711654E+03,8.564502E+03,1.772824E-01,7.552167E-01,0.000000E+00,3.951315E+03,0.000000E+00,3.484264E-01,1.547228E+03,1.384639E+03,1.011546E-01,1.220973E-01,1.546426E+03,2.692782E+03,1.011022E-01,2.374492E-01,1.341059E+03,2.963896E+03,8.767571E-02,2.613560E-01,5.811973E+02,1.051010E+03,3.799749E-02,9.267797E-02,1.341743E+03,2.946186E+03,8.772040E-02,2.597943E-01,3.265053E+03,7.276271E+03,2.134625E-01,6.416206E-01,1.258261E+03,4.035977E+03,8.226252E-02,3.558920E-01,3.214192E+03,6.556229E+03,2.101373E-01,5.781275E-01,3.212330E+03,6.589500E+03,2.100156E-01,5.810613E-01,1.592858E+03,2.967646E+03,1.041378E-01,2.616867E-01,1.592012E+03,2.981901E+03,1.040825E-01,2.629437E-01,0.000000E+00,1.802170E+03,0.000000E+00,1.589151E-01,7.989467E+02,3.520287E+02,5.223350E-02,3.104185E-02,7.992504E+02,8.526108E+02,5.225336E-02,7.518311E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
