05:00:00,1.362605E+02,1.645324E+03,9.621108E-03,1.450845E-01,7.911080E+02,3.029096E+03,5.585871E-02,2.671053E-01,3.506080E+02,1.866594E+03,2.475580E-02,1.645960E-01,2.094260E+02,1.064308E+03,1.478719E-02,9.385057E-02,3.738491E+02,4.742809E+03,2.639681E-02,4.182203E-01,2.556926E+01,1.580162E+03,1.805399E-03,1.857847E-01,2.112770E+03,1.680372E+04,1.491789E-01,1.481750E+00,1.644121E+03,1.218757E+04,1.160884E-01,1.074698E+00,1.574500E+03,8.538791E+03,1.111726E-01,7.529495E-01,2.202885E+03,1.297071E+04,1.555418E-01,1.143756E+00,2.059023E+03,8.431345E+03,1.346147E-01,7.434749E-01,7.429269E+02,3.257470E+03,4.857104E-02,2.872433E-01,2.032231E+03,8.337703E+03,1.328631E-01,7.352176E-01,4.818480E+03,2.039280E+04,3.150224E-01,1.798234E+00,6.315667E+02,6.999873E+03,4.129055E-02,6.172479E-01,5.277609E+03,1.855918E+04,3.450393E-01,1.636546E+00,5.222373E+03,1.885593E+04,3.414281E-01,1.662714E+00,2.739694E+03,8.446438E+03,1.791156E-01,7.448059E-01,2.737262E+03,8.565824E+03,1.789566E-01,7.553333E-01,0.000000E+00,4.182240E+03,0.000000E+00,3.687894E-01,1.560843E+03,1.366469E+03,1.020447E-01,1.204951E-01,1.560022E+03,2.689596E+03,1.019911E-01,2.371682E-01,1.359752E+03,2.968822E+03,8.889781E-02,2.617903E-01,5.925384E+02,1.054927E+03,3.873895E-02,9.302331E-02,1.360449E+03,2.951393E+03,8.894336E-02,2.602535E-01,3.306708E+03,7.285144E+03,2.161858E-01,6.424030E-01,1.291402E+03,4.047809E+03,8.442924E-02,3.569353E-01,3.245943E+03,6.568410E+03,2.122132E-01,5.792016E-01,3.244061E+03,6.594233E+03,2.120901E-01,5.814786E-01,1.604584E+03,2.972504E+03,1.049045E-01,2.621150E-01,1.603730E+03,2.983557E+03,1.048486E-01,2.630897E-01,0.000000E+00,1.888343E+03,0.000000E+00,1.665138E-01,8.039694E+02,3.457718E+02,5.256188E-02,3.049011E-02,8.042761E+02,8.527363E+02,5.258193E-02,7.519418E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,1.446758E+02,1.646920E+03,1.021530E-02,1.452252E-01,8.334714E+02,3.041256E+03,5.884991E-02,2.681776E-01,3.601110E+02,1.875122E+03,2.542679E-02,1.653480E-01,2.139884E+02,1.066030E+03,1.510933E-02,9.400237E-02,3.872550E+02,4.748431E+03,2.734338E-02,4.187161E-01,3.924846E+01,1.583033E+03,2.771263E-03,1.861222E-01,2.160470E+03,1.683400E+04,1.525469E-01,1.484420E+00,1.677931E+03,1.221672E+04,1.184757E-01,1.077269E+00,1.593356E+03,8.555113E+03,1.125040E-01,7.543888E-01,2.232323E+03,1.298022E+04,1.576203E-01,1.144594E+00,2.090936E+03,8.445494E+03,1.367011E-01,7.447226E-01,7.646462E+02,3.263690E+03,4.999101E-02,2.877918E-01,2.064143E+03,8.355073E+03,1.349494E-01,7.367493E-01,4.892944E+03,2.047880E+04,3.198907E-01,1.805818E+00,7.472555E+02,7.018253E+03,4.885404E-02,6.188686E-01,5.324287E+03,1.875298E+04,3.480911E-01,1.653635E+00,5.270388E+03,1.887752E+04,3.445672E-01,1.664617E+00,2.765837E+03,8.544194E+03,1.808248E-01,7.534260E-01,2.763325E+03,8.588761E+03,1.806605E-01,7.573558E-01,5.384209E+03,1.517882E+04,3.801693E-01,1.338466E+00,1.574432E+03,1.351928E+03,1.029331E-01,1.192129E-01,1.573595E+03,2.686876E+03,1.028784E-01,2.369284E-01,1.377443E+03,2.976095E+03,9.005440E-02,2.624317E-01,6.032853E+02,1.058675E+03,3.944156E-02,9.335384E-02,1.378152E+03,2.958952E+03,9.010075E-02,2.609200E-01,3.345884E+03,7.316928E+03,2.187471E-01,6.452058E-01,1.323937E+03,4.058953E+03,8.655632E-02,3.579180E-01,3.275864E+03,6.642920E+03,2.141693E-01,5.857719E-01,3.273964E+03,6.605651E+03,2.140451E-01,5.824854E-01,1.615530E+03,3.009865E+03,1.056201E-01,2.654095E-01,1.614669E+03,2.993598E+03,1.055638E-01,2.639751E-01,3.101682E+03,5.227788E+03,2.190042E-01,4.609857E-01,8.086471E+02,3.408576E+02,5.286770E-02,3.005678E-02,8.089565E+02,8.530112E+02,5.288793E-02,7.521842E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,1.521623E+02,1.650033E+03,1.074391E-02,1.454997E-01,8.712897E+02,3.052884E+03,6.152020E-02,2.692029E-01,3.687762E+02,1.900141E+03,2.603862E-02,1.675542E-01,2.181467E+02,1.068438E+03,1.540294E-02,9.421469E-02,3.994066E+02,4.767992E+03,2.820138E-02,4.204410E-01,4.910328E+01,1.585732E+03,3.467094E-03,1.864395E-01,2.204354E+03,1.687931E+04,1.556454E-01,1.488415E+00,1.709014E+03,1.226000E+04,1.206704E-01,1.081085E+00,1.610637E+03,8.588282E+03,1.137242E-01,7.573137E-01,2.259438E+03,1.299343E+04,1.595349E-01,1.145759E+00,2.118149E+03,8.468353E+03,1.384802E-01,7.467383E-01,7.835662E+02,3.266472E+03,5.122796E-02,2.880371E-01,2.091435E+03,8.529006E+03,1.367338E-01,7.520867E-01,4.956802E+03,2.063754E+04,3.240656E-01,1.819816E+00,8.343263E+02,7.037557E+03,5.454655E-02,6.205709E-01,5.361898E+03,1.921344E+04,3.505500E-01,1.694239E+00,5.306984E+03,1.892681E+04,3.469598E-01,1.668964E+00,2.788142E+03,8.775568E+03,1.822830E-01,7.738285E-01,2.785555E+03,8.640678E+03,1.821139E-01,7.619339E-01,5.840946E+03,1.828318E+04,4.124187E-01,1.612208E+00,1.586084E+03,1.341418E+03,1.036949E-01,1.182861E-01,1.585233E+03,2.683013E+03,1.036393E-01,2.365878E-01,1.392014E+03,2.986994E+03,9.100703E-02,2.633927E-01,6.123277E+02,1.061161E+03,4.003274E-02,9.357302E-02,1.392734E+03,3.025723E+03,9.105411E-02,2.668079E-01,3.377954E+03,7.376200E+03,2.208437E-01,6.504324E-01,1.352215E+03,4.069461E+03,8.840504E-02,3.588446E-01,3.299874E+03,6.816694E+03,2.157390E-01,6.010952E-01,3.297958E+03,6.627676E+03,2.156137E-01,5.844276E-01,1.624088E+03,3.096819E+03,1.061796E-01,2.730771E-01,1.623221E+03,3.014500E+03,1.061229E-01,2.658182E-01,4.189377E+03,6.711864E+03,2.958044E-01,5.918513E-01,8.123023E+02,3.373928E+02,5.310667E-02,2.975125E-02,8.126142E+02,8.528792E+02,5.312706E-02,7.520678E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,1.588439E+02,1.652464E+03,1.121568E-02,1.457141E-01,9.051837E+02,3.060784E+03,6.391339E-02,2.698996E-01,3.767262E+02,1.931533E+03,2.659996E-02,1.703223E-01,2.219614E+02,1.071215E+03,1.567230E-02,9.445964E-02,4.104819E+02,4.789360E+03,2.898339E-02,4.223252E-01,5.822733E+01,1.588124E+03,4.111327E-03,1.867208E-01,2.244942E+03,1.692288E+04,1.585113E-01,1.492257E+00,1.737764E+03,1.230692E+04,1.227004E-01,1.085222E+00,1.626660E+03,8.632637E+03,1.148556E-01,7.612248E-01,2.284641E+03,1.299845E+04,1.613144E-01,1.146202E+00,2.144782E+03,8.493575E+03,1.402215E-01,7.489623E-01,8.009169E+02,3.265045E+03,5.236232E-02,2.879113E-01,2.118187E+03,8.891255E+03,1.384827E-01,7.840297E-01,5.021135E+03,2.084881E+04,3.282716E-01,1.838446E+00,9.055165E+02,7.044222E+03,5.920083E-02,6.211586E-01,5.402830E+03,1.998786E+04,3.532260E-01,1.762527E+00,5.346845E+03,1.899580E+04,3.495658E-01,1.675047E+00,2.812313E+03,9.161208E+03,1.838633E-01,8.078342E-01,2.809655E+03,8.717908E+03,1.836896E-01,7.687441E-01,1.017093E+04,2.573873E+04,7.181512E-01,2.269638E+00,1.598236E+03,1.334246E+03,1.044894E-01,1.176537E-01,1.597373E+03,2.679452E+03,1.044330E-01,2.362737E-01,1.403820E+03,2.999147E+03,9.177891E-02,2.644644E-01,6.196413E+02,1.061898E+03,4.051089E-02,9.363802E-02,1.404549E+03,3.162060E+03,9.182658E-02,2.788301E-01,3.405828E+03,7.455125E+03,2.226661E-01,6.573920E-01,1.375204E+03,4.072490E+03,8.990803E-02,3.591117E-01,3.320830E+03,7.105256E+03,2.171091E-01,6.265406E-01,3.318900E+03,6.657719E+03,2.169829E-01,5.870768E-01,1.632050E+03,3.240134E+03,1.067001E-01,2.857146E-01,1.631176E+03,3.044981E+03,1.066430E-01,2.685060E-01,6.776230E+03,9.506593E+03,4.784574E-01,8.382902E-01,8.156852E+02,3.351535E+02,5.332784E-02,2.955380E-02,8.159993E+02,8.527969E+02,5.334837E-02,7.519952E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,1.648031E+02,1.655260E+03,1.163645E-02,1.459606E-01,9.355284E+02,3.068118E+03,6.605597E-02,2.705462E-01,3.840043E+02,1.974786E+03,2.711385E-02,1.741364E-01,2.254397E+02,1.074461E+03,1.591789E-02,9.474585E-02,4.205661E+02,4.818184E+03,2.969542E-02,4.248668E-01,6.765492E+01,1.590322E+03,4.776992E-03,1.869792E-01,2.282390E+03,1.696899E+04,1.611555E-01,1.496323E+00,1.764276E+03,1.237113E+04,1.245724E-01,1.090885E+00,1.641413E+03,8.690012E+03,1.158972E-01,7.662842E-01,2.307907E+03,1.300328E+04,1.629572E-01,1.146628E+00,2.166088E+03,8.517309E+03,1.416144E-01,7.510552E-01,8.142976E+02,3.255909E+03,5.323712E-02,2.871056E-01,2.139576E+03,9.427223E+03,1.398811E-01,8.312913E-01,5.075257E+03,2.107768E+04,3.318099E-01,1.858628E+00,9.570376E+02,7.031086E+03,6.256917E-02,6.200003E-01,5.438704E+03,2.104785E+04,3.555714E-01,1.855997E+00,5.379928E+03,1.907868E+04,3.517287E-01,1.682356E+00,2.834092E+03,9.681189E+03,1.852872E-01,8.536860E-01,2.831371E+03,8.810276E+03,1.851093E-01,7.768890E-01,1.294095E+04,3.089556E+04,9.137374E-01,2.724366E+00,1.609209E+03,1.330613E+03,1.052068E-01,1.173333E-01,1.608337E+03,2.674919E+03,1.051498E-01,2.358740E-01,1.410504E+03,3.010892E+03,9.221587E-02,2.655001E-01,6.238993E+02,1.059645E+03,4.078926E-02,9.343937E-02,1.411239E+03,3.359909E+03,9.226393E-02,2.962763E-01,3.424834E+03,7.540483E+03,2.239087E-01,6.649188E-01,1.388207E+03,4.065669E+03,9.075817E-02,3.585102E-01,3.334778E+03,7.495756E+03,2.180210E-01,6.609748E-01,3.332839E+03,6.693465E+03,2.178942E-01,5.902289E-01,1.638062E+03,3.431544E+03,1.070932E-01,3.025931E-01,1.637184E+03,3.081222E+03,1.070357E-01,2.717018E-01,8.574237E+03,1.145501E+04,6.054114E-01,1.010101E+00,8.182833E+02,3.341998E+02,5.349770E-02,2.946969E-02,8.185995E+02,8.523356E+02,5.351837E-02,7.515884E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,6.738215E+02,2.292926E+03,4.757732E-02,2.021899E-01,3.665476E+03,6.174157E+03,2.588126E-01,5.444364E-01,1.458942E+03,3.273894E+03,1.030133E-01,2.886916E-01,6.973569E+02,1.623615E+03,4.923912E-02,1.431702E-01,1.706033E+03,6.448642E+03,1.204599E-01,5.686404E-01,5.926660E+02,2.286566E+03,4.184708E-02,2.688388E-01,8.942940E+03,2.491782E+04,6.314449E-01,2.197250E+00,6.614411E+03,1.820595E+04,4.670317E-01,1.605398E+00,4.979077E+03,1.267225E+04,3.515637E-01,1.117437E+00,7.363100E+03,1.900288E+04,5.198953E-01,1.675672E+00,5.897651E+03,8.534768E+03,3.855764E-01,7.525947E-01,2.844377E+03,3.238845E+03,1.859596E-01,2.856009E-01,5.880698E+03,1.011643E+04,3.844680E-01,8.920653E-01,1.450715E+04,2.125902E+04,9.484480E-01,1.874617E+00,7.274296E+03,7.000012E+03,4.755787E-01,6.172601E-01,1.338818E+04,2.224006E+04,8.752922E-01,1.961125E+00,1.325810E+04,1.916403E+04,8.667878E-01,1.689881E+00,6.531250E+03,1.025319E+04,4.269998E-01,9.041249E-01,6.527271E+03,8.897762E+03,4.267397E-01,7.846035E-01,1.011641E+04,2.455137E+04,7.143018E-01,2.164937E+00,3.251907E+03,1.340930E+03,2.126031E-01,1.182430E-01,3.250877E+03,2.669622E+03,2.125357E-01,2.354069E-01,2.993275E+03,3.020690E+03,1.956942E-01,2.663641E-01,1.409317E+03,1.054336E+03,9.213826E-02,9.297120E-02,2.994243E+03,3.611960E+03,1.957575E-01,3.185022E-01,7.412834E+03,7.608823E+03,4.846360E-01,6.709450E-01,3.535863E+03,4.048123E+03,2.311675E-01,3.569630E-01,6.830878E+03,7.931093E+03,4.465889E-01,6.993627E-01,6.828479E+03,6.731382E+03,4.464321E-01,5.935724E-01,3.200501E+03,3.640614E+03,2.092423E-01,3.210289E-01,3.199439E+03,3.116128E+03,2.091728E-01,2.747798E-01,7.068741E+03,9.853382E+03,4.991111E-01,8.688699E-01,1.487402E+03,3.378448E+02,9.724329E-02,2.979111E-02,1.487779E+03,8.515618E+02,9.726794E-02,7.509061E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,9.989234E+02,2.516576E+03,7.053218E-02,2.219114E-01,5.410123E+03,7.231496E+03,3.819991E-01,6.376724E-01,1.903932E+03,3.458856E+03,1.344332E-01,3.050015E-01,9.575028E+02,1.766763E+03,6.760755E-02,1.557929E-01,2.290499E+03,6.748799E+03,1.617280E-01,5.951082E-01,8.697769E+02,2.437845E+03,6.141338E-02,2.866252E-01,1.108053E+04,2.505630E+04,7.823760E-01,2.209462E+00,8.209820E+03,1.842014E+04,5.796806E-01,1.624286E+00,6.142271E+03,1.289762E+04,4.336947E-01,1.137311E+00,9.054591E+03,1.928484E+04,6.393284E-01,1.700535E+00,7.336583E+03,8.546737E+03,4.796509E-01,7.536502E-01,3.593359E+03,3.215327E+03,2.349265E-01,2.835271E-01,7.316266E+03,1.079932E+04,4.783226E-01,9.522831E-01,1.776410E+04,2.137868E+04,1.161381E+00,1.885169E+00,9.100374E+03,6.959467E+03,5.949639E-01,6.136849E-01,1.622678E+04,2.345136E+04,1.060874E+00,2.067938E+00,1.607093E+04,1.924982E+04,1.050685E+00,1.697446E+00,7.917358E+03,1.082205E+04,5.176207E-01,9.542871E-01,7.912871E+03,8.974485E+03,5.173274E-01,7.913690E-01,1.200320E+04,2.561255E+04,8.475241E-01,2.258511E+00,4.071333E+03,1.373484E+03,2.661754E-01,1.211137E-01,4.070142E+03,2.663678E+03,2.660976E-01,2.348828E-01,3.734881E+03,3.029311E+03,2.441789E-01,2.671242E-01,1.800497E+03,1.046555E+03,1.177128E-01,9.228512E-02,3.735864E+03,3.859907E+03,2.442432E-01,3.403661E-01,9.166180E+03,7.657245E+03,5.992661E-01,6.752149E-01,4.507758E+03,4.022986E+03,2.947080E-01,3.547464E-01,8.315162E+03,8.373545E+03,5.436283E-01,7.383781E-01,8.312722E+03,6.771866E+03,5.434688E-01,5.971422E-01,3.892227E+03,3.848924E+03,2.544658E-01,3.393976E-01,3.891152E+03,3.148235E+03,2.543956E-01,2.776109E-01,7.416804E+03,9.902476E+03,5.236872E-01,8.731991E-01,1.846355E+03,3.487053E+02,1.207110E-01,3.074879E-02,1.846735E+03,8.505207E+02,1.207358E-01,7.499881E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.325394E+03,2.876726E+03,9.358370E-02,2.536694E-01,7.158669E+03,9.081531E+03,5.054607E-01,8.008082E-01,2.452929E+03,4.094440E+03,1.731969E-01,3.610472E-01,1.230132E+03,2.060711E+03,8.685741E-02,1.817133E-01,2.979079E+03,7.536819E+03,2.103474E-01,6.645957E-01,1.186016E+03,2.777566E+03,8.374242E-02,3.265673E-01,1.418106E+04,2.838281E+04,1.001299E+00,2.502792E+00,1.047633E+04,2.092782E+04,7.397150E-01,1.845412E+00,7.698864E+03,1.462188E+04,5.436029E-01,1.289356E+00,1.138823E+04,2.193651E+04,8.041025E-01,1.934359E+00,9.468860E+03,8.557562E+03,6.190548E-01,7.546048E-01,4.666979E+03,3.192223E+03,3.051175E-01,2.814899E-01,9.445149E+03,1.142709E+04,6.175046E-01,1.007640E+00,2.297781E+04,2.144471E+04,1.502243E+00,1.890991E+00,1.200981E+04,6.931353E+03,7.851768E-01,6.112058E-01,2.077593E+04,2.460219E+04,1.358288E+00,2.169418E+00,2.061960E+04,1.933732E+04,1.348067E+00,1.705162E+00,9.950529E+03,1.135091E+04,6.505453E-01,1.000922E+00,9.946075E+03,9.039450E+03,6.502541E-01,7.970975E-01,9.822246E+03,2.197938E+04,6.935311E-01,1.938139E+00,5.040222E+03,1.432672E+03,3.295194E-01,1.263328E-01,5.038909E+03,2.731757E+03,3.294336E-01,2.408860E-01,4.549105E+03,3.039033E+03,2.974112E-01,2.679815E-01,2.224313E+03,1.039012E+03,1.454210E-01,9.161997E-02,4.549988E+03,4.088852E+03,2.974690E-01,3.605545E-01,1.115588E+04,7.691218E+03,7.293488E-01,6.782106E-01,5.656191E+03,3.997478E+03,3.697902E-01,3.524971E-01,1.000695E+04,8.798559E+03,6.542340E-01,7.758558E-01,1.000471E+04,6.816540E+03,6.540872E-01,6.010816E-01,4.655155E+03,4.045123E+03,3.043446E-01,3.566984E-01,4.654170E+03,3.177835E+03,3.042801E-01,2.802211E-01,6.127206E+03,8.491202E+03,4.326310E-01,7.487531E-01,2.205420E+03,3.685121E+02,1.441858E-01,3.249535E-02,2.205771E+03,8.761922E+02,1.442088E-01,7.726252E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.536963E+03,3.117184E+03,1.085222E-01,2.748729E-01,8.294781E+03,1.032210E+04,5.856796E-01,9.102012E-01,2.764584E+03,4.500312E+03,1.952023E-01,3.968370E-01,1.401560E+03,2.253483E+03,9.896164E-02,1.987118E-01,3.381386E+03,8.040224E+03,2.387536E-01,7.089859E-01,1.375614E+03,2.998476E+03,9.712963E-02,3.525403E-01,1.578774E+04,3.036978E+04,1.114744E+00,2.678003E+00,1.166459E+04,2.245662E+04,8.236159E-01,1.980222E+00,8.544046E+03,1.568298E+04,6.032797E-01,1.382923E+00,1.263424E+04,2.360979E+04,8.920806E-01,2.081908E+00,1.065843E+04,8.574170E+03,6.968264E-01,7.560692E-01,5.278379E+03,3.174366E+03,3.450896E-01,2.799152E-01,1.063240E+04,1.144323E+04,6.951246E-01,1.009062E+00,2.575641E+04,2.149179E+04,1.683902E+00,1.895143E+00,1.358379E+04,6.930482E+03,8.880806E-01,6.111291E-01,2.320736E+04,2.569204E+04,1.517250E+00,2.265520E+00,2.303981E+04,1.943642E+04,1.506296E+00,1.713901E+00,1.109393E+04,1.184451E+04,7.252986E-01,1.044448E+00,1.108947E+04,9.102191E+03,7.250069E-01,8.026301E-01,9.023797E+03,2.039754E+04,6.371540E-01,1.798652E+00,5.657591E+03,1.527382E+03,3.698818E-01,1.346843E-01,5.656149E+03,2.908311E+03,3.697875E-01,2.564545E-01,5.051781E+03,3.052755E+03,3.302751E-01,2.691916E-01,2.486717E+03,1.033485E+03,1.625765E-01,9.113261E-02,5.052534E+03,4.305760E+03,3.303244E-01,3.796813E-01,1.235734E+04,7.724523E+03,8.078977E-01,6.811474E-01,6.331255E+03,3.976996E+03,4.139245E-01,3.506910E-01,1.102865E+04,9.210427E+03,7.210307E-01,8.121743E-01,1.102665E+04,6.870071E+03,7.209000E-01,6.058019E-01,5.122512E+03,4.232835E+03,3.348994E-01,3.732509E-01,5.121639E+03,3.208882E+03,3.348423E-01,2.829588E-01,5.505711E+03,7.818152E+03,3.887484E-01,6.894036E-01,2.440911E+03,3.999099E+02,1.595818E-01,3.526401E-02,2.441220E+03,9.408642E+02,1.596020E-01,8.296528E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.207607E+03,2.673855E+03,8.526696E-02,2.357802E-01,6.528856E+03,8.222358E+03,4.609907E-01,7.250465E-01,1.961501E+03,3.584539E+03,1.384981E-01,3.160842E-01,1.075430E+03,1.863217E+03,7.593415E-02,1.642983E-01,2.444640E+03,6.850695E+03,1.726116E-01,6.040934E-01,1.017247E+03,2.480255E+03,7.182601E-02,2.916114E-01,1.056493E+04,2.410569E+04,7.459707E-01,2.125637E+00,7.873863E+03,1.796211E+04,5.559593E-01,1.583896E+00,5.952591E+03,1.264527E+04,4.203017E-01,1.115059E+00,8.684847E+03,1.905125E+04,6.132214E-01,1.679937E+00,8.027069E+03,8.598021E+03,5.247934E-01,7.581724E-01,3.812123E+03,3.194396E+03,2.492289E-01,2.816814E-01,7.989524E+03,1.114856E+04,5.223388E-01,9.830786E-01,1.892215E+04,2.153788E+04,1.237091E+00,1.899207E+00,8.753252E+03,6.972936E+03,5.722698E-01,6.148726E-01,1.753204E+04,2.669829E+04,1.146209E+00,2.354252E+00,1.742699E+04,1.954634E+04,1.139341E+00,1.723594E+00,8.458406E+03,1.229622E+04,5.529933E-01,1.084279E+00,8.455286E+03,9.165633E+03,5.527894E-01,8.082244E-01,8.280224E+03,1.930936E+04,5.846517E-01,1.702697E+00,4.570554E+03,1.659839E+03,2.988135E-01,1.463644E-01,4.569148E+03,3.200154E+03,2.987216E-01,2.821892E-01,3.905465E+03,3.071056E+03,2.553313E-01,2.708053E-01,1.928286E+03,1.041869E+03,1.260674E-01,9.187191E-02,3.905823E+03,4.510090E+03,2.553547E-01,3.976992E-01,9.420315E+03,7.763528E+03,6.158810E-01,6.845869E-01,4.776209E+03,3.964101E+03,3.122588E-01,3.495539E-01,8.429516E+03,9.601397E+03,5.511046E-01,8.466500E-01,8.428284E+03,6.932413E+03,5.510240E-01,6.112993E-01,3.968832E+03,4.409753E+03,2.594742E-01,3.888514E-01,3.968281E+03,3.242388E+03,2.594381E-01,2.859134E-01,4.984089E+03,7.348256E+03,3.519175E-01,6.479683E-01,1.974267E+03,4.446237E+02,1.290735E-01,3.920686E-02,1.974464E+03,1.046229E+03,1.290864E-01,9.225634E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.034155E+03,2.608868E+03,7.301983E-02,2.300496E-01,5.598521E+03,8.001886E+03,3.953015E-01,7.056053E-01,1.753175E+03,3.725465E+03,1.237885E-01,3.285111E-01,9.398336E+02,1.853408E+03,6.635996E-02,1.634333E-01,2.161373E+03,6.917512E+03,1.526106E-01,6.099853E-01,8.824250E+02,2.476676E+03,6.230644E-02,2.911906E-01,9.702562E+03,2.541481E+04,6.850804E-01,2.241074E+00,7.217001E+03,1.891879E+04,5.095795E-01,1.668257E+00,5.450813E+03,1.324167E+04,3.848721E-01,1.167649E+00,7.975576E+03,2.005589E+04,5.631410E-01,1.768526E+00,7.596985E+03,8.625473E+03,4.966754E-01,7.605931E-01,3.577964E+03,3.281464E+03,2.339200E-01,2.893591E-01,7.561073E+03,1.082942E+04,4.943276E-01,9.549367E-01,1.805627E+04,2.158489E+04,1.180482E+00,1.903353E+00,8.296458E+03,7.060054E+03,5.424055E-01,6.225546E-01,1.679678E+04,2.759394E+04,1.098139E+00,2.433230E+00,1.671369E+04,1.965696E+04,1.092707E+00,1.733349E+00,8.051784E+03,1.269683E+04,5.264092E-01,1.119605E+00,8.049350E+03,9.227869E+03,5.262501E-01,8.137123E-01,7.620188E+03,1.852891E+04,5.380478E-01,1.633877E+00,4.253933E+03,1.829832E+03,2.781134E-01,1.613544E-01,4.252578E+03,3.608641E+03,2.780249E-01,3.182095E-01,3.546399E+03,3.092683E+03,2.318563E-01,2.727124E-01,1.734724E+03,1.074614E+03,1.134127E-01,9.475933E-02,3.546554E+03,4.697169E+03,2.318664E-01,4.141958E-01,8.590713E+03,7.808544E+03,5.616433E-01,6.885564E-01,4.324135E+03,3.957778E+03,2.827032E-01,3.489963E-01,7.738480E+03,9.960700E+03,5.059260E-01,8.783333E-01,7.737643E+03,7.000175E+03,5.058713E-01,6.172745E-01,3.637787E+03,4.571951E+03,2.378311E-01,4.031540E-01,3.637406E+03,3.277593E+03,2.378062E-01,2.890178E-01,4.538103E+03,7.012733E+03,3.204273E-01,6.183819E-01,1.791945E+03,5.032685E+02,1.171537E-01,4.437815E-02,1.792081E+03,1.192743E+03,1.171626E-01,1.051759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,8.381879E+02,2.383155E+03,5.918294E-02,2.101463E-01,4.551318E+03,6.858397E+03,3.213604E-01,6.047726E-01,1.414376E+03,3.379910E+03,9.986651E-02,2.980400E-01,7.758895E+02,1.674468E+03,5.478416E-02,1.476544E-01,1.738190E+03,6.451561E+03,1.227305E-01,5.688978E-01,6.898289E+02,2.262486E+03,4.870757E-02,2.660076E-01,7.753266E+03,2.337556E+04,5.474442E-01,2.061254E+00,5.797159E+03,1.746564E+04,4.093269E-01,1.540118E+00,4.492124E+03,1.225198E+04,3.171808E-01,1.080378E+00,6.531092E+03,1.846871E+04,4.611487E-01,1.628569E+00,6.400648E+03,8.659440E+03,4.184614E-01,7.635883E-01,2.980941E+03,3.431302E+03,1.948879E-01,3.025717E-01,6.366628E+03,1.081220E+04,4.162372E-01,9.534188E-01,1.506537E+04,2.164738E+04,9.849430E-01,1.908863E+00,6.667888E+03,7.189364E+03,4.359329E-01,6.339572E-01,1.420942E+04,2.837676E+04,9.289827E-01,2.502259E+00,1.412679E+04,1.977505E+04,9.235806E-01,1.743761E+00,6.931412E+03,1.304729E+04,4.531616E-01,1.150508E+00,6.929198E+03,9.293368E+03,4.530169E-01,8.194880E-01,7.043262E+03,1.799131E+04,4.973120E-01,1.586472E+00,3.746376E+03,2.040871E+03,2.449305E-01,1.799638E-01,3.745047E+03,4.054055E+03,2.448436E-01,3.574861E-01,3.072672E+03,3.118530E+03,2.008850E-01,2.749916E-01,1.485900E+03,1.130033E+03,9.714512E-02,9.964616E-02,3.072718E+03,4.865552E+03,2.008880E-01,4.290437E-01,7.422753E+03,7.863928E+03,4.852845E-01,6.934401E-01,3.639339E+03,3.959598E+03,2.379325E-01,3.491569E-01,6.756149E+03,1.028638E+04,4.417033E-01,9.070519E-01,6.755506E+03,7.075456E+03,4.416612E-01,6.239128E-01,3.196436E+03,4.719106E+03,2.089765E-01,4.161302E-01,3.196139E+03,3.315895E+03,2.089570E-01,2.923952E-01,4.160460E+03,6.773870E+03,2.937626E-01,5.973190E-01,1.589109E+03,5.775221E+02,1.038927E-01,5.092582E-02,1.589208E+03,1.352220E+03,1.038992E-01,1.192385E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,7.408866E+02,2.258139E+03,5.231267E-02,1.991224E-01,4.029878E+03,6.225537E+03,2.845424E-01,5.489671E-01,1.292594E+03,3.228902E+03,9.126772E-02,2.847242E-01,7.010721E+02,1.582743E+03,4.950144E-02,1.395661E-01,1.573774E+03,6.229998E+03,1.111214E-01,5.493604E-01,6.093626E+02,2.150281E+03,4.302599E-02,2.528153E-01,7.201452E+03,2.254859E+04,5.084815E-01,1.988332E+00,5.384362E+03,1.688616E+04,3.801801E-01,1.489019E+00,4.196239E+03,1.185437E+04,2.962889E-01,1.045317E+00,6.102691E+03,1.773554E+04,4.309000E-01,1.563917E+00,6.096235E+03,8.694223E+03,3.985594E-01,7.666555E-01,2.819433E+03,3.636579E+03,1.843288E-01,3.206730E-01,6.063212E+03,1.142918E+04,3.964005E-01,1.007824E+00,1.439147E+04,2.171068E+04,9.408851E-01,1.914445E+00,6.314304E+03,7.336880E+03,4.128163E-01,6.469652E-01,1.364137E+04,2.901366E+04,8.918452E-01,2.558421E+00,1.357349E+04,1.988745E+04,8.874074E-01,1.753673E+00,6.654226E+03,1.333220E+04,4.350397E-01,1.175631E+00,6.652332E+03,9.355132E+03,4.349159E-01,8.249343E-01,6.551097E+03,1.762015E+04,4.625611E-01,1.553743E+00,3.560502E+03,2.289626E+03,2.327784E-01,2.018990E-01,3.559218E+03,4.496783E+03,2.326944E-01,3.965257E-01,2.879765E+03,3.146572E+03,1.882732E-01,2.774643E-01,1.382075E+03,1.205548E+03,9.035724E-02,1.063051E-01,2.879720E+03,5.008452E+03,1.882702E-01,4.416447E-01,6.966658E+03,7.924314E+03,4.554659E-01,6.987650E-01,3.388008E+03,3.967754E+03,2.215011E-01,3.498761E-01,6.381092E+03,1.056479E+04,4.171828E-01,9.316020E-01,6.380619E+03,7.153234E+03,4.171519E-01,6.307712E-01,3.020891E+03,4.844837E+03,1.974997E-01,4.272171E-01,3.020667E+03,3.354652E+03,1.974851E-01,2.958127E-01,3.845473E+03,6.603496E+03,2.715219E-01,5.822955E-01,1.494413E+03,6.674137E+02,9.770165E-02,5.885246E-02,1.494484E+03,1.511196E+03,9.770632E-02,1.332570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,6.681151E+02,2.168546E+03,4.717440E-02,1.912221E-01,3.640015E+03,5.772750E+03,2.570149E-01,5.090404E-01,1.201239E+03,3.122599E+03,8.481731E-02,2.753504E-01,6.456651E+02,1.517836E+03,4.558925E-02,1.338426E-01,1.450474E+03,6.074833E+03,1.024153E-01,5.356780E-01,5.482470E+02,2.070037E+03,3.871073E-02,2.433808E-01,6.776020E+03,2.196980E+04,4.784426E-01,1.937294E+00,5.068037E+03,1.648215E+04,3.578449E-01,1.453394E+00,3.974485E+03,1.157919E+04,2.806313E-01,1.021052E+00,5.779159E+03,1.727379E+04,4.080560E-01,1.523200E+00,5.857648E+03,8.730595E+03,3.829611E-01,7.698628E-01,2.694214E+03,3.863160E+03,1.761422E-01,3.406530E-01,5.825433E+03,1.229773E+04,3.808549E-01,1.084412E+00,1.384967E+04,2.177451E+04,9.054634E-01,1.920074E+00,6.034985E+03,7.474635E+03,3.945550E-01,6.591123E-01,1.318428E+04,2.950994E+04,8.619610E-01,2.602183E+00,1.312905E+04,1.999782E+04,8.583502E-01,1.763406E+00,6.441496E+03,1.355383E+04,4.211319E-01,1.195175E+00,6.439824E+03,9.414122E+03,4.210226E-01,8.301361E-01,6.137684E+03,1.739032E+04,4.333709E-01,1.533476E+00,3.422804E+03,2.566004E+03,2.237760E-01,2.262699E-01,3.421562E+03,4.921797E+03,2.236948E-01,4.340034E-01,2.730101E+03,3.177033E+03,1.784885E-01,2.801504E-01,1.301834E+03,1.289337E+03,8.511128E-02,1.136936E-01,2.729989E+03,5.126091E+03,1.784811E-01,4.520180E-01,6.609344E+03,7.989487E+03,4.321054E-01,7.045119E-01,3.190244E+03,3.982029E+03,2.085717E-01,3.511348E-01,6.086651E+03,1.079727E+04,3.979328E-01,9.521021E-01,6.086302E+03,7.234573E+03,3.979100E-01,6.379437E-01,2.883756E+03,4.949666E+03,1.885341E-01,4.364609E-01,2.883585E+03,3.394225E+03,1.885229E-01,2.993024E-01,3.584263E+03,6.483362E+03,2.530784E-01,5.717020E-01,1.422181E+03,7.694918E+02,9.297931E-02,6.785369E-02,1.422231E+03,1.665816E+03,9.298260E-02,1.468914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,6.127097E+02,2.102069E+03,4.326233E-02,1.853601E-01,3.343368E+03,5.434455E+03,2.360692E-01,4.792096E-01,1.131570E+03,3.041957E+03,7.989810E-02,2.682394E-01,6.037704E+02,1.469921E+03,4.263114E-02,1.296174E-01,1.356473E+03,5.959352E+03,9.577808E-02,5.254949E-01,5.013676E+02,2.009697E+03,3.540066E-02,2.362865E-01,6.447241E+03,2.153341E+04,4.552281E-01,1.898814E+00,4.824214E+03,1.617550E+04,3.406291E-01,1.426354E+00,3.805361E+03,1.137179E+04,2.686897E-01,1.002763E+00,5.531396E+03,1.693506E+04,3.905619E-01,1.493332E+00,5.678699E+03,8.767953E+03,3.712617E-01,7.731569E-01,2.600097E+03,4.083009E+03,1.699891E-01,3.600392E-01,5.647107E+03,1.309901E+04,3.691964E-01,1.155069E+00,1.344155E+04,2.183764E+04,8.787809E-01,1.925640E+00,5.824828E+03,7.638889E+03,3.808154E-01,6.735962E-01,1.283983E+04,2.986799E+04,8.394422E-01,2.633756E+00,1.279677E+04,2.010649E+04,8.366268E-01,1.772987E+00,6.283828E+03,1.371357E+04,4.108239E-01,1.209261E+00,6.282334E+03,9.470343E+03,4.107262E-01,8.350937E-01,5.793438E+03,1.725703E+04,4.090642E-01,1.521723E+00,3.320486E+03,2.864249E+03,2.170866E-01,2.525691E-01,3.319288E+03,5.320059E+03,2.170083E-01,4.691221E-01,2.611846E+03,3.209563E+03,1.707572E-01,2.830189E-01,1.238704E+03,1.372044E+03,8.098392E-02,1.209866E-01,2.611681E+03,5.218090E+03,1.707464E-01,4.601306E-01,6.325089E+03,8.058921E+03,4.135214E-01,7.106346E-01,3.033252E+03,4.001774E+03,1.983078E-01,3.528759E-01,5.851674E+03,1.098367E+04,3.825705E-01,9.685390E-01,5.851423E+03,7.319174E+03,3.825541E-01,6.454038E-01,2.774691E+03,5.033648E+03,1.814036E-01,4.438665E-01,2.774561E+03,3.434545E+03,1.813952E-01,3.028578E-01,3.367571E+03,6.399865E+03,2.377781E-01,5.643393E-01,1.365815E+03,8.820020E+02,8.929417E-02,7.777483E-02,1.365848E+03,1.813552E+03,8.929637E-02,1.599188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,5.697809E+02,2.051814E+03,4.023120E-02,1.809287E-01,3.113742E+03,5.184849E+03,2.198557E-01,4.571993E-01,1.077112E+03,2.977317E+03,7.605292E-02,2.625394E-01,5.714332E+02,1.433796E+03,4.034787E-02,1.264320E-01,1.283180E+03,5.870041E+03,9.060303E-02,5.176195E-01,4.647580E+02,1.963354E+03,3.281572E-02,2.308377E-01,6.186744E+03,2.119346E+04,4.368348E-01,1.868837E+00,4.631449E+03,1.593412E+04,3.270183E-01,1.405069E+00,3.672713E+03,1.120781E+04,2.593237E-01,9.883036E-01,5.336383E+03,1.678412E+04,3.767924E-01,1.480021E+00,5.543379E+03,8.805562E+03,3.624149E-01,7.764734E-01,2.528579E+03,4.250536E+03,1.653133E-01,3.748117E-01,5.512255E+03,1.349354E+04,3.603800E-01,1.189859E+00,1.313220E+04,2.189788E+04,8.585564E-01,1.930952E+00,5.665316E+03,7.859290E+03,3.703868E-01,6.930312E-01,1.257839E+04,3.008867E+04,8.223497E-01,2.653215E+00,1.254681E+04,2.021254E+04,8.202846E-01,1.782339E+00,6.165791E+03,1.381181E+04,4.031068E-01,1.217924E+00,6.164453E+03,9.523272E+03,4.030194E-01,8.397609E-01,5.507942E+03,1.715533E+04,3.889058E-01,1.512755E+00,3.243436E+03,3.178468E+03,2.120492E-01,2.802769E-01,3.242283E+03,5.682407E+03,2.119739E-01,5.010739E-01,2.516684E+03,3.243769E+03,1.645357E-01,2.860351E-01,1.188073E+03,1.452984E+03,7.767379E-02,1.281240E-01,2.516476E+03,5.283922E+03,1.645221E-01,4.659355E-01,6.095046E+03,8.131628E+03,3.984817E-01,7.170459E-01,2.906250E+03,4.026354E+03,1.900047E-01,3.550434E-01,5.660997E+03,1.112312E+04,3.701045E-01,9.808355E-01,5.660826E+03,7.406391E+03,3.700933E-01,6.530946E-01,2.686499E+03,5.096388E+03,1.756379E-01,4.493988E-01,2.686404E+03,3.475293E+03,1.756316E-01,3.064509E-01,3.187167E+03,6.343362E+03,2.250401E-01,5.593568E-01,1.321035E+03,1.002766E+03,8.636657E-02,8.842380E-02,1.321055E+03,1.951118E+03,8.636791E-02,1.720493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,5.359581E+02,2.013137E+03,3.784304E-02,1.775182E-01,2.933046E+03,4.997936E+03,2.070971E-01,4.407173E-01,1.033485E+03,2.922544E+03,7.297252E-02,2.577095E-01,5.459752E+02,1.406022E+03,3.855033E-02,1.239829E-01,1.224740E+03,5.798196E+03,8.647666E-02,5.112842E-01,4.356330E+02,1.927093E+03,3.075926E-02,2.265744E-01,5.974960E+03,2.092106E+04,4.218812E-01,1.844817E+00,4.475041E+03,1.573779E+04,3.159746E-01,1.387756E+00,3.565758E+03,1.107189E+04,2.517717E-01,9.763176E-01,5.178639E+03,1.671406E+04,3.656544E-01,1.473843E+00,5.438862E+03,8.842736E+03,3.555817E-01,7.797513E-01,2.473228E+03,4.338010E+03,1.616946E-01,3.825251E-01,5.408090E+03,1.369064E+04,3.535699E-01,1.207239E+00,1.289263E+04,2.195471E+04,8.428941E-01,1.935964E+00,5.541383E+03,8.138838E+03,3.622843E-01,7.176817E-01,1.237523E+04,3.017346E+04,8.090670E-01,2.660692E+00,1.235423E+04,2.031551E+04,8.076942E-01,1.791419E+00,6.075236E+03,1.384922E+04,3.971866E-01,1.221222E+00,6.074037E+03,9.572784E+03,3.971082E-01,8.441269E-01,5.271436E+03,1.707422E+04,3.722066E-01,1.505602E+00,3.184573E+03,3.502967E+03,2.082009E-01,3.088912E-01,3.183464E+03,6.005981E+03,2.081284E-01,5.296066E-01,2.438777E+03,3.279377E+03,1.594423E-01,2.891751E-01,1.146741E+03,1.534637E+03,7.497156E-02,1.353241E-01,2.438533E+03,5.323299E+03,1.594263E-01,4.694078E-01,5.905727E+03,8.207434E+03,3.861044E-01,7.237304E-01,2.801581E+03,4.055398E+03,1.831616E-01,3.576044E-01,5.503728E+03,1.121545E+04,3.598225E-01,9.889768E-01,5.503622E+03,7.496130E+03,3.598156E-01,6.610078E-01,2.614059E+03,5.137785E+03,1.709019E-01,4.530492E-01,2.613993E+03,3.516390E+03,1.708975E-01,3.100748E-01,3.036200E+03,6.306790E+03,2.143806E-01,5.561319E-01,1.284884E+03,1.129532E+03,8.400307E-02,9.960196E-02,1.284893E+03,2.077147E+03,8.400370E-02,1.831626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,5.088784E+02,1.982971E+03,3.593099E-02,1.748581E-01,2.788573E+03,4.844204E+03,1.968961E-01,4.271613E-01,9.977401E+02,2.873204E+03,7.044863E-02,2.533588E-01,5.255506E+02,1.384414E+03,3.710818E-02,1.220775E-01,1.177158E+03,5.737963E+03,8.311704E-02,5.059729E-01,4.120496E+02,1.898236E+03,2.909408E-02,2.231816E-01,5.798794E+03,2.070020E+04,4.094424E-01,1.825341E+00,4.345162E+03,1.557394E+04,3.068041E-01,1.373308E+00,3.477359E+03,1.095740E+04,2.455301E-01,9.662224E-01,5.047898E+03,1.657849E+04,3.564230E-01,1.461889E+00,5.356452E+03,8.881154E+03,3.501939E-01,7.831391E-01,2.429488E+03,4.373313E+03,1.588350E-01,3.856382E-01,5.325942E+03,1.375915E+04,3.481992E-01,1.213280E+00,1.270315E+04,2.201568E+04,8.305058E-01,1.941340E+00,5.442905E+03,8.471902E+03,3.558461E-01,7.470512E-01,1.221373E+04,3.011311E+04,7.985090E-01,2.655370E+00,1.220234E+04,2.042119E+04,7.977642E-01,1.800738E+00,6.004047E+03,1.382355E+04,3.925323E-01,1.218958E+00,6.002973E+03,9.623208E+03,3.924622E-01,8.485732E-01,5.075188E+03,1.700278E+04,3.583499E-01,1.499303E+00,3.138697E+03,3.828669E+03,2.052016E-01,3.376116E-01,3.137632E+03,6.287576E+03,2.051320E-01,5.544376E-01,2.373997E+03,3.317138E+03,1.552071E-01,2.925048E-01,1.112461E+03,1.616782E+03,7.273040E-02,1.425677E-01,2.373722E+03,5.333385E+03,1.551891E-01,4.702972E-01,5.747485E+03,8.288856E+03,3.757589E-01,7.309102E-01,2.713871E+03,4.088710E+03,1.774274E-01,3.605420E-01,5.372051E+03,1.125581E+04,3.512137E-01,9.925355E-01,5.372002E+03,7.590389E+03,3.512106E-01,6.693195E-01,2.553701E+03,5.156424E+03,1.669558E-01,4.546928E-01,2.553659E+03,3.559307E+03,1.669530E-01,3.138593E-01,2.908995E+03,6.285233E+03,2.053989E-01,5.542310E-01,1.255268E+03,1.258841E+03,8.206685E-02,1.110044E-01,1.255268E+03,2.189957E+03,8.206688E-02,1.931101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,4.868815E+02,1.959019E+03,3.437782E-02,1.727461E-01,2.671381E+03,4.718839E+03,1.886214E-01,4.161067E-01,9.678907E+02,2.826781E+03,6.834102E-02,2.492652E-01,5.089001E+02,1.367244E+03,3.593252E-02,1.205634E-01,1.137714E+03,5.685531E+03,8.033196E-02,5.013494E-01,3.926542E+02,1.874826E+03,2.772460E-02,2.204292E-01,5.649632E+03,2.051646E+04,3.989104E-01,1.809139E+00,4.235356E+03,1.543120E+04,2.990508E-01,1.360721E+00,3.402904E+03,1.085590E+04,2.402729E-01,9.572722E-01,4.937504E+03,1.643234E+04,3.486283E-01,1.449002E+00,5.290150E+03,8.918941E+03,3.458592E-01,7.864711E-01,2.394248E+03,4.384714E+03,1.565310E-01,3.866435E-01,5.259829E+03,1.371998E+04,3.438769E-01,1.209826E+00,1.255014E+04,2.207546E+04,8.205024E-01,1.946611E+00,5.363005E+03,8.816240E+03,3.506224E-01,7.774149E-01,1.208256E+04,2.991243E+04,7.899329E-01,2.637675E+00,1.207975E+04,2.052608E+04,7.897497E-01,1.809987E+00,5.946692E+03,1.373565E+04,3.887826E-01,1.211208E+00,5.945735E+03,9.671812E+03,3.887201E-01,8.528592E-01,4.911881E+03,1.693556E+04,3.468190E-01,1.493375E+00,3.102265E+03,4.151039E+03,2.028197E-01,3.660381E-01,3.101243E+03,6.525100E+03,2.027530E-01,5.753825E-01,2.319691E+03,3.356056E+03,1.516567E-01,2.959366E-01,1.083774E+03,1.698456E+03,7.085492E-02,1.497696E-01,2.319387E+03,5.314911E+03,1.516368E-01,4.686682E-01,5.614184E+03,8.373337E+03,3.670439E-01,7.383598E-01,2.639722E+03,4.125820E+03,1.725796E-01,3.638142E-01,5.261041E+03,1.124553E+04,3.439561E-01,9.916298E-01,5.261048E+03,7.687227E+03,3.439566E-01,6.778587E-01,2.503077E+03,5.152339E+03,1.636461E-01,4.543326E-01,2.503059E+03,3.602771E+03,1.636449E-01,3.176919E-01,2.801287E+03,6.275120E+03,1.977938E-01,5.533393E-01,1.230810E+03,1.388724E+03,8.046782E-02,1.224575E-01,1.230801E+03,2.288184E+03,8.046727E-02,2.017718E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,4.687767E+02,1.939707E+03,3.309948E-02,1.710432E-01,2.575052E+03,4.615784E+03,1.818198E-01,4.070193E-01,9.425654E+02,2.781480E+03,6.655284E-02,2.452705E-01,4.951014E+02,1.353331E+03,3.495822E-02,1.193366E-01,1.104503E+03,5.638269E+03,7.798698E-02,4.971818E-01,3.764710E+02,1.855494E+03,2.658194E-02,2.181563E-01,5.521248E+03,2.036080E+04,3.898454E-01,1.795413E+00,4.140957E+03,1.530077E+04,2.923855E-01,1.349220E+00,3.339041E+03,1.076290E+04,2.357637E-01,9.490708E-01,4.842623E+03,1.629111E+04,3.419289E-01,1.436548E+00,5.235485E+03,8.954897E+03,3.422853E-01,7.896417E-01,2.365296E+03,4.443471E+03,1.546382E-01,3.918247E-01,5.205305E+03,1.358309E+04,3.403122E-01,1.197755E+00,1.242354E+04,2.213162E+04,8.122259E-01,1.951563E+00,5.296753E+03,9.136953E+03,3.462909E-01,8.056954E-01,1.197321E+04,2.957397E+04,7.827840E-01,2.607829E+00,1.197801E+04,2.062892E+04,7.830976E-01,1.819056E+00,5.899072E+03,1.358596E+04,3.856693E-01,1.198009E+00,5.898217E+03,9.717126E+03,3.856134E-01,8.568549E-01,4.775442E+03,1.686699E+04,3.371854E-01,1.487329E+00,3.072754E+03,4.465943E+03,2.008904E-01,3.938063E-01,3.071775E+03,6.720533E+03,2.008264E-01,5.926157E-01,2.273699E+03,3.395484E+03,1.486498E-01,2.994134E-01,1.059523E+03,1.779217E+03,6.926948E-02,1.568912E-01,2.273368E+03,5.267906E+03,1.486282E-01,4.645233E-01,5.500771E+03,8.459506E+03,3.596292E-01,7.459581E-01,2.576437E+03,4.166493E+03,1.684422E-01,3.674008E-01,5.166540E+03,1.118484E+04,3.377778E-01,9.862774E-01,5.166597E+03,7.785796E+03,3.377816E-01,6.865505E-01,2.460207E+03,5.125396E+03,1.608433E-01,4.519568E-01,2.460210E+03,3.646066E+03,1.608435E-01,3.215096E-01,2.709559E+03,6.273399E+03,1.913171E-01,5.531876E-01,1.210383E+03,1.517395E+03,7.913237E-02,1.338037E-01,1.210367E+03,2.372042E+03,7.913130E-02,2.091663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,4.536777E+02,1.923917E+03,3.203337E-02,1.696507E-01,2.494808E+03,4.530166E+03,1.761539E-01,3.994695E-01,9.207586E+02,2.736149E+03,6.501311E-02,2.412733E-01,4.834991E+02,1.341859E+03,3.413900E-02,1.183250E-01,1.076128E+03,5.594418E+03,7.598345E-02,4.933150E-01,3.627885E+02,1.839290E+03,2.561584E-02,2.162511E-01,5.409265E+03,2.022717E+04,3.819385E-01,1.783629E+00,4.058698E+03,1.517706E+04,2.865773E-01,1.338311E+00,3.283472E+03,1.067562E+04,2.318400E-01,9.413745E-01,4.759917E+03,1.615690E+04,3.360892E-01,1.424713E+00,5.189630E+03,8.988635E+03,3.392875E-01,7.926167E-01,2.340971E+03,4.618536E+03,1.530479E-01,4.072619E-01,5.159545E+03,1.335639E+04,3.373205E-01,1.177764E+00,1.231685E+04,2.218387E+04,8.052509E-01,1.956171E+00,5.240769E+03,9.447583E+03,3.426308E-01,8.330866E-01,1.188047E+04,2.910252E+04,7.767208E-01,2.566257E+00,1.189191E+04,2.072953E+04,7.774687E-01,1.827928E+00,5.858730E+03,1.337643E+04,3.830318E-01,1.179532E+00,5.857970E+03,9.759022E+03,3.829821E-01,8.605493E-01,4.660790E+03,1.679321E+04,3.290900E-01,1.480823E+00,3.048207E+03,4.769895E+03,1.992856E-01,4.206087E-01,3.047269E+03,6.873744E+03,1.992243E-01,6.061259E-01,2.234439E+03,3.434925E+03,1.460830E-01,3.028913E-01,1.038860E+03,1.857850E+03,6.791853E-02,1.638250E-01,2.234083E+03,5.192903E+03,1.460598E-01,4.579095E-01,5.403521E+03,8.546441E+03,3.532712E-01,7.536240E-01,2.522006E+03,4.210300E+03,1.648836E-01,3.712637E-01,5.085492E+03,1.107455E+04,3.324791E-01,9.765526E-01,5.085595E+03,7.885170E+03,3.324859E-01,6.953133E-01,2.423642E+03,5.075956E+03,1.584528E-01,4.475971E-01,2.423665E+03,3.688769E+03,1.584543E-01,3.252752E-01,2.630997E+03,6.277635E+03,1.857700E-01,5.535611E-01,1.193180E+03,1.643273E+03,7.800768E-02,1.449036E-01,1.193157E+03,2.441102E+03,7.800615E-02,2.152561E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,4.409365E+02,1.910720E+03,3.113373E-02,1.684870E-01,2.427157E+03,4.457901E+03,1.713772E-01,3.930971E-01,9.017580E+02,2.690685E+03,6.367151E-02,2.372642E-01,4.736180E+02,1.332075E+03,3.344131E-02,1.174622E-01,1.051588E+03,5.553014E+03,7.425077E-02,4.896641E-01,3.510839E+02,1.825521E+03,2.478940E-02,2.146323E-01,5.310538E+03,2.010870E+04,3.749675E-01,1.773183E+00,3.986233E+03,1.505572E+04,2.814607E-01,1.327612E+00,3.234565E+03,1.058970E+04,2.283868E-01,9.337983E-01,4.687017E+03,1.602219E+04,3.309418E-01,1.412835E+00,5.150409E+03,9.017421E+03,3.367233E-01,7.951550E-01,2.320193E+03,4.869461E+03,1.516895E-01,4.293885E-01,5.120380E+03,1.305644E+04,3.347600E-01,1.151315E+00,1.222512E+04,2.222587E+04,7.992533E-01,1.959875E+00,5.192571E+03,9.751821E+03,3.394797E-01,8.599143E-01,1.180028E+04,2.851969E+04,7.714781E-01,2.514863E+00,1.181747E+04,2.082119E+04,7.726021E-01,1.836010E+00,5.823774E+03,1.311497E+04,3.807465E-01,1.156476E+00,5.823104E+03,9.793351E+03,3.807026E-01,8.635764E-01,4.563772E+03,1.671267E+04,3.222397E-01,1.473722E+00,3.027472E+03,5.060684E+03,1.979299E-01,4.462505E-01,3.026574E+03,6.988280E+03,1.978712E-01,6.162257E-01,2.200722E+03,3.472798E+03,1.438787E-01,3.062309E-01,1.021144E+03,1.933380E+03,6.676034E-02,1.704852E-01,2.200344E+03,5.094276E+03,1.438540E-01,4.492126E-01,5.319638E+03,8.630966E+03,3.477871E-01,7.610775E-01,2.474922E+03,4.256615E+03,1.618053E-01,3.753477E-01,5.015601E+03,1.092228E+04,3.279097E-01,9.631254E-01,5.015745E+03,7.982003E+03,3.279192E-01,7.038520E-01,2.392290E+03,5.006843E+03,1.564030E-01,4.415027E-01,2.392330E+03,3.728950E+03,1.564057E-01,3.288183E-01,2.563404E+03,6.286012E+03,1.809974E-01,5.542998E-01,1.178596E+03,1.765195E+03,7.705419E-02,1.556547E-01,1.178566E+03,2.496290E+03,7.705225E-02,2.201225E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,4.300614E+02,1.899556E+03,3.036586E-02,1.675026E-01,2.369452E+03,4.396280E+03,1.673027E-01,3.876634E-01,8.850266E+02,2.645019E+03,6.249013E-02,2.332375E-01,4.650853E+02,1.323643E+03,3.283883E-02,1.167187E-01,1.030130E+03,5.513496E+03,7.273563E-02,4.861794E-01,3.409579E+02,1.813677E+03,2.407442E-02,2.132398E-01,5.222544E+03,2.000367E+04,3.687544E-01,1.763921E+00,3.921683E+03,1.493755E+04,2.769030E-01,1.317191E+00,3.190994E+03,1.050661E+04,2.253103E-01,9.264717E-01,4.621992E+03,1.588963E+04,3.263505E-01,1.401145E+00,5.116199E+03,9.042312E+03,3.344867E-01,7.973499E-01,2.302110E+03,5.143918E+03,1.505073E-01,4.535900E-01,5.086196E+03,1.269559E+04,3.325251E-01,1.119496E+00,1.214464E+04,2.226060E+04,7.939921E-01,1.962937E+00,5.150297E+03,1.003433E+04,3.367159E-01,8.848259E-01,1.172962E+04,2.784353E+04,7.668589E-01,2.455239E+00,1.175175E+04,2.090645E+04,7.683057E-01,1.843528E+00,5.792827E+03,1.281056E+04,3.787232E-01,1.129633E+00,5.792241E+03,9.822166E+03,3.786849E-01,8.661174E-01,4.480941E+03,1.662588E+04,3.163912E-01,1.466068E+00,3.009606E+03,5.335574E+03,1.967619E-01,4.704903E-01,3.008744E+03,7.070981E+03,1.967055E-01,6.235182E-01,2.171463E+03,3.509599E+03,1.419658E-01,3.094760E-01,1.005809E+03,2.005064E+03,6.575775E-02,1.768063E-01,2.171068E+03,4.975228E+03,1.419400E-01,4.387149E-01,5.246542E+03,8.714112E+03,3.430082E-01,7.684093E-01,2.433825E+03,4.305154E+03,1.591185E-01,3.796279E-01,4.954689E+03,1.073361E+04,3.239274E-01,9.464884E-01,4.954864E+03,8.077406E+03,3.239389E-01,7.122647E-01,2.365117E+03,4.920867E+03,1.546265E-01,4.339214E-01,2.365171E+03,3.767423E+03,1.546301E-01,3.322109E-01,2.504883E+03,6.297223E+03,1.768653E-01,5.552883E-01,1.166082E+03,1.881913E+03,7.623606E-02,1.659468E-01,1.166047E+03,2.539826E+03,7.623379E-02,2.239615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,4.206801E+02,1.889992E+03,2.970347E-02,1.666592E-01,2.319690E+03,4.343435E+03,1.637892E-01,3.830036E-01,8.701595E+02,2.599971E+03,6.144040E-02,2.292651E-01,4.576562E+02,1.316287E+03,3.231428E-02,1.160700E-01,1.011187E+03,5.475932E+03,7.139809E-02,4.828670E-01,3.321181E+02,1.803383E+03,2.345026E-02,2.120294E-01,5.143670E+03,1.991000E+04,3.631853E-01,1.755662E+00,3.863857E+03,1.482363E+04,2.728200E-01,1.307146E+00,3.151978E+03,1.042735E+04,2.225555E-01,9.194828E-01,4.563695E+03,1.576159E+04,3.222343E-01,1.389855E+00,5.085838E+03,9.063867E+03,3.325017E-01,7.992506E-01,2.286109E+03,5.404256E+03,1.494611E-01,4.765466E-01,5.055837E+03,1.229527E+04,3.305403E-01,1.084196E+00,1.207280E+04,2.228944E+04,7.892954E-01,1.965480E+00,5.112623E+03,1.028801E+04,3.342529E-01,9.071954E-01,1.166636E+04,2.710875E+04,7.627227E-01,2.390446E+00,1.169268E+04,2.098598E+04,7.644439E-01,1.850541E+00,5.764923E+03,1.247904E+04,3.768989E-01,1.100400E+00,5.764415E+03,9.846623E+03,3.768657E-01,8.682739E-01,4.409580E+03,1.653478E+04,3.113525E-01,1.458035E+00,2.993924E+03,5.592765E+03,1.957367E-01,4.931693E-01,2.993095E+03,7.130995E+03,1.956824E-01,6.288102E-01,2.146046E+03,3.545335E+03,1.403041E-01,3.126272E-01,9.925104E+02,2.072285E+03,6.488830E-02,1.827338E-01,2.145636E+03,4.842618E+03,1.402773E-01,4.270214E-01,5.182775E+03,8.795782E+03,3.388393E-01,7.756109E-01,2.397882E+03,4.355293E+03,1.567686E-01,3.840492E-01,4.901591E+03,1.052068E+04,3.204560E-01,9.277121E-01,4.901794E+03,8.171030E+03,3.204693E-01,7.205204E-01,2.341573E+03,4.823579E+03,1.530872E-01,4.253426E-01,2.341638E+03,3.804363E+03,1.530915E-01,3.354682E-01,2.454030E+03,6.310693E+03,1.732746E-01,5.564761E-01,1.155339E+03,1.992470E+03,7.553372E-02,1.756958E-01,1.155300E+03,2.574724E+03,7.553118E-02,2.270388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,4.125272E+02,1.881706E+03,2.912780E-02,1.659286E-01,2.276449E+03,4.298067E+03,1.607359E-01,3.790030E-01,8.568840E+02,2.556980E+03,6.050304E-02,2.254741E-01,4.511377E+02,1.309798E+03,3.185402E-02,1.154978E-01,9.943669E+02,5.440851E+03,7.021046E-02,4.797736E-01,3.243434E+02,1.794360E+03,2.290130E-02,2.109686E-01,5.072633E+03,1.982601E+04,3.581695E-01,1.748255E+00,3.811802E+03,1.471634E+04,2.691445E-01,1.297685E+00,3.116878E+03,1.035371E+04,2.200771E-01,9.129892E-01,4.511185E+03,1.564163E+04,3.185266E-01,1.379277E+00,5.058474E+03,9.082017E+03,3.307127E-01,8.008511E-01,2.271736E+03,5.608817E+03,1.485215E-01,4.945847E-01,5.028458E+03,1.188334E+04,3.287503E-01,1.047872E+00,1.200769E+04,2.231237E+04,7.850380E-01,1.967502E+00,5.078577E+03,1.052901E+04,3.320270E-01,9.284470E-01,1.160891E+04,2.636253E+04,7.589670E-01,2.324645E+00,1.163877E+04,2.105877E+04,7.609192E-01,1.856960E+00,5.739371E+03,1.214162E+04,3.752284E-01,1.070647E+00,5.738936E+03,9.866771E+03,3.751999E-01,8.700506E-01,4.347518E+03,1.644191E+04,3.069704E-01,1.449846E+00,2.979927E+03,5.830625E+03,1.948216E-01,5.141438E-01,2.979126E+03,7.178206E+03,1.947692E-01,6.329733E-01,2.123923E+03,3.579810E+03,1.388578E-01,3.156672E-01,9.809521E+02,2.134477E+03,6.413265E-02,1.882179E-01,2.123500E+03,4.706005E+03,1.388301E-01,4.149749E-01,5.127045E+03,8.875390E+03,3.351958E-01,7.826307E-01,2.366386E+03,4.406307E+03,1.547095E-01,3.885476E-01,4.855239E+03,1.030045E+04,3.174256E-01,9.082925E-01,4.855468E+03,8.262017E+03,3.174406E-01,7.285436E-01,2.321143E+03,4.722610E+03,1.517516E-01,4.164391E-01,2.321220E+03,3.839623E+03,1.517566E-01,3.385775E-01,2.409712E+03,6.326367E+03,1.701455E-01,5.578582E-01,1.146094E+03,2.096059E+03,7.492928E-02,1.848302E-01,1.146051E+03,2.604274E+03,7.492647E-02,2.296445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:15:00,4.054010E+02,1.874456E+03,2.862464E-02,1.652893E-01,2.238648E+03,4.259251E+03,1.580669E-01,3.755802E-01,8.449949E+02,2.517763E+03,5.966357E-02,2.220160E-01,4.453883E+02,1.304022E+03,3.144806E-02,1.149885E-01,9.793770E+02,5.409026E+03,6.915205E-02,4.769673E-01,3.174727E+02,1.786399E+03,2.241618E-02,2.100326E-01,5.008536E+03,1.975025E+04,3.536437E-01,1.741575E+00,3.764854E+03,1.461887E+04,2.658295E-01,1.289090E+00,3.085237E+03,1.028754E+04,2.178430E-01,9.071543E-01,4.463801E+03,1.553321E+04,3.151809E-01,1.369716E+00,5.033518E+03,9.096948E+03,3.290812E-01,8.021677E-01,2.258676E+03,5.765814E+03,1.476677E-01,5.084287E-01,5.003472E+03,1.149000E+04,3.271168E-01,1.013187E+00,1.194797E+04,2.232980E+04,7.811342E-01,1.969039E+00,5.047492E+03,1.075750E+04,3.299947E-01,9.485946E-01,1.155621E+04,2.565671E+04,7.555214E-01,2.262406E+00,1.158901E+04,2.112404E+04,7.576659E-01,1.862715E+00,5.715709E+03,1.182190E+04,3.736814E-01,1.042454E+00,5.715342E+03,9.882955E+03,3.736574E-01,8.714777E-01,4.293091E+03,1.635065E+04,3.031274E-01,1.441798E+00,2.967260E+03,6.045346E+03,1.939934E-01,5.330779E-01,2.966484E+03,7.220905E+03,1.939427E-01,6.367384E-01,2.104701E+03,3.612990E+03,1.376011E-01,3.185930E-01,9.709196E+02,2.191201E+03,6.347675E-02,1.932198E-01,2.104265E+03,4.575782E+03,1.375726E-01,4.034918E-01,5.078451E+03,8.952723E+03,3.320188E-01,7.894499E-01,2.338859E+03,4.457496E+03,1.529098E-01,3.930614E-01,4.814876E+03,1.009139E+04,3.147868E-01,8.898572E-01,4.815129E+03,8.349823E+03,3.148033E-01,7.362863E-01,2.303450E+03,4.626291E+03,1.505949E-01,4.079458E-01,2.303537E+03,3.873251E+03,1.506006E-01,3.415428E-01,2.371096E+03,6.344660E+03,1.674188E-01,5.594713E-01,1.138138E+03,2.191054E+03,7.440916E-02,1.932069E-01,1.138092E+03,2.631259E+03,7.440612E-02,2.320241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
