11:30:00,3.991352E+02,1.868067E+03,2.818222E-02,1.647259E-01,2.205399E+03,4.226305E+03,1.557193E-01,3.726750E-01,8.343097E+02,2.483864E+03,5.890911E-02,2.190268E-01,4.402900E+02,1.298851E+03,3.108809E-02,1.145325E-01,9.659623E+02,5.381201E+03,6.820486E-02,4.745136E-01,3.113696E+02,1.779341E+03,2.198525E-02,2.092028E-01,4.950525E+03,1.968167E+04,3.495477E-01,1.735528E+00,3.722381E+03,1.453407E+04,2.628306E-01,1.281612E+00,3.056631E+03,1.023075E+04,2.158232E-01,9.021463E-01,4.420919E+03,1.543981E+04,3.121531E-01,1.361480E+00,5.010494E+03,9.108970E+03,3.275759E-01,8.032278E-01,2.246673E+03,5.894690E+03,1.468829E-01,5.197930E-01,4.980409E+03,1.114185E+04,3.256090E-01,9.824869E-01,1.189260E+04,2.234246E+04,7.775142E-01,1.970155E+00,5.018808E+03,1.098943E+04,3.281194E-01,9.690463E-01,1.150736E+04,2.503680E+04,7.523280E-01,2.207742E+00,1.154259E+04,2.118129E+04,7.546307E-01,1.867764E+00,5.693569E+03,1.154052E+04,3.722340E-01,1.017641E+00,5.693264E+03,9.895676E+03,3.722140E-01,8.725995E-01,4.244894E+03,1.626393E+04,2.997243E-01,1.434151E+00,2.955648E+03,6.235954E+03,1.932343E-01,5.498856E-01,2.954893E+03,7.262791E+03,1.931849E-01,6.404320E-01,2.087954E+03,3.644692E+03,1.365062E-01,3.213884E-01,9.621900E+02,2.242034E+03,6.290602E-02,1.977023E-01,2.087506E+03,4.461311E+03,1.364769E-01,3.933978E-01,5.035951E+03,9.027275E+03,3.292402E-01,7.960240E-01,2.314730E+03,4.508098E+03,1.513323E-01,3.975235E-01,4.779629E+03,9.910091E+03,3.124824E-01,8.738706E-01,4.779904E+03,8.433569E+03,3.125004E-01,7.436711E-01,2.288093E+03,4.542224E+03,1.495909E-01,4.005327E-01,2.288189E+03,3.905095E+03,1.495972E-01,3.443508E-01,2.337366E+03,6.366068E+03,1.650372E-01,5.613590E-01,1.131276E+03,2.276871E+03,7.396049E-02,2.007742E-01,1.131226E+03,2.656840E+03,7.395723E-02,2.342798E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,3.935951E+02,1.862409E+03,2.779104E-02,1.642270E-01,2.175986E+03,4.198480E+03,1.536425E-01,3.702214E-01,8.246748E+02,2.456075E+03,5.822880E-02,2.165764E-01,4.357473E+02,1.294214E+03,3.076733E-02,1.141236E-01,9.539112E+02,5.357737E+03,6.735395E-02,4.724446E-01,3.059222E+02,1.773068E+03,2.160061E-02,2.084652E-01,4.897868E+03,1.961952E+04,3.458296E-01,1.730046E+00,3.683844E+03,1.446327E+04,2.601096E-01,1.275369E+00,3.030701E+03,1.018413E+04,2.139923E-01,8.980356E-01,4.382004E+03,1.536296E+04,3.094054E-01,1.354704E+00,4.989034E+03,9.118535E+03,3.261729E-01,8.040713E-01,2.235525E+03,6.000725E+03,1.461541E-01,5.291432E-01,4.958902E+03,1.085433E+04,3.242029E-01,9.571331E-01,1.184074E+04,2.235142E+04,7.741238E-01,1.970945E+00,4.992084E+03,1.121271E+04,3.263723E-01,9.887353E-01,1.146168E+04,2.452900E+04,7.493415E-01,2.162964E+00,1.149887E+04,2.123037E+04,7.517727E-01,1.872091E+00,5.672671E+03,1.130944E+04,3.708677E-01,9.972647E-01,5.672423E+03,9.905634E+03,3.708515E-01,8.734776E-01,4.201776E+03,1.618388E+04,2.966798E-01,1.427093E+00,2.944884E+03,6.401732E+03,1.925305E-01,5.645039E-01,2.944147E+03,7.301656E+03,1.924823E-01,6.438591E-01,2.073323E+03,3.674852E+03,1.355496E-01,3.240480E-01,9.545743E+02,2.286498E+03,6.240812E-02,2.016231E-01,2.072864E+03,4.367997E+03,1.355196E-01,3.851695E-01,4.998679E+03,9.098793E+03,3.268034E-01,8.023304E-01,2.293519E+03,4.557334E+03,1.499456E-01,4.018651E-01,4.748768E+03,9.765924E+03,3.104648E-01,8.611579E-01,4.749064E+03,8.512663E+03,3.104841E-01,7.506455E-01,2.274732E+03,4.474786E+03,1.487173E-01,3.945861E-01,2.274837E+03,3.935173E+03,1.487242E-01,3.470031E-01,2.307832E+03,6.390689E+03,1.629519E-01,5.635302E-01,1.125340E+03,2.353112E+03,7.357243E-02,2.074971E-01,1.125287E+03,2.680181E+03,7.356897E-02,2.363380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,3.886736E+02,1.857420E+03,2.744355E-02,1.637871E-01,2.149839E+03,4.174806E+03,1.517963E-01,3.681339E-01,8.159652E+02,2.433940E+03,5.761383E-02,2.146245E-01,4.316838E+02,1.290123E+03,3.048041E-02,1.137628E-01,9.430526E+02,5.338348E+03,6.658725E-02,4.707348E-01,3.010410E+02,1.767481E+03,2.125596E-02,2.078083E-01,4.849971E+03,1.956333E+04,3.424477E-01,1.725092E+00,3.648806E+03,1.440528E+04,2.576356E-01,1.270256E+00,3.007149E+03,1.014661E+04,2.123293E-01,8.947270E-01,4.346622E+03,1.530110E+04,3.069072E-01,1.349249E+00,4.968863E+03,9.127268E+03,3.248541E-01,8.048413E-01,2.225084E+03,6.085841E+03,1.454715E-01,5.366487E-01,4.938679E+03,1.062541E+04,3.228808E-01,9.369477E-01,1.179179E+04,2.235807E+04,7.709229E-01,1.971531E+00,4.966986E+03,1.139400E+04,3.247314E-01,1.004722E+00,1.141865E+04,2.412751E+04,7.465278E-01,2.127561E+00,1.145740E+04,2.127382E+04,7.490617E-01,1.875923E+00,5.652809E+03,1.112691E+04,3.695691E-01,9.811694E-01,5.652614E+03,9.914601E+03,3.695564E-01,8.742683E-01,4.162819E+03,1.611118E+04,2.939291E-01,1.420682E+00,2.934812E+03,6.542693E+03,1.918720E-01,5.769338E-01,2.934090E+03,7.333446E+03,1.918248E-01,6.466624E-01,2.060522E+03,3.704023E+03,1.347127E-01,3.266203E-01,9.479195E+02,2.324372E+03,6.197304E-02,2.049628E-01,2.060052E+03,4.294939E+03,1.346820E-01,3.787271E-01,4.965941E+03,9.167472E+03,3.246631E-01,8.083865E-01,2.274846E+03,4.604588E+03,1.487248E-01,4.060319E-01,4.721709E+03,9.656689E+03,3.086957E-01,8.515256E-01,4.722024E+03,8.587849E+03,3.087163E-01,7.572754E-01,2.263090E+03,4.423247E+03,1.479562E-01,3.900413E-01,2.263203E+03,3.964064E+03,1.479636E-01,3.495507E-01,2.281925E+03,6.418049E+03,1.611226E-01,5.659428E-01,1.120197E+03,2.419630E+03,7.323622E-02,2.133627E-01,1.120141E+03,2.699835E+03,7.323257E-02,2.380711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,3.842746E+02,1.853026E+03,2.713294E-02,1.633996E-01,2.126449E+03,4.154139E+03,1.501447E-01,3.663115E-01,8.080569E+02,2.416639E+03,5.705545E-02,2.130989E-01,4.280292E+02,1.286552E+03,3.022237E-02,1.134480E-01,9.332211E+02,5.322515E+03,6.589306E-02,4.693387E-01,2.966420E+02,1.762501E+03,2.094536E-02,2.072229E-01,4.806205E+03,1.951246E+04,3.393574E-01,1.720606E+00,3.616806E+03,1.435856E+04,2.553762E-01,1.266136E+00,2.985669E+03,1.011654E+04,2.108127E-01,8.920755E-01,4.314316E+03,1.525164E+04,3.046261E-01,1.344888E+00,4.949730E+03,9.136493E+03,3.236033E-01,8.056548E-01,2.215213E+03,6.150893E+03,1.448261E-01,5.423850E-01,4.919491E+03,1.044644E+04,3.216263E-01,9.211656E-01,1.174515E+04,2.236391E+04,7.678742E-01,1.972046E+00,4.943192E+03,1.152465E+04,3.231758E-01,1.016242E+00,1.137776E+04,2.381480E+04,7.438549E-01,2.099986E+00,1.141776E+04,2.131406E+04,7.464696E-01,1.879471E+00,5.633795E+03,1.098574E+04,3.683260E-01,9.687209E-01,5.633648E+03,9.924226E+03,3.683164E-01,8.751170E-01,4.127204E+03,1.604543E+04,2.914144E-01,1.414884E+00,2.925301E+03,6.665707E+03,1.912502E-01,5.877812E-01,2.924591E+03,7.352731E+03,1.912038E-01,6.483629E-01,2.049232E+03,3.732891E+03,1.339746E-01,3.291658E-01,9.420601E+02,2.355427E+03,6.158997E-02,2.077012E-01,2.048752E+03,4.239195E+03,1.339433E-01,3.738117E-01,4.936934E+03,9.233440E+03,3.227667E-01,8.142036E-01,2.258254E+03,4.649162E+03,1.476401E-01,4.099626E-01,4.697779E+03,9.576654E+03,3.071312E-01,8.444681E-01,4.698111E+03,8.660331E+03,3.071529E-01,7.636669E-01,2.252870E+03,4.385311E+03,1.472881E-01,3.866962E-01,2.252990E+03,3.992503E+03,1.472959E-01,3.520584E-01,2.259055E+03,6.447402E+03,1.595078E-01,5.685311E-01,1.115714E+03,2.478799E+03,7.294308E-02,2.185802E-01,1.115655E+03,2.713945E+03,7.293924E-02,2.393154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,3.803283E+02,1.849427E+03,2.685430E-02,1.630822E-01,2.105446E+03,4.135527E+03,1.486618E-01,3.646703E-01,8.008647E+02,2.402971E+03,5.654761E-02,2.118937E-01,4.247333E+02,1.283886E+03,2.998965E-02,1.132129E-01,9.243017E+02,5.309774E+03,6.526328E-02,4.682152E-01,2.926661E+02,1.758066E+03,2.066463E-02,2.067014E-01,4.766169E+03,1.946763E+04,3.365306E-01,1.716653E+00,3.587548E+03,1.432047E+04,2.533103E-01,1.262777E+00,2.966060E+03,1.009253E+04,2.094281E-01,8.899583E-01,4.284790E+03,1.521233E+04,3.025413E-01,1.341421E+00,4.931481E+03,9.154511E+03,3.224102E-01,8.072436E-01,2.205823E+03,6.174252E+03,1.442122E-01,5.444447E-01,4.901185E+03,1.030338E+04,3.204295E-01,9.085507E-01,1.170051E+04,2.237020E+04,7.649555E-01,1.972601E+00,4.920509E+03,1.159957E+04,3.216928E-01,1.022848E+00,1.133874E+04,2.356420E+04,7.413035E-01,2.077888E+00,1.137968E+04,2.136634E+04,7.439801E-01,1.884082E+00,5.615517E+03,1.087437E+04,3.671311E-01,9.589004E-01,5.615414E+03,9.941624E+03,3.671243E-01,8.766511E-01,4.094342E+03,1.598637E+04,2.890942E-01,1.409676E+00,2.916265E+03,6.778768E+03,1.906595E-01,5.977509E-01,2.915565E+03,7.355654E+03,1.906137E-01,6.486206E-01,2.039279E+03,3.764420E+03,1.333239E-01,3.319461E-01,9.369002E+02,2.379437E+03,6.125263E-02,2.098185E-01,2.038791E+03,4.195800E+03,1.332920E-01,3.699851E-01,4.911260E+03,9.296714E+03,3.210882E-01,8.197830E-01,2.243525E+03,4.690444E+03,1.466771E-01,4.136028E-01,4.676640E+03,9.516292E+03,3.057492E-01,8.391454E-01,4.676989E+03,8.735437E+03,3.057720E-01,7.702897E-01,2.243900E+03,4.357016E+03,1.467016E-01,3.842011E-01,2.244028E+03,4.023008E+03,1.467100E-01,3.547484E-01,2.238844E+03,6.478132E+03,1.580807E-01,5.712409E-01,1.111802E+03,2.533364E+03,7.268733E-02,2.233917E-01,1.111741E+03,2.721205E+03,7.268333E-02,2.399555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,3.767950E+02,1.847196E+03,2.660482E-02,1.628855E-01,2.086622E+03,4.118603E+03,1.473326E-01,3.631779E-01,7.943521E+02,2.391845E+03,5.608777E-02,2.109125E-01,4.217689E+02,1.283063E+03,2.978034E-02,1.131403E-01,9.162410E+02,5.300091E+03,6.469413E-02,4.673613E-01,2.890841E+02,1.754118E+03,2.041171E-02,2.062372E-01,4.729745E+03,1.943104E+04,3.339587E-01,1.713426E+00,3.560939E+03,1.428849E+04,2.514315E-01,1.259957E+00,2.948248E+03,1.007469E+04,2.081705E-01,8.883850E-01,4.257944E+03,1.518315E+04,3.006458E-01,1.338848E+00,4.914098E+03,9.199896E+03,3.212737E-01,8.112457E-01,2.196901E+03,6.131832E+03,1.436289E-01,5.407042E-01,4.883743E+03,1.018355E+04,3.192892E-01,8.979839E-01,1.165786E+04,2.237767E+04,7.621669E-01,1.973260E+00,4.898931E+03,1.166157E+04,3.202821E-01,1.028316E+00,1.130156E+04,2.335137E+04,7.388729E-01,2.059121E+00,1.134320E+04,2.146493E+04,7.415952E-01,1.892775E+00,5.597989E+03,1.078239E+04,3.659851E-01,9.507902E-01,5.597927E+03,9.982056E+03,3.659811E-01,8.802165E-01,4.063941E+03,1.593551E+04,2.869476E-01,1.405191E+00,2.907677E+03,6.890992E+03,1.900980E-01,6.076468E-01,2.906984E+03,7.341348E+03,1.900527E-01,6.473591E-01,2.030594E+03,3.805453E+03,1.327561E-01,3.355643E-01,9.324002E+02,2.396317E+03,6.095843E-02,2.113069E-01,2.030098E+03,4.160271E+03,1.327236E-01,3.668522E-01,4.888790E+03,9.357410E+03,3.196192E-01,8.251352E-01,2.230603E+03,4.728111E+03,1.458323E-01,4.169242E-01,4.658179E+03,9.467168E+03,3.045422E-01,8.348137E-01,4.658543E+03,8.825804E+03,3.045660E-01,7.782583E-01,2.236111E+03,4.334717E+03,1.461924E-01,3.822348E-01,2.236245E+03,4.061175E+03,1.462011E-01,3.581139E-01,2.221105E+03,6.510375E+03,1.568283E-01,5.740840E-01,1.108414E+03,2.586379E+03,7.246588E-02,2.280666E-01,1.108351E+03,2.721365E+03,7.246172E-02,2.399696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,3.736274E+02,1.847075E+03,2.638116E-02,1.628749E-01,2.069728E+03,4.103473E+03,1.461398E-01,3.618437E-01,7.884543E+02,2.382796E+03,5.567134E-02,2.101146E-01,4.191005E+02,1.285272E+03,2.959194E-02,1.133351E-01,9.089541E+02,5.293958E+03,6.417961E-02,4.668205E-01,2.858542E+02,1.750614E+03,2.018365E-02,2.058252E-01,4.696596E+03,1.940554E+04,3.316182E-01,1.711178E+00,3.536734E+03,1.426144E+04,2.497224E-01,1.257572E+00,2.932067E+03,1.006479E+04,2.070279E-01,8.875119E-01,4.233533E+03,1.516667E+04,2.989221E-01,1.337395E+00,4.897488E+03,9.296093E+03,3.201878E-01,8.197283E-01,2.188396E+03,6.037453E+03,1.430729E-01,5.323818E-01,4.867075E+03,1.008265E+04,3.181995E-01,8.890867E-01,1.161699E+04,2.238634E+04,7.594954E-01,1.974025E+00,4.878344E+03,1.171730E+04,3.189362E-01,1.033230E+00,1.126605E+04,2.316796E+04,7.365512E-01,2.042948E+00,1.130817E+04,2.165289E+04,7.393051E-01,1.909349E+00,5.581149E+03,1.070595E+04,3.648841E-01,9.440496E-01,5.581123E+03,1.006444E+04,3.648824E-01,8.874810E-01,4.035646E+03,1.589631E+04,2.849497E-01,1.401735E+00,2.899488E+03,7.010714E+03,1.895626E-01,6.182039E-01,2.898801E+03,7.308752E+03,1.895177E-01,6.444848E-01,2.023000E+03,3.864377E+03,1.322596E-01,3.407603E-01,9.284675E+02,2.405852E+03,6.070131E-02,2.121477E-01,2.022495E+03,4.131264E+03,1.322266E-01,3.642943E-01,4.869075E+03,9.415030E+03,3.183302E-01,8.302162E-01,2.219237E+03,4.761832E+03,1.450892E-01,4.198977E-01,4.642013E+03,9.426728E+03,3.034854E-01,8.312477E-01,4.642391E+03,8.946735E+03,3.035101E-01,7.889219E-01,2.229327E+03,4.317334E+03,1.457489E-01,3.807020E-01,2.229467E+03,4.113772E+03,1.457580E-01,3.627519E-01,2.205523E+03,6.544903E+03,1.557280E-01,5.771287E-01,1.105476E+03,2.640529E+03,7.227380E-02,2.328415E-01,1.105411E+03,2.714054E+03,7.226950E-02,2.393249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,3.707806E+02,1.849860E+03,2.618015E-02,1.631204E-01,2.054527E+03,4.090568E+03,1.450665E-01,3.607058E-01,7.831048E+02,2.375237E+03,5.529362E-02,2.094481E-01,4.166941E+02,1.291760E+03,2.942202E-02,1.139072E-01,9.023555E+02,5.291837E+03,6.371370E-02,4.666335E-01,2.829358E+02,1.747523E+03,1.997759E-02,2.054618E-01,4.666375E+03,1.939370E+04,3.294844E-01,1.710134E+00,3.514676E+03,1.423815E+04,2.481649E-01,1.255518E+00,2.917344E+03,1.006463E+04,2.059884E-01,8.874974E-01,4.211298E+03,1.516545E+04,2.973522E-01,1.337287E+00,4.881554E+03,9.467648E+03,3.191460E-01,8.348560E-01,2.180255E+03,5.895218E+03,1.425406E-01,5.198396E-01,4.851084E+03,9.995754E+03,3.171540E-01,8.814243E-01,1.157770E+04,2.239568E+04,7.569262E-01,1.974848E+00,4.858616E+03,1.176389E+04,3.176464E-01,1.037339E+00,1.123199E+04,2.300490E+04,7.343247E-01,2.028569E+00,1.127442E+04,2.197475E+04,7.370985E-01,1.937731E+00,5.564918E+03,1.064083E+04,3.638230E-01,9.383066E-01,5.564926E+03,1.020831E+04,3.638235E-01,9.001671E-01,4.009132E+03,1.587243E+04,2.830776E-01,1.399629E+00,2.891650E+03,7.138727E+03,1.890502E-01,6.294921E-01,2.890966E+03,7.257517E+03,1.890055E-01,6.399669E-01,2.016338E+03,3.949633E+03,1.318241E-01,3.482782E-01,9.250206E+02,2.407931E+03,6.047596E-02,2.123310E-01,2.015827E+03,4.107016E+03,1.317906E-01,3.621561E-01,4.851719E+03,9.468940E+03,3.171955E-01,8.349699E-01,2.209207E+03,4.791460E+03,1.444334E-01,4.225103E-01,4.627811E+03,9.391659E+03,3.025569E-01,8.281553E-01,4.628202E+03,9.113394E+03,3.025824E-01,8.036179E-01,2.223402E+03,4.303340E+03,1.453615E-01,3.794679E-01,2.223547E+03,4.187350E+03,1.453710E-01,3.692400E-01,2.191810E+03,6.582551E+03,1.547597E-01,5.804485E-01,1.102922E+03,2.696075E+03,7.210678E-02,2.377396E-01,1.102854E+03,2.699126E+03,7.210235E-02,2.380086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,3.682176E+02,1.855969E+03,2.599918E-02,1.636591E-01,2.040826E+03,4.080260E+03,1.440990E-01,3.597968E-01,7.782478E+02,2.368751E+03,5.495067E-02,2.088762E-01,4.145207E+02,1.303182E+03,2.926856E-02,1.149144E-01,8.963735E+02,5.293883E+03,6.329132E-02,4.668140E-01,2.802949E+02,1.744823E+03,1.979112E-02,2.051444E-01,4.638797E+03,1.939670E+04,3.275371E-01,1.710399E+00,3.494556E+03,1.421761E+04,2.467443E-01,1.253707E+00,2.903936E+03,1.007508E+04,2.050417E-01,8.884191E-01,4.191029E+03,1.518066E+04,2.959210E-01,1.338628E+00,4.866224E+03,9.728987E+03,3.181438E-01,8.579008E-01,2.172438E+03,5.728522E+03,1.420296E-01,5.051404E-01,4.835697E+03,9.919839E+03,3.161480E-01,8.747301E-01,1.153980E+04,2.240479E+04,7.544488E-01,1.975651E+00,4.839654E+03,1.180004E+04,3.164067E-01,1.040526E+00,1.119924E+04,2.285686E+04,7.321837E-01,2.015515E+00,1.124182E+04,2.245606E+04,7.349673E-01,1.980172E+00,5.549243E+03,1.058424E+04,3.627982E-01,9.333171E-01,5.549282E+03,1.042442E+04,3.628007E-01,9.192238E-01,3.984138E+03,1.586634E+04,2.813128E-01,1.399092E+00,2.884125E+03,7.270756E+03,1.885582E-01,6.411343E-01,2.883444E+03,7.187509E+03,1.885137E-01,6.337936E-01,2.010490E+03,4.066067E+03,1.314417E-01,3.585453E-01,9.219965E+02,2.402530E+03,6.027825E-02,2.118548E-01,2.009971E+03,4.086484E+03,1.314078E-01,3.603457E-01,4.836425E+03,9.518414E+03,3.161956E-01,8.393326E-01,2.200347E+03,4.816932E+03,1.438542E-01,4.247565E-01,4.615322E+03,9.360236E+03,3.017403E-01,8.253844E-01,4.615725E+03,9.334325E+03,3.017667E-01,8.230996E-01,2.218220E+03,4.291786E+03,1.450227E-01,3.784491E-01,2.218370E+03,4.285507E+03,1.450325E-01,3.778955E-01,2.179731E+03,6.623743E+03,1.539069E-01,5.840808E-01,1.100698E+03,2.751332E+03,7.196141E-02,2.426121E-01,1.100628E+03,2.676508E+03,7.195685E-02,2.360142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,3.658915E+02,1.865257E+03,2.583494E-02,1.644781E-01,2.028375E+03,4.072515E+03,1.432199E-01,3.591139E-01,7.738031E+02,2.363049E+03,5.463684E-02,2.083733E-01,4.125429E+02,1.319309E+03,2.912891E-02,1.163365E-01,8.909074E+02,5.299733E+03,6.290536E-02,4.673298E-01,2.778851E+02,1.742495E+03,1.962097E-02,2.048707E-01,4.613414E+03,1.941330E+04,3.257449E-01,1.711863E+00,3.476049E+03,1.419908E+04,2.454376E-01,1.252073E+00,2.891629E+03,1.009529E+04,2.041727E-01,8.902015E-01,4.172399E+03,1.521088E+04,2.946056E-01,1.341294E+00,4.851353E+03,1.007829E+04,3.171716E-01,8.887023E-01,2.164866E+03,5.586263E+03,1.415346E-01,4.925960E-01,4.820771E+03,9.852964E+03,3.151722E-01,8.688331E-01,1.150295E+04,2.241265E+04,7.520396E-01,1.976345E+00,4.821252E+03,1.179796E+04,3.152036E-01,1.040343E+00,1.116748E+04,2.272089E+04,7.301074E-01,2.003525E+00,1.121009E+04,2.309254E+04,7.328926E-01,2.036297E+00,5.533995E+03,1.053432E+04,3.618013E-01,9.289147E-01,5.534062E+03,1.071023E+04,3.618057E-01,9.444264E-01,3.960302E+03,1.587817E+04,2.796298E-01,1.400135E+00,2.876851E+03,7.398410E+03,1.880827E-01,6.523908E-01,2.876171E+03,7.098701E+03,1.880382E-01,6.259625E-01,2.005272E+03,4.212480E+03,1.311006E-01,3.714560E-01,9.193003E+02,2.389645E+03,6.010198E-02,2.107185E-01,2.004747E+03,4.068944E+03,1.310663E-01,3.587990E-01,4.822712E+03,9.562614E+03,3.152991E-01,8.432301E-01,2.192377E+03,4.838214E+03,1.433331E-01,4.266331E-01,4.604147E+03,9.331315E+03,3.010097E-01,8.228342E-01,4.604562E+03,9.606865E+03,3.010369E-01,8.471322E-01,2.213611E+03,4.281974E+03,1.447214E-01,3.775839E-01,2.213767E+03,4.406911E+03,1.447316E-01,3.886008E-01,2.168955E+03,6.668095E+03,1.531460E-01,5.879917E-01,1.098737E+03,2.803321E+03,7.183316E-02,2.471965E-01,1.098665E+03,2.646115E+03,7.182848E-02,2.333340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,3.637757E+02,1.877144E+03,2.568554E-02,1.655263E-01,2.017037E+03,4.067088E+03,1.424194E-01,3.586353E-01,7.697315E+02,2.357917E+03,5.434936E-02,2.079208E-01,4.107402E+02,1.339232E+03,2.900163E-02,1.180933E-01,8.859066E+02,5.308610E+03,6.255227E-02,4.681126E-01,2.756827E+02,1.740521E+03,1.946546E-02,2.046385E-01,4.590044E+03,1.944049E+04,3.240947E-01,1.714260E+00,3.459019E+03,1.418201E+04,2.442351E-01,1.250568E+00,2.880327E+03,1.012315E+04,2.033747E-01,8.926581E-01,4.155270E+03,1.525278E+04,2.933961E-01,1.344988E+00,4.836899E+03,1.050064E+04,3.162266E-01,9.259447E-01,2.157516E+03,5.501680E+03,1.410540E-01,4.851375E-01,4.806263E+03,9.793445E+03,3.142237E-01,8.635848E-01,1.146706E+04,2.241830E+04,7.496931E-01,1.976843E+00,4.803353E+03,1.176507E+04,3.140335E-01,1.037442E+00,1.113663E+04,2.259467E+04,7.280904E-01,1.992395E+00,1.117915E+04,2.385560E+04,7.308703E-01,2.103584E+00,5.519144E+03,1.048939E+04,3.608304E-01,9.249528E-01,5.519236E+03,1.105252E+04,3.608364E-01,9.746100E-01,3.937447E+03,1.590601E+04,2.780161E-01,1.402590E+00,2.869805E+03,7.511558E+03,1.876220E-01,6.623682E-01,2.869124E+03,6.990922E+03,1.875775E-01,6.164586E-01,2.000628E+03,4.383052E+03,1.307970E-01,3.864969E-01,9.169021E+02,2.369285E+03,5.994519E-02,2.089233E-01,2.000097E+03,4.053610E+03,1.307623E-01,3.574468E-01,4.810459E+03,9.600936E+03,3.144980E-01,8.466093E-01,2.185229E+03,4.855410E+03,1.428658E-01,4.281495E-01,4.594182E+03,9.303751E+03,3.003583E-01,8.204035E-01,4.594608E+03,9.920102E+03,3.003861E-01,8.747533E-01,2.209527E+03,4.273170E+03,1.444544E-01,3.768076E-01,2.209688E+03,4.546462E+03,1.444649E-01,4.009065E-01,2.159341E+03,6.714554E+03,1.524672E-01,5.920885E-01,1.097008E+03,2.848583E+03,7.172018E-02,2.511877E-01,1.096935E+03,2.607867E+03,7.171539E-02,2.299614E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,3.618516E+02,1.890814E+03,2.554969E-02,1.667318E-01,2.006714E+03,4.063597E+03,1.416904E-01,3.583275E-01,7.660069E+02,2.353198E+03,5.408637E-02,2.075047E-01,4.090982E+02,1.361691E+03,2.888569E-02,1.200738E-01,8.813368E+02,5.319533E+03,6.222960E-02,4.690757E-01,2.736711E+02,1.738875E+03,1.932342E-02,2.044451E-01,4.568568E+03,1.947414E+04,3.225784E-01,1.717227E+00,3.443377E+03,1.416601E+04,2.431306E-01,1.249157E+00,2.869967E+03,1.015632E+04,2.026432E-01,8.955831E-01,4.139552E+03,1.530265E+04,2.922863E-01,1.349385E+00,4.822854E+03,1.097324E+04,3.153084E-01,9.676185E-01,2.150381E+03,5.476695E+03,1.405875E-01,4.829343E-01,4.792166E+03,9.739540E+03,3.133021E-01,8.588314E-01,1.143212E+04,2.242079E+04,7.474088E-01,1.977063E+00,4.785950E+03,1.170580E+04,3.128956E-01,1.032216E+00,1.110668E+04,2.247631E+04,7.261320E-01,1.981958E+00,1.114903E+04,2.470295E+04,7.289005E-01,2.178303E+00,5.504690E+03,1.044795E+04,3.598854E-01,9.212990E-01,5.504807E+03,1.143182E+04,3.598931E-01,1.008056E+00,3.915471E+03,1.594660E+04,2.764644E-01,1.406169E+00,2.862978E+03,7.601676E+03,1.871757E-01,6.703148E-01,2.862297E+03,6.863962E+03,1.871311E-01,6.052633E-01,1.996510E+03,4.569282E+03,1.305278E-01,4.029187E-01,9.147763E+02,2.341471E+03,5.980621E-02,2.064706E-01,1.995973E+03,4.039721E+03,1.304927E-01,3.562221E-01,4.799555E+03,9.632787E+03,3.137851E-01,8.494180E-01,2.178846E+03,4.868684E+03,1.424485E-01,4.293199E-01,4.585337E+03,9.276490E+03,2.997800E-01,8.179997E-01,4.585773E+03,1.025832E+04,2.998085E-01,9.045770E-01,2.205924E+03,4.264668E+03,1.442188E-01,3.760579E-01,2.206089E+03,4.697091E+03,1.442296E-01,4.141889E-01,2.150776E+03,6.761656E+03,1.518624E-01,5.962420E-01,1.095490E+03,2.884094E+03,7.162091E-02,2.543191E-01,1.095415E+03,2.561643E+03,7.161602E-02,2.258853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,3.601020E+02,1.905389E+03,2.542615E-02,1.680169E-01,1.997314E+03,4.061626E+03,1.410267E-01,3.581537E-01,7.626024E+02,2.348754E+03,5.384598E-02,2.071128E-01,4.076031E+02,1.385328E+03,2.878012E-02,1.221581E-01,8.771636E+02,5.331499E+03,6.193494E-02,4.701309E-01,2.718345E+02,1.737530E+03,1.919374E-02,2.042869E-01,4.548852E+03,1.951024E+04,3.211863E-01,1.720411E+00,3.429024E+03,1.415078E+04,2.421172E-01,1.247814E+00,2.860480E+03,1.019208E+04,2.019733E-01,8.987368E-01,4.125144E+03,1.535624E+04,2.912690E-01,1.354111E+00,4.809206E+03,1.147051E+04,3.144161E-01,1.011468E+00,2.143451E+03,5.483270E+03,1.401345E-01,4.835140E-01,4.778468E+03,9.690014E+03,3.124065E-01,8.544642E-01,1.139811E+04,2.241925E+04,7.451852E-01,1.976926E+00,4.769023E+03,1.161129E+04,3.117890E-01,1.023883E+00,1.107759E+04,2.236379E+04,7.242303E-01,1.972036E+00,1.111969E+04,2.558817E+04,7.269825E-01,2.256362E+00,5.490628E+03,1.040834E+04,3.589660E-01,9.178063E-01,5.490767E+03,1.182707E+04,3.589751E-01,1.042910E+00,3.894289E+03,1.599596E+04,2.749687E-01,1.410522E+00,2.856362E+03,7.659695E+03,1.867432E-01,6.754310E-01,2.855680E+03,6.717550E+03,1.866985E-01,5.923527E-01,1.992861E+03,4.761939E+03,1.302892E-01,4.199072E-01,9.128925E+02,2.306197E+03,5.968305E-02,2.033601E-01,1.992319E+03,4.026473E+03,1.302537E-01,3.550539E-01,4.789857E+03,9.657664E+03,3.131511E-01,8.516116E-01,2.173149E+03,4.878219E+03,1.420760E-01,4.301607E-01,4.577490E+03,9.248445E+03,2.992669E-01,8.155267E-01,4.577935E+03,1.060482E+04,2.992961E-01,9.351317E-01,2.202746E+03,4.255801E+03,1.440111E-01,3.752760E-01,2.202915E+03,4.851240E+03,1.440221E-01,4.277818E-01,2.143146E+03,6.807737E+03,1.513237E-01,6.003054E-01,1.094156E+03,2.906757E+03,7.153371E-02,2.563174E-01,1.094080E+03,2.507304E+03,7.152872E-02,2.210938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,3.585110E+02,1.920071E+03,2.531381E-02,1.693116E-01,1.988755E+03,4.060713E+03,1.404224E-01,3.580732E-01,7.594923E+02,2.344504E+03,5.362639E-02,2.067381E-01,4.062421E+02,1.408921E+03,2.868402E-02,1.242385E-01,8.733546E+02,5.343625E+03,6.166600E-02,4.712002E-01,2.701581E+02,1.736450E+03,1.907538E-02,2.041599E-01,4.530764E+03,1.954532E+04,3.199091E-01,1.723504E+00,3.415863E+03,1.413595E+04,2.411879E-01,1.246507E+00,2.851799E+03,1.022814E+04,2.013604E-01,9.019157E-01,4.111944E+03,1.540994E+04,2.903370E-01,1.358847E+00,4.795941E+03,1.196843E+04,3.135488E-01,1.055374E+00,2.136721E+03,5.486756E+03,1.396944E-01,4.838214E-01,4.765154E+03,9.643599E+03,3.115360E-01,8.503713E-01,1.136500E+04,2.241240E+04,7.430206E-01,1.976323E+00,4.752555E+03,1.145264E+04,3.107124E-01,1.009892E+00,1.104934E+04,2.225585E+04,7.223831E-01,1.962518E+00,1.109112E+04,2.646824E+04,7.251150E-01,2.333966E+00,5.476948E+03,1.036957E+04,3.580717E-01,9.143870E-01,5.477107E+03,1.221886E+04,3.580821E-01,1.077458E+00,3.873828E+03,1.605004E+04,2.735240E-01,1.415290E+00,2.849950E+03,7.679645E+03,1.863240E-01,6.771901E-01,2.849265E+03,6.552328E+03,1.862791E-01,5.777835E-01,1.989627E+03,4.952504E+03,1.300778E-01,4.367112E-01,9.112234E+02,2.262721E+03,5.957393E-02,1.995264E-01,1.989080E+03,4.013248E+03,1.300420E-01,3.538877E-01,4.781235E+03,9.675107E+03,3.125874E-01,8.531497E-01,2.168064E+03,4.884178E+03,1.417436E-01,4.306862E-01,4.570529E+03,9.218779E+03,2.988119E-01,8.129108E-01,4.570984E+03,1.094448E+04,2.988416E-01,9.650824E-01,2.199943E+03,4.245839E+03,1.438278E-01,3.743976E-01,2.200116E+03,5.001981E+03,1.438391E-01,4.410741E-01,2.136351E+03,6.851179E+03,1.508439E-01,6.041361E-01,1.092985E+03,2.914497E+03,7.145711E-02,2.570000E-01,1.092907E+03,2.445104E+03,7.145203E-02,2.156090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,3.570643E+02,1.934439E+03,2.521167E-02,1.705785E-01,1.980962E+03,4.060266E+03,1.398722E-01,3.580338E-01,7.566528E+02,2.340124E+03,5.342589E-02,2.063519E-01,4.050036E+02,1.431822E+03,2.859657E-02,1.262578E-01,8.698796E+02,5.355316E+03,6.142063E-02,4.722311E-01,2.686285E+02,1.735595E+03,1.896737E-02,2.040594E-01,4.514179E+03,1.957449E+04,3.187380E-01,1.726076E+00,3.403801E+03,1.411931E+04,2.403362E-01,1.245039E+00,2.843859E+03,1.026054E+04,2.007997E-01,9.047735E-01,4.099858E+03,1.545811E+04,2.894836E-01,1.363094E+00,4.783046E+03,1.245364E+04,3.127058E-01,1.098161E+00,2.130181E+03,5.429068E+03,1.392669E-01,4.787345E-01,4.752212E+03,9.596498E+03,3.106899E-01,8.462180E-01,1.133277E+04,2.239335E+04,7.409134E-01,1.974643E+00,4.736531E+03,1.125768E+04,3.096647E-01,9.927008E-01,1.102189E+04,2.214394E+04,7.205886E-01,1.952650E+00,1.106331E+04,2.731810E+04,7.232967E-01,2.408906E+00,5.463641E+03,1.032618E+04,3.572017E-01,9.105614E-01,5.463820E+03,1.259455E+04,3.572134E-01,1.110586E+00,3.854032E+03,1.610552E+04,2.721263E-01,1.420182E+00,2.843734E+03,7.657793E+03,1.859175E-01,6.752632E-01,2.843046E+03,6.367609E+03,1.858725E-01,5.614950E-01,1.986763E+03,5.136344E+03,1.298905E-01,4.529222E-01,9.097446E+02,2.207737E+03,5.947725E-02,1.946780E-01,1.986211E+03,3.998140E+03,1.298544E-01,3.525555E-01,4.773568E+03,9.681858E+03,3.120862E-01,8.537450E-01,2.163527E+03,4.886396E+03,1.414470E-01,4.308818E-01,4.564355E+03,9.183740E+03,2.984083E-01,8.098210E-01,4.564818E+03,1.126890E+04,2.984385E-01,9.936904E-01,2.197471E+03,4.232572E+03,1.436662E-01,3.732277E-01,2.197647E+03,5.145131E+03,1.436777E-01,4.536970E-01,2.130297E+03,6.890625E+03,1.504165E-01,6.076144E-01,1.091955E+03,2.906116E+03,7.138982E-02,2.562610E-01,1.091876E+03,2.374741E+03,7.138465E-02,2.094043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,3.557490E+02,1.947939E+03,2.511880E-02,1.717690E-01,1.973867E+03,4.060251E+03,1.393712E-01,3.580325E-01,7.540614E+02,2.335688E+03,5.324292E-02,2.059607E-01,4.038768E+02,1.453181E+03,2.851701E-02,1.281414E-01,8.667106E+02,5.366053E+03,6.119688E-02,4.731778E-01,2.672332E+02,1.734927E+03,1.886885E-02,2.039809E-01,4.498977E+03,1.959721E+04,3.176647E-01,1.728079E+00,3.392751E+03,1.410217E+04,2.395561E-01,1.243528E+00,2.836600E+03,1.029306E+04,2.002872E-01,9.076410E-01,4.088798E+03,1.550157E+04,2.887027E-01,1.366927E+00,4.770508E+03,1.290852E+04,3.118861E-01,1.138271E+00,2.123825E+03,5.294906E+03,1.388513E-01,4.669042E-01,4.739629E+03,9.549175E+03,3.098673E-01,8.420450E-01,1.130139E+04,2.236442E+04,7.388617E-01,1.972092E+00,4.720933E+03,1.107085E+04,3.086450E-01,9.762265E-01,1.099522E+04,2.202953E+04,7.188449E-01,1.942561E+00,1.103623E+04,2.810767E+04,7.215264E-01,2.478531E+00,5.450698E+03,1.027931E+04,3.563556E-01,9.064284E-01,5.450894E+03,1.294139E+04,3.563684E-01,1.141170E+00,3.834853E+03,1.615886E+04,2.707721E-01,1.424887E+00,2.837707E+03,7.588095E+03,1.855235E-01,6.691173E-01,2.837015E+03,6.163088E+03,1.854783E-01,5.434603E-01,1.984224E+03,5.307045E+03,1.297245E-01,4.679745E-01,9.084341E+02,2.138110E+03,5.939157E-02,1.885383E-01,1.983668E+03,3.981318E+03,1.296882E-01,3.510721E-01,4.766752E+03,9.679069E+03,3.116405E-01,8.534991E-01,2.159479E+03,4.885003E+03,1.411823E-01,4.307589E-01,4.558879E+03,9.143944E+03,2.980502E-01,8.063118E-01,4.559350E+03,1.156690E+04,2.980810E-01,1.019968E+00,2.195290E+03,4.216440E+03,1.435236E-01,3.718052E-01,2.195469E+03,5.275884E+03,1.435353E-01,4.652268E-01,2.124906E+03,6.924740E+03,1.500358E-01,6.106227E-01,1.091051E+03,2.879651E+03,7.133069E-02,2.539273E-01,1.090971E+03,2.296095E+03,7.132544E-02,2.024694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,3.545534E+02,1.960249E+03,2.503438E-02,1.728545E-01,1.967409E+03,4.060244E+03,1.389152E-01,3.580318E-01,7.516975E+02,2.331205E+03,5.307600E-02,2.055654E-01,4.028520E+02,1.472512E+03,2.844465E-02,1.298459E-01,8.638218E+02,5.375512E+03,6.099291E-02,4.740120E-01,2.659608E+02,1.734408E+03,1.877901E-02,2.039198E-01,4.485050E+03,1.961391E+04,3.166813E-01,1.729552E+00,3.382633E+03,1.408471E+04,2.388416E-01,1.241988E+00,2.829967E+03,1.032528E+04,1.998189E-01,9.104821E-01,4.078680E+03,1.553960E+04,2.879882E-01,1.370280E+00,4.758316E+03,1.332188E+04,3.110890E-01,1.174722E+00,2.117646E+03,5.106332E+03,1.384474E-01,4.502757E-01,4.727395E+03,9.501052E+03,3.090674E-01,8.378016E-01,1.127083E+04,2.232612E+04,7.368641E-01,1.968715E+00,4.705749E+03,1.090256E+04,3.076522E-01,9.613867E-01,1.096929E+04,2.191223E+04,7.171500E-01,1.932217E+00,1.100987E+04,2.881750E+04,7.198026E-01,2.541124E+00,5.438109E+03,1.022933E+04,3.555325E-01,9.020206E-01,5.438321E+03,1.325126E+04,3.555464E-01,1.168495E+00,3.816251E+03,1.620719E+04,2.694586E-01,1.429148E+00,2.831862E+03,7.470301E+03,1.851414E-01,6.587302E-01,2.831166E+03,5.938969E+03,1.850959E-01,5.236975E-01,1.981974E+03,5.460584E+03,1.295774E-01,4.815136E-01,9.072725E+02,2.052310E+03,5.931563E-02,1.809724E-01,1.981414E+03,3.962662E+03,1.295408E-01,3.494270E-01,4.760690E+03,9.666985E+03,3.112442E-01,8.524335E-01,2.155866E+03,4.879940E+03,1.409461E-01,4.303125E-01,4.554020E+03,9.099177E+03,2.977326E-01,8.023643E-01,4.554498E+03,1.183137E+04,2.977638E-01,1.043289E+00,2.193366E+03,4.197417E+03,1.433978E-01,3.701277E-01,2.193548E+03,5.391338E+03,1.434097E-01,4.754075E-01,2.120105E+03,6.952494E+03,1.496968E-01,6.130700E-01,1.090256E+03,2.835046E+03,7.127871E-02,2.499940E-01,1.090175E+03,2.209266E+03,7.127339E-02,1.948128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,3.534668E+02,1.971149E+03,2.495765E-02,1.738157E-01,1.961531E+03,4.059485E+03,1.385002E-01,3.579649E-01,7.495419E+02,2.326639E+03,5.292381E-02,2.051627E-01,4.019202E+02,1.489489E+03,2.837886E-02,1.313429E-01,8.611896E+02,5.383478E+03,6.080704E-02,4.747144E-01,2.648008E+02,1.734001E+03,1.869711E-02,2.038720E-01,4.472296E+03,1.962589E+04,3.157808E-01,1.730609E+00,3.373372E+03,1.406716E+04,2.381877E-01,1.240440E+00,2.823909E+03,1.035629E+04,1.993911E-01,9.132168E-01,4.069428E+03,1.557147E+04,2.873350E-01,1.373090E+00,4.746459E+03,1.368631E+04,3.103138E-01,1.206857E+00,2.111639E+03,4.871265E+03,1.380547E-01,4.295475E-01,4.715497E+03,9.451564E+03,3.082896E-01,8.334377E-01,1.124108E+04,2.228011E+04,7.349190E-01,1.964658E+00,4.690962E+03,1.077717E+04,3.066856E-01,9.503291E-01,1.094409E+04,2.179006E+04,7.155022E-01,1.921445E+00,1.098419E+04,2.943489E+04,7.181242E-01,2.595565E+00,5.425864E+03,1.017596E+04,3.547319E-01,8.973144E-01,5.426091E+03,1.351936E+04,3.547468E-01,1.192135E+00,3.798192E+03,1.624664E+04,2.681835E-01,1.432626E+00,2.826193E+03,7.304279E+03,1.847707E-01,6.440904E-01,2.825493E+03,5.694432E+03,1.847250E-01,5.021343E-01,1.979980E+03,5.594276E+03,1.294471E-01,4.933026E-01,9.062428E+02,1.950301E+03,5.924831E-02,1.719773E-01,1.979417E+03,3.941781E+03,1.294102E-01,3.475857E-01,4.755299E+03,9.646039E+03,3.108918E-01,8.505865E-01,2.152641E+03,4.871050E+03,1.407353E-01,4.295286E-01,4.549709E+03,9.048453E+03,2.974507E-01,7.978914E-01,4.550194E+03,1.205765E+04,2.974824E-01,1.063242E+00,2.191667E+03,4.175486E+03,1.432867E-01,3.681938E-01,2.191852E+03,5.489733E+03,1.432988E-01,4.840839E-01,2.115828E+03,6.972932E+03,1.493948E-01,6.148722E-01,1.089557E+03,2.772052E+03,7.123301E-02,2.444392E-01,1.089475E+03,2.113947E+03,7.122763E-02,1.864076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,3.524795E+02,1.959677E+03,2.488794E-02,1.728040E-01,1.956183E+03,4.048401E+03,1.381226E-01,3.569875E-01,7.475772E+02,2.322194E+03,5.278508E-02,2.047708E-01,4.010732E+02,1.503560E+03,2.831906E-02,1.325837E-01,8.587919E+02,5.367938E+03,6.063775E-02,4.733441E-01,2.637438E+02,1.733673E+03,1.862248E-02,2.038334E-01,4.460621E+03,1.963538E+04,3.149564E-01,1.731445E+00,3.364898E+03,1.405160E+04,2.375894E-01,1.239068E+00,2.818376E+03,1.031498E+04,1.990005E-01,9.095739E-01,4.060970E+03,1.559988E+04,2.867378E-01,1.375596E+00,4.734927E+03,1.398988E+04,3.095599E-01,1.233626E+00,2.105798E+03,4.610639E+03,1.376728E-01,4.065656E-01,4.703925E+03,9.402862E+03,3.075330E-01,8.291432E-01,1.121211E+04,2.223368E+04,7.330248E-01,1.960563E+00,4.676562E+03,1.066857E+04,3.057441E-01,9.407534E-01,1.091958E+04,2.166928E+04,7.139000E-01,1.910794E+00,1.095920E+04,2.994124E+04,7.164899E-01,2.640215E+00,5.413953E+03,1.012355E+04,3.539532E-01,8.926935E-01,5.414194E+03,1.373930E+04,3.539690E-01,1.211530E+00,3.780648E+03,1.626840E+04,2.669447E-01,1.434546E+00,2.820694E+03,7.089967E+03,1.844112E-01,6.251924E-01,2.819990E+03,5.430405E+03,1.843652E-01,4.788524E-01,1.978213E+03,5.703702E+03,1.293315E-01,5.029517E-01,9.053298E+02,1.839080E+03,5.918861E-02,1.621699E-01,1.977645E+03,3.919694E+03,1.292944E-01,3.456381E-01,4.750504E+03,9.619662E+03,3.105783E-01,8.482606E-01,2.149763E+03,4.858659E+03,1.405471E-01,4.284359E-01,4.545883E+03,8.994293E+03,2.972006E-01,7.931156E-01,4.546374E+03,1.223835E+04,2.972327E-01,1.079176E+00,2.190167E+03,4.152261E+03,1.431887E-01,3.661458E-01,2.190355E+03,5.568395E+03,1.432009E-01,4.910203E-01,2.112019E+03,6.984363E+03,1.491258E-01,6.158803E-01,1.088942E+03,2.690346E+03,7.119282E-02,2.372344E-01,1.088859E+03,2.010547E+03,7.118737E-02,1.772898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,3.515826E+02,1.938028E+03,2.482462E-02,1.708951E-01,1.951318E+03,4.034178E+03,1.377790E-01,3.557333E-01,7.457872E+02,2.317662E+03,5.265869E-02,2.043711E-01,4.003036E+02,1.514646E+03,2.826471E-02,1.335613E-01,8.566089E+02,5.341694E+03,6.048361E-02,4.710299E-01,2.627810E+02,1.733390E+03,1.855449E-02,2.038001E-01,4.449937E+03,1.964140E+04,3.142020E-01,1.731976E+00,3.357149E+03,1.403652E+04,2.370422E-01,1.237739E+00,2.813327E+03,1.023492E+04,1.986440E-01,9.025139E-01,4.053243E+03,1.562126E+04,2.861922E-01,1.377480E+00,4.723709E+03,1.423015E+04,3.088265E-01,1.254813E+00,2.100117E+03,4.362643E+03,1.373014E-01,3.846973E-01,4.692670E+03,9.353291E+03,3.067972E-01,8.247720E-01,1.118389E+04,2.218468E+04,7.311801E-01,1.956242E+00,4.662535E+03,1.054030E+04,3.048271E-01,9.294425E-01,1.089575E+04,2.154596E+04,7.123419E-01,1.899920E+00,1.093485E+04,3.033239E+04,7.148984E-01,2.674707E+00,5.402367E+03,1.007003E+04,3.531958E-01,8.879739E-01,5.402622E+03,1.390902E+04,3.532124E-01,1.226496E+00,3.763593E+03,1.626666E+04,2.657405E-01,1.434392E+00,2.815360E+03,6.829717E+03,1.840625E-01,6.022436E-01,2.814651E+03,5.147306E+03,1.840162E-01,4.538888E-01,1.976645E+03,5.787962E+03,1.292290E-01,5.103817E-01,9.045199E+02,1.732614E+03,5.913566E-02,1.527817E-01,1.976074E+03,3.895524E+03,1.291917E-01,3.435068E-01,4.746238E+03,9.586816E+03,3.102994E-01,8.453642E-01,2.147192E+03,4.842708E+03,1.403791E-01,4.270294E-01,4.542487E+03,8.934971E+03,2.969785E-01,7.878846E-01,4.542983E+03,1.237212E+04,2.970110E-01,1.090972E+00,2.188842E+03,4.126808E+03,1.431020E-01,3.639014E-01,2.189032E+03,5.626670E+03,1.431145E-01,4.961590E-01,2.108625E+03,6.985657E+03,1.488862E-01,6.159943E-01,1.088401E+03,2.590406E+03,7.115745E-02,2.284217E-01,1.088317E+03,1.899209E+03,7.115194E-02,1.674720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,3.507682E+02,1.929927E+03,2.476711E-02,1.701807E-01,1.946894E+03,4.022751E+03,1.374667E-01,3.547257E-01,7.441570E+02,2.312955E+03,5.254358E-02,2.039561E-01,3.996045E+02,1.522524E+03,2.821535E-02,1.342560E-01,8.546221E+02,5.330265E+03,6.034333E-02,4.700221E-01,2.619043E+02,1.733124E+03,1.849259E-02,2.037688E-01,4.440165E+03,1.964233E+04,3.135120E-01,1.732058E+00,3.350064E+03,1.402185E+04,2.365420E-01,1.236445E+00,2.808720E+03,1.020234E+04,1.983187E-01,8.996409E-01,4.046185E+03,1.563472E+04,2.856939E-01,1.378667E+00,4.712795E+03,1.379898E+04,3.081130E-01,1.216792E+00,2.094592E+03,4.147964E+03,1.369401E-01,3.657669E-01,4.681721E+03,9.301967E+03,3.060814E-01,8.202462E-01,1.115641E+04,2.213554E+04,7.293835E-01,1.951909E+00,4.648871E+03,1.039662E+04,3.039337E-01,9.167723E-01,1.087257E+04,2.141813E+04,7.108262E-01,1.888648E+00,1.091115E+04,3.060143E+04,7.133486E-01,2.698430E+00,5.391097E+03,1.001516E+04,3.524590E-01,8.831358E-01,5.391364E+03,1.402619E+04,3.524764E-01,1.236828E+00,3.747006E+03,1.621367E+04,2.645693E-01,1.429719E+00,2.810185E+03,6.522929E+03,1.837242E-01,5.751910E-01,2.809472E+03,4.846354E+03,1.836775E-01,4.273508E-01,1.975254E+03,5.845403E+03,1.291381E-01,5.154469E-01,9.038012E+02,1.638089E+03,5.908868E-02,1.444465E-01,1.974681E+03,3.868727E+03,1.291006E-01,3.411439E-01,4.742441E+03,9.548160E+03,3.100512E-01,8.419555E-01,2.144897E+03,4.823142E+03,1.402290E-01,4.253040E-01,4.539471E+03,8.869359E+03,2.967814E-01,7.820990E-01,4.539973E+03,1.245608E+04,2.968142E-01,1.098375E+00,2.187671E+03,4.098860E+03,1.430255E-01,3.614370E-01,2.187864E+03,5.663447E+03,1.430381E-01,4.994020E-01,2.105603E+03,6.975700E+03,1.486728E-01,6.151163E-01,1.087925E+03,2.471894E+03,7.112632E-02,2.179713E-01,1.087840E+03,1.780380E+03,7.112076E-02,1.569937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,3.500290E+02,1.924560E+03,2.471492E-02,1.697074E-01,1.942872E+03,4.010036E+03,1.371827E-01,3.536045E-01,7.426730E+02,2.308084E+03,5.243880E-02,2.035265E-01,3.989697E+02,1.526922E+03,2.817053E-02,1.346437E-01,8.528147E+02,5.322020E+03,6.021571E-02,4.692950E-01,2.611064E+02,1.732856E+03,1.843625E-02,2.037374E-01,4.431230E+03,1.963628E+04,3.128812E-01,1.731524E+00,3.343589E+03,1.400785E+04,2.360848E-01,1.235210E+00,2.804519E+03,1.017888E+04,1.980221E-01,8.975724E-01,4.039742E+03,1.563975E+04,2.852389E-01,1.379111E+00,4.702178E+03,1.306202E+04,3.074188E-01,1.151808E+00,2.089216E+03,3.978558E+03,1.365887E-01,3.508287E-01,4.671070E+03,9.248382E+03,3.053850E-01,8.155211E-01,1.112965E+04,2.209090E+04,7.276337E-01,1.947973E+00,4.635557E+03,1.024362E+04,3.030633E-01,9.032815E-01,1.085001E+04,2.128490E+04,7.093518E-01,1.876900E+00,1.088806E+04,3.073868E+04,7.118393E-01,2.710533E+00,5.380134E+03,9.959764E+03,3.517422E-01,8.782507E-01,5.380412E+03,1.408781E+04,3.517604E-01,1.242262E+00,3.730867E+03,1.614524E+04,2.634298E-01,1.423685E+00,2.805164E+03,6.162372E+03,1.833959E-01,5.433972E-01,2.804446E+03,4.537102E+03,1.833490E-01,4.000811E-01,1.974021E+03,5.873734E+03,1.290574E-01,5.179452E-01,9.031634E+02,1.559466E+03,5.904698E-02,1.375135E-01,1.973444E+03,3.839141E+03,1.290198E-01,3.385350E-01,4.739062E+03,9.505556E+03,3.098302E-01,8.381987E-01,2.142847E+03,4.800140E+03,1.400950E-01,4.232758E-01,4.536792E+03,8.797484E+03,2.966062E-01,7.757611E-01,4.537298E+03,1.248622E+04,2.966393E-01,1.101033E+00,2.186636E+03,4.068751E+03,1.429578E-01,3.587819E-01,2.186831E+03,5.677437E+03,1.429705E-01,5.006357E-01,2.102910E+03,6.953556E+03,1.484827E-01,6.131637E-01,1.087506E+03,2.332287E+03,7.109890E-02,2.056608E-01,1.087420E+03,1.657642E+03,7.109329E-02,1.461707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,3.493582E+02,1.939681E+03,2.466755E-02,1.710408E-01,1.939217E+03,4.003936E+03,1.369246E-01,3.530665E-01,7.413229E+02,2.303083E+03,5.234347E-02,2.030856E-01,3.983935E+02,1.527528E+03,2.812985E-02,1.346973E-01,8.511714E+02,5.335406E+03,6.009968E-02,4.704754E-01,2.603806E+02,1.732574E+03,1.838501E-02,2.037042E-01,4.423066E+03,1.962325E+04,3.123047E-01,1.730376E+00,3.337676E+03,1.399508E+04,2.356673E-01,1.234085E+00,2.800690E+03,1.022496E+04,1.977517E-01,9.016355E-01,4.033862E+03,1.563565E+04,2.848237E-01,1.378750E+00,4.691847E+03,1.249208E+04,3.067434E-01,1.101550E+00,2.083987E+03,3.855088E+03,1.362468E-01,3.399412E-01,4.660707E+03,9.192182E+03,3.047075E-01,8.105654E-01,1.110358E+04,2.205732E+04,7.259293E-01,1.945011E+00,4.622583E+03,1.008891E+04,3.022151E-01,8.896388E-01,1.082807E+04,2.114497E+04,7.079172E-01,1.864561E+00,1.086558E+04,3.073297E+04,7.103694E-01,2.710029E+00,5.369469E+03,9.905204E+03,3.510449E-01,8.734397E-01,5.369757E+03,1.409086E+04,3.510638E-01,1.242530E+00,3.715159E+03,1.607288E+04,2.623207E-01,1.417304E+00,2.800293E+03,5.743003E+03,1.830774E-01,5.064173E-01,2.799570E+03,4.251490E+03,1.830302E-01,3.748959E-01,1.972926E+03,5.870554E+03,1.289859E-01,5.176647E-01,9.025970E+02,1.497017E+03,5.900996E-02,1.320068E-01,1.972347E+03,3.806638E+03,1.289480E-01,3.356689E-01,4.736053E+03,9.461361E+03,3.096335E-01,8.343016E-01,2.141015E+03,4.773667E+03,1.399752E-01,4.209414E-01,4.534411E+03,8.718949E+03,2.964506E-01,7.688358E-01,4.534923E+03,1.245812E+04,2.964840E-01,1.098556E+00,2.185721E+03,4.036965E+03,1.428980E-01,3.559791E-01,2.185917E+03,5.667363E+03,1.429108E-01,4.997473E-01,2.100510E+03,6.919077E+03,1.483132E-01,6.101233E-01,1.087136E+03,2.169856E+03,7.107474E-02,1.913376E-01,1.087050E+03,1.543180E+03,7.106908E-02,1.360774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,3.487498E+02,1.961878E+03,2.462460E-02,1.729982E-01,1.935897E+03,3.995978E+03,1.366902E-01,3.523648E-01,7.400951E+02,2.297779E+03,5.225678E-02,2.026179E-01,3.978708E+02,1.523632E+03,2.809294E-02,1.343537E-01,8.496781E+02,5.356100E+03,5.999424E-02,4.723002E-01,2.597208E+02,1.732265E+03,1.833842E-02,2.036679E-01,4.415609E+03,1.960152E+04,3.117782E-01,1.728459E+00,3.332278E+03,1.398319E+04,2.352861E-01,1.233036E+00,2.797201E+03,1.030078E+04,1.975053E-01,9.083213E-01,4.028500E+03,1.562048E+04,2.844451E-01,1.377412E+00,4.681795E+03,1.209486E+04,3.060862E-01,1.066524E+00,2.078899E+03,3.757111E+03,1.359142E-01,3.313016E-01,4.650624E+03,9.130507E+03,3.040484E-01,8.051269E-01,1.107818E+04,2.203436E+04,7.242691E-01,1.942987E+00,4.609941E+03,9.935524E+03,3.013885E-01,8.761133E-01,1.080672E+04,2.099099E+04,7.065212E-01,1.850983E+00,1.084368E+04,3.055806E+04,7.089379E-01,2.694606E+00,5.359093E+03,9.848711E+03,3.503666E-01,8.684581E-01,5.359392E+03,1.402438E+04,3.503861E-01,1.236668E+00,3.699867E+03,1.598680E+04,2.612409E-01,1.409714E+00,2.795566E+03,5.305755E+03,1.827684E-01,4.678608E-01,2.794838E+03,4.006675E+03,1.827208E-01,3.533081E-01,1.971953E+03,5.830841E+03,1.289223E-01,5.141628E-01,9.020940E+02,1.443131E+03,5.897707E-02,1.272551E-01,1.971372E+03,3.770054E+03,1.288843E-01,3.324429E-01,4.733373E+03,9.415053E+03,3.094583E-01,8.302182E-01,2.139378E+03,4.743481E+03,1.398681E-01,4.182795E-01,4.532296E+03,8.630628E+03,2.963123E-01,7.610476E-01,4.532811E+03,1.236151E+04,2.963460E-01,1.090036E+00,2.184910E+03,4.002293E+03,1.428450E-01,3.529217E-01,2.185108E+03,5.628878E+03,1.428579E-01,4.963538E-01,2.098372E+03,6.871403E+03,1.481622E-01,6.059195E-01,1.086810E+03,2.000152E+03,7.105344E-02,1.763732E-01,1.086723E+03,1.443294E+03,7.104774E-02,1.272695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,3.481983E+02,1.966731E+03,2.458566E-02,1.734261E-01,1.932883E+03,3.982569E+03,1.364774E-01,3.511824E-01,7.389793E+02,2.292299E+03,5.217800E-02,2.021346E-01,3.973968E+02,1.515262E+03,2.805947E-02,1.336156E-01,8.483219E+02,5.354099E+03,5.989848E-02,4.721238E-01,2.591213E+02,1.731912E+03,1.829609E-02,2.036264E-01,4.408802E+03,1.957219E+04,3.112976E-01,1.725873E+00,3.327353E+03,1.397302E+04,2.349384E-01,1.232139E+00,2.794024E+03,1.031681E+04,1.972810E-01,9.097346E-01,4.023612E+03,1.559420E+04,2.841000E-01,1.375095E+00,4.672013E+03,1.231002E+04,3.054467E-01,1.085496E+00,2.073949E+03,3.675907E+03,1.355905E-01,3.241410E-01,4.640814E+03,9.064546E+03,3.034070E-01,7.993105E-01,1.105345E+04,2.202881E+04,7.226519E-01,1.942498E+00,4.597619E+03,9.786696E+03,3.005830E-01,8.629896E-01,1.078594E+04,2.082642E+04,7.051627E-01,1.836471E+00,1.082236E+04,3.021500E+04,7.075435E-01,2.664355E+00,5.349000E+03,9.793050E+03,3.497067E-01,8.635499E-01,5.349307E+03,1.389033E+04,3.497268E-01,1.224847E+00,3.684975E+03,1.591048E+04,2.601895E-01,1.402984E+00,2.790979E+03,4.894251E+03,1.824685E-01,4.315744E-01,2.790246E+03,3.812936E+03,1.824206E-01,3.362242E-01,1.971090E+03,5.754703E+03,1.288658E-01,5.074490E-01,9.016470E+02,1.395114E+03,5.894784E-02,1.230210E-01,1.970506E+03,3.729969E+03,1.288277E-01,3.289082E-01,4.730986E+03,9.369698E+03,3.093022E-01,8.262188E-01,2.137914E+03,4.709891E+03,1.397725E-01,4.153176E-01,4.530415E+03,8.534265E+03,2.961893E-01,7.525504E-01,4.530934E+03,1.219744E+04,2.962232E-01,1.075569E+00,2.184193E+03,3.965971E+03,1.427981E-01,3.497188E-01,2.184393E+03,5.562980E+03,1.428111E-01,4.905429E-01,2.096466E+03,6.810444E+03,1.480277E-01,6.005441E-01,1.086523E+03,1.839568E+03,7.103465E-02,1.622129E-01,1.086435E+03,1.361657E+03,7.102891E-02,1.200707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:45:00,3.476987E+02,1.950655E+03,2.455038E-02,1.720086E-01,1.930149E+03,3.969442E+03,1.362843E-01,3.500249E-01,7.379659E+02,2.286605E+03,5.210645E-02,2.016325E-01,3.969673E+02,1.502255E+03,2.802914E-02,1.324686E-01,8.470909E+02,5.331911E+03,5.981156E-02,4.701672E-01,2.585771E+02,1.731494E+03,1.825766E-02,2.035773E-01,4.402593E+03,1.953483E+04,3.108591E-01,1.722579E+00,3.322863E+03,1.396469E+04,2.346214E-01,1.231405E+00,2.791133E+03,1.026050E+04,1.970769E-01,9.047694E-01,4.019159E+03,1.555707E+04,2.837856E-01,1.371820E+00,4.662494E+03,1.271270E+04,3.048244E-01,1.121004E+00,2.069131E+03,3.608634E+03,1.352756E-01,3.182089E-01,4.631267E+03,8.994759E+03,3.027828E-01,7.931567E-01,1.102935E+04,2.203861E+04,7.210765E-01,1.943362E+00,4.585609E+03,9.647158E+03,2.997978E-01,8.506851E-01,1.076571E+04,2.065292E+04,7.038405E-01,1.821172E+00,1.080158E+04,2.969952E+04,7.061855E-01,2.618900E+00,5.339179E+03,9.738120E+03,3.490646E-01,8.587062E-01,5.339495E+03,1.368616E+04,3.490853E-01,1.206844E+00,3.670471E+03,1.580602E+04,2.591654E-01,1.393773E+00,2.786527E+03,4.540469E+03,1.821775E-01,4.003779E-01,2.785789E+03,3.670509E+03,1.821292E-01,3.236650E-01,1.970323E+03,5.641179E+03,1.288157E-01,4.974384E-01,9.012496E+02,1.352661E+03,5.892186E-02,1.192775E-01,1.969737E+03,3.686544E+03,1.287774E-01,3.250790E-01,4.728858E+03,9.324653E+03,3.091631E-01,8.222467E-01,2.136605E+03,4.672978E+03,1.396869E-01,4.120626E-01,4.528742E+03,8.430353E+03,2.960799E-01,7.433874E-01,4.529265E+03,1.196436E+04,2.961141E-01,1.055016E+00,2.183558E+03,3.928069E+03,1.427565E-01,3.463766E-01,2.183759E+03,5.468747E+03,1.427697E-01,4.822334E-01,2.094766E+03,6.735935E+03,1.479077E-01,5.939739E-01,1.086269E+03,1.699527E+03,7.101807E-02,1.498641E-01,1.086181E+03,1.298451E+03,7.101230E-02,1.144972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
