18:00:00,3.472464E+02,1.926521E+03,2.451844E-02,1.698804E-01,1.927669E+03,3.958887E+03,1.361092E-01,3.490942E-01,7.370462E+02,2.280625E+03,5.204151E-02,2.011052E-01,3.965782E+02,1.484366E+03,2.800167E-02,1.308912E-01,8.459745E+02,5.301858E+03,5.973274E-02,4.675172E-01,2.580833E+02,1.730998E+03,1.822280E-02,2.035189E-01,4.396933E+03,1.948728E+04,3.104595E-01,1.718386E+00,3.318772E+03,1.395744E+04,2.343325E-01,1.230766E+00,2.788504E+03,1.017957E+04,1.968912E-01,8.976331E-01,4.015105E+03,1.550843E+04,2.834993E-01,1.367531E+00,4.653230E+03,1.280230E+04,3.042187E-01,1.128905E+00,2.064443E+03,3.551198E+03,1.349691E-01,3.131442E-01,4.621977E+03,8.921310E+03,3.021755E-01,7.866800E-01,1.100588E+04,2.205234E+04,7.195417E-01,1.944573E+00,4.573902E+03,9.512761E+03,2.990324E-01,8.388340E-01,1.074603E+04,2.047095E+04,7.025535E-01,1.805126E+00,1.078135E+04,2.900390E+04,7.048626E-01,2.557560E+00,5.329624E+03,9.681085E+03,3.484400E-01,8.536768E-01,5.329949E+03,1.340532E+04,3.484612E-01,1.182079E+00,3.656343E+03,1.566634E+04,2.581678E-01,1.381456E+00,2.782207E+03,4.268092E+03,1.818951E-01,3.763599E-01,2.781465E+03,3.555863E+03,1.818465E-01,3.135555E-01,1.969641E+03,5.488115E+03,1.287711E-01,4.839412E-01,9.008962E+02,1.314592E+03,5.889876E-02,1.159205E-01,1.969053E+03,3.639886E+03,1.287327E-01,3.209647E-01,4.726962E+03,9.275819E+03,3.090391E-01,8.179406E-01,2.135435E+03,4.632900E+03,1.396104E-01,4.085286E-01,4.527253E+03,8.319150E+03,2.959826E-01,7.335816E-01,4.527779E+03,1.165941E+04,2.960170E-01,1.028125E+00,2.182994E+03,3.887538E+03,1.427197E-01,3.428026E-01,2.183197E+03,5.343772E+03,1.427330E-01,4.712131E-01,2.093251E+03,6.648392E+03,1.478007E-01,5.862544E-01,1.086045E+03,1.588548E+03,7.100343E-02,1.400780E-01,1.085956E+03,1.244911E+03,7.099762E-02,1.097761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,3.468371E+02,1.898629E+03,2.448955E-02,1.674208E-01,1.925422E+03,3.954155E+03,1.359506E-01,3.486769E-01,7.362122E+02,2.274554E+03,5.198262E-02,2.005699E-01,3.962261E+02,1.461818E+03,2.797681E-02,1.289029E-01,8.449628E+02,5.268462E+03,5.966130E-02,4.645723E-01,2.576357E+02,1.730416E+03,1.819119E-02,2.034505E-01,4.391777E+03,1.943071E+04,3.100955E-01,1.713398E+00,3.315047E+03,1.395286E+04,2.340695E-01,1.230361E+00,2.786115E+03,1.009086E+04,1.967225E-01,8.898110E-01,4.011418E+03,1.545590E+04,2.832390E-01,1.362899E+00,4.644214E+03,1.253983E+04,3.036292E-01,1.105761E+00,2.059881E+03,3.501448E+03,1.346708E-01,3.087572E-01,4.612937E+03,8.846979E+03,3.015844E-01,7.801255E-01,1.098300E+04,2.205801E+04,7.180465E-01,1.945073E+00,4.562490E+03,9.376076E+03,2.982863E-01,8.267812E-01,1.072687E+04,2.028737E+04,7.013008E-01,1.788938E+00,1.076164E+04,2.813848E+04,7.035741E-01,2.481248E+00,5.320328E+03,9.621303E+03,3.478322E-01,8.484053E-01,5.320660E+03,1.304797E+04,3.478539E-01,1.150568E+00,3.642578E+03,1.551652E+04,2.571959E-01,1.368245E+00,2.778015E+03,4.051714E+03,1.816210E-01,3.572796E-01,2.777267E+03,3.459728E+03,1.815721E-01,3.050783E-01,1.969034E+03,5.291066E+03,1.287315E-01,4.665655E-01,9.005817E+02,1.280406E+03,5.887820E-02,1.129061E-01,1.968445E+03,3.591192E+03,1.286929E-01,3.166709E-01,4.725271E+03,9.219288E+03,3.089286E-01,8.129556E-01,2.134387E+03,4.590125E+03,1.395419E-01,4.047566E-01,4.525928E+03,8.203854E+03,2.958959E-01,7.234148E-01,4.526457E+03,1.128712E+04,2.959305E-01,9.952965E-01,2.182495E+03,3.844447E+03,1.426871E-01,3.390028E-01,2.182699E+03,5.188436E+03,1.427004E-01,4.575156E-01,2.091900E+03,6.553703E+03,1.477053E-01,5.779047E-01,1.085847E+03,1.497044E+03,7.099049E-02,1.320091E-01,1.085758E+03,1.198106E+03,7.098465E-02,1.056488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,3.464672E+02,1.869191E+03,2.446343E-02,1.648250E-01,1.923387E+03,3.952605E+03,1.358069E-01,3.485402E-01,7.354566E+02,2.268232E+03,5.192927E-02,2.000124E-01,3.959076E+02,1.433602E+03,2.795432E-02,1.264148E-01,8.440468E+02,5.237633E+03,5.959662E-02,4.618538E-01,2.572304E+02,1.729746E+03,1.816257E-02,2.033717E-01,4.387085E+03,1.938435E+04,3.097642E-01,1.709309E+00,3.311659E+03,1.394609E+04,2.338303E-01,1.229764E+00,2.783946E+03,1.000086E+04,1.965694E-01,8.818745E-01,4.008066E+03,1.539236E+04,2.830023E-01,1.357296E+00,4.635439E+03,1.199083E+04,3.030556E-01,1.057350E+00,2.055441E+03,3.458129E+03,1.343805E-01,3.049373E-01,4.604139E+03,8.770137E+03,3.010092E-01,7.733496E-01,1.096072E+04,2.201229E+04,7.165897E-01,1.941041E+00,4.551364E+03,9.234781E+03,2.975589E-01,8.143218E-01,1.070821E+04,2.009725E+04,7.000812E-01,1.772173E+00,1.074244E+04,2.706926E+04,7.023189E-01,2.386963E+00,5.311283E+03,9.546266E+03,3.472408E-01,8.417885E-01,5.311622E+03,1.258782E+04,3.472630E-01,1.109993E+00,3.629167E+03,1.536710E+04,2.562490E-01,1.355069E+00,2.773946E+03,3.863583E+03,1.813549E-01,3.406903E-01,2.773193E+03,3.378032E+03,1.813057E-01,2.978745E-01,1.968495E+03,5.013506E+03,1.286962E-01,4.420903E-01,9.003019E+02,1.249776E+03,5.885990E-02,1.102051E-01,1.967904E+03,3.539937E+03,1.286576E-01,3.121512E-01,4.723762E+03,9.138930E+03,3.088300E-01,8.058697E-01,2.133450E+03,4.544764E+03,1.394806E-01,4.007567E-01,4.524748E+03,8.082770E+03,2.958188E-01,7.127377E-01,4.525280E+03,1.083342E+04,2.958536E-01,9.552895E-01,2.182052E+03,3.794117E+03,1.426581E-01,3.345648E-01,2.182257E+03,4.992488E+03,1.426715E-01,4.402370E-01,2.090695E+03,6.455919E+03,1.476202E-01,5.692821E-01,1.085672E+03,1.414894E+03,7.097905E-02,1.247652E-01,1.085583E+03,1.157058E+03,7.097318E-02,1.020292E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,3.461373E+02,1.853745E+03,2.444013E-02,1.634630E-01,1.921570E+03,3.951882E+03,1.356786E-01,3.484764E-01,7.347819E+02,2.261720E+03,5.188163E-02,1.994382E-01,3.956235E+02,1.400007E+03,2.793426E-02,1.234524E-01,8.432293E+02,5.219615E+03,5.953890E-02,4.602650E-01,2.568687E+02,1.728978E+03,1.813704E-02,2.032814E-01,4.382882E+03,1.932590E+04,3.094674E-01,1.704156E+00,3.308625E+03,1.393186E+04,2.336161E-01,1.228510E+00,2.782005E+03,9.961521E+03,1.964324E-01,8.784057E-01,4.005066E+03,1.531172E+04,2.827905E-01,1.350185E+00,4.627029E+03,1.132855E+04,3.025057E-01,9.989502E-01,2.051185E+03,3.420235E+03,1.341023E-01,3.015959E-01,4.595706E+03,8.691300E+03,3.004579E-01,7.663977E-01,1.093936E+04,2.187393E+04,7.151930E-01,1.928840E+00,4.540702E+03,9.087730E+03,2.968619E-01,8.013549E-01,1.069034E+04,1.990107E+04,6.989125E-01,1.754874E+00,1.072403E+04,2.580699E+04,7.011153E-01,2.275657E+00,5.302610E+03,9.445548E+03,3.466739E-01,8.329072E-01,5.302957E+03,1.201809E+04,3.466965E-01,1.059753E+00,3.616305E+03,1.522465E+04,2.553408E-01,1.342507E+00,2.770048E+03,3.692983E+03,1.811001E-01,3.256468E-01,2.769290E+03,3.307980E+03,1.810506E-01,2.916972E-01,1.968025E+03,4.705063E+03,1.286655E-01,4.148919E-01,9.000574E+02,1.222331E+03,5.884392E-02,1.077850E-01,1.967433E+03,3.486538E+03,1.286268E-01,3.074425E-01,4.722447E+03,9.019672E+03,3.087439E-01,7.953535E-01,2.132630E+03,4.497294E+03,1.394270E-01,3.965708E-01,4.523720E+03,7.956779E+03,2.957516E-01,7.016277E-01,4.524255E+03,1.030239E+04,2.957866E-01,9.084634E-01,2.181665E+03,3.732857E+03,1.426328E-01,3.291629E-01,2.181872E+03,4.753579E+03,1.426463E-01,4.191700E-01,2.089639E+03,6.358122E+03,1.475456E-01,5.606584E-01,1.085520E+03,1.338931E+03,7.096910E-02,1.180668E-01,1.085430E+03,1.121040E+03,7.096321E-02,9.885319E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,3.458403E+02,1.843187E+03,2.441916E-02,1.625320E-01,1.919930E+03,3.950319E+03,1.355628E-01,3.483386E-01,7.341726E+02,2.255118E+03,5.183860E-02,1.988560E-01,3.953674E+02,1.365146E+03,2.791618E-02,1.203784E-01,8.424917E+02,5.206304E+03,5.948682E-02,4.590912E-01,2.565424E+02,1.728101E+03,1.811400E-02,2.031783E-01,4.379065E+03,1.925917E+04,3.091979E-01,1.698271E+00,3.305871E+03,1.390972E+04,2.334216E-01,1.226557E+00,2.780248E+03,9.937533E+03,1.963083E-01,8.762904E-01,4.002345E+03,1.522219E+04,2.825984E-01,1.342291E+00,4.618845E+03,1.066109E+04,3.019707E-01,9.400935E-01,2.047046E+03,3.386953E+03,1.338317E-01,2.986610E-01,4.587502E+03,8.611323E+03,2.999216E-01,7.593453E-01,1.091855E+04,2.164934E+04,7.138323E-01,1.909036E+00,4.530311E+03,8.934139E+03,2.961825E-01,7.878113E-01,1.067293E+04,1.970046E+04,6.977745E-01,1.737184E+00,1.070610E+04,2.449366E+04,6.999428E-01,2.159848E+00,5.294173E+03,9.321469E+03,3.461223E-01,8.219659E-01,5.294526E+03,1.140281E+04,3.461453E-01,1.005499E+00,3.603801E+03,1.509372E+04,2.544579E-01,1.330962E+00,2.766267E+03,3.534593E+03,1.808529E-01,3.116799E-01,2.765505E+03,3.247455E+03,1.808031E-01,2.863601E-01,1.967605E+03,4.402380E+03,1.286380E-01,3.882013E-01,8.998394E+02,1.197743E+03,5.882966E-02,1.056168E-01,1.967012E+03,3.431591E+03,1.285992E-01,3.025972E-01,4.721266E+03,8.866173E+03,3.086667E-01,7.818180E-01,2.131893E+03,4.448263E+03,1.393788E-01,3.922473E-01,4.522799E+03,7.827335E+03,2.956914E-01,6.902134E-01,4.523336E+03,9.749693E+03,2.957265E-01,8.597267E-01,2.181322E+03,3.662254E+03,1.426104E-01,3.229371E-01,2.181529E+03,4.496921E+03,1.426239E-01,3.965379E-01,2.088696E+03,6.262689E+03,1.474790E-01,5.522431E-01,1.085385E+03,1.267927E+03,7.096028E-02,1.118056E-01,1.085295E+03,1.089422E+03,7.095436E-02,9.606508E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,3.455755E+02,1.835382E+03,2.440046E-02,1.618437E-01,1.918466E+03,3.945967E+03,1.354594E-01,3.479549E-01,7.336282E+02,2.249016E+03,5.180017E-02,1.983179E-01,3.951389E+02,1.333640E+03,2.790005E-02,1.176002E-01,8.418332E+02,5.195863E+03,5.944032E-02,4.581705E-01,2.562513E+02,1.727122E+03,1.809345E-02,2.030632E-01,4.375640E+03,1.919904E+04,3.089561E-01,1.692969E+00,3.303402E+03,1.388292E+04,2.332472E-01,1.224194E+00,2.778673E+03,9.916543E+03,1.961971E-01,8.744395E-01,3.999906E+03,1.513254E+04,2.824261E-01,1.334386E+00,4.610971E+03,1.006938E+04,3.014559E-01,8.879166E-01,2.043065E+03,3.357595E+03,1.335714E-01,2.960723E-01,4.579609E+03,8.536671E+03,2.994055E-01,7.527626E-01,1.089851E+04,2.138589E+04,7.125222E-01,1.885805E+00,4.520312E+03,8.790578E+03,2.955288E-01,7.751520E-01,1.065618E+04,1.951275E+04,6.966791E-01,1.720632E+00,1.068882E+04,2.329288E+04,6.988135E-01,2.053963E+00,5.286050E+03,9.192632E+03,3.455912E-01,8.106051E-01,5.286409E+03,1.082605E+04,3.456146E-01,9.546400E-01,3.591781E+03,1.496937E+04,2.536092E-01,1.319997E+00,2.762633E+03,3.392214E+03,1.806153E-01,2.991250E-01,2.761866E+03,3.194837E+03,1.805652E-01,2.817203E-01,1.967237E+03,4.132512E+03,1.286139E-01,3.644044E-01,8.996479E+02,1.175686E+03,5.881715E-02,1.036718E-01,1.966642E+03,3.378279E+03,1.285751E-01,2.978962E-01,4.720229E+03,8.698681E+03,3.085990E-01,7.670486E-01,2.131244E+03,4.399061E+03,1.393364E-01,3.879087E-01,4.521991E+03,7.702275E+03,2.956386E-01,6.791856E-01,4.522531E+03,9.238080E+03,2.956738E-01,8.146127E-01,2.181021E+03,3.589879E+03,1.425907E-01,3.165551E-01,2.181229E+03,4.254675E+03,1.426043E-01,3.751767E-01,2.087867E+03,6.168570E+03,1.474205E-01,5.439437E-01,1.085267E+03,1.203477E+03,7.095257E-02,1.061225E-01,1.085177E+03,1.061622E+03,7.094663E-02,9.361369E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,3.453405E+02,1.829528E+03,2.438387E-02,1.613276E-01,1.917165E+03,3.939558E+03,1.353676E-01,3.473897E-01,7.331441E+02,2.243732E+03,5.176598E-02,1.978520E-01,3.949359E+02,1.308780E+03,2.788571E-02,1.154081E-01,8.412480E+02,5.187673E+03,5.939901E-02,4.574483E-01,2.559929E+02,1.726076E+03,1.807520E-02,2.029402E-01,4.372581E+03,1.913162E+04,3.087400E-01,1.687023E+00,3.301196E+03,1.385691E+04,2.330915E-01,1.221900E+00,2.777269E+03,9.897164E+03,1.960980E-01,8.727307E-01,3.997728E+03,1.505655E+04,2.822724E-01,1.327685E+00,4.603415E+03,9.686797E+03,3.009619E-01,8.541805E-01,2.039246E+03,3.331594E+03,1.333218E-01,2.937796E-01,4.572034E+03,8.471129E+03,2.989103E-01,7.469830E-01,1.087927E+04,2.113087E+04,7.112643E-01,1.863318E+00,4.510720E+03,8.656812E+03,2.949017E-01,7.633565E-01,1.064009E+04,1.934814E+04,6.956276E-01,1.706117E+00,1.067223E+04,2.232031E+04,6.977288E-01,1.968202E+00,5.278251E+03,9.074515E+03,3.450813E-01,8.001896E-01,5.278615E+03,1.035086E+04,3.451051E-01,9.127373E-01,3.580270E+03,1.485000E+04,2.527964E-01,1.309471E+00,2.759149E+03,3.263684E+03,1.803875E-01,2.877912E-01,2.758377E+03,3.148743E+03,1.803371E-01,2.776557E-01,1.966915E+03,3.944686E+03,1.285929E-01,3.478419E-01,8.994803E+02,1.155864E+03,5.880619E-02,1.019240E-01,1.966319E+03,3.328482E+03,1.285539E-01,2.935051E-01,4.719320E+03,8.536228E+03,3.085395E-01,7.527235E-01,2.130675E+03,4.350732E+03,1.392992E-01,3.836470E-01,4.521284E+03,7.586241E+03,2.955923E-01,6.689538E-01,4.521825E+03,8.810424E+03,2.956277E-01,7.769021E-01,2.180757E+03,3.522133E+03,1.425735E-01,3.105812E-01,2.180966E+03,4.049995E+03,1.425871E-01,3.571280E-01,2.087140E+03,6.075867E+03,1.473692E-01,5.357692E-01,1.085164E+03,1.144915E+03,7.094584E-02,1.009585E-01,1.085073E+03,1.037207E+03,7.093988E-02,9.146075E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,3.451277E+02,1.825132E+03,2.436885E-02,1.609399E-01,1.915984E+03,3.932643E+03,1.352842E-01,3.467800E-01,7.327039E+02,2.239369E+03,5.173490E-02,1.974672E-01,3.947518E+02,1.292214E+03,2.787271E-02,1.139472E-01,8.407165E+02,5.181310E+03,5.936148E-02,4.568872E-01,2.557584E+02,1.725022E+03,1.805864E-02,2.028163E-01,4.369780E+03,1.908334E+04,3.085423E-01,1.682767E+00,3.299179E+03,1.383707E+04,2.329491E-01,1.220151E+00,2.775987E+03,9.880346E+03,1.960075E-01,8.712476E-01,3.995737E+03,1.500441E+04,2.821318E-01,1.323087E+00,4.596009E+03,9.424835E+03,3.004777E-01,8.310808E-01,2.035506E+03,3.308468E+03,1.330772E-01,2.917403E-01,4.564611E+03,8.416156E+03,2.984250E-01,7.421356E-01,1.086038E+04,2.092975E+04,7.100297E-01,1.845583E+00,4.501301E+03,8.532640E+03,2.942859E-01,7.524071E-01,1.062431E+04,1.921081E+04,6.945960E-01,1.694007E+00,1.065595E+04,2.163354E+04,6.966640E-01,1.907643E+00,5.270607E+03,8.980117E+03,3.445815E-01,7.918656E-01,5.270976E+03,1.001436E+04,3.446057E-01,8.830647E-01,3.569017E+03,1.473796E+04,2.520019E-01,1.299591E+00,2.755748E+03,3.147288E+03,1.801652E-01,2.775275E-01,2.754971E+03,3.108155E+03,1.801144E-01,2.740767E-01,1.966621E+03,3.802610E+03,1.285737E-01,3.353137E-01,8.993282E+02,1.138062E+03,5.879624E-02,1.003542E-01,1.966024E+03,3.283146E+03,1.285346E-01,2.895074E-01,4.718488E+03,8.396456E+03,3.084851E-01,7.403984E-01,2.130152E+03,4.304104E+03,1.392650E-01,3.795353E-01,4.520637E+03,7.481380E+03,2.955500E-01,6.597071E-01,4.521180E+03,8.487860E+03,2.955855E-01,7.484584E-01,2.180519E+03,3.463880E+03,1.425579E-01,3.054445E-01,2.180728E+03,3.896265E+03,1.425716E-01,3.435721E-01,2.086482E+03,5.986167E+03,1.473227E-01,5.278594E-01,1.085072E+03,1.091671E+03,7.093978E-02,9.626337E-02,1.084980E+03,1.015709E+03,7.093380E-02,8.956512E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,3.449383E+02,1.821873E+03,2.435547E-02,1.606525E-01,1.914931E+03,3.926583E+03,1.352099E-01,3.462456E-01,7.323114E+02,2.235992E+03,5.170719E-02,1.971695E-01,3.945877E+02,1.281655E+03,2.786113E-02,1.130162E-01,8.402430E+02,5.176510E+03,5.932804E-02,4.564640E-01,2.555497E+02,1.724024E+03,1.804390E-02,2.026990E-01,4.367273E+03,1.905516E+04,3.083653E-01,1.680282E+00,3.297373E+03,1.382439E+04,2.328216E-01,1.219033E+00,2.774841E+03,9.867639E+03,1.959265E-01,8.701272E-01,3.993956E+03,1.497193E+04,2.820060E-01,1.320222E+00,4.588859E+03,9.227052E+03,3.000103E-01,8.136403E-01,2.031896E+03,3.287815E+03,1.328412E-01,2.899191E-01,4.557445E+03,8.372779E+03,2.979564E-01,7.383106E-01,1.084214E+04,2.078621E+04,7.088371E-01,1.832925E+00,4.492206E+03,8.417899E+03,2.936913E-01,7.422892E-01,1.060907E+04,1.910383E+04,6.935997E-01,1.684573E+00,1.064021E+04,2.115718E+04,6.956351E-01,1.865637E+00,5.263223E+03,8.911180E+03,3.440988E-01,7.857868E-01,5.263598E+03,9.783756E+03,3.441233E-01,8.627303E-01,3.558169E+03,1.463633E+04,2.512359E-01,1.290630E+00,2.752468E+03,3.041683E+03,1.799507E-01,2.682152E-01,2.751687E+03,3.072281E+03,1.798997E-01,2.709134E-01,1.966364E+03,3.683988E+03,1.285568E-01,3.248536E-01,8.991943E+02,1.122088E+03,5.878749E-02,9.894555E-02,1.965766E+03,3.243037E+03,1.285178E-01,2.859706E-01,4.717758E+03,8.279985E+03,3.084374E-01,7.301280E-01,2.129692E+03,4.259849E+03,1.392349E-01,3.756329E-01,4.520070E+03,7.389341E+03,2.955130E-01,6.515911E-01,4.520615E+03,8.240450E+03,2.955486E-01,7.266418E-01,2.180309E+03,3.415635E+03,1.425442E-01,3.011903E-01,2.180519E+03,3.780231E+03,1.425579E-01,3.333403E-01,2.085902E+03,5.901157E+03,1.472818E-01,5.203633E-01,1.084990E+03,1.043219E+03,7.093446E-02,9.199088E-02,1.084899E+03,9.967761E+02,7.092847E-02,8.789559E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,3.447676E+02,1.819353E+03,2.434342E-02,1.604304E-01,1.913980E+03,3.921248E+03,1.351427E-01,3.457751E-01,7.319565E+02,2.233136E+03,5.168213E-02,1.969177E-01,3.944396E+02,1.274155E+03,2.785067E-02,1.123548E-01,8.398153E+02,5.172635E+03,5.929784E-02,4.561223E-01,2.553613E+02,1.723131E+03,1.803060E-02,2.025939E-01,4.364993E+03,1.903578E+04,3.082043E-01,1.678573E+00,3.295732E+03,1.381490E+04,2.327057E-01,1.218196E+00,2.773801E+03,9.857219E+03,1.958531E-01,8.692083E-01,3.992338E+03,1.494836E+04,2.818918E-01,1.318145E+00,4.581858E+03,9.069158E+03,2.995525E-01,7.997172E-01,2.028362E+03,3.269283E+03,1.326102E-01,2.882849E-01,4.550427E+03,8.336143E+03,2.974977E-01,7.350800E-01,1.082425E+04,2.067004E+04,7.076676E-01,1.822681E+00,4.483282E+03,8.308626E+03,2.931079E-01,7.326536E-01,1.059414E+04,1.901405E+04,6.926233E-01,1.676656E+00,1.062478E+04,2.078886E+04,6.946262E-01,1.833159E+00,5.255995E+03,8.854850E+03,3.436262E-01,7.808195E-01,5.256374E+03,9.606367E+03,3.436510E-01,8.470883E-01,3.547560E+03,1.454506E+04,2.504868E-01,1.282581E+00,2.749268E+03,2.944142E+03,1.797416E-01,2.596141E-01,2.748483E+03,3.040407E+03,1.796902E-01,2.681027E-01,1.966130E+03,3.581283E+03,1.285416E-01,3.157971E-01,8.990733E+02,1.107736E+03,5.877958E-02,9.768001E-02,1.965532E+03,3.206239E+03,1.285025E-01,2.827258E-01,4.717094E+03,8.174694E+03,3.083940E-01,7.208435E-01,2.129273E+03,4.217741E+03,1.392075E-01,3.719198E-01,4.519555E+03,7.305202E+03,2.954793E-01,6.441718E-01,4.520101E+03,8.030111E+03,2.955150E-01,7.080941E-01,2.180120E+03,3.372513E+03,1.425318E-01,2.973878E-01,2.180331E+03,3.682177E+03,1.425456E-01,3.246939E-01,2.085379E+03,5.821141E+03,1.472449E-01,5.133074E-01,1.084917E+03,9.985693E+02,7.092968E-02,8.805371E-02,1.084825E+03,9.800761E+02,7.092367E-02,8.642298E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,3.446130E+02,1.817342E+03,2.433251E-02,1.602530E-01,1.913117E+03,3.916502E+03,1.350818E-01,3.453567E-01,7.316346E+02,2.230623E+03,5.165940E-02,1.966961E-01,3.943054E+02,1.268545E+03,2.784120E-02,1.118601E-01,8.394276E+02,5.169369E+03,5.927047E-02,4.558343E-01,2.551908E+02,1.722360E+03,1.801856E-02,2.025033E-01,4.362913E+03,1.902108E+04,3.080574E-01,1.677277E+00,3.294236E+03,1.380713E+04,2.326001E-01,1.217511E+00,2.772854E+03,9.848099E+03,1.957862E-01,8.684041E-01,3.990863E+03,1.492968E+04,2.817877E-01,1.316498E+00,4.574972E+03,8.940031E+03,2.991023E-01,7.883308E-01,2.024888E+03,3.252569E+03,1.323830E-01,2.868112E-01,4.543527E+03,8.304436E+03,2.970466E-01,7.322841E-01,1.080664E+04,2.057207E+04,7.065161E-01,1.814042E+00,4.474485E+03,8.204648E+03,2.925327E-01,7.234848E-01,1.057944E+04,1.893660E+04,6.916625E-01,1.669827E+00,1.060958E+04,2.049074E+04,6.936330E-01,1.806871E+00,5.248890E+03,8.806902E+03,3.431617E-01,7.765915E-01,5.249274E+03,9.462835E+03,3.431868E-01,8.344316E-01,3.537128E+03,1.446404E+04,2.497502E-01,1.275437E+00,2.746135E+03,2.853707E+03,1.795367E-01,2.516395E-01,2.745346E+03,3.011930E+03,1.794851E-01,2.655916E-01,1.965918E+03,3.491762E+03,1.285277E-01,3.079031E-01,8.989633E+02,1.094822E+03,5.877239E-02,9.654130E-02,1.965319E+03,3.172275E+03,1.284885E-01,2.797308E-01,4.716488E+03,8.077564E+03,3.083544E-01,7.122786E-01,2.128890E+03,4.177879E+03,1.391825E-01,3.684048E-01,4.519086E+03,7.227719E+03,2.954486E-01,6.373394E-01,4.519633E+03,7.846159E+03,2.954844E-01,6.918733E-01,2.179948E+03,3.333009E+03,1.425205E-01,2.939043E-01,2.180159E+03,3.596537E+03,1.425344E-01,3.171422E-01,2.084904E+03,5.746407E+03,1.472113E-01,5.067175E-01,1.084851E+03,9.573125E+02,7.092536E-02,8.441570E-02,1.084759E+03,9.652697E+02,7.091934E-02,8.511735E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,3.444738E+02,1.815682E+03,2.432268E-02,1.601066E-01,1.912338E+03,3.912250E+03,1.350268E-01,3.449817E-01,7.313443E+02,2.228357E+03,5.163890E-02,1.964962E-01,3.941844E+02,1.264200E+03,2.783265E-02,1.114770E-01,8.390783E+02,5.166523E+03,5.924580E-02,4.555833E-01,2.550371E+02,1.721708E+03,1.800771E-02,2.024266E-01,4.361027E+03,1.900925E+04,3.079243E-01,1.676233E+00,3.292880E+03,1.380043E+04,2.325043E-01,1.216920E+00,2.771998E+03,9.839781E+03,1.957258E-01,8.676706E-01,3.989528E+03,1.491401E+04,2.816934E-01,1.315115E+00,4.568221E+03,8.832994E+03,2.986610E-01,7.788923E-01,2.021481E+03,3.237419E+03,1.321603E-01,2.854752E-01,4.536763E+03,8.276657E+03,2.966043E-01,7.298346E-01,1.078935E+04,2.048852E+04,7.053858E-01,1.806675E+00,4.465840E+03,8.105824E+03,2.919675E-01,7.147705E-01,1.056503E+04,1.886895E+04,6.907204E-01,1.663861E+00,1.059468E+04,2.024487E+04,6.926585E-01,1.785190E+00,5.241929E+03,8.765458E+03,3.427067E-01,7.729370E-01,5.242317E+03,9.344442E+03,3.427320E-01,8.239917E-01,3.526883E+03,1.439257E+04,2.490269E-01,1.269135E+00,2.743074E+03,2.769619E+03,1.793366E-01,2.442246E-01,2.742280E+03,2.986348E+03,1.792847E-01,2.633358E-01,1.965727E+03,3.413660E+03,1.285152E-01,3.010161E-01,8.988637E+02,1.083189E+03,5.876588E-02,9.551544E-02,1.965126E+03,3.140932E+03,1.284760E-01,2.769670E-01,4.715940E+03,7.988207E+03,3.083186E-01,7.043991E-01,2.128541E+03,4.140280E+03,1.391597E-01,3.650894E-01,4.518662E+03,7.156372E+03,2.954209E-01,6.310480E-01,4.519211E+03,7.684943E+03,2.954568E-01,6.776573E-01,2.179793E+03,3.296896E+03,1.425104E-01,2.907199E-01,2.180005E+03,3.521626E+03,1.425243E-01,3.105366E-01,2.084474E+03,5.676910E+03,1.471810E-01,5.005892E-01,1.084792E+03,9.191274E+02,7.092148E-02,8.104854E-02,1.084700E+03,9.521566E+02,7.091544E-02,8.396105E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,3.443488E+02,1.814263E+03,2.431385E-02,1.599814E-01,1.911637E+03,3.908400E+03,1.349772E-01,3.446422E-01,7.310836E+02,2.226274E+03,5.162050E-02,1.963126E-01,3.940757E+02,1.260706E+03,2.782497E-02,1.111689E-01,8.387648E+02,5.163969E+03,5.922367E-02,4.553582E-01,2.548993E+02,1.721163E+03,1.799798E-02,2.023625E-01,4.359326E+03,1.899921E+04,3.078042E-01,1.675348E+00,3.291658E+03,1.379443E+04,2.324180E-01,1.216391E+00,2.771228E+03,9.831967E+03,1.956714E-01,8.669816E-01,3.988326E+03,1.490023E+04,2.816085E-01,1.313901E+00,4.561614E+03,8.743212E+03,2.982290E-01,7.709753E-01,2.018145E+03,3.223607E+03,1.319422E-01,2.842572E-01,4.530143E+03,8.252106E+03,2.961715E-01,7.276696E-01,1.077241E+04,2.041696E+04,7.042784E-01,1.800365E+00,4.457357E+03,8.012037E+03,2.914129E-01,7.065004E-01,1.055093E+04,1.880935E+04,6.897981E-01,1.658606E+00,1.058008E+04,2.003924E+04,6.917040E-01,1.767058E+00,5.235121E+03,8.729330E+03,3.422616E-01,7.697512E-01,5.235513E+03,9.245438E+03,3.422872E-01,8.152615E-01,3.516830E+03,1.432969E+04,2.483171E-01,1.263591E+00,2.740088E+03,2.691263E+03,1.791414E-01,2.373152E-01,2.739290E+03,2.963228E+03,1.790892E-01,2.612971E-01,1.965554E+03,3.345390E+03,1.285039E-01,2.949961E-01,8.987738E+02,1.072669E+03,5.876000E-02,9.458784E-02,1.964953E+03,3.112050E+03,1.284646E-01,2.744202E-01,4.715445E+03,7.906275E+03,3.082862E-01,6.971744E-01,2.128226E+03,4.104951E+03,1.391391E-01,3.619740E-01,4.518280E+03,7.090775E+03,2.953959E-01,6.252636E-01,4.518830E+03,7.543458E+03,2.954319E-01,6.651812E-01,2.179653E+03,3.263964E+03,1.425013E-01,2.878159E-01,2.179865E+03,3.456020E+03,1.425152E-01,3.047514E-01,2.084086E+03,5.612475E+03,1.471535E-01,4.949073E-01,1.084738E+03,8.837380E+02,7.091799E-02,7.792791E-02,1.084646E+03,9.405077E+02,7.091194E-02,8.293385E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,2.582157E+02,1.383778E+03,1.823215E-02,1.220214E-01,1.433470E+03,2.929889E+03,1.012147E-01,2.583572E-01,5.482170E+02,1.668940E+03,3.870862E-02,1.471669E-01,2.955168E+02,9.442940E+02,2.086591E-02,8.326773E-02,6.289585E+02,4.080283E+03,4.440963E-02,3.597989E-01,1.911239E+02,1.303381E+03,1.349492E-02,1.532426E-01,3.268870E+03,1.424581E+04,2.308090E-01,1.256193E+00,2.468294E+03,1.034363E+04,1.742818E-01,9.121003E-01,2.078138E+03,7.371089E+03,1.467336E-01,6.499817E-01,2.990802E+03,1.117018E+04,2.111752E-01,9.849851E-01,4.556171E+03,8.666566E+03,2.978732E-01,7.642167E-01,2.015370E+03,3.211497E+03,1.317608E-01,2.831894E-01,4.524686E+03,8.229300E+03,2.958147E-01,7.256586E-01,1.075835E+04,2.035318E+04,7.033589E-01,1.794740E+00,4.450323E+03,7.918944E+03,2.909531E-01,6.982915E-01,1.053944E+04,1.875434E+04,6.890469E-01,1.653755E+00,1.056810E+04,1.986385E+04,6.909211E-01,1.751592E+00,5.229526E+03,8.696683E+03,3.418957E-01,7.668724E-01,5.229922E+03,9.161010E+03,3.419216E-01,8.078167E-01,3.506985E+03,1.427037E+04,2.476219E-01,1.258359E+00,2.737665E+03,2.616378E+03,1.789830E-01,2.307119E-01,2.736863E+03,2.942680E+03,1.789305E-01,2.594851E-01,1.965769E+03,3.285307E+03,1.285180E-01,2.896980E-01,8.988730E+02,1.063335E+03,5.876648E-02,9.376471E-02,1.965167E+03,3.085141E+03,1.284786E-01,2.720474E-01,4.715926E+03,7.830498E+03,3.083176E-01,6.904923E-01,2.128441E+03,4.071382E+03,1.391531E-01,3.590140E-01,4.518774E+03,7.029802E+03,2.954283E-01,6.198870E-01,4.519326E+03,7.418455E+03,2.954643E-01,6.541584E-01,2.179905E+03,3.233649E+03,1.425178E-01,2.851428E-01,2.180118E+03,3.398204E+03,1.425317E-01,2.996532E-01,2.083740E+03,5.551516E+03,1.471291E-01,4.895320E-01,1.084860E+03,8.503043E+02,7.092591E-02,7.497972E-02,1.084767E+03,9.303029E+02,7.091985E-02,8.203399E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,1.721155E+02,1.063495E+03,1.215276E-02,9.377888E-02,9.554873E+02,1.952374E+03,6.746524E-02,1.721601E-01,3.654189E+02,1.112139E+03,2.580157E-02,9.806831E-02,1.969865E+02,6.715314E+02,1.390887E-02,5.921556E-02,4.192346E+02,3.365811E+03,2.960140E-02,2.967968E-01,1.273847E+02,9.912001E+02,8.994406E-03,1.165385E-01,2.178859E+03,1.067641E+04,1.538453E-01,9.414443E-01,1.645251E+03,7.749444E+03,1.161682E-01,6.833450E-01,1.385250E+03,5.588491E+03,9.781000E-02,4.927924E-01,1.993594E+03,8.470088E+03,1.407641E-01,7.468913E-01,4.550200E+03,8.601818E+03,2.974828E-01,7.585072E-01,2.012342E+03,3.200136E+03,1.315628E-01,2.821876E-01,4.518702E+03,8.209197E+03,2.954236E-01,7.238859E-01,1.074286E+04,2.029908E+04,7.023464E-01,1.789970E+00,4.442475E+03,7.826945E+03,2.904399E-01,6.901790E-01,1.052667E+04,1.870602E+04,6.882120E-01,1.649494E+00,1.055484E+04,1.971576E+04,6.900540E-01,1.738533E+00,5.223380E+03,8.668215E+03,3.414940E-01,7.643621E-01,5.223780E+03,9.089704E+03,3.415201E-01,8.015290E-01,3.497067E+03,1.421896E+04,2.469216E-01,1.253826E+00,2.735051E+03,2.544633E+03,1.788121E-01,2.243854E-01,2.734244E+03,2.923751E+03,1.787593E-01,2.578160E-01,1.965819E+03,3.232673E+03,1.285212E-01,2.850567E-01,8.988952E+02,1.054795E+03,5.876794E-02,9.301168E-02,1.965217E+03,3.060480E+03,1.284819E-01,2.698728E-01,4.715972E+03,7.761441E+03,3.083206E-01,6.844029E-01,2.128420E+03,4.040142E+03,1.391518E-01,3.562592E-01,4.518867E+03,6.974040E+03,2.954343E-01,6.149700E-01,4.519419E+03,7.308611E+03,2.954704E-01,6.444724E-01,2.179982E+03,3.206152E+03,1.425228E-01,2.827181E-01,2.180195E+03,3.347542E+03,1.425367E-01,2.951858E-01,2.083415E+03,5.495496E+03,1.471062E-01,4.845921E-01,1.084914E+03,8.186281E+02,7.092948E-02,7.218652E-02,1.084821E+03,9.211532E+02,7.092342E-02,8.122717E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,8.604463E+01,8.215972E+02,6.075456E-03,7.244834E-02,4.776697E+02,9.757679E+02,3.372740E-02,8.604309E-02,1.826821E+02,6.450834E+02,1.289886E-02,5.688337E-02,9.848185E+01,4.605052E+02,6.953626E-03,4.060729E-02,2.095845E+02,2.830540E+03,1.479838E-02,2.495966E-01,6.367794E+01,7.678037E+02,4.496184E-03,9.027311E-02,1.089250E+03,8.060889E+03,7.690997E-02,7.108081E-01,8.224965E+02,5.851702E+03,5.807499E-02,5.160023E-01,6.925438E+02,4.281187E+03,4.889927E-02,3.775145E-01,9.966704E+02,6.517106E+03,7.037310E-02,5.746776E-01,4.544154E+03,8.546642E+03,2.970875E-01,7.536418E-01,2.009274E+03,3.189528E+03,1.313622E-01,2.812521E-01,4.512644E+03,8.191210E+03,2.950275E-01,7.222999E-01,1.072717E+04,2.025269E+04,7.013204E-01,1.785880E+00,4.434508E+03,7.735815E+03,2.899191E-01,6.821432E-01,1.051373E+04,1.866290E+04,6.873662E-01,1.645692E+00,1.054140E+04,1.958951E+04,6.891755E-01,1.727401E+00,5.217167E+03,8.643086E+03,3.410878E-01,7.621462E-01,5.217571E+03,9.028936E+03,3.411141E-01,7.961704E-01,3.487049E+03,1.417420E+04,2.462143E-01,1.249879E+00,2.732410E+03,2.475579E+03,1.786394E-01,2.182962E-01,2.731598E+03,2.906285E+03,1.785863E-01,2.562758E-01,1.965838E+03,3.186342E+03,1.285225E-01,2.809712E-01,8.989029E+02,1.047009E+03,5.876844E-02,9.232508E-02,1.965235E+03,3.037844E+03,1.284831E-01,2.678767E-01,4.715947E+03,7.698416E+03,3.083190E-01,6.788453E-01,2.128369E+03,4.011042E+03,1.391484E-01,3.536932E-01,4.518890E+03,6.922943E+03,2.954358E-01,6.104642E-01,4.519444E+03,7.211600E+03,2.954720E-01,6.359179E-01,2.180023E+03,3.181165E+03,1.425255E-01,2.805147E-01,2.180237E+03,3.302903E+03,1.425395E-01,2.912496E-01,2.083106E+03,5.444030E+03,1.470843E-01,4.800539E-01,1.084951E+03,7.885153E+02,7.093187E-02,6.953118E-02,1.084858E+03,9.129577E+02,7.092579E-02,8.050449E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,6.160654E+02,0.000000E+00,5.432457E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.796772E+02,0.000000E+00,2.466190E-02,0.000000E+00,2.886880E+02,0.000000E+00,2.545647E-02,0.000000E+00,2.372561E+03,0.000000E+00,2.092121E-01,0.000000E+00,5.887864E+02,0.000000E+00,6.922548E-02,0.000000E+00,6.078999E+03,0.000000E+00,5.360453E-01,0.000000E+00,4.400182E+03,0.000000E+00,3.880075E-01,0.000000E+00,3.271847E+03,0.000000E+00,2.885110E-01,0.000000E+00,5.007818E+03,0.000000E+00,4.415888E-01,4.537758E+03,8.499392E+03,2.966694E-01,7.494753E-01,2.006036E+03,3.179606E+03,1.311506E-01,2.803772E-01,4.506239E+03,8.175091E+03,2.946087E-01,7.208785E-01,1.071062E+04,2.021297E+04,7.002385E-01,1.782377E+00,4.426108E+03,7.645425E+03,2.893699E-01,6.741726E-01,1.050002E+04,1.862434E+04,6.864700E-01,1.642292E+00,1.052719E+04,1.948127E+04,6.882465E-01,1.717856E+00,5.210604E+03,8.620842E+03,3.406587E-01,7.601847E-01,5.211011E+03,8.976860E+03,3.406853E-01,7.915784E-01,3.476979E+03,1.413547E+04,2.455032E-01,1.246464E+00,2.729593E+03,2.408865E+03,1.784552E-01,2.124134E-01,2.728777E+03,2.890112E+03,1.784019E-01,2.548497E-01,1.965709E+03,3.145589E+03,1.285140E-01,2.773776E-01,8.988381E+02,1.039917E+03,5.876421E-02,9.169974E-02,1.965105E+03,3.017103E+03,1.284746E-01,2.660478E-01,4.715564E+03,7.640990E+03,3.082940E-01,6.737815E-01,2.128133E+03,3.984023E+03,1.391330E-01,3.513107E-01,4.518585E+03,6.876201E+03,2.954158E-01,6.063425E-01,4.519139E+03,7.126022E+03,2.954521E-01,6.283717E-01,2.179910E+03,3.158486E+03,1.425180E-01,2.785149E-01,2.180124E+03,3.263635E+03,1.425321E-01,2.877869E-01,2.082810E+03,5.396902E+03,1.470634E-01,4.758981E-01,1.084912E+03,7.598052E+02,7.092932E-02,6.699953E-02,1.084819E+03,9.056172E+02,7.092323E-02,7.985721E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,8.586634E+02,0.000000E+00,7.571683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.403573E+02,0.000000E+00,4.764863E-02,0.000000E+00,4.489671E+02,0.000000E+00,3.958986E-02,0.000000E+00,3.051340E+03,0.000000E+00,2.690668E-01,0.000000E+00,8.482786E+02,0.000000E+00,9.973480E-02,0.000000E+00,9.142878E+03,0.000000E+00,8.062178E-01,0.000000E+00,6.611492E+03,0.000000E+00,5.830005E-01,0.000000E+00,4.872773E+03,0.000000E+00,4.296805E-01,0.000000E+00,7.450899E+03,0.000000E+00,6.570193E-01,3.400328E+03,8.459310E+03,2.223065E-01,7.459409E-01,1.503029E+03,3.169756E+03,9.826494E-02,2.795087E-01,3.376686E+03,8.161227E+03,2.207609E-01,7.196559E-01,8.025250E+03,2.018048E+04,5.246745E-01,1.779512E+00,3.315632E+03,7.560011E+03,2.167693E-01,6.666408E-01,7.868507E+03,1.859112E+04,5.144270E-01,1.639363E+00,7.888693E+03,1.938926E+04,5.157466E-01,1.709743E+00,3.904875E+03,8.601695E+03,2.552928E-01,7.584964E-01,3.905182E+03,8.932570E+03,2.553128E-01,7.876729E-01,3.466898E+03,1.410472E+04,2.447914E-01,1.243752E+00,2.045879E+03,2.345915E+03,1.337554E-01,2.068624E-01,2.045265E+03,2.874620E+03,1.337153E-01,2.534837E-01,1.474042E+03,3.109901E+03,9.636988E-02,2.742306E-01,6.740125E+02,1.033273E+03,4.406556E-02,9.111386E-02,1.473589E+03,2.998326E+03,9.634026E-02,2.643920E-01,3.536040E+03,7.589210E+03,2.311791E-01,6.692156E-01,1.595746E+03,3.959288E+03,1.043266E-01,3.491295E-01,3.388380E+03,6.833939E+03,2.215254E-01,6.026159E-01,3.388796E+03,7.050905E+03,2.215526E-01,6.217479E-01,1.634693E+03,3.138118E+03,1.068729E-01,2.767188E-01,1.634854E+03,3.229265E+03,1.068834E-01,2.847562E-01,2.082526E+03,5.354695E+03,1.470434E-01,4.721763E-01,8.135865E+02,7.329441E+02,5.319063E-02,6.463091E-02,8.135165E+02,8.988820E+02,5.318605E-02,7.926330E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,1.005234E+03,0.000000E+00,8.864142E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.196077E+02,0.000000E+00,7.227290E-02,0.000000E+00,5.783785E+02,0.000000E+00,5.100134E-02,0.000000E+00,3.413329E+03,0.000000E+00,3.009869E-01,0.000000E+00,1.014503E+03,0.000000E+00,1.192784E-01,0.000000E+00,1.120663E+04,0.000000E+00,9.881989E-01,0.000000E+00,8.102042E+03,0.000000E+00,7.144371E-01,0.000000E+00,5.893741E+03,0.000000E+00,5.197093E-01,0.000000E+00,9.009105E+03,0.000000E+00,7.944217E-01,2.265097E+03,8.424177E+03,1.480874E-01,7.428429E-01,1.001118E+03,3.160678E+03,6.545103E-02,2.787082E-01,2.249334E+03,8.148301E+03,1.470569E-01,7.185161E-01,5.345583E+03,2.015160E+04,3.494833E-01,1.776966E+00,2.208112E+03,7.478902E+03,1.443619E-01,6.594886E-01,5.241841E+03,1.856021E+04,3.427009E-01,1.636637E+00,5.255171E+03,1.930840E+04,3.435724E-01,1.702613E+00,2.601419E+03,8.584171E+03,1.700755E-01,7.569511E-01,2.601624E+03,8.893706E+03,1.700889E-01,7.842459E-01,3.459886E+03,1.407695E+04,2.442963E-01,1.241304E+00,1.363112E+03,2.286372E+03,8.911751E-02,2.016120E-01,1.362702E+03,2.860303E+03,8.909068E-02,2.522212E-01,9.825855E+02,3.078325E+03,6.423944E-02,2.714463E-01,4.492873E+02,1.027295E+03,2.937349E-02,9.058673E-02,9.822834E+02,2.981025E+03,6.421969E-02,2.628664E-01,2.357081E+03,7.541769E+03,1.541012E-01,6.650322E-01,1.063677E+03,3.936219E+03,6.954101E-02,3.470953E-01,2.258677E+03,6.795046E+03,1.476677E-01,5.991863E-01,2.258955E+03,6.984258E+03,1.476859E-01,6.158709E-01,1.089688E+03,3.119513E+03,7.124159E-02,2.750783E-01,1.089796E+03,3.198857E+03,7.124861E-02,2.820748E-01,2.084162E+03,5.315718E+03,1.471589E-01,4.687393E-01,5.423415E+02,7.078435E+02,3.545718E-02,6.241755E-02,5.422949E+02,8.928942E+02,3.545414E-02,7.873529E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,1.093493E+03,0.000000E+00,9.642406E-02,0.000000E+00,1.886947E+02,0.000000E+00,1.663907E-02,0.000000E+00,1.038073E+03,0.000000E+00,9.153718E-02,0.000000E+00,6.619293E+02,0.000000E+00,5.836885E-02,0.000000E+00,3.638484E+03,0.000000E+00,3.208410E-01,0.000000E+00,1.100194E+03,0.000000E+00,1.293533E-01,0.000000E+00,1.247337E+04,0.000000E+00,1.099900E+00,0.000000E+00,9.011675E+03,0.000000E+00,7.946483E-01,0.000000E+00,6.518732E+03,0.000000E+00,5.748210E-01,0.000000E+00,9.937744E+03,0.000000E+00,8.763090E-01,1.131575E+03,8.393058E+03,7.398009E-02,7.400988E-01,5.000707E+02,3.152271E+03,3.269360E-02,2.779669E-01,1.123694E+03,8.136135E+03,7.346481E-02,7.174433E-01,2.670315E+03,2.012566E+04,1.745798E-01,1.774678E+00,1.102811E+03,7.402190E+03,7.209953E-02,6.527242E-01,2.618831E+03,1.853123E+04,1.712138E-01,1.634081E+00,2.625434E+03,1.923662E+04,1.716455E-01,1.696283E+00,1.299713E+03,8.567982E+03,8.497258E-02,7.555235E-01,1.299816E+03,8.859250E+03,8.497931E-02,7.812076E-01,3.465716E+03,1.405107E+04,2.447080E-01,1.239022E+00,6.811096E+02,2.230173E+03,4.452956E-02,1.966563E-01,6.809038E+02,2.847035E+03,4.451611E-02,2.510512E-01,4.912001E+02,3.050303E+03,3.211366E-02,2.689753E-01,2.245979E+02,1.021914E+03,1.468375E-02,9.011224E-02,4.910490E+02,2.965062E+03,3.210379E-02,2.614588E-01,1.178309E+03,7.498244E+03,7.703542E-02,6.611942E-01,5.317123E+02,3.914708E+03,3.476227E-02,3.451985E-01,1.129133E+03,6.759217E+03,7.382044E-02,5.960269E-01,1.129272E+03,6.924963E+03,7.382953E-02,6.106424E-01,5.447520E+02,3.102489E+03,3.561477E-02,2.735771E-01,5.448057E+02,3.171878E+03,3.561829E-02,2.796958E-01,2.093800E+03,5.279501E+03,1.478395E-01,4.655458E-01,2.711273E+02,6.843044E+02,1.772575E-02,6.034188E-02,2.711040E+02,8.875737E+02,1.772423E-02,7.826614E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,1.163728E+03,0.000000E+00,1.026174E-01,0.000000E+00,4.856397E+02,0.000000E+00,4.282364E-02,0.000000E+00,1.181759E+03,0.000000E+00,1.042073E-01,0.000000E+00,7.201025E+02,0.000000E+00,6.349855E-02,0.000000E+00,3.823530E+03,0.000000E+00,3.371584E-01,0.000000E+00,1.152887E+03,0.000000E+00,1.355485E-01,0.000000E+00,1.323360E+04,0.000000E+00,1.166937E+00,0.000000E+00,9.568642E+03,0.000000E+00,8.437616E-01,0.000000E+00,6.909140E+03,0.000000E+00,6.092471E-01,0.000000E+00,1.051691E+04,0.000000E+00,9.273798E-01,0.000000E+00,8.365767E+03,0.000000E+00,7.376922E-01,0.000000E+00,3.144437E+03,0.000000E+00,2.772761E-01,0.000000E+00,8.125154E+03,0.000000E+00,7.164750E-01,0.000000E+00,2.010351E+04,0.000000E+00,1.772725E+00,0.000000E+00,7.329921E+03,0.000000E+00,6.463515E-01,0.000000E+00,1.850513E+04,0.000000E+00,1.631780E+00,0.000000E+00,1.917353E+04,0.000000E+00,1.690719E+00,0.000000E+00,8.553468E+03,0.000000E+00,7.542437E-01,0.000000E+00,8.828959E+03,0.000000E+00,7.785365E-01,3.496720E+03,1.402857E+04,2.468971E-01,1.237037E+00,0.000000E+00,2.177330E+03,0.000000E+00,1.919967E-01,0.000000E+00,2.834675E+03,0.000000E+00,2.499613E-01,0.000000E+00,3.025514E+03,0.000000E+00,2.667895E-01,0.000000E+00,1.017055E+03,0.000000E+00,8.968378E-02,0.000000E+00,2.950484E+03,0.000000E+00,2.601733E-01,0.000000E+00,7.458666E+03,0.000000E+00,6.577042E-01,0.000000E+00,3.894890E+03,0.000000E+00,3.434509E-01,0.000000E+00,6.726549E+03,0.000000E+00,5.931463E-01,0.000000E+00,6.872403E+03,0.000000E+00,6.060076E-01,0.000000E+00,3.087057E+03,0.000000E+00,2.722163E-01,0.000000E+00,3.148030E+03,0.000000E+00,2.775929E-01,2.118153E+03,5.246397E+03,1.495590E-01,4.626266E-01,0.000000E+00,6.621666E+02,0.000000E+00,5.838976E-02,0.000000E+00,8.828329E+02,0.000000E+00,7.784809E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,1.230165E+03,0.000000E+00,1.084758E-01,0.000000E+00,7.777015E+02,0.000000E+00,6.857762E-02,0.000000E+00,1.273274E+03,0.000000E+00,1.122771E-01,0.000000E+00,7.712765E+02,0.000000E+00,6.801106E-02,0.000000E+00,3.979650E+03,0.000000E+00,3.509250E-01,0.000000E+00,1.196795E+03,0.000000E+00,1.407109E-01,0.000000E+00,1.379225E+04,0.000000E+00,1.216199E+00,0.000000E+00,9.981373E+03,0.000000E+00,8.801562E-01,0.000000E+00,7.191429E+03,0.000000E+00,6.341393E-01,0.000000E+00,1.093388E+04,0.000000E+00,9.641482E-01,0.000000E+00,8.340983E+03,0.000000E+00,7.355068E-01,0.000000E+00,3.137076E+03,0.000000E+00,2.766270E-01,0.000000E+00,8.114512E+03,0.000000E+00,7.155366E-01,0.000000E+00,2.008273E+04,0.000000E+00,1.770893E+00,0.000000E+00,7.258159E+03,0.000000E+00,6.400235E-01,0.000000E+00,1.847991E+04,0.000000E+00,1.629556E+00,0.000000E+00,1.911605E+04,0.000000E+00,1.685651E+00,1.697125E+02,8.539689E+03,1.109546E-02,7.530287E-01,1.698456E+02,8.801441E+03,1.110416E-02,7.761100E-01,3.561868E+03,1.400685E+04,2.514971E-01,1.235122E+00,1.834687E+02,2.126218E+03,1.199481E-02,1.874897E-01,1.831290E+02,2.823089E+03,1.197260E-02,2.489396E-01,0.000000E+00,3.003349E+03,0.000000E+00,2.648349E-01,0.000000E+00,1.012652E+03,0.000000E+00,8.929548E-02,0.000000E+00,2.936971E+03,0.000000E+00,2.589817E-01,0.000000E+00,7.422138E+03,0.000000E+00,6.544832E-01,0.000000E+00,3.876323E+03,0.000000E+00,3.418136E-01,6.142236E+01,6.696287E+03,4.015669E-03,5.904777E-01,6.157905E+01,6.825265E+03,4.025913E-03,6.018510E-01,1.229683E+02,3.072856E+03,8.039416E-03,2.709641E-01,1.229904E+02,3.126710E+03,8.040860E-03,2.757129E-01,2.161613E+03,5.215559E+03,1.526276E-01,4.599074E-01,8.009439E+01,6.407625E+02,5.236408E-03,5.650235E-02,8.009173E+01,8.785941E+02,5.236234E-03,7.747431E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.295754E+03,0.000000E+00,1.142594E-01,0.000000E+00,1.119589E+03,0.000000E+00,9.872518E-02,0.000000E+00,1.364105E+03,0.000000E+00,1.202866E-01,0.000000E+00,8.198975E+02,0.000000E+00,7.229846E-02,0.000000E+00,4.107181E+03,0.000000E+00,3.621707E-01,0.000000E+00,1.239587E+03,0.000000E+00,1.457421E-01,0.000000E+00,1.425373E+04,0.000000E+00,1.256892E+00,0.000000E+00,1.032161E+04,0.000000E+00,9.101585E-01,7.246521E+01,7.416748E+03,5.116638E-03,6.540079E-01,0.000000E+00,1.126825E+04,0.000000E+00,9.936325E-01,0.000000E+00,8.318570E+03,0.000000E+00,7.335304E-01,0.000000E+00,3.129839E+03,0.000000E+00,2.759888E-01,0.000000E+00,8.104485E+03,0.000000E+00,7.146524E-01,0.000000E+00,2.006395E+04,0.000000E+00,1.769237E+00,0.000000E+00,7.187015E+03,0.000000E+00,6.337500E-01,2.888373E+02,1.845622E+04,1.888360E-02,1.627467E+00,3.070643E+02,1.906394E+04,2.007524E-02,1.681056E+00,4.810543E+02,8.526851E+03,3.145035E-02,7.518967E-01,4.810768E+02,8.776512E+03,3.145182E-02,7.739117E-01,3.664120E+03,1.398663E+04,2.587169E-01,1.233339E+00,3.793555E+02,2.076356E+03,2.480149E-02,1.830928E-01,3.787110E+02,2.811958E+03,2.475936E-02,2.479581E-01,2.610870E+01,2.983554E+03,1.706934E-03,2.630894E-01,0.000000E+00,1.008562E+03,0.000000E+00,8.893485E-02,2.600338E+01,2.924520E+03,1.700048E-03,2.578838E-01,2.071730E+01,7.388616E+03,1.354455E-03,6.515272E-01,0.000000E+00,3.859077E+03,0.000000E+00,3.402929E-01,3.198751E+02,6.668435E+03,2.091278E-02,5.880217E-01,3.199723E+02,6.783074E+03,2.091914E-02,5.981306E-01,2.666377E+02,3.059857E+03,1.743223E-02,2.698178E-01,2.666819E+02,3.107679E+03,1.743512E-02,2.740347E-01,2.224858E+03,5.187022E+03,1.570932E-01,4.573909E-01,1.675056E+02,6.199101E+02,1.095117E-02,5.466360E-02,1.675405E+02,8.747233E+02,1.095345E-02,7.713299E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.352359E+03,0.000000E+00,1.192509E-01,0.000000E+00,1.324347E+03,0.000000E+00,1.167807E-01,0.000000E+00,1.440660E+03,0.000000E+00,1.270372E-01,0.000000E+00,8.610970E+02,0.000000E+00,7.593142E-02,0.000000E+00,4.211495E+03,0.000000E+00,3.713691E-01,0.000000E+00,1.283985E+03,0.000000E+00,1.509621E-01,0.000000E+00,1.463049E+04,0.000000E+00,1.290114E+00,0.000000E+00,1.059901E+04,0.000000E+00,9.346191E-01,1.965058E+02,7.596685E+03,1.387492E-02,6.698747E-01,1.724023E+02,1.153648E+04,1.217302E-02,1.017285E+00,0.000000E+00,8.298183E+03,0.000000E+00,7.317327E-01,0.000000E+00,3.123205E+03,0.000000E+00,2.754038E-01,0.000000E+00,8.095042E+03,0.000000E+00,7.138198E-01,0.000000E+00,2.004692E+04,0.000000E+00,1.767735E+00,0.000000E+00,7.116547E+03,0.000000E+00,6.275362E-01,7.516126E+02,1.843396E+04,4.913890E-02,1.625504E+00,7.682012E+02,1.901641E+04,5.022343E-02,1.676864E+00,8.750310E+02,8.514880E+03,5.720774E-02,7.508411E-01,8.750859E+02,8.753801E+03,5.721133E-02,7.719091E-01,3.798631E+03,1.396790E+04,2.682145E-01,1.231688E+00,6.073570E+02,2.027489E+03,3.970777E-02,1.787837E-01,6.065381E+02,2.801598E+03,3.965423E-02,2.470445E-01,1.128562E+02,2.965845E+03,7.378312E-03,2.615278E-01,0.000000E+00,1.004906E+03,0.000000E+00,8.861250E-02,1.127477E+02,2.913058E+03,7.371215E-03,2.568731E-01,2.408303E+02,7.357851E+03,1.574499E-02,6.488144E-01,0.000000E+00,3.843069E+03,0.000000E+00,3.388814E-01,6.658142E+02,6.642816E+03,4.352957E-02,5.857626E-01,6.659629E+02,6.745242E+03,4.353930E-02,5.947946E-01,4.635642E+02,3.047963E+03,3.030688E-02,2.687690E-01,4.635436E+02,3.090665E+03,3.030554E-02,2.725344E-01,2.303755E+03,5.160700E+03,1.626640E-01,4.550698E-01,2.712776E+02,5.996305E+02,1.773558E-02,5.287534E-02,2.713321E+02,8.712939E+02,1.773914E-02,7.683058E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.399928E+03,0.000000E+00,1.234454E-01,0.000000E+00,1.474380E+03,0.000000E+00,1.300106E-01,0.000000E+00,1.502924E+03,0.000000E+00,1.325277E-01,0.000000E+00,8.954901E+02,0.000000E+00,7.896420E-02,0.000000E+00,4.294625E+03,0.000000E+00,3.786995E-01,0.000000E+00,1.325559E+03,0.000000E+00,1.558501E-01,0.000000E+00,1.494171E+04,0.000000E+00,1.317558E+00,0.000000E+00,1.082774E+04,0.000000E+00,9.547884E-01,3.376141E+02,7.741869E+03,2.383833E-02,6.826770E-01,3.954391E+02,1.175399E+04,2.792124E-02,1.036465E+00,3.261317E+01,8.278930E+03,2.132182E-03,7.300350E-01,0.000000E+00,3.116753E+03,0.000000E+00,2.748349E-01,2.925932E+00,8.085546E+03,1.912915E-04,7.129824E-01,0.000000E+00,2.002992E+04,0.000000E+00,1.766236E+00,0.000000E+00,7.046158E+03,0.000000E+00,6.213293E-01,1.313580E+03,1.841164E+04,8.587919E-02,1.623536E+00,1.328749E+03,1.897141E+04,8.687093E-02,1.672897E+00,1.304280E+03,8.503078E+03,8.527117E-02,7.498003E-01,1.304067E+03,8.732373E+03,8.525726E-02,7.700196E-01,3.956268E+03,1.394845E+04,2.793450E-01,1.229973E+00,8.598303E+02,1.979126E+03,5.621395E-02,1.745191E-01,8.588604E+02,2.791670E+03,5.615054E-02,2.461691E-01,2.293876E+02,2.949796E+03,1.499689E-02,2.601126E-01,1.066660E+01,1.001530E+03,6.973605E-04,8.831477E-02,2.292220E+02,2.902325E+03,1.498607E-02,2.559267E-01,5.294742E+02,7.329150E+03,3.461594E-02,6.462835E-01,0.000000E+00,3.827952E+03,0.000000E+00,3.375483E-01,1.065700E+03,6.618833E+03,6.967331E-02,5.836479E-01,1.065691E+03,6.710854E+03,6.967270E-02,5.917622E-01,6.879741E+02,3.036890E+03,4.497834E-02,2.677926E-01,6.878742E+02,3.075243E+03,4.497181E-02,2.711745E-01,2.392442E+03,5.135790E+03,1.689260E-01,4.528733E-01,3.867078E+02,5.798563E+02,2.528217E-02,5.113165E-02,3.867854E+02,8.681738E+02,2.528724E-02,7.655546E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.536963E+03,3.117184E+03,1.085222E-01,2.748729E-01,8.294781E+03,1.032210E+04,5.856796E-01,9.102012E-01,2.764584E+03,4.500312E+03,1.952023E-01,3.968370E-01,1.401560E+03,2.253483E+03,9.896164E-02,1.987118E-01,3.381386E+03,8.040224E+03,2.387536E-01,7.089859E-01,1.375614E+03,2.998476E+03,9.712963E-02,3.525403E-01,1.578774E+04,3.036978E+04,1.114744E+00,2.678003E+00,1.166459E+04,2.245662E+04,8.236159E-01,1.980222E+00,8.544046E+03,1.568298E+04,6.032797E-01,1.382923E+00,1.263424E+04,2.360979E+04,8.920806E-01,2.081908E+00,1.065843E+04,1.423015E+04,6.968264E-01,1.254813E+00,5.278379E+03,6.174252E+03,3.450896E-01,5.444447E-01,1.063240E+04,1.375915E+04,6.951246E-01,1.213280E+00,2.575641E+04,2.242079E+04,1.683902E+00,1.977063E+00,1.358379E+04,1.180004E+04,8.880806E-01,1.040526E+00,2.320736E+04,3.017346E+04,1.517250E+00,2.660692E+00,2.303981E+04,3.073868E+04,1.506296E+00,2.710533E+00,1.109393E+04,1.384922E+04,7.252986E-01,1.221222E+00,1.108947E+04,1.409086E+04,7.250069E-01,1.242530E+00,1.294095E+04,3.089556E+04,9.137374E-01,2.724366E+00,5.657591E+03,7.679645E+03,3.698818E-01,6.771901E-01,5.656149E+03,7.355654E+03,3.697875E-01,6.486206E-01,5.051781E+03,5.873734E+03,3.302751E-01,5.179452E-01,2.486717E+03,2.407931E+03,1.625765E-01,2.123310E-01,5.052534E+03,5.333385E+03,3.303244E-01,4.702972E-01,1.235734E+04,9.681858E+03,8.078977E-01,8.537450E-01,6.331255E+03,4.886396E+03,4.139245E-01,4.308818E-01,1.102865E+04,1.125581E+04,7.210307E-01,9.925355E-01,1.102665E+04,1.248622E+04,7.209000E-01,1.101033E+00,5.122512E+03,5.156424E+03,3.348994E-01,4.546928E-01,5.121639E+03,5.677437E+03,3.348423E-01,5.006357E-01,8.574237E+03,1.145501E+04,6.054114E-01,1.010101E+00,2.440911E+03,2.914497E+03,1.595818E-01,2.570000E-01,2.441220E+03,2.721365E+03,1.596020E-01,2.399696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,9.286349E-02,2.352114E-01,,,5.011718E-01,7.788681E-01,,,1.670366E-01,3.395773E-01,,,8.468246E-02,1.700397E-01,,,2.043038E-01,6.066863E-01,,,8.311478E-02,3.016722E-01,,,9.538974E-01,2.291594E+00,,,7.047763E-01,1.694496E+00,,,5.162324E-01,1.183381E+00,,,7.633622E-01,1.781509E+00,,,5.962813E-01,1.073756E+00,,,2.952966E-01,4.658867E-01,,,5.948250E-01,1.038216E+00,,,1.440931E+00,1.691792E+00,,,7.599393E-01,8.903888E-01,,,1.298326E+00,2.276781E+00,,,1.288953E+00,2.319430E+00,,,6.206452E-01,1.045012E+00,,,6.203956E-01,1.063245E+00,,,7.818941E-01,2.331267E+00,,,3.165115E-01,5.794783E-01,,,3.164308E-01,5.550311E-01,,,2.826197E-01,4.432108E-01,,,1.391183E-01,1.816937E-01,,,2.826618E-01,4.024380E-01,,,6.913261E-01,7.305581E-01,,,3.541993E-01,3.687098E-01,,,6.169931E-01,8.493225E-01,,,6.168813E-01,9.421648E-01,,,2.865767E-01,3.890851E-01,,,2.865279E-01,4.283989E-01,,,5.180566E-01,8.643537E-01,,,1.365557E-01,2.199174E-01,,,1.365730E-01,2.053444E-01,,,0.000000E+00,0.000000E+00
