AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"Parking Garage Vent System","Exhaust","New",1,0,0,-99996,0,0,0,-99996,0,20925,0,0,0,"Thermal Zone: Parking Garage","NoSATControl",,-99996,,-99996,,"UNDEFINED","ParkingHVACAvail","CycleOnCallAnyZone"
"BaseSys5 F1","PVAV","New",1,22620,566565,55,25.0471,414.659,565565,60,25.0029,19577.6,0.8655,5951.55,0.26311,"NONE","WarmestReset",,60,,55,,"SingleMaximum","RetailHVACAvail","CycleOnCallAnyZone"
"DOAS1","DOASCV","New",1,11040,60661,55,5.49466,318.689,46977,95,4.25516,1611,0.145924,1611,0.145924,"NONE","WarmestReset",,75,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"ZnSys F2-4 1-Bed Core N","SZAC",3,2160,9836.46,58,13.6617,449.489,7509.04,95,10.4292,368.448,0.511733,0,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 1-Bed Core West","SZAC",6,4320,9664.65,58,13.4231,449.488,7674.51,95,10.659,362.012,0.502794,0,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 1-Bed Core East","SZAC",6,4320,11571.7,58,16.0718,449.49,7695.5,95,10.6882,433.447,0.60201,0,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 1-Bed North","SZAC",15,11160,7218.24,58,9.70194,449.49,7549.51,95,10.1472,270.377,0.36341,0,0,"Thermal Zone: F2-4 1-Bed North","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 2-Bed Core NE-NW","SZAC",6,6480,9640.48,58,8.92637,449.49,9754.72,95,9.03215,361.108,0.334359,0,0,"Thermal Zone: F2-4 2-Bed Core NE-NW","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 2-Bed East","SZAC",9,9720,14825.8,58,13.7276,449.489,11458.2,95,10.6094,555.336,0.5142,0,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 2-Bed West","SZAC",9,9720,18075.2,58,16.7363,449.489,11451,95,10.6028,677.051,0.626899,0,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 3-Bed NE","SZAC",3,4230,19455.9,58,13.7985,449.488,16523.6,95,11.7189,728.766,0.516855,0,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 3-Bed NW","SZAC",3,4230,24133.4,58,17.1159,449.488,16518.5,95,11.7152,903.973,0.641116,0,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 Studio SE","SZAC",3,1620,13410,58,24.8333,449.49,8275.85,95,15.3256,502.305,0.930194,0,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 Studio SW","SZAC",3,1620,12357.4,58,22.8841,449.488,8273.8,95,15.3219,462.875,0.857176,0,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","AllOnHVACAvail"
"ZnSys F5 1-Bed Core N","SZAC",1,720,11272.7,58,15.6565,449.488,9892.99,95,13.7403,422.245,0.586451,0,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"ZnSys F5 1-Bed Core West","SZAC",2,1440,10798.9,58,14.9985,449.491,10306.8,95,14.315,404.501,0.561807,0,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"ZnSys F5 1-Bed Core East","SZAC",2,1440,13855.1,58,19.2432,449.491,10305.3,95,14.3129,518.978,0.720803,0,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"ZnSys F5 1-Bed North","SZAC",5,3720,8802.86,58,11.8318,449.49,10235.4,95,13.7573,329.733,0.44319,0,0,"Thermal Zone: F5 1-Bed North","NoSATControl","AllOnHVACAvail"
"ZnSys F5 2-Bed Core NE-NW","SZAC",2,2160,11821.5,58,10.9458,449.488,12500.9,95,11.5749,442.802,0.410002,0,0,"Thermal Zone: F5 2-Bed Core NE-NW","NoSATControl","AllOnHVACAvail"
"ZnSys F5 2-Bed East","SZAC",3,3240,15789.8,58,14.6202,449.489,15266.9,95,14.136,591.445,0.547634,0,0,"Thermal Zone: F5 2-Bed East","NoSATControl","AllOnHVACAvail"
"ZnSys F5 2-Bed West","SZAC",3,3240,20220.9,58,18.7231,449.488,15264.4,95,14.1337,757.421,0.701316,0,0,"Thermal Zone: F5 2-Bed West","NoSATControl","AllOnHVACAvail"
"ZnSys F5 3-Bed NE","SZAC",1,1410,20703.9,58,14.6836,449.489,21459,95,15.2191,775.514,0.55001,0,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","AllOnHVACAvail"
"ZnSys F5 3-Bed NW","SZAC",1,1410,26986.8,58,19.1396,449.486,21456,95,15.217,1010.85,0.716915,0,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","AllOnHVACAvail"
"ZnSys F5 Studio SE","SZAC",1,540,14340.9,58,26.5572,449.491,10229.5,95,18.9435,537.176,0.99477,0,0,"Thermal Zone: F5 Studio SE","NoSATControl","AllOnHVACAvail"
"ZnSys F5 Studio SW","SZAC",1,540,13240.4,58,24.5193,449.487,10230.4,95,18.9452,495.949,0.918424,0,0,"Thermal Zone: F5 Studio SW","NoSATControl","AllOnHVACAvail"
"Bal F2 1-Bed Core N","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed Core West","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed Core East","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed North","VentilationOnly",15,0,0,-99996,0,0,0,-99996,0,0,0,37.32,0,"Thermal Zone: F2-4 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed Core NE-NW","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed East","VentilationOnly",9,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed West","VentilationOnly",9,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 3-Bed NE","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 3-Bed NW","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 Studio SE","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 Studio SW","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core N","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core West","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core East","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed North","VentilationOnly",5,0,0,-99996,0,0,0,-99996,0,0,0,37.32,0,"Thermal Zone: F5 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed Core NE-NW","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed East","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed West","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 3-Bed NE","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 3-Bed NW","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 Studio SE","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F5 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 Studio SW","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F5 Studio SW","NoSATControl","ResidentialLivingHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAV TrmlUnit","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Business Center",360,1,438.947,87.7894,219.474,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-2","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Corridor",1920,1,1448.88,289.776,724.44,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-3","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Lounge",1050,1,1138.84,227.768,569.42,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-4","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Fitness Center",900,1,635.596,450,450,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-5","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Leasing Office",345,1,295.916,59.1832,147.958,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-6","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Mechanical Room",432,1,587.095,117.419,293.548,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-7","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail N-NW",5985,1,4151.57,1496.25,2075.78,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-8","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail NE",4320,1,3151.43,1080,1575.71,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-9","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail SE",2880,1,2105.12,720,1052.56,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-10","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail SW",4428,1,3131.41,1107,1565.7,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"DOAS1 TrmlUnit-1","Uncontrolled","New",1,"DOAS1",1,"Thermal Zone: F2-4 Corridor",2760,1,1208.25,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"DOAS1 TrmlUnit-3","Uncontrolled","New",1,"DOAS1",1,"Thermal Zone: F5 Corridor",2760,1,402.75,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"CoilCooling 1","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed Core N",3,"Thermal Zone: F2-4 1-Bed Core N",9836.46,10262.5,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 2","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed Core West",6,"Thermal Zone: F2-4 1-Bed Core West",9664.65,10083.2,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 3","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed Core East",6,"Thermal Zone: F2-4 1-Bed Core East",11571.7,12072.9,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 4","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed North",15,"Thermal Zone: F2-4 1-Bed North",7218.24,7530.87,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 5","DirectExpansion","New","Electric","ZnSys F2-4 2-Bed Core NE-NW",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",9640.48,10058,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 6","DirectExpansion","New","Electric","ZnSys F2-4 2-Bed East",9,"Thermal Zone: F2-4 2-Bed East",14825.8,15467.9,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 7","DirectExpansion","New","Electric","ZnSys F2-4 2-Bed West",9,"Thermal Zone: F2-4 2-Bed West",18075.2,18858,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 8","DirectExpansion","New","Electric","ZnSys F2-4 3-Bed NE",3,"Thermal Zone: F2-4 3-Bed NE",19455.9,20298.5,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 9","DirectExpansion","New","Electric","ZnSys F2-4 3-Bed NW",3,"Thermal Zone: F2-4 3-Bed NW",24133.4,25178.6,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 10","DirectExpansion","New","Electric","ZnSys F2-4 Studio SE",3,"Thermal Zone: F2-4 Studio SE",13410,13990.8,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 11","DirectExpansion","New","Electric","ZnSys F2-4 Studio SW",3,"Thermal Zone: F2-4 Studio SW",12357.4,12892.6,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 12","DirectExpansion","New","Electric","ZnSys F5 1-Bed Core N",1,"Thermal Zone: F5 1-Bed Core N",11272.7,11760.9,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 13","DirectExpansion","New","Electric","ZnSys F5 1-Bed Core West",2,"Thermal Zone: F5 1-Bed Core West",10798.9,11266.6,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 14","DirectExpansion","New","Electric","ZnSys F5 1-Bed Core East",2,"Thermal Zone: F5 1-Bed Core East",13855.1,14455.2,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 15","DirectExpansion","New","Electric","ZnSys F5 1-Bed North",5,"Thermal Zone: F5 1-Bed North",8802.86,9184.12,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 16","DirectExpansion","New","Electric","ZnSys F5 2-Bed Core NE-NW",2,"Thermal Zone: F5 2-Bed Core NE-NW",11821.5,12333.5,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 17","DirectExpansion","New","Electric","ZnSys F5 2-Bed East",3,"Thermal Zone: F5 2-Bed East",15789.8,16473.7,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 18","DirectExpansion","New","Electric","ZnSys F5 2-Bed West",3,"Thermal Zone: F5 2-Bed West",20220.9,21096.7,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 19","DirectExpansion","New","Electric","ZnSys F5 3-Bed NE",1,"Thermal Zone: F5 3-Bed NE",20703.9,21600.6,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 20","DirectExpansion","New","Electric","ZnSys F5 3-Bed NW",1,"Thermal Zone: F5 3-Bed NW",26986.8,28155.6,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957119
"CoilCooling 21","DirectExpansion","New","Electric","ZnSys F5 Studio SE",1,"Thermal Zone: F5 Studio SE",14340.9,14962,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 22","DirectExpansion","New","Electric","ZnSys F5 Studio SW",1,"Thermal Zone: F5 Studio SW",13240.4,13813.8,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957119
"BaseSys5 CoilClg","DirectExpansion","New","Electric","BaseSys5 F1",1,"UNDEFINED",566565,591103,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.8,9.8,11.4,11.4,0.292197,0.882956
"DOAS1 CoilClg","DirectExpansion","New","Electric","DOAS1",1,"UNDEFINED",60661,63288.3,"NONE","NONE",-99996,"Air",1,14,13,11,-99996,-99996,-99996,0.255793,0.969577



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"CoilHtg 1","Furnace","New","Gas","ZnSys F2-4 1-Bed Core N",3,"Thermal Zone: F2-4 1-Bed Core N",7509.04,7509.04,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 2","Furnace","New","Gas","ZnSys F2-4 1-Bed Core West",6,"Thermal Zone: F2-4 1-Bed Core West",7674.51,7674.51,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 3","Furnace","New","Gas","ZnSys F2-4 1-Bed Core East",6,"Thermal Zone: F2-4 1-Bed Core East",7695.5,7695.5,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 4","Furnace","New","Gas","ZnSys F2-4 1-Bed North",15,"Thermal Zone: F2-4 1-Bed North",7549.51,7549.51,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 5","Furnace","New","Gas","ZnSys F2-4 2-Bed Core NE-NW",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",9754.72,9754.72,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 6","Furnace","New","Gas","ZnSys F2-4 2-Bed East",9,"Thermal Zone: F2-4 2-Bed East",11458.2,11458.2,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 7","Furnace","New","Gas","ZnSys F2-4 2-Bed West",9,"Thermal Zone: F2-4 2-Bed West",11451,11451,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 8","Furnace","New","Gas","ZnSys F2-4 3-Bed NE",3,"Thermal Zone: F2-4 3-Bed NE",16523.6,16523.6,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 9","Furnace","New","Gas","ZnSys F2-4 3-Bed NW",3,"Thermal Zone: F2-4 3-Bed NW",16518.5,16518.5,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 10","Furnace","New","Gas","ZnSys F2-4 Studio SE",3,"Thermal Zone: F2-4 Studio SE",8275.85,8275.85,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 11","Furnace","New","Gas","ZnSys F2-4 Studio SW",3,"Thermal Zone: F2-4 Studio SW",8273.8,8273.8,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 12","Furnace","New","Gas","ZnSys F5 1-Bed Core N",1,"Thermal Zone: F5 1-Bed Core N",9892.99,9892.99,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 13","Furnace","New","Gas","ZnSys F5 1-Bed Core West",2,"Thermal Zone: F5 1-Bed Core West",10306.8,10306.8,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 14","Furnace","New","Gas","ZnSys F5 1-Bed Core East",2,"Thermal Zone: F5 1-Bed Core East",10305.3,10305.3,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 15","Furnace","New","Gas","ZnSys F5 1-Bed North",5,"Thermal Zone: F5 1-Bed North",10235.4,10235.4,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 16","Furnace","New","Gas","ZnSys F5 2-Bed Core NE-NW",2,"Thermal Zone: F5 2-Bed Core NE-NW",12500.9,12500.9,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 17","Furnace","New","Gas","ZnSys F5 2-Bed East",3,"Thermal Zone: F5 2-Bed East",15266.9,15266.9,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 18","Furnace","New","Gas","ZnSys F5 2-Bed West",3,"Thermal Zone: F5 2-Bed West",15264.4,15264.4,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 19","Furnace","New","Gas","ZnSys F5 3-Bed NE",1,"Thermal Zone: F5 3-Bed NE",21459,21459,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 20","Furnace","New","Gas","ZnSys F5 3-Bed NW",1,"Thermal Zone: F5 3-Bed NW",21456,21456,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 21","Furnace","New","Gas","ZnSys F5 Studio SE",1,"Thermal Zone: F5 Studio SE",10229.5,10229.5,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 22","Furnace","New","Gas","ZnSys F5 Studio SW",1,"Thermal Zone: F5 Studio SW",10230.4,10230.4,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"BaseSys5 CoilHtg","HotWater","New","- specify -","BaseSys5 F1",1,"UNDEFINED",148259,148259,"BaseHW PriSupSeg","BaseHW PriRetSeg",7.41013,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Business Center",9698.88,9698.88,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.48476,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Corridor",52391,52391,"BaseHW PriSupSeg","BaseHW PriRetSeg",2.61855,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Lounge",22098.5,22098.5,"BaseHW PriSupSeg","BaseHW PriRetSeg",1.10451,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Fitness Center",18215.4,18215.4,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.910424,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Leasing Office",8577.05,8577.05,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.42869,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Mechanical Room",9091.35,9091.35,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.454395,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail N-NW",96843.8,96843.8,"BaseHW PriSupSeg","BaseHW PriRetSeg",4.84035,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail NE",71432.8,71432.8,"BaseHW PriSupSeg","BaseHW PriRetSeg",3.57028,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail SE",51904.3,51904.3,"BaseHW PriSupSeg","BaseHW PriRetSeg",2.59423,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail SW",77052.9,77052.9,"BaseHW PriSupSeg","BaseHW PriRetSeg",3.85118,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"DOAS1 CoilHtg","Furnace","New","Gas","DOAS1",1,"UNDEFINED",46977,46977,"NONE","NONE",-99996,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.78,0.810316,-99996,1



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"Fan 1","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed Core N",3,"Thermal Zone: F2-4 1-Bed Core N",368.448,-99996,0.5,"BrakeHorsePower",0.147878,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 2","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed Core West",6,"Thermal Zone: F2-4 1-Bed Core West",362.012,-99996,0.5,"BrakeHorsePower",0.145295,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 3","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed Core East",6,"Thermal Zone: F2-4 1-Bed Core East",433.447,-99996,0.5,"BrakeHorsePower",0.173966,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 4","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed North",15,"Thermal Zone: F2-4 1-Bed North",270.377,-99996,0.5,"BrakeHorsePower",0.108517,1.2734,0.35,0.125,"InAirStream",0.855
"Fan 5","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 2-Bed Core NE-NW",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",361.108,-99996,0.5,"BrakeHorsePower",0.144932,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 6","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 2-Bed East",9,"Thermal Zone: F2-4 2-Bed East",555.336,-99996,0.5,"BrakeHorsePower",0.222887,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 7","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 2-Bed West",9,"Thermal Zone: F2-4 2-Bed West",677.051,-99996,0.5,"BrakeHorsePower",0.271738,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 8","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 3-Bed NE",3,"Thermal Zone: F2-4 3-Bed NE",728.766,-99996,0.5,"BrakeHorsePower",0.292494,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 9","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 3-Bed NW",3,"Thermal Zone: F2-4 3-Bed NW",903.973,-99996,0.5,"BrakeHorsePower",0.362814,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 10","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 Studio SE",3,"Thermal Zone: F2-4 Studio SE",502.305,-99996,0.5,"BrakeHorsePower",0.201602,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 11","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 Studio SW",3,"Thermal Zone: F2-4 Studio SW",462.875,-99996,0.5,"BrakeHorsePower",0.185777,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 12","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed Core N",1,"Thermal Zone: F5 1-Bed Core N",422.245,-99996,0.5,"BrakeHorsePower",0.16947,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 13","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed Core West",2,"Thermal Zone: F5 1-Bed Core West",404.501,-99996,0.5,"BrakeHorsePower",0.162348,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 14","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed Core East",2,"Thermal Zone: F5 1-Bed Core East",518.978,-99996,0.5,"BrakeHorsePower",0.208294,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 15","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed North",5,"Thermal Zone: F5 1-Bed North",329.733,-99996,0.5,"BrakeHorsePower",0.13234,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 16","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 2-Bed Core NE-NW",2,"Thermal Zone: F5 2-Bed Core NE-NW",442.802,-99996,0.5,"BrakeHorsePower",0.177721,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 17","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 2-Bed East",3,"Thermal Zone: F5 2-Bed East",591.445,-99996,0.5,"BrakeHorsePower",0.237379,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 18","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 2-Bed West",3,"Thermal Zone: F5 2-Bed West",757.421,-99996,0.5,"BrakeHorsePower",0.303994,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 19","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 3-Bed NE",1,"Thermal Zone: F5 3-Bed NE",775.514,-99996,0.5,"BrakeHorsePower",0.311256,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 20","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 3-Bed NW",1,"Thermal Zone: F5 3-Bed NW",1010.85,-99996,0.5,"BrakeHorsePower",0.405709,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 21","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 Studio SE",1,"Thermal Zone: F5 Studio SE",537.176,-99996,0.5,"BrakeHorsePower",0.215598,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 22","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 Studio SW",1,"Thermal Zone: F5 Studio SW",495.949,-99996,0.5,"BrakeHorsePower",0.199051,1.2734,0.35,0.25,"InAirStream",0.855
"Parking Garage Supply Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","Parking Garage Vent System",1,"n/a",20925,4185,0.65,"BrakeHorsePower",19.6695,3.87712,0.753617,20,"InAirStream",0.93
"Parkig Garage Exhaust Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","Parking Garage Vent System",1,"n/a",20925,4185,0.65,"BrakeHorsePower",19.6695,3.87712,0.753617,20,"InAirStream",0.93
"BaseSys5 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseSys5 F1",1,"UNDEFINED",19577.6,5635.19,0.65,"BrakeHorsePower",25.4509,5.36197,1.03556,30,"InAirStream",0.936
"DOAS1 Fan","ConstantVolume","New","Centrifugal","AirFoil","DOAS1",1,"UNDEFINED",1611,-99996,0.65,"BrakeHorsePower",0.647,1.6565,0.350226,0.75,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys5 OACtrl","DifferentialDryBulb","New",5951.55,"BaseSys5 F1",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"DOAS1 OACtrl","NoEconomizer","New",1611,"DOAS1",1,"UNDEFINED",-99996,-99996,-99996,-99996,"Constant",-99996,"NONE"
