          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>180</Coord><Coord>72</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>180</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>72</Coord><Coord>10</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 861</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>72</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>72</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 119</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>180</Coord><Coord>36.0833</Coord><Coord>15.4702</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>36.0833</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>71.9167</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>71.9167</Coord><Coord>15.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 1138</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>48</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>48</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 1139</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>65</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>48</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>48</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>65</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 864</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>72</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>65</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>65</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>72</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 860</Name>
            <AdjacentSpcRef>F2-4 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>72</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>72</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>F2-4 2-Bed SW</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F2-4 2-Bed West</ThrmlZnRef>
          <OccDensSim>2.77778</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">54.9</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 1053</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 153</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.0833333</Coord><Coord>0</Coord><Coord>15.4702</Coord></CartesianPt>
                <CartesianPt><Coord>0.0833333</Coord><Coord>0</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>29.9167</Coord><Coord>0</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>29.9167</Coord><Coord>0</Coord><Coord>15.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 1059</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 154</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>35.9167</Coord><Coord>15.4702</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>35.9167</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.0833333</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.0833333</Coord><Coord>15.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 1056</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>24</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>24</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 1133</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>24</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>24</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 1054</Name>
            <AdjacentSpcRef>F2-4 Studio SW</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 1055</Name>
            <AdjacentSpcRef>F2-4 2-Bed SW Core</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 1058</Name>
            <AdjacentSpcRef>F2-4 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>F2-4 2-Bed SW Core</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F2-4 2-Bed West</ThrmlZnRef>
          <OccDensSim>2.77778</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">54.9</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>72</Coord><Coord>10</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 796</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>72</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>72</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 107</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>71.9167</Coord><Coord>15.4702</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>71.9167</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>36.0833</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>36.0833</Coord><Coord>15.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 1077</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>48</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>48</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 799</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>48</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>48</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>72</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 794</Name>
            <AdjacentSpcRef>F2-4 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>F2-4 3-Bed NE</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F2-4 3-Bed NE</ThrmlZnRef>
          <OccDensSim>2.83688</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">72.3</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>180</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>180</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 184</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>155</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>155</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 138</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>179.917</Coord><Coord>155</Coord><Coord>15.4702</Coord></CartesianPt>
                <CartesianPt><Coord>179.917</Coord><Coord>155</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>150.083</Coord><Coord>155</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>150.083</Coord><Coord>155</Coord><Coord>15.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 185</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>108</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>155</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 139</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>180</Coord><Coord>108.083</Coord><Coord>15.4702</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>108.083</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>154.917</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>154.917</Coord><Coord>15.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 1132</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>156</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>156</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 181</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>156</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>156</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 182</Name>
            <AdjacentSpcRef>F2-4 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>124</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>124</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>108</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>F2-4 3-Bed NW</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F2-4 3-Bed NW</ThrmlZnRef>
          <OccDensSim>2.83688</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">72.3</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>30</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>30</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 901</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>155</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>108</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 129</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>154.917</Coord><Coord>15.4702</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>154.917</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>108.083</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>108.083</Coord><Coord>15.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 902</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>155</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>155</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 130</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>29.9167</Coord><Coord>155</Coord><Coord>15.4702</Coord></CartesianPt>
                <CartesianPt><Coord>29.9167</Coord><Coord>155</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0.0833333</Coord><Coord>155</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0.0833333</Coord><Coord>155</Coord><Coord>15.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 1106</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>24</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>24</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 906</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>24</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>24</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>155</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 905</Name>
            <AdjacentSpcRef>F2-4 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>108</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>124</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>124</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>F2-4 Corridor</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F2-4 Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>150</Coord><Coord>124</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>95</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>95</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>144</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>144</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>144</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>144</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>108</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>36</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>36</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>36</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>36</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>30</Coord><Coord>124</Coord><Coord>10</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Surface 1113</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>95</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>48</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>48</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>95</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 1114</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>24</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>24</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 1115</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>108</Coord><Coord>124</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>124</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 1116</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>36</Coord><Coord>72</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>48</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>48</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 1117</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>72</Coord><Coord>124</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>48</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>48</Coord><Coord>124</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 1118</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>48</Coord><Coord>124</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>48</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>95</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>95</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>124</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 1119</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>132</Coord><Coord>124</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>132</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>124</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 1120</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>124</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>124</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 1121</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>72</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 1122</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>36</Coord><Coord>48</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>24</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>24</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>48</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 1123</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>124</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>95</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>95</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>132</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>132</Coord><Coord>124</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 1124</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>36</Coord><Coord>95</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>95</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 1125</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>48</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>24</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>24</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>48</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 952</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>36</Coord><Coord>24</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>24</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 928</Name>
            <AdjacentSpcRef>F2-4 Elevator N</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 935</Name>
            <AdjacentSpcRef>F2-4 Studio SE</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>144</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 937</Name>
            <AdjacentSpcRef>F2-4 Stair W</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 938</Name>
            <AdjacentSpcRef>F2-4 Laundry</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 943</Name>
            <AdjacentSpcRef>F2-4 Elevator Core</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 953</Name>
            <AdjacentSpcRef>F2-4 Stair E</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 954</Name>
            <AdjacentSpcRef>F2-4 Elevator S</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 960</Name>
            <AdjacentSpcRef>F2-4 Elevator N</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>96</Coord><Coord>118</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 964</Name>
            <AdjacentSpcRef>F2-4 Studio SW</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>F2-4 Elevator Core</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F2-4 Corridor</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">On</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>3</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>DHW Supply Elec</SHWFluidSegRef>
          <HotWtrHtgRtSim>0.02025</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>10</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Surface 885</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 177</Name>
            <AdjacentSpcRef>F2-4 Elevator S</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 179</Name>
            <AdjacentSpcRef>F2-4 Elevator N</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>F2-4 Elevator N</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F2-4 Corridor</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">On</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>3</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>DHW Supply Elec</SHWFluidSegRef>
          <HotWtrHtgRtSim>0.02025</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>96</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Surface 188</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>118</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
        <Spc>
          <Name>F2-4 Elevator S</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F2-4 Corridor</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">On</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>3</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>DHW Supply Elec</SHWFluidSegRef>
          <HotWtrHtgRtSim>0.02025</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Surface 971</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 975</Name>
            <AdjacentSpcRef>F2-4 Laundry</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>F2-4 Laundry</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F2-4 Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">On</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.45</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>3</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.75064</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <SHWFluidSegRef>DHW Supply Gas</SHWFluidSegRef>
          <HotWtrHtgRtSim>1.5606</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>108</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>96</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 984</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>96</Coord><Coord>88</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>88</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 137</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>96.0833</Coord><Coord>88</Coord><Coord>15.456</Coord></CartesianPt>
                <CartesianPt><Coord>96.0833</Coord><Coord>88</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>107.917</Coord><Coord>88</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>107.917</Coord><Coord>88</Coord><Coord>15.456</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 1108</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>95</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>95</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 985</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>95</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>95</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
        <Spc>
          <Name>F2-4 Stair E</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F2-4 Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.5</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>120</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>120</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 1021</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>120</Coord><Coord>88</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>78</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 145</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>120</Coord><Coord>87.9167</Coord><Coord>15.4702</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>87.9167</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>78.0833</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>78.0833</Coord><Coord>15.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 1022</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
        <Spc>
          <Name>F2-4 Stair W</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F2-4 Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.5</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>60</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>60</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 1050</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>78</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>88</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 152</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>60</Coord><Coord>78.0833</Coord><Coord>15.4702</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>78.0833</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>87.9167</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>87.9167</Coord><Coord>15.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 1048</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
        <Spc>
          <Name>F2-4 Studio SE</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F2-4 Studio SE</ThrmlZnRef>
          <OccDensSim>3.7037</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">31.2</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>120</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>120</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 1043</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>120</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 150</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>120</Coord><Coord>17.9167</Coord><Coord>15.4702</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>17.9167</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>0.0833333</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>0.0833333</Coord><Coord>15.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 1045</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>120</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 151</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>120.083</Coord><Coord>0</Coord><Coord>15.4702</Coord></CartesianPt>
                <CartesianPt><Coord>120.083</Coord><Coord>0</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>149.917</Coord><Coord>0</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>149.917</Coord><Coord>0</Coord><Coord>15.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 1046</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
        <Spc>
          <Name>F2-4 Studio SW</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F2-4 Studio SW</ThrmlZnRef>
          <OccDensSim>3.7037</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">31.2</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>60</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>60</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
            <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 912</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 131</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>60</Coord><Coord>0.0833333</Coord><Coord>15.4702</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>0.0833333</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>17.9167</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>17.9167</Coord><Coord>15.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 913</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 132</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>30.0833</Coord><Coord>0</Coord><Coord>15.4702</Coord></CartesianPt>
                <CartesianPt><Coord>30.0833</Coord><Coord>0</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>59.9167</Coord><Coord>0</Coord><Coord>12.9528</Coord></CartesianPt>
                <CartesianPt><Coord>59.9167</Coord><Coord>0</Coord><Coord>15.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 908</Name>
            <ConsAssmRef>ResF2ConcreteInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
      </Story>
      <Story>
        <Name>Building Story Residential Floor 5</Name>
        <Spc>
          <Name>F5 1-Bed Core N</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 1-Bed Core N</ThrmlZnRef>
          <OccDensSim>2.77778</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">36.6</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>96</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>96</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>72</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>72</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 840</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>72</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 115</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>72.0833</Coord><Coord>88</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>72.0833</Coord><Coord>88</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>95.9167</Coord><Coord>88</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>95.9167</Coord><Coord>88</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 832</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>96</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 833</Name>
            <AdjacentSpcRef>F5 Elevator S</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 834</Name>
            <AdjacentSpcRef>F5 Elevator N</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 835</Name>
            <AdjacentSpcRef>F5 2-Bed Core NW</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>72</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 836</Name>
            <AdjacentSpcRef>F5 Laundry</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>96</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 837</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>96</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 839</Name>
            <AdjacentSpcRef>F5 Elevator Core</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 838</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>96</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 1-Bed Core NE</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 1-Bed Core East</ThrmlZnRef>
          <OccDensSim>2.77778</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">36.6</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>144</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>144</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>120</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>120</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 773</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>120</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 103</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>120</Coord><Coord>77.9167</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>77.9167</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>48.0833</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>48.0833</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 775</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>144</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 772</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>144</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 774</Name>
            <AdjacentSpcRef>F5 1-Bed Core SE</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>120</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 777</Name>
            <AdjacentSpcRef>F5 Stair E</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 778</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>144</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 776</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>144</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 1-Bed Core NW</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 1-Bed Core West</ThrmlZnRef>
          <OccDensSim>2.77778</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">36.6</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>60</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>60</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>36</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>36</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 845</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 116</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>60</Coord><Coord>48.0833</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>48.0833</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>77.9167</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>77.9167</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 843</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 841</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>36</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 844</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 846</Name>
            <AdjacentSpcRef>F5 Stair W</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 847</Name>
            <AdjacentSpcRef>F5 1-Bed Core SW</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>36</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 842</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 1-Bed Core SE</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 1-Bed Core East</ThrmlZnRef>
          <OccDensSim>2.77778</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">36.6</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>144</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>144</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>120</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>120</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 768</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>120</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 102</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>120</Coord><Coord>47.9167</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>47.9167</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>18.0833</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>18.0833</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 770</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>144</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 769</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>144</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 771</Name>
            <AdjacentSpcRef>F5 Studio SE</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>120</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 766</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>144</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 1-Bed Core SW</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 1-Bed Core West</ThrmlZnRef>
          <OccDensSim>2.77778</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">36.6</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>60</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>60</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>36</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>36</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 805</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 108</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>60</Coord><Coord>18.0833</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>18.0833</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>47.9167</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>47.9167</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 803</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 801</Name>
            <AdjacentSpcRef>F5 Studio SW</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>36</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 802</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>36</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>48</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 804</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>48</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 1-Bed N</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 1-Bed North</ThrmlZnRef>
          <OccDensSim>2.68817</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">37.32</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>102</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>102</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>78</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>78</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 730</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>102</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>102</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>78</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>78</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 97</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>101.917</Coord><Coord>155</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>101.917</Coord><Coord>155</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>78.0833</Coord><Coord>155</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>78.0833</Coord><Coord>155</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 726</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>102</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>102</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>78</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>78</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 728</Name>
            <AdjacentSpcRef>F5 1-Bed NE Core</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>102</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>102</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>102</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>102</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 729</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>78</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>78</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>102</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>102</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 731</Name>
            <AdjacentSpcRef>F5 1-Bed NW Core</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>78</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>78</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>78</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>78</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 727</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>102</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>102</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>78</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>78</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 1-Bed NE Core</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 1-Bed North</ThrmlZnRef>
          <OccDensSim>2.68817</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">37.32</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>126</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>126</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>102</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>102</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 717</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>126</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>126</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>102</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>102</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 95</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>125.917</Coord><Coord>155</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>125.917</Coord><Coord>155</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>102.083</Coord><Coord>155</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>102.083</Coord><Coord>155</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 718</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>126</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>126</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>102</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>102</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 715</Name>
            <AdjacentSpcRef>F5 1-Bed NE Outer</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>126</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>126</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>126</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>126</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 716</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>102</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>102</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>126</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>126</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 714</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>126</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>126</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>102</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>102</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 1-Bed NE Outer</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 1-Bed North</ThrmlZnRef>
          <OccDensSim>2.68817</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">37.32</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>150</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>126</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>126</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 808</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>126</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>126</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 109</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>149.917</Coord><Coord>155</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>149.917</Coord><Coord>155</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>126.083</Coord><Coord>155</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>126.083</Coord><Coord>155</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 809</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>126</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>126</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 806</Name>
            <AdjacentSpcRef>F5 3-Bed NE</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 807</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>126</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>126</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 811</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>126</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>126</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 1-Bed NW Core</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 1-Bed North</ThrmlZnRef>
          <OccDensSim>2.68817</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">37.32</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>78</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>78</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>54</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>54</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 916</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>78</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>78</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>54</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>54</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 133</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>77.9167</Coord><Coord>155</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>77.9167</Coord><Coord>155</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>54.0833</Coord><Coord>155</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>54.0833</Coord><Coord>155</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 919</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>78</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>78</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>54</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>54</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 915</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>54</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>54</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>78</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>78</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 920</Name>
            <AdjacentSpcRef>F5 1-Bed NW Outer</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>54</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>54</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>54</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>54</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 917</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>78</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>78</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>54</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>54</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 1-Bed NW Outer</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 1-Bed North</ThrmlZnRef>
          <OccDensSim>2.68817</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">37.32</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>54</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>54</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>30</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>30</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 670</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>54</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>54</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 94</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>53.9167</Coord><Coord>155</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>53.9167</Coord><Coord>155</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>30.0833</Coord><Coord>155</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>30.0833</Coord><Coord>155</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 671</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>54</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>54</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 673</Name>
            <AdjacentSpcRef>F5 3-Bed NW</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 675</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>54</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>54</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 672</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>54</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>54</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 2-Bed Core NE</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 2-Bed Core NE-NW</ThrmlZnRef>
          <OccDensSim>2.77778</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">54.9</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>144</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>144</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>108</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>108</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 733</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>108</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 98</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>108.083</Coord><Coord>88</Coord><Coord>45.456</Coord></CartesianPt>
                <CartesianPt><Coord>108.083</Coord><Coord>88</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>119.917</Coord><Coord>88</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>119.917</Coord><Coord>88</Coord><Coord>45.456</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 738</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>144</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 732</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>144</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 734</Name>
            <AdjacentSpcRef>F5 Stair E</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>120</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 735</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>108</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 736</Name>
            <AdjacentSpcRef>F5 Laundry</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 739</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 740</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>144</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 737</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>144</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 2-Bed Core NW</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 2-Bed Core NE-NW</ThrmlZnRef>
          <OccDensSim>2.77778</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">54.9</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>72</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>72</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>36</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>36</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 783</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 104</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>60.0833</Coord><Coord>88</Coord><Coord>45.4559</Coord></CartesianPt>
                <CartesianPt><Coord>60.0833</Coord><Coord>88</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>71.9167</Coord><Coord>88</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>71.9167</Coord><Coord>88</Coord><Coord>45.4559</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 785</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>72</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 779</Name>
            <AdjacentSpcRef>F5 Stair W</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 780</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>36</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 784</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>72</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 786</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>36</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 782</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>72</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 2-Bed NE</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 2-Bed East</ThrmlZnRef>
          <OccDensSim>2.77778</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">54.9</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>180</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>180</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 883</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 126</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>180</Coord><Coord>72.0833</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>72.0833</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>107.917</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>107.917</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 879</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 880</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 881</Name>
            <AdjacentSpcRef>F5 2-Bed SE Core</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 884</Name>
            <AdjacentSpcRef>F5 3-Bed NE</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 882</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 2-Bed NW</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 2-Bed West</ThrmlZnRef>
          <OccDensSim>2.77778</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">54.9</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>30</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 857</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 118</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>107.917</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>107.917</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>72.0833</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>72.0833</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 858</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 855</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 856</Name>
            <AdjacentSpcRef>F5 3-Bed NW</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 859</Name>
            <AdjacentSpcRef>F5 2-Bed SW Core</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 854</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 2-Bed SE</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 2-Bed East</ThrmlZnRef>
          <OccDensSim>2.77778</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">54.9</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>180</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>180</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 1026</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 146</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>180</Coord><Coord>0.0833333</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>0.0833333</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>35.9167</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>35.9167</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 1032</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 147</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>150.083</Coord><Coord>0</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>150.083</Coord><Coord>0</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>179.917</Coord><Coord>0</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>179.917</Coord><Coord>0</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 1031</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 1028</Name>
            <AdjacentSpcRef>F5 Studio SE</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 1029</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 1030</Name>
            <AdjacentSpcRef>F5 2-Bed SE Core</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 1027</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 2-Bed SE Core</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 2-Bed East</ThrmlZnRef>
          <OccDensSim>2.77778</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">54.9</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>180</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>180</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 722</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 96</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>180</Coord><Coord>36.0833</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>36.0833</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>71.9167</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>71.9167</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 725</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 720</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 724</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 2-Bed SW</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 2-Bed West</ThrmlZnRef>
          <OccDensSim>2.77778</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">54.9</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 829</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 113</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>35.9167</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>35.9167</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.0833333</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.0833333</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 830</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 114</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.0833333</Coord><Coord>0</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>0.0833333</Coord><Coord>0</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>29.9167</Coord><Coord>0</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>29.9167</Coord><Coord>0</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 826</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 825</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 828</Name>
            <AdjacentSpcRef>F5 Studio SW</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 831</Name>
            <AdjacentSpcRef>F5 2-Bed SW Core</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 827</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 2-Bed SW Core</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 2-Bed West</ThrmlZnRef>
          <OccDensSim>2.77778</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">54.9</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 822</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 112</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>71.9167</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>71.9167</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>36.0833</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>36.0833</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 824</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 820</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 823</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>72</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>36</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 3-Bed NE</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 3-Bed NE</ThrmlZnRef>
          <OccDensSim>2.83688</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">72.3</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>180</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>180</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 812</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 110</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>180</Coord><Coord>108.083</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>108.083</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>154.917</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>180</Coord><Coord>154.917</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 815</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 111</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>179.917</Coord><Coord>155</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>179.917</Coord><Coord>155</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>150.083</Coord><Coord>155</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>150.083</Coord><Coord>155</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 818</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 813</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 814</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>180</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>180</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 3-Bed NW</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 3-Bed NW</ThrmlZnRef>
          <OccDensSim>2.83688</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">72.3</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>30</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>30</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 787</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 105</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>29.9167</Coord><Coord>155</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>29.9167</Coord><Coord>155</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0.0833333</Coord><Coord>155</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0.0833333</Coord><Coord>155</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 792</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 106</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>154.917</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>154.917</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>108.083</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>108.083</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 793</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>155</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 790</Name>
            <AdjacentSpcRef>F5 Corridor</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 788</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>155</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 Corridor</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>150</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>144</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>144</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>144</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>144</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>108</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>36</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>36</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>36</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>36</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>30</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Surface 689</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>124</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 680</Name>
            <AdjacentSpcRef>F5 Elevator N</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 681</Name>
            <AdjacentSpcRef>F5 Elevator S</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 690</Name>
            <AdjacentSpcRef>F5 Elevator N</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>96</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 691</Name>
            <AdjacentSpcRef>F5 Studio SW</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 694</Name>
            <AdjacentSpcRef>F5 Elevator Core</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 704</Name>
            <AdjacentSpcRef>F5 Stair E</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 707</Name>
            <AdjacentSpcRef>F5 Laundry</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 709</Name>
            <AdjacentSpcRef>F5 Stair W</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 712</Name>
            <AdjacentSpcRef>F5 Studio SE</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>144</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 696</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>124</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>144</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 Elevator Core</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 Corridor</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">On</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>3</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>DHW Supply Elec</SHWFluidSegRef>
          <HotWtrHtgRtSim>0.00675</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Surface 759</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 756</Name>
            <AdjacentSpcRef>F5 Elevator N</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 758</Name>
            <AdjacentSpcRef>F5 Elevator S</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 754</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 Elevator N</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 Corridor</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">On</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>3</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>DHW Supply Elec</SHWFluidSegRef>
          <HotWtrHtgRtSim>0.00675</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>96</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Surface 745</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>118</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>Surface 744</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>113</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>118</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>113</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 Elevator S</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 Corridor</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">On</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>3</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>DHW Supply Elec</SHWFluidSegRef>
          <HotWtrHtgRtSim>0.00675</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Surface 1009</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 1012</Name>
            <AdjacentSpcRef>F5 Laundry</AdjacentSpcRef>
            <ConsAssmRef>WoodFramedInteriorWallU099</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 1007</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101</Coord><Coord>103</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>101</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>108</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 Laundry</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">On</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.45</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>3</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.75064</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <SHWFluidSegRef>DHW Supply Gas</SHWFluidSegRef>
          <HotWtrHtgRtSim>0.5202</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>108</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>96</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 898</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>96</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 128</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>96.0833</Coord><Coord>88</Coord><Coord>45.456</Coord></CartesianPt>
                <CartesianPt><Coord>96.0833</Coord><Coord>88</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>107.917</Coord><Coord>88</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>107.917</Coord><Coord>88</Coord><Coord>45.456</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 894</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>Surface 900</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>108</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>103</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>103</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>96</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 Stair E</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.5</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>120</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>120</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 851</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>120</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 117</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>120</Coord><Coord>87.9167</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>87.9167</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>78.0833</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>78.0833</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 852</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>Surface 850</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>138</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>138</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 Stair W</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.5</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>60</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>60</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 760</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 101</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>60</Coord><Coord>78.0833</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>78.0833</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>87.9167</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>87.9167</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 763</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>Surface 765</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>88</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>42</Coord><Coord>78</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 Studio SE</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 Studio SE</ThrmlZnRef>
          <OccDensSim>3.7037</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">31.2</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>150</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>120</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>120</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 1013</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>120</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 142</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>120.083</Coord><Coord>0</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>120.083</Coord><Coord>0</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>149.917</Coord><Coord>0</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>149.917</Coord><Coord>0</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 1014</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>120</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 143</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>120</Coord><Coord>17.9167</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>17.9167</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>0.0833333</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>120</Coord><Coord>0.0833333</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 1017</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>Surface 1016</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>150</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>120</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>F5 Studio SW</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: F5 Studio SW</ThrmlZnRef>
          <OccDensSim>3.7037</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>ResidentialLivingOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <InfMthd index="1">FlowSpace</InfMthd>
          <DsgnInfRt index="0">0.0448</DsgnInfRt>
          <DsgnInfRt index="1">31.2</DsgnInfRt>
          <InfSchRef index="0">ResidentialLivingInfiltration</InfSchRef>
          <InfSchRef index="1">ResidentialLivingHVACAvail</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefA index="1">1</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefB index="1">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefC index="1">0</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <InfModelCoefD index="1">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLPDNonRegSim>0.5</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>ResidentialLivingLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>ResidentialLivingLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.58</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>ResidentialLivingReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <GasEqpPwrDens>0.6824</GasEqpPwrDens>
          <GasEqpSchRef>ResidentialLivingGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ResDHWSysRef>Residential DHW System</ResDHWSysRef>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>ResidentialLivingServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>60</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>60</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
            <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 747</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 99</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>30.0833</Coord><Coord>0</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>30.0833</Coord><Coord>0</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>59.9167</Coord><Coord>0</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>59.9167</Coord><Coord>0</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 750</Name>
            <ConsAssmRef>ResWoodWallU059</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 100</Name>
              <FenConsRef>Res Fixed Window</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>60</Coord><Coord>0.0833333</Coord><Coord>45.4702</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>0.0833333</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>17.9167</Coord><Coord>42.9528</Coord></CartesianPt>
                <CartesianPt><Coord>60</Coord><Coord>17.9167</Coord><Coord>45.4702</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 751</Name>
            <ConsAssmRef>ResWoodFramedTypicalInteriorFloor</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>40</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>40</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>Surface 749</Name>
            <ConsAssmRef>WoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>60</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>60</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>18</Coord><Coord>50</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>0</Coord><Coord>50</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
      </Story>
      <ThrmlZn>
        <Name>Thermal Zone: F1 Business Center</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">BaseSys5 F1</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseSys5 F1</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>RetailClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>RetailHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>14.9993</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F1 Corridor</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">BaseSys5 F1</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseSys5 F1</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>RetailClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>RetailHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.144141</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>90.0002</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>92.0904</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>51.7909</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>83</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>112.5</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>150</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.157966</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.12162</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F1 Lounge</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">BaseSys5 F1</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseSys5 F1</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>RetailClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>RetailHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>CO2Sensors</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>14.9993</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F1 Fitness Center</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">BaseSys5 F1</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseSys5 F1</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>RetailClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>RetailHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.5</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F1 Leasing Office</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">BaseSys5 F1</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseSys5 F1</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>RetailClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>RetailHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F1 Mechanical Room</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">BaseSys5 F1</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseSys5 F1</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>RetailClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>15</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>RetailHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F1 Retail N-NW</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">BaseSys5 F1</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseSys5 F1</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>RetailClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>RetailHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.25</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>4.09038</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>125</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>8.18076</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>125</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>825</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1100</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.054524</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.0490625</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F1 Retail NE</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">BaseSys5 F1</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseSys5 F1</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>RetailClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>RetailHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.25</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>175.91</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>125</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>171.819</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>125</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>825</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1100</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.0755385</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.067972</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F1 Retail SE</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">BaseSys5 F1</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseSys5 F1</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>RetailClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>RetailHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.25</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>150</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>4.09038</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>150</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>8.18076</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>825</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1100</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.209602</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.187596</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F1 Retail SW</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">BaseSys5 F1</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseSys5 F1</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>RetailClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>RetailHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.25</VentPerAreaSim>
        <DayltgIllumRefPt1Coord>30</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>4.09038</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt1Coord>2.5</DayltgIllumRefPt1Coord>
        <DayltgIllumRefPt2Coord>30</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>8.18076</DayltgIllumRefPt2Coord>
        <DayltgIllumRefPt2Coord>2.5</DayltgIllumRefPt2Coord>
        <DayltgIllumSetpt1>825</DayltgIllumSetpt1>
        <DayltgIllumSetpt2>1100</DayltgIllumSetpt2>
        <DayltgCtrlLtgFrac1>0.186123</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0.172037</DayltgCtrlLtgFrac2>
        <DayltgCtrlType>Continuous</DayltgCtrlType>
        <DayltgMinDimLtgFrac>0.2</DayltgMinDimLtgFrac>
        <DayltgMinDimPwrFrac>0.2</DayltgMinDimPwrFrac>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F2-4 1-Bed Core N</Name>
        <Type>Conditioned</Type>
        <Mult>3</Mult>
        <PriAirCondgSysRef index="0">ZnSys F2-4 1-Bed Core N</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F2 1-Bed Core N</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F2-4 1-Bed Core N PropExhFan</ExhFanName>
        <ExhFlowSim>109.8</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F2-4 1-Bed Core West</Name>
        <Type>Conditioned</Type>
        <Mult>3</Mult>
        <PriAirCondgSysRef index="0">ZnSys F2-4 1-Bed Core West</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F2 1-Bed Core West</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F2-4 1-Bed Core West PropExhFan</ExhFanName>
        <ExhFlowSim>219.6</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F2-4 1-Bed Core East</Name>
        <Type>Conditioned</Type>
        <Mult>3</Mult>
        <PriAirCondgSysRef index="0">ZnSys F2-4 1-Bed Core East</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F2 1-Bed Core East</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F2-4 1-Bed Core East PropExhFan</ExhFanName>
        <ExhFlowSim>219.6</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F2-4 1-Bed North</Name>
        <Type>Conditioned</Type>
        <Mult>3</Mult>
        <PriAirCondgSysRef index="0">ZnSys F2-4 1-Bed North</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F2 1-Bed North</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F2-4 1-Bed North PropExhFan</ExhFanName>
        <ExhFlowSim>559.8</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F2-4 2-Bed Core NE-NW</Name>
        <Type>Conditioned</Type>
        <Mult>3</Mult>
        <PriAirCondgSysRef index="0">ZnSys F2-4 2-Bed Core NE-NW</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F2 2-Bed Core NE-NW</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F2-4 2-Bed Core NE-NW PropExhFan</ExhFanName>
        <ExhFlowSim>329.4</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F2-4 2-Bed East</Name>
        <Type>Conditioned</Type>
        <Mult>3</Mult>
        <PriAirCondgSysRef index="0">ZnSys F2-4 2-Bed East</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F2 2-Bed East</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F2-4 2-Bed East PropExhFan</ExhFanName>
        <ExhFlowSim>494.1</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F2-4 2-Bed West</Name>
        <Type>Conditioned</Type>
        <Mult>3</Mult>
        <PriAirCondgSysRef index="0">ZnSys F2-4 2-Bed West</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F2 2-Bed West</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F2-4 2-Bed West PropExhFan</ExhFanName>
        <ExhFlowSim>494.1</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F2-4 3-Bed NE</Name>
        <Type>Conditioned</Type>
        <Mult>3</Mult>
        <PriAirCondgSysRef index="0">ZnSys F2-4 3-Bed NE</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F2 3-Bed NE</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F2-4 3-Bed NE PropExhFan</ExhFanName>
        <ExhFlowSim>216.9</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F2-4 3-Bed NW</Name>
        <Type>Conditioned</Type>
        <Mult>3</Mult>
        <PriAirCondgSysRef index="0">ZnSys F2-4 3-Bed NW</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F2 3-Bed NW</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F2-4 3-Bed NW PropExhFan</ExhFanName>
        <ExhFlowSim>216.9</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F2-4 Studio SE</Name>
        <Type>Conditioned</Type>
        <Mult>3</Mult>
        <PriAirCondgSysRef index="0">ZnSys F2-4 Studio SE</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F2 Studio SE</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F2-4 Studio SE PropExhFan</ExhFanName>
        <ExhFlowSim>93.6</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F2-4 Studio SW</Name>
        <Type>Conditioned</Type>
        <Mult>3</Mult>
        <PriAirCondgSysRef index="0">ZnSys F2-4 Studio SW</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F2 Studio SW</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F2-4 Studio SW PropExhFan</ExhFanName>
        <ExhFlowSim>93.6</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F2-4 Corridor</Name>
        <Type>Conditioned</Type>
        <Mult>3</Mult>
        <PriAirCondgSysRef index="0">DOAS1</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>DOAS1</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>1</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.145924</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F5 1-Bed Core N</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">ZnSys F5 1-Bed Core N</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F5 1-Bed Core N</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F5 1-Bed Core N PropExhFan</ExhFanName>
        <ExhFlowSim>36.6</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F5 1-Bed Core West</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">ZnSys F5 1-Bed Core West</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F5 1-Bed Core West</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F5 1-Bed Core West PropExhFan</ExhFanName>
        <ExhFlowSim>73.2</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F5 1-Bed Core East</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">ZnSys F5 1-Bed Core East</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F5 1-Bed Core East</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F5 1-Bed Core East PropExhFan</ExhFanName>
        <ExhFlowSim>73.2</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F5 1-Bed North</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">ZnSys F5 1-Bed North</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F5 1-Bed North</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F5 1-Bed North PropExhFan</ExhFanName>
        <ExhFlowSim>186.6</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F5 2-Bed Core NE-NW</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">ZnSys F5 2-Bed Core NE-NW</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F5 2-Bed Core NE-NW</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F5 2-Bed Core NE-NW PropExhFan</ExhFanName>
        <ExhFlowSim>109.8</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F5 2-Bed East</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">ZnSys F5 2-Bed East</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F5 2-Bed East</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F5 2-Bed East PropExhFan</ExhFanName>
        <ExhFlowSim>164.7</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F5 2-Bed West</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">ZnSys F5 2-Bed West</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F5 2-Bed West</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F5 2-Bed West PropExhFan</ExhFanName>
        <ExhFlowSim>164.7</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F5 3-Bed NE</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">ZnSys F5 3-Bed NE</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F5 3-Bed NE</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F5 3-Bed NE PropExhFan</ExhFanName>
        <ExhFlowSim>72.3</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F5 3-Bed NW</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">ZnSys F5 3-Bed NW</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F5 3-Bed NW</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F5 3-Bed NW PropExhFan</ExhFanName>
        <ExhFlowSim>72.3</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F5 Studio SE</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">ZnSys F5 Studio SE</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F5 Studio SE</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F5 Studio SE PropExhFan</ExhFanName>
        <ExhFlowSim>31.2</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F5 Studio SW</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">ZnSys F5 Studio SW</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentByPriAirCondgSys index="0">0</VentByPriAirCondgSys>
        <VentSysRef>Bal F5 Studio SW</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>ResidentialLivingClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>ResidentialLivingHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>27</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ResidentialLivingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>Off</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: F5 Studio SW PropExhFan</ExhFanName>
        <ExhFlowSim>31.2</ExhFlowSim>
        <ExhTotEff>0.55575</ExhTotEff>
        <ExhTotStaticPress>3.31085</ExhTotStaticPress>
        <ExhFanEndUseCat>General</ExhFanEndUseCat>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: F5 Corridor</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <PriAirCondgSysRef index="0">DOAS1</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>DOAS1</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>1</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.145924</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: Parking Garage</Name>
        <Type>Unconditioned</Type>
        <Mult>1</Mult>
        <VentSysRef>Parking Garage Vent System</VentSysRef>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
        <ExhOperMode>DecoupledFromSystem</ExhOperMode>
        <ExhAvailSchRef>ParkingHVACAvail</ExhAvailSchRef>
        <ExhFlowSchRef>On</ExhFlowSchRef>
        <ExhBalancedSchRef>On</ExhBalancedSchRef>
        <ExhFanName>Thermal Zone: Parking Garage PropExhFan</ExhFanName>
        <ExhFlowSim>20925</ExhFlowSim>
        <ExhTotEff>0.6045</ExhTotEff>
        <ExhTotStaticPress>0.96928</ExhTotStaticPress>
        <ExhFanEndUseCat>ProcessMotors</ExhFanEndUseCat>
      </ThrmlZn>
      <AirSys>
        <Name>Parking Garage Vent System</Name>
        <TypeSim>Exhaust</TypeSim>
        <CtrlZnRef>Thermal Zone: Parking Garage</CtrlZnRef>
        <AvailSchRef>ParkingHVACAvail</AvailSchRef>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <OptStartCtrl>None</OptStartCtrl>
        <DsgnAirFlowMinRat>0.2</DsgnAirFlowMinRat>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <AirSeg>
          <Name>Parking Garage Supply AirSeg</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <Fan>
            <Name>Parking Garage Supply Fan</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <FlowCapSim>20925</FlowCapSim>
            <FlowMinSim>4185</FlowMinSim>
            <TotEff>0.6045</TotEff>
            <TotStaticPress>3.87712</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.93</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>Parking Garage Exhaust AirSeg</Name>
          <Type>Exhaust</Type>
          <Path>NotApplicable</Path>
          <Fan>
            <Name>Parkig Garage Exhaust Fan</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <FlowCapSim>20925</FlowCapSim>
            <FlowMinSim>4185</FlowMinSim>
            <TotEff>0.6045</TotEff>
            <TotStaticPress>3.87712</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.93</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
      </AirSys>
      <AirSys>
        <Name>BaseSys5 F1</Name>
        <TypeSim>PVAV</TypeSim>
        <AvailSchRef>RetailHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>AnyZone</OptStartCtrl>
        <OptStartMaxVal>3</OptStartMaxVal>
        <OptStartClgGradient>3</OptStartClgGradient>
        <OptStartHtgGradient>3</OptStartHtgGradient>
        <OptStartNumDays>2</OptStartNumDays>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>60</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>0.507738</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>32</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>Coincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>WarmestReset</ClgCtrl>
        <ClRstSupHi>60</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <AirSeg>
          <Name>BaseSys5 SupAirSeg</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys5 CoilClg</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>2</NumClgStages>
            <CapTotGrossRtdSim>591103</CapTotGrossRtdSim>
            <CapTotRtdStageFrac index="0">0.5</CapTotRtdStageFrac>
            <CapTotRtdStageFrac index="1">1</CapTotRtdStageFrac>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgDXDblQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.292197</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXDblEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys5 CoilHtg</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHW PriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHW PriRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>148259</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys5 Fan</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <FlowCapSim>19577.6</FlowCapSim>
            <FlowMinSim>5635.19</FlowMinSim>
            <TotEff>0.6084</TotEff>
            <TotStaticPress>5.36197</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDGoodSpResetPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>0.936</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys5 RetAirSeg</Name>
          <Type>Return</Type>
          <Path>Direct</Path>
        </AirSeg>
        <TrmlUnit>
          <Name>BaseVAV TrmlUnit</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Thermal Zone: F1 Business Center</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>438.947</PriAirFlowMaxSim>
          <PriAirFlowMinSim>87.7894</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>219.474</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CtrlForOA>1</CtrlForOA>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHW PriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHW PriRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>9698.88</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAV TrmlUnit-2</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Thermal Zone: F1 Corridor</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>1448.88</PriAirFlowMaxSim>
          <PriAirFlowMinSim>289.776</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>724.44</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CtrlForOA>0</CtrlForOA>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-2</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHW PriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHW PriRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>52391</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAV TrmlUnit-3</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Thermal Zone: F1 Lounge</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>1138.84</PriAirFlowMaxSim>
          <PriAirFlowMinSim>227.768</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>569.42</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CtrlForOA>1</CtrlForOA>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-3</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHW PriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHW PriRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>22098.5</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAV TrmlUnit-4</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Thermal Zone: F1 Fitness Center</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>635.596</PriAirFlowMaxSim>
          <PriAirFlowMinSim>450</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>450</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CtrlForOA>0</CtrlForOA>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-4</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHW PriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHW PriRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>18215.4</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAV TrmlUnit-5</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Thermal Zone: F1 Leasing Office</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>295.916</PriAirFlowMaxSim>
          <PriAirFlowMinSim>59.1832</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>147.958</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CtrlForOA>0</CtrlForOA>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-5</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHW PriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHW PriRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>8577.05</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAV TrmlUnit-6</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Thermal Zone: F1 Mechanical Room</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>587.095</PriAirFlowMaxSim>
          <PriAirFlowMinSim>117.419</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>293.548</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CtrlForOA>0</CtrlForOA>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-6</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHW PriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHW PriRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>9091.35</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAV TrmlUnit-7</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Thermal Zone: F1 Retail N-NW</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>4151.57</PriAirFlowMaxSim>
          <PriAirFlowMinSim>1496.25</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>2075.78</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CtrlForOA>0</CtrlForOA>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-7</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHW PriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHW PriRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>96843.8</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAV TrmlUnit-8</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Thermal Zone: F1 Retail NE</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>3151.43</PriAirFlowMaxSim>
          <PriAirFlowMinSim>1080</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>1575.71</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CtrlForOA>0</CtrlForOA>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-8</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHW PriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHW PriRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>71432.8</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAV TrmlUnit-9</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Thermal Zone: F1 Retail SE</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>2105.12</PriAirFlowMaxSim>
          <PriAirFlowMinSim>720</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>1052.56</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CtrlForOA>0</CtrlForOA>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-9</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHW PriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHW PriRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>51904.3</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAV TrmlUnit-10</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Thermal Zone: F1 Retail SW</ZnServedRef>
          <PriAirSegRef>BaseSys5 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>3131.41</PriAirFlowMaxSim>
          <PriAirFlowMinSim>1107</PriAirFlowMinSim>
          <HtgAirFlowMaxSim>1565.7</HtgAirFlowMaxSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CtrlForOA>0</CtrlForOA>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-10</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHW PriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHW PriRetSeg</FluidSegOutRef>
            <CapTotGrossRtdSim>77052.9</CapTotGrossRtdSim>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <OACtrl>
          <Name>BaseSys5 OACtrl</Name>
          <EconoCtrlMthd>DifferentialDryBulb</EconoCtrlMthd>
          <EconoIntegration>Integrated</EconoIntegration>
          <MaxOARat>1</MaxOARat>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>0</StartUpDelay>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Fixed</MinLimitType>
          <AirSegSupRef>BaseSys5 SupAirSeg</AirSegSupRef>
          <AirSegRetRef>BaseSys5 RetAirSeg</AirSegRetRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
      </AirSys>
      <AirSys>
        <Name>DOAS1</Name>
        <TypeSim>SZAC</TypeSim>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>AnyZone</OptStartCtrl>
        <OptStartMaxVal>3</OptStartMaxVal>
        <OptStartClgGradient>3</OptStartClgGradient>
        <OptStartHtgGradient>3</OptStartHtgGradient>
        <OptStartNumDays>2</OptStartNumDays>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>32</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>Coincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>WarmestReset</ClgCtrl>
        <ClRstSupHi>75</ClRstSupHi>
        <ClRstSupLow>55</ClRstSupLow>
        <AirSeg>
          <Name>DOAS1 SupAirSeg</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>DOAS1 CoilClg</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <CapTotGrossRtdSim>63288.3</CapTotGrossRtdSim>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.255793</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-23</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>DOAS1 CoilHtg</Name>
            <Type>Furnace</Type>
            <FuelSrc>Gas</FuelSrc>
            <NumHtgStages>1</NumHtgStages>
            <CapTotGrossRtdSim>46977</CapTotGrossRtdSim>
            <FurnThrmlEff>0.810316</FurnThrmlEff>
            <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>DOAS1 Fan</Name>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <FlowCapSim>1611</FlowCapSim>
            <TotEff>0.55575</TotEff>
            <TotStaticPress>1.6565</TotStaticPress>
            <MtrEff>0.855</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>DOAS1 ReliefAirSeg</Name>
          <Type>Relief</Type>
          <Path>Ducted</Path>
        </AirSeg>
        <TrmlUnit>
          <Name>DOAS1 TrmlUnit-1</Name>
          <TypeSim>Uncontrolled</TypeSim>
          <ZnServedRef>Thermal Zone: F2-4 Corridor</ZnServedRef>
          <PriAirSegRef>DOAS1 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>1208.25</PriAirFlowMaxSim>
        </TrmlUnit>
        <TrmlUnit>
          <Name>DOAS1 TrmlUnit-3</Name>
          <TypeSim>Uncontrolled</TypeSim>
          <ZnServedRef>Thermal Zone: F5 Corridor</ZnServedRef>
          <PriAirSegRef>DOAS1 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>402.75</PriAirFlowMaxSim>
        </TrmlUnit>
        <OACtrl>
          <Name>DOAS1 OACtrl</Name>
          <MaxOAFlow>1611</MaxOAFlow>
          <MinOAFlow>1611</MinOAFlow>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>Constant</OASchMthd>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Proportional</MinLimitType>
          <AirSegSupRef>DOAS1 SupAirSeg</AirSegSupRef>
          <AirSegRetRef>DOAS1 ReliefAirSeg</AirSegRetRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
      </AirSys>
      <ZnSys>
        <Name>ZnSys F2-4 1-Bed Core N</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>1105.34</ClgSupFanCapSim>
        <HtgSupFanCapSim>1105.34</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>1105.34</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 1</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>30787.4</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 1</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>22527.1</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 1</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>1105.34</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F2-4 1-Bed Core West</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>2172.07</ClgSupFanCapSim>
        <HtgSupFanCapSim>2172.07</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>2172.07</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 2</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>60499.4</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-2</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 2</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>46047.1</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 2</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>2172.07</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F2-4 1-Bed Core East</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>2600.68</ClgSupFanCapSim>
        <HtgSupFanCapSim>2600.68</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>2600.68</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 3</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>72437.3</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-3</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 3</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>46173</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 3</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>2600.68</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F2-4 1-Bed North</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>4055.66</ClgSupFanCapSim>
        <HtgSupFanCapSim>4055.66</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>4055.66</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 4</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>112963</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-4</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 4</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>113243</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 4</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>4055.66</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F2-4 2-Bed Core NE-NW</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>2166.65</ClgSupFanCapSim>
        <HtgSupFanCapSim>2166.65</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>2166.65</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 5</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>60348.1</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-5</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 5</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>58528.3</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 5</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>2166.65</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F2-4 2-Bed East</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>4998.02</ClgSupFanCapSim>
        <HtgSupFanCapSim>4998.02</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>4998.02</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 6</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>139211</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-6</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 6</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>103124</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 6</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>4998.02</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F2-4 2-Bed West</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>6093.46</ClgSupFanCapSim>
        <HtgSupFanCapSim>6093.46</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>6093.46</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 7</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>169722</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-7</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 7</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>103059</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 7</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>6093.46</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F2-4 3-Bed NE</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>2186.3</ClgSupFanCapSim>
        <HtgSupFanCapSim>2186.3</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>2186.3</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 8</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>60895.6</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-8</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 8</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>49570.8</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 8</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>2186.3</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F2-4 3-Bed NW</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>2711.92</ClgSupFanCapSim>
        <HtgSupFanCapSim>2711.92</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>2711.92</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 9</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>75535.9</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-9</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 9</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>49555.5</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 9</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>2711.92</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F2-4 Studio SE</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>1506.91</ClgSupFanCapSim>
        <HtgSupFanCapSim>1506.91</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>1506.91</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 10</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>41972.4</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-10</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 10</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>24827.6</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 10</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>1506.91</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F2-4 Studio SW</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>1388.62</ClgSupFanCapSim>
        <HtgSupFanCapSim>1388.62</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>1388.62</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 11</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>38677.8</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-11</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 11</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>24821.4</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 11</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>1388.62</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F5 1-Bed Core N</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>422.245</ClgSupFanCapSim>
        <HtgSupFanCapSim>422.245</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>422.245</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 12</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>11760.9</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-12</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 12</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>9892.99</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 12</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>422.245</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F5 1-Bed Core West</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>809.002</ClgSupFanCapSim>
        <HtgSupFanCapSim>809.002</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>809.002</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 13</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>22533.2</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-13</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 13</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>20613.6</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 13</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>809.002</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F5 1-Bed Core East</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>1037.96</ClgSupFanCapSim>
        <HtgSupFanCapSim>1037.96</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>1037.96</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 14</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>28910.3</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-14</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 14</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>20610.6</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 14</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>1037.96</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F5 1-Bed North</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>1648.66</ClgSupFanCapSim>
        <HtgSupFanCapSim>1648.66</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>1648.66</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 15</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>45920.6</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-15</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 15</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>51177</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 15</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>1648.66</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F5 2-Bed Core NE-NW</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>885.604</ClgSupFanCapSim>
        <HtgSupFanCapSim>885.604</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>885.604</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 16</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>24667</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-16</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 16</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>25001.8</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 16</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>885.604</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F5 2-Bed East</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>1774.34</ClgSupFanCapSim>
        <HtgSupFanCapSim>1774.34</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>1774.34</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 17</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>49421</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-17</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 17</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>45800.7</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 17</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>1774.34</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F5 2-Bed West</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>2272.26</ClgSupFanCapSim>
        <HtgSupFanCapSim>2272.26</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>2272.26</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 18</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>63290</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-18</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 18</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>45793.2</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 18</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>2272.26</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F5 3-Bed NE</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>775.514</ClgSupFanCapSim>
        <HtgSupFanCapSim>775.514</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>775.514</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 19</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>21600.6</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-19</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 19</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>21459</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 19</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>775.514</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F5 3-Bed NW</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>1010.85</ClgSupFanCapSim>
        <HtgSupFanCapSim>1010.85</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>1010.85</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 20</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>28155.6</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-20</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 20</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>21456</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 20</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>1010.85</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F5 Studio SE</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>537.176</ClgSupFanCapSim>
        <HtgSupFanCapSim>537.176</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>537.176</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 21</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>14962</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-21</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 21</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>10229.5</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 21</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>537.176</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>ZnSys F5 Studio SW</Name>
        <TypeSim>PTAC</TypeSim>
        <AvailSchRef>AllOnHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <FanOperModeSchRef>CyclingHVACAvail</FanOperModeSchRef>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>58</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>95</HtgDsgnSupAirTemp>
        <ClgSupFanCapSim>495.949</ClgSupFanCapSim>
        <HtgSupFanCapSim>495.949</HtgSupFanCapSim>
        <NoClgHtgSupFanCapSim>495.949</NoClgHtgSupFanCapSim>
        <CoilClg>
          <Name>CoilCooling 22</Name>
          <Type>DirectExpansion</Type>
          <FuelSrc>Electric</FuelSrc>
          <CapTotGrossRtdSim>13813.8</CapTotGrossRtdSim>
          <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
          <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
          <DXEIR>0.22655</DXEIR>
          <DXEIR_fTempCrvRef>CoilClgDXSEEREIR_fTwbToadbSI-22</DXEIR_fTempCrvRef>
          <DXEIR_fPLFCrvRef>CoilClgDXSEEREIRRatio_fQFrac</DXEIR_fPLFCrvRef>
          <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
          <CndsrType>Air</CndsrType>
        </CoilClg>
        <CoilHtg>
          <Name>CoilHtg 22</Name>
          <Type>Furnace</Type>
          <FuelSrc>Gas</FuelSrc>
          <CapTotGrossRtdSim>10230.4</CapTotGrossRtdSim>
          <FurnThrmlEff>0.810316</FurnThrmlEff>
          <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
          <AuxPwr>0</AuxPwr>
        </CoilHtg>
        <Fan>
          <Name>Fan 22</Name>
          <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
          <FlowCapSim>495.949</FlowCapSim>
          <TotEff>0.4275</TotEff>
          <TotStaticPress>1.2734</TotStaticPress>
          <MtrEff>0.855</MtrEff>
          <MtrPos>InAirStream</MtrPos>
        </Fan>
      </ZnSys>
      <ZnSys>
        <Name>Bal F2 1-Bed Core N</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F2 1-Bed Core West</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F2 1-Bed Core East</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F2 1-Bed North</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F2 2-Bed Core NE-NW</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F2 2-Bed East</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F2 2-Bed West</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F2 3-Bed NE</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F2 3-Bed NW</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F2 Studio SE</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F2 Studio SW</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F5 1-Bed Core N</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F5 1-Bed Core West</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F5 1-Bed Core East</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F5 1-Bed North</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F5 2-Bed Core NE-NW</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F5 2-Bed East</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F5 2-Bed West</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F5 3-Bed NE</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F5 3-Bed NW</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F5 Studio SE</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
      <ZnSys>
        <Name>Bal F5 Studio SW</Name>
        <TypeSim>Exhaust</TypeSim>
        <AvailSchRef>ResidentialLivingHVACAvail</AvailSchRef>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <OptStartCtrl>None</OptStartCtrl>
      </ZnSys>
    </Bldg>
    <FluidSys>
      <Name>Nonresidential Gas DHW System</Name>
      <Type>ServiceHotWater</Type>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>135</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>80</DsgnSupWtrDelT>
      <CommonPipeSim>None</CommonPipeSim>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>135</FixedSupTemp>
      <SizingOption>NonCoincident</SizingOption>
      <FluidSeg>
        <Name>DHW Supply Gas</Name>
        <Type>PrimarySupply</Type>
      </FluidSeg>
      <FluidSeg>
        <Name>DHW Makeup Gas</Name>
        <Type>MakeupFluid</Type>
        <Src>MunicipalWater</Src>
      </FluidSeg>
      <WtrHtr>
        <Name>Nonres Gas Water Heater</Name>
        <TypeSim>Conventional</TypeSim>
        <FluidSegOutRef>DHW Supply Gas</FluidSegOutRef>
        <FluidSegMakeupRef>DHW Makeup Gas</FluidSegMakeupRef>
        <StorCapSim>5.89175</StorCapSim>
        <ThrmlEff>0.8</ThrmlEff>
        <FuelSrc>Gas</FuelSrc>
        <OffCyclePrstcLossSim>0</OffCyclePrstcLossSim>
        <OnCyclePrstcLossSim>0</OnCyclePrstcLossSim>
        <TankOffCycleLossCoefSim>9.00062</TankOffCycleLossCoefSim>
        <TankOnCycleLossCoefSim>9.00062</TankOnCycleLossCoefSim>
        <CapRtdSim>7324.35</CapRtdSim>
        <MaxTempLimit>180</MaxTempLimit>
        <CtrlType>Cycle</CtrlType>
      </WtrHtr>
    </FluidSys>
    <FluidSys>
      <Name>Nonresidential Elec DHW System</Name>
      <Type>ServiceHotWater</Type>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>135</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>80</DsgnSupWtrDelT>
      <CommonPipeSim>None</CommonPipeSim>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>135</FixedSupTemp>
      <SizingOption>NonCoincident</SizingOption>
      <FluidSeg>
        <Name>DHW Supply Elec</Name>
        <Type>PrimarySupply</Type>
      </FluidSeg>
      <FluidSeg>
        <Name>DHW Makeup Elec</Name>
        <Type>MakeupFluid</Type>
      </FluidSeg>
      <WtrHtr>
        <Name>Nonres Elec Water Heater</Name>
        <TypeSim>Conventional</TypeSim>
        <FluidSegOutRef>DHW Supply Elec</FluidSegOutRef>
        <FluidSegMakeupRef>DHW Makeup Elec</FluidSegMakeupRef>
        <StorCapSim>24.1083</StorCapSim>
        <ThrmlEff>0.99</ThrmlEff>
        <FuelSrc>Electricity</FuelSrc>
        <OffCyclePrstcLossSim>0</OffCyclePrstcLossSim>
        <OnCyclePrstcLossSim>0</OnCyclePrstcLossSim>
        <TankOffCycleLossCoefSim>0.567496</TankOffCycleLossCoefSim>
        <TankOnCycleLossCoefSim>0.567496</TankOnCycleLossCoefSim>
        <CapRtdSim>23976.2</CapRtdSim>
        <MaxTempLimit>180</MaxTempLimit>
        <CtrlType>Cycle</CtrlType>
      </WtrHtr>
    </FluidSys>
    <FluidSys>
      <Name>BaseHWSystem</Name>
      <Type>HotWater</Type>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>180</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>40</DsgnSupWtrDelT>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>180</FixedSupTemp>
      <SizingOption>NonCoincident</SizingOption>
      <FluidSeg>
        <Name>BaseHW PriSupSeg</Name>
        <Type>PrimarySupply</Type>
      </FluidSeg>
      <FluidSeg>
        <Name>BaseHW PriRetSeg</Name>
        <Type>PrimaryReturn</Type>
      </FluidSeg>
      <Blr>
        <Name>Base Blr</Name>
        <Type>HotWater</Type>
        <FuelSrc>Gas</FuelSrc>
        <FlowMode>Variable</FlowMode>
        <FluidSegInRef>BaseHW PriRetSeg</FluidSegInRef>
        <FluidSegOutRef>BaseHW PriSupSeg</FluidSegOutRef>
        <EntTempDsgn>140</EntTempDsgn>
        <LvgTempDsgn>180</LvgTempDsgn>
        <CapRtdSim>565565</CapRtdSim>
        <ThrmlEff>0.8</ThrmlEff>
        <HIR_fPLRCrvRef>BlrHWBlrFIRRatio_fQRatioSI</HIR_fPLRCrvRef>
        <UnldRatMin>0.25</UnldRatMin>
        <ParasiticLdSim>168.765</ParasiticLdSim>
        <WtrFlowCapSim>28.2675</WtrFlowCapSim>
        <Pump>
          <Name>Base HW Pump</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>VariableSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <FlowCapSim>28.2675</FlowCapSim>
          <TotHd>60.3958</TotHd>
          <FlowMinSim>8.48025</FlowMinSim>
          <MtrEff>0.855</MtrEff>
          <PwrSim>0.537083</PwrSim>
          <Pwr_fPLRCrvRef>PumpVSDNoRstEPPwrRatio_fGPMRatio</Pwr_fPLRCrvRef>
        </Pump>
      </Blr>
    </FluidSys>
    <CrvQuad>
      <Name>CoilClgDXSnglQRatio_fCFMRatio</Name>
      <Coef1>0.8</Coef1>
      <Coef2>0.2</Coef2>
      <Coef3>0</Coef3>
      <MinOut>0.8</MinOut>
    </CrvQuad>
    <CrvQuad>
      <Name>CoilClgDXSnglEIRRatio_fCFMRatio</Name>
      <Coef1>1.156</Coef1>
      <Coef2>-0.1816</Coef2>
      <Coef3>0.0256</Coef3>
    </CrvQuad>
    <CrvQuad>
      <Name>CoilHtgFurnFIRRatio_fQRatio</Name>
      <Coef1>0.01861</Coef1>
      <Coef2>1.09421</Coef2>
      <Coef3>-0.112819</Coef3>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.73</MinOut>
      <MinVar1>0.7</MinVar1>
    </CrvQuad>
    <CrvQuad>
      <Name>BlrHWBlrFIRRatio_fQRatioSI</Name>
      <Coef1>0.6267</Coef1>
      <Coef2>0.674</Coef2>
      <Coef3>-0.3073</Coef3>
      <MinOut>0.75</MinOut>
    </CrvQuad>
    <CrvCubic>
      <Name>FanVSDPwrRatio_fCFMRatio</Name>
      <Coef1>0.070429</Coef1>
      <Coef2>0.38533</Coef2>
      <Coef3>-0.460864</Coef3>
      <Coef4>1.0092</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.1</MinOut>
      <MinVar1>0.084</MinVar1>
    </CrvCubic>
    <CrvCubic>
      <Name>FanVSDGoodSpResetPwrRatio_fCFMRatio</Name>
      <Coef1>0.04076</Coef1>
      <Coef2>0.088045</Coef2>
      <Coef3>-0.072926</Coef3>
      <Coef4>0.94374</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.1</MinOut>
      <MinVar1>0.342</MinVar1>
    </CrvCubic>
    <CrvCubic>
      <Name>CoilClgDXSEEREIRRatio_fQFrac</Name>
      <Coef1>1</Coef1>
      <Coef2>0</Coef2>
      <Coef3>0</Coef3>
      <Coef4>0</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>1</MinOut>
      <MinVar1>0.7</MinVar1>
    </CrvCubic>
    <CrvCubic>
      <Name>CoilClgDXEIRRatio_fQFrac</Name>
      <Coef1>0</Coef1>
      <Coef2>5.1091</Coef2>
      <Coef3>-8.5515</Coef3>
      <Coef4>4.4744</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.92</MinOut>
      <MinVar1>0.7</MinVar1>
    </CrvCubic>
    <CrvCubic>
      <Name>CoilClgDXDblEIRRatio_fCFMRatio</Name>
      <Coef1>1.00795</Coef1>
      <Coef2>0.345441</Coef2>
      <Coef3>-0.692289</Coef3>
      <Coef4>0.338899</Coef4>
    </CrvCubic>
    <CrvCubic>
      <Name>PumpVSDNoRstEPPwrRatio_fGPMRatio</Name>
      <Coef1>0.103</Coef1>
      <Coef2>-0.04</Coef2>
      <Coef3>0.767</Coef3>
      <Coef4>0.1679</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.13</MinOut>
      <MinVar1>0.2</MinVar1>
    </CrvCubic>
    <CrvDblQuad>
      <Name>CoilClgDXQRatio_fTwbToadbSI</Name>
      <Coef1>0.86779</Coef1>
      <Coef2>0.014245</Coef2>
      <Coef3>0.000554</Coef3>
      <Coef4>-0.007569</Coef4>
      <Coef5>3.2e-05</Coef5>
      <Coef6>-0.000191</Coef6>
      <MaxOut>1.29</MaxOut>
      <MaxVar1>25</MaxVar1>
      <MaxVar2>46.11</MaxVar2>
      <MinOut>0.77</MinOut>
      <MinVar1>13.89</MinVar1>
      <MinVar2>23.89</MinVar2>
    </CrvDblQuad>
    <CrvDblQuad>
      <Name>CoilClgDXEIRRatio_fTwbToadbSI</Name>
      <Coef1>0.116709</Coef1>
      <Coef2>0.028458</Coef2>
      <Coef3>-0.000411</Coef3>
      <Coef4>0.021422</Coef4>
      <Coef5>0.000162</Coef5>
      <Coef6>-0.00068</Coef6>
      <MaxOut>1.33</MaxOut>
      <MaxVar1>25</MaxVar1>
      <MaxVar2>46.11</MaxVar2>
      <MinOut>0.77</MinOut>
      <MinVar1>13.89</MinVar1>
      <MinVar2>23.89</MinVar2>
    </CrvDblQuad>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-2</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-3</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-4</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-5</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-6</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-7</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-8</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-9</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-10</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-11</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-12</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-13</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-14</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-15</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-16</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-17</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-18</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-19</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-20</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-21</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-22</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.848843</ArrayOut>
      <ArrayOut index="2">1.2035</ArrayOut>
      <ArrayOut index="3">1.16491</ArrayOut>
      <ArrayOut index="4">0.99253</ArrayOut>
      <ArrayOut index="5">1.39688</ArrayOut>
      <ArrayOut index="6">0.883486</ArrayOut>
      <ArrayOut index="7">0.747382</ArrayOut>
      <ArrayOut index="8">1.06682</ArrayOut>
    </CrvMapDblVar>
    <CrvMapDblVar>
      <Name>CoilClgDXSEEREIR_fTwbToadbSI-23</Name>
      <Type>BiQuadratic</Type>
      <InterpMthd>EvaluateCurveToLimits</InterpMthd>
      <NormalizationPt>1</NormalizationPt>
      <UnitTypeVar1>Temperature</UnitTypeVar1>
      <UnitTypeVar2>Temperature</UnitTypeVar2>
      <UnitTypeOut>Dimensionless</UnitTypeOut>
      <ArrayVar1 index="0">19.44</ArrayVar1>
      <ArrayVar1 index="1">19.44</ArrayVar1>
      <ArrayVar1 index="2">19.44</ArrayVar1>
      <ArrayVar1 index="3">13.89</ArrayVar1>
      <ArrayVar1 index="4">13.89</ArrayVar1>
      <ArrayVar1 index="5">13.89</ArrayVar1>
      <ArrayVar1 index="6">25</ArrayVar1>
      <ArrayVar1 index="7">25</ArrayVar1>
      <ArrayVar1 index="8">25</ArrayVar1>
      <ArrayVar2 index="0">35</ArrayVar2>
      <ArrayVar2 index="1">27.78</ArrayVar2>
      <ArrayVar2 index="2">43.33</ArrayVar2>
      <ArrayVar2 index="3">35</ArrayVar2>
      <ArrayVar2 index="4">27.78</ArrayVar2>
      <ArrayVar2 index="5">43.33</ArrayVar2>
      <ArrayVar2 index="6">35</ArrayVar2>
      <ArrayVar2 index="7">27.78</ArrayVar2>
      <ArrayVar2 index="8">43.33</ArrayVar2>
      <ArrayOut index="0">1</ArrayOut>
      <ArrayOut index="1">0.75234</ArrayOut>
      <ArrayOut index="2">1.22607</ArrayOut>
      <ArrayOut index="3">1.16207</ArrayOut>
      <ArrayOut index="4">0.879691</ArrayOut>
      <ArrayOut index="5">1.41973</ArrayOut>
      <ArrayOut index="6">0.885459</ArrayOut>
      <ArrayOut index="7">0.662414</ArrayOut>
      <ArrayOut index="8">1.08918</ArrayOut>
    </CrvMapDblVar>
    <Hol>
      <Name>New Year's Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>January</Month>
      <Day>1</Day>
    </Hol>
    <Hol>
      <Name>Martin Luther King Day</Name>
      <SpecMthd>Third</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>January</Month>
    </Hol>
    <Hol>
      <Name>Presidents Day</Name>
      <SpecMthd>Third</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>February</Month>
    </Hol>
    <Hol>
      <Name>Memorial Day</Name>
      <SpecMthd>Last</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>May</Month>
    </Hol>
    <Hol>
      <Name>Independence Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>July</Month>
      <Day>4</Day>
    </Hol>
    <Hol>
      <Name>Labor Day</Name>
      <SpecMthd>First</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>September</Month>
    </Hol>
    <Hol>
      <Name>Columbus Day</Name>
      <SpecMthd>Second</SpecMthd>
      <DayOfWeek>Monday</DayOfWeek>
      <Month>October</Month>
    </Hol>
    <Hol>
      <Name>Veterans Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>November</Month>
      <Day>11</Day>
    </Hol>
    <Hol>
      <Name>Thanksgiving Day</Name>
      <SpecMthd>Fourth</SpecMthd>
      <DayOfWeek>Thursday</DayOfWeek>
      <Month>November</Month>
    </Hol>
    <Hol>
      <Name>Christmas Day</Name>
      <SpecMthd>Date</SpecMthd>
      <Month>December</Month>
      <Day>25</Day>
    </Hol>
    <CrvCubic>
      <Name>CoilClgDXDblQRatio_fCFMRatio</Name>
      <Coef1>0.472786</Coef1>
      <Coef2>1.24334</Coef2>
      <Coef3>-1.03871</Coef3>
      <Coef4>0.322578</Coef4>
      <MinOut>0.47</MinOut>
    </CrvCubic>
    <Sch>
      <Name>CyclingHVACAvail</Name>
      <Type>OnOff</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">CyclingHVACAvailWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>CyclingHVACAvailWk</Name>
      <Type>OnOff</Type>
      <SchDaySunRef>CyclingHVACAvailAll</SchDaySunRef>
      <SchDayMonRef>CyclingHVACAvailAll</SchDayMonRef>
      <SchDayTueRef>CyclingHVACAvailAll</SchDayTueRef>
      <SchDayWedRef>CyclingHVACAvailAll</SchDayWedRef>
      <SchDayThuRef>CyclingHVACAvailAll</SchDayThuRef>
      <SchDayFriRef>CyclingHVACAvailAll</SchDayFriRef>
      <SchDaySatRef>CyclingHVACAvailAll</SchDaySatRef>
      <SchDayHolRef>CyclingHVACAvailAll</SchDayHolRef>
      <SchDayClgDDRef>CyclingHVACAvailAll</SchDayClgDDRef>
      <SchDayHtgDDRef>CyclingHVACAvailAll</SchDayHtgDDRef>
    </SchWeek>
    <SchDay>
      <Name>CyclingHVACAvailAll</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <Sch>
      <Name>AllOnHVACAvail</Name>
      <Type>OnOff</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">AllOnHVACAvailWk</SchWeekRef>
    </Sch>
    <SchWeek>
      <Name>AllOnHVACAvailWk</Name>
      <Type>OnOff</Type>
      <SchDaySunRef>AllOnHVACAvailDay</SchDaySunRef>
      <SchDayMonRef>AllOnHVACAvailDay</SchDayMonRef>
      <SchDayTueRef>AllOnHVACAvailDay</SchDayTueRef>
      <SchDayWedRef>AllOnHVACAvailDay</SchDayWedRef>
      <SchDayThuRef>AllOnHVACAvailDay</SchDayThuRef>
      <SchDayFriRef>AllOnHVACAvailDay</SchDayFriRef>
      <SchDaySatRef>AllOnHVACAvailDay</SchDaySatRef>
      <SchDayHolRef>AllOnHVACAvailDay</SchDayHolRef>
      <SchDayClgDDRef>AllOnHVACAvailDay</SchDayClgDDRef>
      <SchDayHtgDDRef>AllOnHVACAvailDay</SchDayHtgDDRef>
    </SchWeek>
  </Proj>
</SDDXML>
