AirSystems
,,Fan Capacity,,,,Fan Pwr (Design),,,,,Fan Pwr Ratio,,,,Fan Pwr Adj
System Name,Type,Supply Fan Capacity,Return Fan Capacity,Relief Fan Capacity,Exhaust Fan Capacity,Supply Fan Pwr,Return Fan Pwr,Relief Fan Pwr,Exhaust Fan Pwr,Total System Fan Pwr,Supply Fan Pwr Ratio,Return Fan Pwr Ratio,Relief Fan Pwr Ratio,Exhaust Fan Pwr Ratio,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total System Fan Pwr Adj,Fully Ducted Exhaust Pressure Drop Adj,Exhaust Filter Pressure Drop Adj,Biosafety Cabinet Pressure Drop Adj,Fully Ducted Return Pressure Drop Adj,MERV16 Filter Pressure Drop Adj,Air Cleaner Pressure Drop Adj,Fully Ducted Exhaust Design Flow,Exhaust Filter Design Flow,Biosafety Design Flow,Fully Ducted Return Design Flow,MERV16 Filter Design Flow,Air Cleaner Design Flow
,,(cfm),(cfm),(cfm),(cfm),(kW),(kW),(kW),(kW),(kW),(frac.),(frac.),(frac.),(frac.),(bhp),(bhp),(bhp),(in. w.c.),(in. w.c.),(in. w.c.),(in. w.c.),(in. w.c.),(in. w.c.),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"Parking Garage Vent System","Exhaust",20925.0,0.0,0.0,20925.0,15.769,0.000,0.000,15.769,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0
"BaseSys5 F1","PVAV",19577.6,0.0,0.0,0.0,20.274,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0
"DOAS1","DOASCV",1611.0,0.0,0.0,0.0,0.564,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0

ZoneSystems
,,Fan Capacity,,,,Fan Pwr (Design),,,,,Fan Pwr Ratio,,,,Fan Pwr Adj
System Name,Type,Supply Fan Capacity,Return Fan Capacity,Relief Fan Capacity,Exhaust Fan Capacity,Supply Fan Pwr,Return Fan Pwr,Relief Fan Pwr,Exhaust Fan Pwr,Total System Fan Pwr,Supply Fan Pwr Ratio,Return Fan Pwr Ratio,Relief Fan Pwr Ratio,Exhaust Fan Pwr Ratio,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total System Fan Pwr Adj,Fully Ducted Exhaust Pressure Drop Adj,Exhaust Filter Pressure Drop Adj,Biosafety Cabinet Pressure Drop Adj,Fully Ducted Return Pressure Drop Adj,MERV16 Filter Pressure Drop Adj,Air Cleaner Pressure Drop Adj,Fully Ducted Exhaust Design Flow,Exhaust Filter Design Flow,Biosafety Design Flow,Fully Ducted Return Design Flow,MERV16 Filter Design Flow,Air Cleaner Design Flow
,,(cfm),(cfm),(cfm),(cfm),(kW),(kW),(kW),(kW),(kW),(frac.),(frac.),(frac.),(frac.),(bhp),(bhp),(bhp),(in. w.c.),(in. w.c.),(in. w.c.),(in. w.c.),(in. w.c.),(in. w.c.),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"ZnSys F2-4 1-Bed Core N","SZAC",365.6,0,0,0.0,0.128,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F2-4 1-Bed Core West","SZAC",416.5,0,0,0.0,0.146,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F2-4 1-Bed Core East","SZAC",427.6,0,0,0.0,0.150,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F2-4 1-Bed North","SZAC",272.9,0,0,0.0,0.096,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F2-4 2-Bed Core NE-NW","SZAC",363.9,0,0,0.0,0.127,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F2-4 2-Bed East","SZAC",620.9,0,0,0.0,0.217,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F2-4 2-Bed West","SZAC",634.5,0,0,0.0,0.222,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F2-4 3-Bed NE","SZAC",864.4,0,0,0.0,0.303,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F2-4 3-Bed NW","SZAC",876.4,0,0,0.0,0.307,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F2-4 Studio SE","SZAC",481.9,0,0,0.0,0.169,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F2-4 Studio SW","SZAC",457.8,0,0,0.0,0.160,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F5 1-Bed Core N","SZAC",402.9,0,0,0.0,0.141,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F5 1-Bed Core West","SZAC",471.8,0,0,0.0,0.165,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F5 1-Bed Core East","SZAC",485.1,0,0,0.0,0.170,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F5 1-Bed North","SZAC",332.1,0,0,0.0,0.116,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F5 2-Bed Core NE-NW","SZAC",405.7,0,0,0.0,0.142,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F5 2-Bed East","SZAC",675.3,0,0,0.0,0.236,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F5 2-Bed West","SZAC",698.1,0,0,0.0,0.244,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F5 3-Bed NE","SZAC",934.5,0,0,0.0,0.327,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F5 3-Bed NW","SZAC",963.6,0,0,0.0,0.337,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F5 Studio SE","SZAC",510.3,0,0,0.0,0.179,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"ZnSys F5 Studio SW","SZAC",477.8,0,0,0.0,0.167,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 1-Bed Core N","VentilationOnly",0.0,0,0,36.6,0.000,0,0,0.021,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 1-Bed Core West","VentilationOnly",0.0,0,0,36.6,0.000,0,0,0.021,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 1-Bed Core East","VentilationOnly",0.0,0,0,36.6,0.000,0,0,0.021,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 1-Bed North","VentilationOnly",0.0,0,0,37.3,0.000,0,0,0.021,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 2-Bed Core NE-NW","VentilationOnly",0.0,0,0,54.9,0.000,0,0,0.032,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 2-Bed East","VentilationOnly",0.0,0,0,54.9,0.000,0,0,0.032,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 2-Bed West","VentilationOnly",0.0,0,0,54.9,0.000,0,0,0.032,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 3-Bed NE","VentilationOnly",0.0,0,0,72.3,0.000,0,0,0.042,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 3-Bed NW","VentilationOnly",0.0,0,0,72.3,0.000,0,0,0.042,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 Studio SE","VentilationOnly",0.0,0,0,31.2,0.000,0,0,0.018,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F2 Studio SW","VentilationOnly",0.0,0,0,31.2,0.000,0,0,0.018,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 1-Bed Core N","VentilationOnly",0.0,0,0,36.6,0.000,0,0,0.021,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 1-Bed Core West","VentilationOnly",0.0,0,0,36.6,0.000,0,0,0.021,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 1-Bed Core East","VentilationOnly",0.0,0,0,36.6,0.000,0,0,0.021,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 1-Bed North","VentilationOnly",0.0,0,0,37.3,0.000,0,0,0.021,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 2-Bed Core NE-NW","VentilationOnly",0.0,0,0,54.9,0.000,0,0,0.032,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 2-Bed East","VentilationOnly",0.0,0,0,54.9,0.000,0,0,0.032,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 2-Bed West","VentilationOnly",0.0,0,0,54.9,0.000,0,0,0.032,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 3-Bed NE","VentilationOnly",0.0,0,0,72.3,0.000,0,0,0.042,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 3-Bed NW","VentilationOnly",0.0,0,0,72.3,0.000,0,0,0.042,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 Studio SE","VentilationOnly",0.0,0,0,31.2,0.000,0,0,0.018,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0
"Bal F5 Studio SW","VentilationOnly",0.0,0,0,31.2,0.000,0,0,0.018,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0,0.0,0.0,0,0,0,0,0

Thermal Zone
,,,,,,Fan Capacity,,,Fan Flow Ratio,,,Fan Pwr,,,,,Fan Pwr Adj
Name,Pri. HVAC Sys.,Vent. Sys.,Exhaust Sys.,Floor Area,Multiplier,Pri. System Flow,Ventilation System Flow,Exhaust Flow,Zn. Pri. Air Flow to Sys. Air Flow Ratio,Zn. Vent. to Sys. Air Flow Ratio,Zn. Exhaust to Sys. Air Flow Ratio,Prop. Supply Fan Pwr.,Prop. Return Fan Pwr.,Prop. Relief Fan Pwr.,Prop. Exhaust Fan Pwr.,Total Prop. Fan Pwr,Total Exhaust Fan Pwr. Adj,Total NonExhaust Fan Pwr. Adj,Total Fan Pwr. Adj,Fully Ducted Exhaust Pwr Adj,Exhaust Filter Fan Pwr Adj,Biosafety Cabinet Fan Pwr Adj,Fully Ducted Return Fan Pwr Adj,MERV16 Fan Pwr Adj,Air Cleaner Fan Pwr Adj,Exhaust Fan Motor BHP
,,,,(ft2),,(cfm),(cfm),(cfm),(frac.),(frac.),(frac.),(kW),(kW),(kW),(kW),(kW),(bhp),(bhp),(bhp),(bhp),(bhp),(bhp),(bhp),(bhp),(bhp),(bhp)
"Thermal Zone: F1 Business Center","BaseSys5 F1","BaseSys5 F1","NONE",360.0,1,503.0,503.0,0.0,0.026,0.000,0.000,-99996.000,0.000,0.000,0.000,0.521,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Corridor","BaseSys5 F1","BaseSys5 F1","NONE",1920.0,1,1660.3,1660.3,0.0,0.085,0.000,0.000,-99996.000,0.000,0.000,0.000,1.719,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Lounge","BaseSys5 F1","BaseSys5 F1","NONE",1050.0,1,1305.0,1305.0,0.0,0.067,0.000,0.000,-99996.000,0.000,0.000,0.000,1.351,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Fitness Center","BaseSys5 F1","BaseSys5 F1","NONE",900.0,1,728.3,728.3,0.0,0.037,0.000,0.000,-99996.000,0.000,0.000,0.000,0.754,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Leasing Office","BaseSys5 F1","BaseSys5 F1","NONE",345.0,1,339.1,339.1,0.0,0.017,0.000,0.000,-99996.000,0.000,0.000,0.000,0.351,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Mechanical Room","BaseSys5 F1","BaseSys5 F1","NONE",432.0,1,672.8,672.8,0.0,0.034,0.000,0.000,-99996.000,0.000,0.000,0.000,0.697,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Retail N-NW","BaseSys5 F1","BaseSys5 F1","NONE",5985.0,1,4757.3,4757.3,0.0,0.243,0.000,0.000,-99996.000,0.000,0.000,0.000,4.926,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Retail NE","BaseSys5 F1","BaseSys5 F1","NONE",4320.0,1,3611.2,3611.2,0.0,0.184,0.000,0.000,-99996.000,0.000,0.000,0.000,3.740,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Retail SE","BaseSys5 F1","BaseSys5 F1","NONE",2880.0,1,2412.3,2412.3,0.0,0.123,0.000,0.000,-99996.000,0.000,0.000,0.000,2.498,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F1 Retail SW","BaseSys5 F1","BaseSys5 F1","NONE",4428.0,1,3588.3,3588.3,0.0,0.183,0.000,0.000,-99996.000,0.000,0.000,0.000,3.716,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 1-Bed Core N","ZnSys F2-4 1-Bed Core N","Bal F2 1-Bed Core N","Bal F2 1-Bed Core N",720.0,3,365.6,0.0,36.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.021,0.149,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 1-Bed Core West","ZnSys F2-4 1-Bed Core West","Bal F2 1-Bed Core West","Bal F2 1-Bed Core West",1440.0,3,416.5,0.0,73.2,1.000,0.000,2.000,-99996.000,0.000,0.000,0.042,0.188,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 1-Bed Core East","ZnSys F2-4 1-Bed Core East","Bal F2 1-Bed Core East","Bal F2 1-Bed Core East",1440.0,3,427.6,0.0,73.2,1.000,0.000,2.000,-99996.000,0.000,0.000,0.042,0.192,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 1-Bed North","ZnSys F2-4 1-Bed North","Bal F2 1-Bed North","Bal F2 1-Bed North",3720.0,3,272.9,0.0,186.6,1.000,0.000,5.000,-99996.000,0.000,0.000,0.106,0.202,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 2-Bed Core NE-NW","ZnSys F2-4 2-Bed Core NE-NW","Bal F2 2-Bed Core NE-NW","Bal F2 2-Bed Core NE-NW",2160.0,3,363.9,0.0,109.8,1.000,0.000,2.000,-99996.000,0.000,0.000,0.064,0.191,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 2-Bed East","ZnSys F2-4 2-Bed East","Bal F2 2-Bed East","Bal F2 2-Bed East",3240.0,3,620.9,0.0,164.7,1.000,0.000,3.000,-99996.000,0.000,0.000,0.096,0.313,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 2-Bed West","ZnSys F2-4 2-Bed West","Bal F2 2-Bed West","Bal F2 2-Bed West",3240.0,3,634.5,0.0,164.7,1.000,0.000,3.000,-99996.000,0.000,0.000,0.096,0.318,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 3-Bed NE","ZnSys F2-4 3-Bed NE","Bal F2 3-Bed NE","Bal F2 3-Bed NE",1410.0,3,864.4,0.0,72.3,1.000,0.000,1.000,-99996.000,0.000,0.000,0.042,0.344,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 3-Bed NW","ZnSys F2-4 3-Bed NW","Bal F2 3-Bed NW","Bal F2 3-Bed NW",1410.0,3,876.4,0.0,72.3,1.000,0.000,1.000,-99996.000,0.000,0.000,0.042,0.349,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 Studio SE","ZnSys F2-4 Studio SE","Bal F2 Studio SE","Bal F2 Studio SE",540.0,3,481.9,0.0,31.2,1.000,0.000,1.000,-99996.000,0.000,0.000,0.018,0.187,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 Studio SW","ZnSys F2-4 Studio SW","Bal F2 Studio SW","Bal F2 Studio SW",540.0,3,457.8,0.0,31.2,1.000,0.000,1.000,-99996.000,0.000,0.000,0.018,0.178,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F2-4 Corridor","DOAS1","DOAS1","NONE",2760.0,3,1208.2,1208.2,0.0,0.750,0.000,0.000,-99996.000,0.000,0.000,0.000,0.423,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 1-Bed Core N","ZnSys F5 1-Bed Core N","Bal F5 1-Bed Core N","Bal F5 1-Bed Core N",720.0,1,402.9,0.0,36.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.021,0.162,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 1-Bed Core West","ZnSys F5 1-Bed Core West","Bal F5 1-Bed Core West","Bal F5 1-Bed Core West",1440.0,1,471.8,0.0,73.2,1.000,0.000,2.000,-99996.000,0.000,0.000,0.042,0.208,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 1-Bed Core East","ZnSys F5 1-Bed Core East","Bal F5 1-Bed Core East","Bal F5 1-Bed Core East",1440.0,1,485.1,0.0,73.2,1.000,0.000,2.000,-99996.000,0.000,0.000,0.042,0.212,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 1-Bed North","ZnSys F5 1-Bed North","Bal F5 1-Bed North","Bal F5 1-Bed North",3720.0,1,332.1,0.0,186.6,1.000,0.000,5.000,-99996.000,0.000,0.000,0.106,0.222,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 2-Bed Core NE-NW","ZnSys F5 2-Bed Core NE-NW","Bal F5 2-Bed Core NE-NW","Bal F5 2-Bed Core NE-NW",2160.0,1,405.7,0.0,109.8,1.000,0.000,2.000,-99996.000,0.000,0.000,0.064,0.206,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 2-Bed East","ZnSys F5 2-Bed East","Bal F5 2-Bed East","Bal F5 2-Bed East",3240.0,1,675.3,0.0,164.7,1.000,0.000,3.000,-99996.000,0.000,0.000,0.096,0.332,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 2-Bed West","ZnSys F5 2-Bed West","Bal F5 2-Bed West","Bal F5 2-Bed West",3240.0,1,698.1,0.0,164.7,1.000,0.000,3.000,-99996.000,0.000,0.000,0.096,0.340,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 3-Bed NE","ZnSys F5 3-Bed NE","Bal F5 3-Bed NE","Bal F5 3-Bed NE",1410.0,1,934.5,0.0,72.3,1.000,0.000,1.000,-99996.000,0.000,0.000,0.042,0.369,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 3-Bed NW","ZnSys F5 3-Bed NW","Bal F5 3-Bed NW","Bal F5 3-Bed NW",1410.0,1,963.6,0.0,72.3,1.000,0.000,1.000,-99996.000,0.000,0.000,0.042,0.379,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 Studio SE","ZnSys F5 Studio SE","Bal F5 Studio SE","Bal F5 Studio SE",540.0,1,510.3,0.0,31.2,1.000,0.000,1.000,-99996.000,0.000,0.000,0.018,0.197,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 Studio SW","ZnSys F5 Studio SW","Bal F5 Studio SW","Bal F5 Studio SW",540.0,1,477.8,0.0,31.2,1.000,0.000,1.000,-99996.000,0.000,0.000,0.018,0.185,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: F5 Corridor","DOAS1","DOAS1","NONE",2760.0,1,402.8,402.8,0.0,0.250,0.000,0.000,-99996.000,0.000,0.000,0.000,0.141,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
"Thermal Zone: Parking Garage","NONE","Parking Garage Vent System","Parking Garage Vent System",27900.0,1,0.0,0.0,20925.0,0.000,0.000,0.000,-99996.000,0.000,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,-99996.000
