  {854beede-417c-4793-a1e0-a8a8f9e8fa4e}, !- Handle
  {bff62e8d-b2e2-4dd9-87c1-6185b8531f68}; !- Name

OS:ModelObjectList,
  {157bc0ae-6877-4fcd-bcde-1337b04baf0d}, !- Handle
  {a7d844f5-bdc8-4f61-a82a-3dcbb8d8e6af}; !- Name

OS:Fan:ConstantVolume,
  {9be8eee0-1c3a-452c-a4bf-b8c08f9af254}, !- Handle
  DOAS1 Fan,                              !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  412.61576285,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b02a34bc-41e0-4320-a854-de9ffa724576}, !- Air Inlet Node Name
  {2b3d611c-5fb6-48fa-af7f-c125855a0ad4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {2b3d611c-5fb6-48fa-af7f-c125855a0ad4}, !- Handle
  {5f0a66ae-3860-48f9-a5a2-80688a617aac}, !- Name
  {9be8eee0-1c3a-452c-a4bf-b8c08f9af254}, !- Source Object
  9,                                      !- Outlet Port
  {5b9fa213-c960-4363-acd8-e2d5823a0132}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7f0c8ec7-a706-4664-9644-83697d0ea70a}, !- Handle
  DOAS1 SuppCoilHtg,                      !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {82544445-4120-42df-a219-cac47d6825a8}, !- Air Inlet Node Name
  {6cba1f4a-0ad3-49de-87ea-dc3d132eb794}, !- Air Outlet Node Name
  {16ba285e-0ee0-47b1-8ea5-c7d0028d1e23}; !- Temperature Setpoint Node Name

OS:Node,
  {16ba285e-0ee0-47b1-8ea5-c7d0028d1e23}, !- Handle
  DOAS1 SuppCoilHtg Outlet Node,          !- Name
  {6cba1f4a-0ad3-49de-87ea-dc3d132eb794}, !- Inlet Port
  {b02a34bc-41e0-4320-a854-de9ffa724576}; !- Outlet Port

OS:Connection,
  {6cba1f4a-0ad3-49de-87ea-dc3d132eb794}, !- Handle
  {2ad3bc26-5059-428a-aa65-63a13ac19cc3}, !- Name
  {7f0c8ec7-a706-4664-9644-83697d0ea70a}, !- Source Object
  6,                                      !- Outlet Port
  {16ba285e-0ee0-47b1-8ea5-c7d0028d1e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b02a34bc-41e0-4320-a854-de9ffa724576}, !- Handle
  {5b4b2c68-a5ec-4756-9463-343f4f581624}, !- Name
  {16ba285e-0ee0-47b1-8ea5-c7d0028d1e23}, !- Source Object
  3,                                      !- Outlet Port
  {9be8eee0-1c3a-452c-a4bf-b8c08f9af254}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {d45050bc-e4ac-41b3-8523-518d54341583}, !- Handle
  DOAS1 CoilHtg,                          !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  5.73809059297428,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c709dd8c-44ce-4505-a86e-85996627bf0e}, !- Air Inlet Node Name
  {83144adb-0586-4776-a7d5-4206e0e29500}, !- Air Outlet Node Name
  {a4ea7884-c3cb-4b27-bf5e-fc66597b9535}, !- Total Heating Capacity Function of Temperature Curve Name
  {5679d1ad-facd-4067-ad4f-dbfdd8b74933}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {2b5f410f-50cb-48a6-9775-cd19025cab9b}, !- Energy Input Ratio Function of Temperature Curve Name
  {29381e77-c464-45a5-9e07-458f00c8327c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2dadfd13-7eb7-46db-ae8a-ae3b78687bd9}, !- Part Load Fraction Correlation Curve Name
  {2815d58b-f99f-4b33-bf0d-2d5d2fae5629}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  Autosize;                               !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {2815d58b-f99f-4b33-bf0d-2d5d2fae5629}, !- Handle
  DOAS1 CoilHtg Defrost Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {60ff843a-aa47-44fe-b3ca-cad9b58744b8}, !- Handle
  DOAS1 CoilHtg Outlet Node,              !- Name
  {83144adb-0586-4776-a7d5-4206e0e29500}, !- Inlet Port
  {82544445-4120-42df-a219-cac47d6825a8}; !- Outlet Port

OS:Connection,
  {83144adb-0586-4776-a7d5-4206e0e29500}, !- Handle
  {f3d00d58-31b2-4b82-88c6-482e46b0b408}, !- Name
  {d45050bc-e4ac-41b3-8523-518d54341583}, !- Source Object
  8,                                      !- Outlet Port
  {60ff843a-aa47-44fe-b3ca-cad9b58744b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82544445-4120-42df-a219-cac47d6825a8}, !- Handle
  {3fd50ee1-59bd-489b-81c8-7743ffba81ee}, !- Name
  {60ff843a-aa47-44fe-b3ca-cad9b58744b8}, !- Source Object
  3,                                      !- Outlet Port
  {7f0c8ec7-a706-4664-9644-83697d0ea70a}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {ed86567d-bbd8-4afd-ab9b-677ee9195ed2}, !- Handle
  DOAS1 CoilClg,                          !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.84758929292852,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fb8edb77-1b32-4225-a3ee-280a559795ff}, !- Air Inlet Node Name
  {fc9915af-f309-4a8f-8fbe-6038662d2cfa}, !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bd44d16e-37b4-4185-b9ff-bc6b3941dcfc}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a6ce989a-956a-43d2-ae66-c759956f53d7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {d9410abd-02fb-435b-92da-d228a792a220}, !- Handle
  DOAS1 CoilClg Outlet Node,              !- Name
  {fc9915af-f309-4a8f-8fbe-6038662d2cfa}, !- Inlet Port
  {c709dd8c-44ce-4505-a86e-85996627bf0e}; !- Outlet Port

OS:Connection,
  {fc9915af-f309-4a8f-8fbe-6038662d2cfa}, !- Handle
  {fda550eb-f35f-4de9-915c-5261d4790093}, !- Name
  {ed86567d-bbd8-4afd-ab9b-677ee9195ed2}, !- Source Object
  9,                                      !- Outlet Port
  {d9410abd-02fb-435b-92da-d228a792a220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c709dd8c-44ce-4505-a86e-85996627bf0e}, !- Handle
  {a4d45398-7c73-46e3-86b2-6cc1a40955d7}, !- Name
  {d9410abd-02fb-435b-92da-d228a792a220}, !- Source Object
  3,                                      !- Outlet Port
  {d45050bc-e4ac-41b3-8523-518d54341583}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f3a23291-85a5-4fb8-8527-42d7b19308b5}, !- Handle
  DOAS1 OACtrl,                           !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.7603073309952,                        !- Minimum Outdoor Air Flow Rate {m3/s}
  0.7603073309952,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d49da350-a7f4-4c06-bd03-0764b17e13bf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d49da350-a7f4-4c06-bd03-0764b17e13bf}, !- Handle
  DOAS1 OACtrl Mech Vent Controller,      !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1dfaf08b-71ff-417b-b099-f6bc35df17cf}, !- Handle
  DOAS1 OACtrl OA System,                 !- Name
  {f3a23291-85a5-4fb8-8527-42d7b19308b5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fd9caac9-5f68-477c-a2d1-0f9a34c0f32d}, !- Mixed Air Node Name
  {55d9a651-6e16-4c3f-9c1a-6296659ab0bf}, !- Outdoor Air Stream Node Name
  {c455aca1-2021-4746-9aa1-e271a93ca09a}, !- Relief Air Stream Node Name
  {69de267e-6200-41ab-86a6-df412dcd428e}; !- Return Air Stream Node Name

OS:Node,
  {8dce5d0f-2311-4df7-a18f-c41086c162d9}, !- Handle
  DOAS1 OACtrl OA System OA Node,         !- Name
  ,                                       !- Inlet Port
  {55d9a651-6e16-4c3f-9c1a-6296659ab0bf}; !- Outlet Port

OS:Connection,
  {55d9a651-6e16-4c3f-9c1a-6296659ab0bf}, !- Handle
  {7d87c897-cffd-450a-b155-6dd399ec4502}, !- Name
  {8dce5d0f-2311-4df7-a18f-c41086c162d9}, !- Source Object
  3,                                      !- Outlet Port
  {1dfaf08b-71ff-417b-b099-f6bc35df17cf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4cdbefc3-cd99-4ec8-b3dd-3062babcaaea}, !- Handle
  DOAS1 OACtrl OA System Relief Node,     !- Name
  {c455aca1-2021-4746-9aa1-e271a93ca09a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c455aca1-2021-4746-9aa1-e271a93ca09a}, !- Handle
  {89aadcca-839e-4750-8151-70ca07572799}, !- Name
  {1dfaf08b-71ff-417b-b099-f6bc35df17cf}, !- Source Object
  7,                                      !- Outlet Port
  {4cdbefc3-cd99-4ec8-b3dd-3062babcaaea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {514d3f0f-f5ca-42ab-b52a-5d5292719725}, !- Handle
  DOAS1 OACtrl OA System Mixed Air Node,  !- Name
  {fd9caac9-5f68-477c-a2d1-0f9a34c0f32d}, !- Inlet Port
  {fb8edb77-1b32-4225-a3ee-280a559795ff}; !- Outlet Port

OS:Connection,
  {69de267e-6200-41ab-86a6-df412dcd428e}, !- Handle
  {f98343ca-4578-4eaa-8a8f-65170c1ff776}, !- Name
  {73dadb11-4f77-40af-b3c4-6d40b2d6ff3b}, !- Source Object
  3,                                      !- Outlet Port
  {1dfaf08b-71ff-417b-b099-f6bc35df17cf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fd9caac9-5f68-477c-a2d1-0f9a34c0f32d}, !- Handle
  {21090eee-c863-47ed-a14f-546546563303}, !- Name
  {1dfaf08b-71ff-417b-b099-f6bc35df17cf}, !- Source Object
  5,                                      !- Outlet Port
  {514d3f0f-f5ca-42ab-b52a-5d5292719725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb8edb77-1b32-4225-a3ee-280a559795ff}, !- Handle
  {62d40530-d58a-4853-8d1f-02df31941a8b}, !- Name
  {514d3f0f-f5ca-42ab-b52a-5d5292719725}, !- Source Object
  3,                                      !- Outlet Port
  {ed86567d-bbd8-4afd-ab9b-677ee9195ed2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {71619e1e-b255-4f6a-b986-87be8c514fcf}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  23.8888888888889,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {5b9fa213-c960-4363-acd8-e2d5823a0132}; !- Setpoint Node or NodeList Name

OS:ThermostatSetpoint:DualSetpoint,
  {aec3cda0-eacf-41bc-919d-06bdbe33799a}, !- Handle
  Thermal Zone: F1 Business Center Thermostat, !- Name
  {52f5f355-5be1-4922-8180-8aa4dabb2ebf}, !- Heating Setpoint Temperature Schedule Name
  {a2fce099-d8e4-4b22-9a1d-6718a1e9f3ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0d22a9a5-f056-4996-ac78-40473a84f94f}, !- Handle
  Thermal Zone: F1 Business Center Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {556b03bf-81f1-4a50-9058-7d2db2cf02db}, !- Handle
  BaseVAVBox CoilHtg,                     !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ae6368fe-b590-4330-ad5a-da6ce1d272b0}, !- Water Inlet Node Name
  {e113b64a-e065-4eb3-9474-6e99094750cb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {22155cd5-2b36-480c-a3d5-002a2a65b4d8}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 2, !- Name
  {9edb242f-a106-4b57-961d-fb828d0bc1d1}, !- Inlet Port
  {ae6368fe-b590-4330-ad5a-da6ce1d272b0}; !- Outlet Port

OS:Connection,
  {9edb242f-a106-4b57-961d-fb828d0bc1d1}, !- Handle
  {4f226281-0e30-4f89-99a2-ec30139900f5}, !- Name
  {ba6afa0f-5978-44c4-b968-b427bb82860b}, !- Source Object
  4,                                      !- Outlet Port
  {22155cd5-2b36-480c-a3d5-002a2a65b4d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8762c12-1599-4fe5-a230-dd2544a7d74e}, !- Handle
  BaseVAVBox CoilHtg Water Outlet Node,   !- Name
  {e113b64a-e065-4eb3-9474-6e99094750cb}, !- Inlet Port
  {d8158d92-31b2-4494-86f0-5f679fc219b2}; !- Outlet Port

OS:Connection,
  {ae6368fe-b590-4330-ad5a-da6ce1d272b0}, !- Handle
  {778ae3e0-7d0f-46b0-80e7-bc77f6711b0d}, !- Name
  {22155cd5-2b36-480c-a3d5-002a2a65b4d8}, !- Source Object
  3,                                      !- Outlet Port
  {556b03bf-81f1-4a50-9058-7d2db2cf02db}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e113b64a-e065-4eb3-9474-6e99094750cb}, !- Handle
  {6fe373d9-5ebf-4622-a55f-4bfb690c8103}, !- Name
  {556b03bf-81f1-4a50-9058-7d2db2cf02db}, !- Source Object
  6,                                      !- Outlet Port
  {b8762c12-1599-4fe5-a230-dd2544a7d74e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8158d92-31b2-4494-86f0-5f679fc219b2}, !- Handle
  {7184c36a-06fd-4f7b-9439-e73198eb696d}, !- Name
  {b8762c12-1599-4fe5-a230-dd2544a7d74e}, !- Source Object
  3,                                      !- Outlet Port
  {3e5bd0c6-8399-4d05-ad83-7d29c8fbcb64}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {10aefd4f-2aac-4101-9497-8e2a4dfc411e}, !- Handle
  Controller Water Coil 2,                !- Name
  {556b03bf-81f1-4a50-9058-7d2db2cf02db}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d13f02b5-ba21-4f29-9453-79921f586735}, !- Handle
  BaseVAV TrmlUnit,                       !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  {1eafbbe0-c92e-478d-8898-76872ff0423b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0414319828700621,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {556b03bf-81f1-4a50-9058-7d2db2cf02db}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e582dddf-85d3-4a26-b5e7-f2bd09340c8f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7fe956ce-6aa7-400e-97f8-37a0ab6670d5}, !- Handle
  Thermal Zone: F1 Business Center Return Air Node, !- Name
  {d1439c24-7c1c-4055-b4fe-fdcd522159de}, !- Inlet Port
  {fa4714dd-a48a-44b1-9121-cd2c731b0fbc}; !- Outlet Port

OS:Connection,
  {15f5a2bb-5b85-4fea-b3fc-c33df810b6f3}, !- Handle
  {5a2bca05-75f5-4312-923f-6e82e0d91d7b}, !- Name
  {d6ec4b22-d37d-4f51-9615-e88565aed986}, !- Source Object
  3,                                      !- Outlet Port
  {5e34062e-af41-4810-9e15-00639ae40ce7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1439c24-7c1c-4055-b4fe-fdcd522159de}, !- Handle
  {d6948a3c-044b-483a-911c-e098c64cbd26}, !- Name
  {86e292a1-4e06-44c1-8bd5-4dc062bbfd19}, !- Source Object
  3,                                      !- Outlet Port
  {7fe956ce-6aa7-400e-97f8-37a0ab6670d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa4714dd-a48a-44b1-9121-cd2c731b0fbc}, !- Handle
  {5a31e1c0-af5d-40b2-b236-5608b0434eba}, !- Name
  {7fe956ce-6aa7-400e-97f8-37a0ab6670d5}, !- Source Object
  3,                                      !- Outlet Port
  {8e135336-669f-4eea-b751-d415b7758349}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a480f7b-cddd-41d4-97b4-9cd8cc9d053b}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 1, !- Name
  {310ffb81-0648-4278-8884-0361700088c2}, !- Inlet Port
  {1eafbbe0-c92e-478d-8898-76872ff0423b}; !- Outlet Port

OS:Connection,
  {310ffb81-0648-4278-8884-0361700088c2}, !- Handle
  {8db23144-5ec5-4fd1-b770-e5e73a665175}, !- Name
  {840ccead-7549-4e68-893a-9a1ee420b566}, !- Source Object
  3,                                      !- Outlet Port
  {2a480f7b-cddd-41d4-97b4-9cd8cc9d053b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eafbbe0-c92e-478d-8898-76872ff0423b}, !- Handle
  {3cd32ae0-142d-4608-9e25-563f06b43379}, !- Name
  {2a480f7b-cddd-41d4-97b4-9cd8cc9d053b}, !- Source Object
  3,                                      !- Outlet Port
  {d13f02b5-ba21-4f29-9453-79921f586735}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e582dddf-85d3-4a26-b5e7-f2bd09340c8f}, !- Handle
  {3fc53568-abb3-4a94-89dd-11ed9d8acd70}, !- Name
  {d13f02b5-ba21-4f29-9453-79921f586735}, !- Source Object
  12,                                     !- Outlet Port
  {d6ec4b22-d37d-4f51-9615-e88565aed986}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ad258c5d-b9c7-429a-87ea-43f8714247ff}, !- Handle
  Thermal Zone: F1 Corridor Thermostat,   !- Name
  {52f5f355-5be1-4922-8180-8aa4dabb2ebf}, !- Heating Setpoint Temperature Schedule Name
  {a2fce099-d8e4-4b22-9a1d-6718a1e9f3ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c46d46b8-8268-44d7-a60b-c763a1dada83}, !- Handle
  Thermal Zone: F1 Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00073223628,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {ae09950c-b653-476c-92bd-df5ac724cd5f}, !- Handle
  BaseVAVBox CoilHtg-2,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1e45e6c1-008b-45f0-8200-53f831eaa7d5}, !- Water Inlet Node Name
  {d9329c6e-c680-4b5c-a7ff-75e2de5d88ea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {65e467ff-c269-4724-a872-a7ad27d384bd}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 3, !- Name
  {6e1b0f03-691b-4a56-934b-3a681bccc945}, !- Inlet Port
  {1e45e6c1-008b-45f0-8200-53f831eaa7d5}; !- Outlet Port

OS:Connection,
  {6e1b0f03-691b-4a56-934b-3a681bccc945}, !- Handle
  {61e1eb10-0c52-49ed-b730-2cd2315013d4}, !- Name
  {ba6afa0f-5978-44c4-b968-b427bb82860b}, !- Source Object
  5,                                      !- Outlet Port
  {65e467ff-c269-4724-a872-a7ad27d384bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fa75574-b68e-4a37-bd0d-a383c165c4cf}, !- Handle
  BaseVAVBox CoilHtg-2 Water Outlet Node, !- Name
  {d9329c6e-c680-4b5c-a7ff-75e2de5d88ea}, !- Inlet Port
  {c14d2338-ffd8-4f51-9c16-7806fc5dee7a}; !- Outlet Port

OS:Connection,
  {1e45e6c1-008b-45f0-8200-53f831eaa7d5}, !- Handle
  {e8bfb1cb-4c96-483d-b8c8-9405a1d2178c}, !- Name
  {65e467ff-c269-4724-a872-a7ad27d384bd}, !- Source Object
  3,                                      !- Outlet Port
  {ae09950c-b653-476c-92bd-df5ac724cd5f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d9329c6e-c680-4b5c-a7ff-75e2de5d88ea}, !- Handle
  {baa55ad6-234e-49c4-bab6-60615e924c2a}, !- Name
  {ae09950c-b653-476c-92bd-df5ac724cd5f}, !- Source Object
  6,                                      !- Outlet Port
  {0fa75574-b68e-4a37-bd0d-a383c165c4cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c14d2338-ffd8-4f51-9c16-7806fc5dee7a}, !- Handle
  {58434dd0-6aa0-423d-9eb7-12713bc79972}, !- Name
  {0fa75574-b68e-4a37-bd0d-a383c165c4cf}, !- Source Object
  3,                                      !- Outlet Port
  {3e5bd0c6-8399-4d05-ad83-7d29c8fbcb64}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b6c3d6af-f63d-4171-a264-3f363e85c242}, !- Handle
  Controller Water Coil 3,                !- Name
  {ae09950c-b653-476c-92bd-df5ac724cd5f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {236e260c-9bd3-4e66-857c-cd23c6bc5fed}, !- Handle
  BaseVAV TrmlUnit-2,                     !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  {505f9eee-a1c2-4490-841b-d63ed240c28a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.136759042300723,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ae09950c-b653-476c-92bd-df5ac724cd5f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fdf40024-7ed7-41c7-a2c8-fa05c575937a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3f70530a-87d8-4159-b7dd-cfe5f9df0452}, !- Handle
  BaseVAV TrmlUnit-2 Outlet Node,         !- Name
  {fdf40024-7ed7-41c7-a2c8-fa05c575937a}, !- Inlet Port
  {32036dac-0930-4c82-bee9-4a6d7c5b40c4}; !- Outlet Port

OS:Node,
  {a7e8a07f-0a52-4776-83c1-1b5506b4234e}, !- Handle
  Thermal Zone: F1 Corridor Return Air Node, !- Name
  {065cbaac-d2cc-430f-a46a-456b25431908}, !- Inlet Port
  {e8e3d87c-301f-49d3-8dbe-f2ddfff0c333}; !- Outlet Port

OS:Connection,
  {32036dac-0930-4c82-bee9-4a6d7c5b40c4}, !- Handle
  {7e9b74d5-db4a-4eec-b989-0cb708530fff}, !- Name
  {3f70530a-87d8-4159-b7dd-cfe5f9df0452}, !- Source Object
  3,                                      !- Outlet Port
  {7e044d52-e656-4c76-aad2-289e9693fe17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {065cbaac-d2cc-430f-a46a-456b25431908}, !- Handle
  {4380c517-cba9-46c2-b299-b097301abb0a}, !- Name
  {3bf7892a-5219-4305-9606-73e41dedfcb0}, !- Source Object
  3,                                      !- Outlet Port
  {a7e8a07f-0a52-4776-83c1-1b5506b4234e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8e3d87c-301f-49d3-8dbe-f2ddfff0c333}, !- Handle
  {e1403c9e-baed-4de9-93de-e300391c3815}, !- Name
  {a7e8a07f-0a52-4776-83c1-1b5506b4234e}, !- Source Object
  3,                                      !- Outlet Port
  {8e135336-669f-4eea-b751-d415b7758349}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8bd1ace7-d0d1-49f3-99ec-ff65ddc9e583}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 2, !- Name
  {d8471f66-6a3f-4afb-b4ca-af8d28a8e15e}, !- Inlet Port
  {505f9eee-a1c2-4490-841b-d63ed240c28a}; !- Outlet Port

OS:Connection,
  {d8471f66-6a3f-4afb-b4ca-af8d28a8e15e}, !- Handle
  {f680d2aa-bcd0-4217-a534-e557838e96d7}, !- Name
  {840ccead-7549-4e68-893a-9a1ee420b566}, !- Source Object
  4,                                      !- Outlet Port
  {8bd1ace7-d0d1-49f3-99ec-ff65ddc9e583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {505f9eee-a1c2-4490-841b-d63ed240c28a}, !- Handle
  {d6dd0b07-c106-420c-b3b8-4db1f3bc6aa4}, !- Name
  {8bd1ace7-d0d1-49f3-99ec-ff65ddc9e583}, !- Source Object
  3,                                      !- Outlet Port
  {236e260c-9bd3-4e66-857c-cd23c6bc5fed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdf40024-7ed7-41c7-a2c8-fa05c575937a}, !- Handle
  {2992be3e-f12d-4547-b2d8-b72ff9281940}, !- Name
  {236e260c-9bd3-4e66-857c-cd23c6bc5fed}, !- Source Object
  12,                                     !- Outlet Port
  {3f70530a-87d8-4159-b7dd-cfe5f9df0452}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {08f90620-e815-4a66-809d-476fcc665578}, !- Handle
  Thermal Zone: F1 Lounge Thermostat,     !- Name
  {52f5f355-5be1-4922-8180-8aa4dabb2ebf}, !- Heating Setpoint Temperature Schedule Name
  {a2fce099-d8e4-4b22-9a1d-6718a1e9f3ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d3ed5cda-a24e-4b43-bcaa-ca962c634da4}, !- Handle
  Thermal Zone: F1 Lounge Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {7a606fb8-4ab3-4813-a29e-6ca74db288a0}, !- Handle
  BaseVAVBox CoilHtg-3,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {17c8ac69-7f69-4b38-b908-111b4dc3bdd5}, !- Water Inlet Node Name
  {7c819128-ef82-45d5-aabb-31dacb1fc9a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {100cd9c9-4c60-4c96-bcf7-1e2cc106cfea}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 4, !- Name
  {f934935a-c26a-4c94-9f17-796f3bf47fb8}, !- Inlet Port
  {17c8ac69-7f69-4b38-b908-111b4dc3bdd5}; !- Outlet Port

OS:Connection,
  {f934935a-c26a-4c94-9f17-796f3bf47fb8}, !- Handle
  {7708ccef-287d-40dc-b827-c3b86edab114}, !- Name
  {ba6afa0f-5978-44c4-b968-b427bb82860b}, !- Source Object
  6,                                      !- Outlet Port
  {100cd9c9-4c60-4c96-bcf7-1e2cc106cfea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ef3b13c-965c-4053-9a84-3c0b9e06213f}, !- Handle
  BaseVAVBox CoilHtg-3 Water Outlet Node, !- Name
  {7c819128-ef82-45d5-aabb-31dacb1fc9a0}, !- Inlet Port
  {866a96f0-fb7b-4b4c-8ebc-be9f1f150d6f}; !- Outlet Port

OS:Connection,
  {17c8ac69-7f69-4b38-b908-111b4dc3bdd5}, !- Handle
  {14624144-86b7-4cc2-9610-8da870cd0e4f}, !- Name
  {100cd9c9-4c60-4c96-bcf7-1e2cc106cfea}, !- Source Object
  3,                                      !- Outlet Port
  {7a606fb8-4ab3-4813-a29e-6ca74db288a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7c819128-ef82-45d5-aabb-31dacb1fc9a0}, !- Handle
  {2500833d-415a-4f77-95a7-d8991eb83fd8}, !- Name
  {7a606fb8-4ab3-4813-a29e-6ca74db288a0}, !- Source Object
  6,                                      !- Outlet Port
  {9ef3b13c-965c-4053-9a84-3c0b9e06213f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866a96f0-fb7b-4b4c-8ebc-be9f1f150d6f}, !- Handle
  {61fe74e5-f75a-4571-8af2-ade62f7b0685}, !- Name
  {9ef3b13c-965c-4053-9a84-3c0b9e06213f}, !- Source Object
  3,                                      !- Outlet Port
  {3e5bd0c6-8399-4d05-ad83-7d29c8fbcb64}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ccaba86a-e781-43b6-8448-47e578629060}, !- Handle
  Controller Water Coil 4,                !- Name
  {7a606fb8-4ab3-4813-a29e-6ca74db288a0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {af8e66e3-a5cd-4cd9-87b5-4d739458d84f}, !- Handle
  BaseVAV TrmlUnit-3,                     !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  {bc748cb6-0669-4441-819b-7a42474060d4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.107494525242778,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7a606fb8-4ab3-4813-a29e-6ca74db288a0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2ee35f35-6921-4528-af42-17c26a9c1480}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cebe513c-605c-4b2b-8309-3bdb3ca95387}, !- Handle
  BaseVAV TrmlUnit-3 Outlet Node,         !- Name
  {2ee35f35-6921-4528-af42-17c26a9c1480}, !- Inlet Port
  {ec7760d4-9cac-4ad9-907c-6dc1ef89daa8}; !- Outlet Port

OS:Node,
  {017e4c37-8780-433a-b62a-eb0732d30d7e}, !- Handle
  Thermal Zone: F1 Lounge Return Air Node, !- Name
  {69dca6d6-c633-4edc-b878-ab86471cedcc}, !- Inlet Port
  {9be58654-fa86-40fa-aeff-4e06252be8d8}; !- Outlet Port

OS:Connection,
  {ec7760d4-9cac-4ad9-907c-6dc1ef89daa8}, !- Handle
  {880a3493-dc67-4624-8550-07eec122854d}, !- Name
  {cebe513c-605c-4b2b-8309-3bdb3ca95387}, !- Source Object
  3,                                      !- Outlet Port
  {b055e931-5d5f-4dc4-9361-bc10f0bcc168}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69dca6d6-c633-4edc-b878-ab86471cedcc}, !- Handle
  {cfdcf3ef-776c-4109-bb30-b1a099b2e90b}, !- Name
  {d0210d82-7fe5-4ffc-8098-f06694c5f8ed}, !- Source Object
  3,                                      !- Outlet Port
  {017e4c37-8780-433a-b62a-eb0732d30d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be58654-fa86-40fa-aeff-4e06252be8d8}, !- Handle
  {3275cf28-3fa2-494d-bd03-ed01594add4a}, !- Name
  {017e4c37-8780-433a-b62a-eb0732d30d7e}, !- Source Object
  3,                                      !- Outlet Port
  {8e135336-669f-4eea-b751-d415b7758349}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {513abb2c-d44e-4a58-9a07-7b185ad43517}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 3, !- Name
  {46d9bfe4-4fdf-4dcf-ace1-c7db445c2557}, !- Inlet Port
  {bc748cb6-0669-4441-819b-7a42474060d4}; !- Outlet Port

OS:Connection,
  {46d9bfe4-4fdf-4dcf-ace1-c7db445c2557}, !- Handle
  {63f09532-65ef-4bc5-9184-05a739e89673}, !- Name
  {840ccead-7549-4e68-893a-9a1ee420b566}, !- Source Object
  5,                                      !- Outlet Port
  {513abb2c-d44e-4a58-9a07-7b185ad43517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc748cb6-0669-4441-819b-7a42474060d4}, !- Handle
  {872a93b4-9fa8-44e3-8c04-8eeb79b3d228}, !- Name
  {513abb2c-d44e-4a58-9a07-7b185ad43517}, !- Source Object
  3,                                      !- Outlet Port
  {af8e66e3-a5cd-4cd9-87b5-4d739458d84f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ee35f35-6921-4528-af42-17c26a9c1480}, !- Handle
  {be78d2fc-5481-48fb-933f-8a037f519c35}, !- Name
  {af8e66e3-a5cd-4cd9-87b5-4d739458d84f}, !- Source Object
  12,                                     !- Outlet Port
  {cebe513c-605c-4b2b-8309-3bdb3ca95387}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {cba87e9a-1666-4d15-80b7-811590ea6369}, !- Handle
  Thermal Zone: F1 Fitness Center Thermostat, !- Name
  {52f5f355-5be1-4922-8180-8aa4dabb2ebf}, !- Heating Setpoint Temperature Schedule Name
  {a2fce099-d8e4-4b22-9a1d-6718a1e9f3ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {158848b2-48b2-4dec-b4de-2c2ba6326f0f}, !- Handle
  Thermal Zone: F1 Fitness Center Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {3491264f-7b94-47f3-9456-6120707b532b}, !- Handle
  BaseVAVBox CoilHtg-4,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b65913e5-c2d8-4ec4-a611-294bf3abfef6}, !- Water Inlet Node Name
  {9308906a-9965-4744-874b-0e538a534cd7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {745a277d-fbcf-436f-bcb3-ccff294649d7}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 5, !- Name
  {3a104431-5501-4da6-8e4e-8071d043fe42}, !- Inlet Port
  {b65913e5-c2d8-4ec4-a611-294bf3abfef6}; !- Outlet Port

OS:Connection,
  {3a104431-5501-4da6-8e4e-8071d043fe42}, !- Handle
  {73f3cb5c-5153-46d8-8e43-8b9ec5d98a8f}, !- Name
  {ba6afa0f-5978-44c4-b968-b427bb82860b}, !- Source Object
  7,                                      !- Outlet Port
  {745a277d-fbcf-436f-bcb3-ccff294649d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e85c35d-e6d5-4990-a5f1-f304dd61bbb4}, !- Handle
  BaseVAVBox CoilHtg-4 Water Outlet Node, !- Name
  {9308906a-9965-4744-874b-0e538a534cd7}, !- Inlet Port
  {ab0abb55-46f9-4f28-a823-96223ed75b72}; !- Outlet Port

OS:Connection,
  {b65913e5-c2d8-4ec4-a611-294bf3abfef6}, !- Handle
  {161bdbb7-b69a-46ab-9593-6b477f21b5a9}, !- Name
  {745a277d-fbcf-436f-bcb3-ccff294649d7}, !- Source Object
  3,                                      !- Outlet Port
  {3491264f-7b94-47f3-9456-6120707b532b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9308906a-9965-4744-874b-0e538a534cd7}, !- Handle
  {cd05d96e-2408-4a21-b899-7793bddccffb}, !- Name
  {3491264f-7b94-47f3-9456-6120707b532b}, !- Source Object
  6,                                      !- Outlet Port
  {9e85c35d-e6d5-4990-a5f1-f304dd61bbb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab0abb55-46f9-4f28-a823-96223ed75b72}, !- Handle
  {49f7a559-5859-4eb7-8446-0951540038bc}, !- Name
  {9e85c35d-e6d5-4990-a5f1-f304dd61bbb4}, !- Source Object
  3,                                      !- Outlet Port
  {3e5bd0c6-8399-4d05-ad83-7d29c8fbcb64}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {35b50e17-5ff7-4e9b-8cc9-5b106e6368c1}, !- Handle
  Controller Water Coil 5,                !- Name
  {3491264f-7b94-47f3-9456-6120707b532b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c1abdd55-6180-461e-baf4-7706a0a276fc}, !- Handle
  BaseVAV TrmlUnit-4,                     !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  {a98a1ad4-6403-4ff6-a130-89a0138165b0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.21237634944,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3491264f-7b94-47f3-9456-6120707b532b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c596f389-25d2-43fe-bdb1-4e717361e171}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {32445706-bb1b-47c7-9f89-9aadc55a255f}, !- Handle
  BaseVAV TrmlUnit-4 Outlet Node,         !- Name
  {c596f389-25d2-43fe-bdb1-4e717361e171}, !- Inlet Port
  {49fcd371-3d20-40c6-9e20-7c37574825f9}; !- Outlet Port

OS:Node,
  {7b5e2d20-211c-4945-9f40-36f14a9b4090}, !- Handle
  Thermal Zone: F1 Fitness Center Return Air Node, !- Name
  {6577fd80-134b-4f4d-b447-822aa4bd2562}, !- Inlet Port
  {68700263-4023-48b7-8dd4-263f0240156b}; !- Outlet Port

OS:Connection,
  {49fcd371-3d20-40c6-9e20-7c37574825f9}, !- Handle
  {9031d3df-86c9-488b-afc1-c0c86e5afa72}, !- Name
  {32445706-bb1b-47c7-9f89-9aadc55a255f}, !- Source Object
  3,                                      !- Outlet Port
  {a38050f3-5731-41d7-947e-412f551266cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6577fd80-134b-4f4d-b447-822aa4bd2562}, !- Handle
  {dc6205fb-a32c-42b7-a12e-53d76bf5e276}, !- Name
  {7f2b8fc6-134f-4cd8-8497-3d94444d5c37}, !- Source Object
  3,                                      !- Outlet Port
  {7b5e2d20-211c-4945-9f40-36f14a9b4090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68700263-4023-48b7-8dd4-263f0240156b}, !- Handle
  {3cb2006a-08db-4acf-9dba-ad0e58b72a01}, !- Name
  {7b5e2d20-211c-4945-9f40-36f14a9b4090}, !- Source Object
  3,                                      !- Outlet Port
  {8e135336-669f-4eea-b751-d415b7758349}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4e3520e9-74eb-4223-a364-c14821694c04}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 4, !- Name
  {ac5c80ad-a21d-41fb-aa75-608ee2a4c091}, !- Inlet Port
  {a98a1ad4-6403-4ff6-a130-89a0138165b0}; !- Outlet Port

OS:Connection,
  {ac5c80ad-a21d-41fb-aa75-608ee2a4c091}, !- Handle
  {71b78aba-452b-482b-b98d-37319a3d1cf1}, !- Name
  {840ccead-7549-4e68-893a-9a1ee420b566}, !- Source Object
  6,                                      !- Outlet Port
  {4e3520e9-74eb-4223-a364-c14821694c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98a1ad4-6403-4ff6-a130-89a0138165b0}, !- Handle
  {a5b756c9-17ed-45e3-a37e-2140ee24bec6}, !- Name
  {4e3520e9-74eb-4223-a364-c14821694c04}, !- Source Object
  3,                                      !- Outlet Port
  {c1abdd55-6180-461e-baf4-7706a0a276fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c596f389-25d2-43fe-bdb1-4e717361e171}, !- Handle
  {8b9f8d78-a5d9-4469-8f0e-e28a123c6598}, !- Name
  {c1abdd55-6180-461e-baf4-7706a0a276fc}, !- Source Object
  12,                                     !- Outlet Port
  {32445706-bb1b-47c7-9f89-9aadc55a255f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {11832c56-f918-4424-a28c-de269484e88e}, !- Handle
  Thermal Zone: F1 Leasing Office Thermostat, !- Name
  {52f5f355-5be1-4922-8180-8aa4dabb2ebf}, !- Heating Setpoint Temperature Schedule Name
  {a2fce099-d8e4-4b22-9a1d-6718a1e9f3ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8a9f0cb4-c434-4507-be1e-e5fdcd0157ef}, !- Handle
  Thermal Zone: F1 Leasing Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {9c3a3b7b-ad44-4015-807c-f191765c831d}, !- Handle
  BaseVAVBox CoilHtg-5,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {09756d77-2880-4cef-909d-921c9cb1cf24}, !- Water Inlet Node Name
  {713687b8-1705-4944-8154-2c725dae057f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {722bebac-9528-4fb8-abb1-36664f10a26f}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 6, !- Name
  {17034716-e4fa-4090-8df0-5b82ab35ed56}, !- Inlet Port
  {09756d77-2880-4cef-909d-921c9cb1cf24}; !- Outlet Port

OS:Connection,
  {17034716-e4fa-4090-8df0-5b82ab35ed56}, !- Handle
  {0a727dba-5b21-400a-aca1-84b6ad088431}, !- Name
  {ba6afa0f-5978-44c4-b968-b427bb82860b}, !- Source Object
  8,                                      !- Outlet Port
  {722bebac-9528-4fb8-abb1-36664f10a26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59191a00-ccfc-442c-81f5-5ce273324fd8}, !- Handle
  BaseVAVBox CoilHtg-5 Water Outlet Node, !- Name
  {713687b8-1705-4944-8154-2c725dae057f}, !- Inlet Port
  {e11b2104-6391-4e82-be76-10069232fd15}; !- Outlet Port

OS:Connection,
  {09756d77-2880-4cef-909d-921c9cb1cf24}, !- Handle
  {932e787a-c88d-4538-b50b-b6825e0a5fe0}, !- Name
  {722bebac-9528-4fb8-abb1-36664f10a26f}, !- Source Object
  3,                                      !- Outlet Port
  {9c3a3b7b-ad44-4015-807c-f191765c831d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {713687b8-1705-4944-8154-2c725dae057f}, !- Handle
  {1795b7d8-cf65-40d3-8c66-f4bd7c1b2cf0}, !- Name
  {9c3a3b7b-ad44-4015-807c-f191765c831d}, !- Source Object
  6,                                      !- Outlet Port
  {59191a00-ccfc-442c-81f5-5ce273324fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e11b2104-6391-4e82-be76-10069232fd15}, !- Handle
  {46398a42-b168-4cdc-a1bc-428939741402}, !- Name
  {59191a00-ccfc-442c-81f5-5ce273324fd8}, !- Source Object
  3,                                      !- Outlet Port
  {3e5bd0c6-8399-4d05-ad83-7d29c8fbcb64}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a66f0500-1d00-4f23-8b92-e3156bee63d0}, !- Handle
  Controller Water Coil 6,                !- Name
  {9c3a3b7b-ad44-4015-807c-f191765c831d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0d988015-c1f5-4b86-a5fc-ec308b4a6f87}, !- Handle
  BaseVAV TrmlUnit-5,                     !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  {4401c5d0-6346-4cbc-b19c-abc1c3d81061}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0279313599203942,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9c3a3b7b-ad44-4015-807c-f191765c831d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a2f5ffac-74b8-4216-b67c-41e24cc2bd5c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {90b76817-fe5b-47c2-9f62-2c4bd508315a}, !- Handle
  BaseVAV TrmlUnit-5 Outlet Node,         !- Name
  {a2f5ffac-74b8-4216-b67c-41e24cc2bd5c}, !- Inlet Port
  {7a762b71-c537-4daa-80a2-145d9e7ba283}; !- Outlet Port

OS:Node,
  {7df9304c-f17a-49f7-9322-1834cb34ef65}, !- Handle
  Thermal Zone: F1 Leasing Office Return Air Node, !- Name
  {faf99970-5a1c-4e31-ad69-c06b32faa550}, !- Inlet Port
  {25c1e40e-3d88-4aa8-a411-f94fa435dc20}; !- Outlet Port

OS:Connection,
  {7a762b71-c537-4daa-80a2-145d9e7ba283}, !- Handle
  {d8c725c4-3716-4103-9b5d-64e0394f18be}, !- Name
  {90b76817-fe5b-47c2-9f62-2c4bd508315a}, !- Source Object
  3,                                      !- Outlet Port
  {72df1d8b-5640-4ea5-8ffa-1ca8e17b26a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {faf99970-5a1c-4e31-ad69-c06b32faa550}, !- Handle
  {f82fa7c8-5a83-4c0d-bc99-3b9c73f02e17}, !- Name
  {e6695883-1c9d-4bd5-b8a9-1f06475faa2b}, !- Source Object
  3,                                      !- Outlet Port
  {7df9304c-f17a-49f7-9322-1834cb34ef65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25c1e40e-3d88-4aa8-a411-f94fa435dc20}, !- Handle
  {5a1f9242-8c05-4b25-ba02-edac395bf7b3}, !- Name
  {7df9304c-f17a-49f7-9322-1834cb34ef65}, !- Source Object
  3,                                      !- Outlet Port
  {8e135336-669f-4eea-b751-d415b7758349}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e026f7ba-0873-4193-aedb-0c8154a76d8f}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 5, !- Name
  {5341313d-2905-49df-8bd2-b4ad376d0401}, !- Inlet Port
  {4401c5d0-6346-4cbc-b19c-abc1c3d81061}; !- Outlet Port

OS:Connection,
  {5341313d-2905-49df-8bd2-b4ad376d0401}, !- Handle
  {21502ed5-ef16-49cc-8603-5734ca69d802}, !- Name
  {840ccead-7549-4e68-893a-9a1ee420b566}, !- Source Object
  7,                                      !- Outlet Port
  {e026f7ba-0873-4193-aedb-0c8154a76d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4401c5d0-6346-4cbc-b19c-abc1c3d81061}, !- Handle
  {c7ad2d59-c1b8-4567-b0e4-bcc2ebaf230e}, !- Name
  {e026f7ba-0873-4193-aedb-0c8154a76d8f}, !- Source Object
  3,                                      !- Outlet Port
  {0d988015-c1f5-4b86-a5fc-ec308b4a6f87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2f5ffac-74b8-4216-b67c-41e24cc2bd5c}, !- Handle
  {dee85a4a-a1f4-4463-aa51-6f05254976a5}, !- Name
  {0d988015-c1f5-4b86-a5fc-ec308b4a6f87}, !- Source Object
  12,                                     !- Outlet Port
  {90b76817-fe5b-47c2-9f62-2c4bd508315a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {9b6bd365-8d53-4039-a0ca-bd79ec143ac6}, !- Handle
  Thermal Zone: F1 Mechanical Room Thermostat, !- Name
  {52f5f355-5be1-4922-8180-8aa4dabb2ebf}, !- Heating Setpoint Temperature Schedule Name
  {a2fce099-d8e4-4b22-9a1d-6718a1e9f3ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7ee5d626-c99e-431a-b4d5-32f3ce17c419}, !- Handle
  Thermal Zone: F1 Mechanical Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {58e15c24-caa4-4f93-9aeb-6a757c284342}, !- Handle
  BaseVAVBox CoilHtg-6,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bbf4abb7-68bd-400c-a0a8-a0bd71230e75}, !- Water Inlet Node Name
  {81bf4bb9-0a70-4e24-a73b-ecee7da2349f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1b3f9446-0430-4db7-b146-32ff732bac87}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 7, !- Name
  {79c0d035-9b87-45c6-afc0-bb58a15f42bf}, !- Inlet Port
  {bbf4abb7-68bd-400c-a0a8-a0bd71230e75}; !- Outlet Port

OS:Connection,
  {79c0d035-9b87-45c6-afc0-bb58a15f42bf}, !- Handle
  {de76efcb-dbbe-4633-b3b1-bf6682630dbb}, !- Name
  {ba6afa0f-5978-44c4-b968-b427bb82860b}, !- Source Object
  9,                                      !- Outlet Port
  {1b3f9446-0430-4db7-b146-32ff732bac87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d8acc5c-62bd-44f3-b8d9-5ae2123fbad3}, !- Handle
  BaseVAVBox CoilHtg-6 Water Outlet Node, !- Name
  {81bf4bb9-0a70-4e24-a73b-ecee7da2349f}, !- Inlet Port
  {13380890-6714-411c-a371-0f3f455f6174}; !- Outlet Port

OS:Connection,
  {bbf4abb7-68bd-400c-a0a8-a0bd71230e75}, !- Handle
  {fd3ea9b1-8717-47ce-8ea7-b53fdf7cb0c9}, !- Name
  {1b3f9446-0430-4db7-b146-32ff732bac87}, !- Source Object
  3,                                      !- Outlet Port
  {58e15c24-caa4-4f93-9aeb-6a757c284342}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {81bf4bb9-0a70-4e24-a73b-ecee7da2349f}, !- Handle
  {50d2e9aa-ed1c-4af4-b7c2-0c744aa4a04b}, !- Name
  {58e15c24-caa4-4f93-9aeb-6a757c284342}, !- Source Object
  6,                                      !- Outlet Port
  {1d8acc5c-62bd-44f3-b8d9-5ae2123fbad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13380890-6714-411c-a371-0f3f455f6174}, !- Handle
  {83017a6b-7976-41e2-aacf-10966f7ff197}, !- Name
  {1d8acc5c-62bd-44f3-b8d9-5ae2123fbad3}, !- Source Object
  3,                                      !- Outlet Port
  {3e5bd0c6-8399-4d05-ad83-7d29c8fbcb64}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a4a200ed-379a-4c22-a2dd-d3233647bc67}, !- Handle
  Controller Water Coil 7,                !- Name
  {58e15c24-caa4-4f93-9aeb-6a757c284342}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {80907fc9-3e88-4065-adaf-fe7020cf38a6}, !- Handle
  BaseVAV TrmlUnit-6,                     !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  {eb47154c-be50-4417-a56e-75692eae0da4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0554155968331008,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {58e15c24-caa4-4f93-9aeb-6a757c284342}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {80afdfca-fe88-4aba-a230-bb83c2b7922d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4fe01b94-570a-4f28-a4d6-757398702825}, !- Handle
  BaseVAV TrmlUnit-6 Outlet Node,         !- Name
  {80afdfca-fe88-4aba-a230-bb83c2b7922d}, !- Inlet Port
  {cfc3dbbb-53da-480d-8729-04e4bfda18e6}; !- Outlet Port

OS:Node,
  {8a78f292-6134-4e74-9571-bde73430bb20}, !- Handle
  Thermal Zone: F1 Mechanical Room Return Air Node, !- Name
  {ba41240c-7499-4f3d-a6cc-32d092d6653a}, !- Inlet Port
  {68d82ce5-6d77-489f-8ed4-4b131befd1b1}; !- Outlet Port

OS:Connection,
  {cfc3dbbb-53da-480d-8729-04e4bfda18e6}, !- Handle
  {06233bde-14ed-45f7-9c51-96c34cb25da5}, !- Name
  {4fe01b94-570a-4f28-a4d6-757398702825}, !- Source Object
  3,                                      !- Outlet Port
  {20f0eaf4-5cfa-443b-a88c-45ff0124c15a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba41240c-7499-4f3d-a6cc-32d092d6653a}, !- Handle
  {62916431-7f52-4fd0-b130-34bdb8acdf0f}, !- Name
  {8c2f7c69-0067-4468-b69d-50c4d285c2b3}, !- Source Object
  3,                                      !- Outlet Port
  {8a78f292-6134-4e74-9571-bde73430bb20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68d82ce5-6d77-489f-8ed4-4b131befd1b1}, !- Handle
  {6483dc82-9c4a-4303-b804-bf8ab1ee3292}, !- Name
  {8a78f292-6134-4e74-9571-bde73430bb20}, !- Source Object
  3,                                      !- Outlet Port
  {8e135336-669f-4eea-b751-d415b7758349}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {94a11e2e-3faf-4e25-972e-f83abfd4c40d}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 6, !- Name
  {28e00385-fdc5-4c73-a6a2-0ec27ff9f5f3}, !- Inlet Port
  {eb47154c-be50-4417-a56e-75692eae0da4}; !- Outlet Port

OS:Connection,
  {28e00385-fdc5-4c73-a6a2-0ec27ff9f5f3}, !- Handle
  {c0b99e45-5444-4552-89b0-485f6ae63ebf}, !- Name
  {840ccead-7549-4e68-893a-9a1ee420b566}, !- Source Object
  8,                                      !- Outlet Port
  {94a11e2e-3faf-4e25-972e-f83abfd4c40d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb47154c-be50-4417-a56e-75692eae0da4}, !- Handle
  {8b7af49c-17db-472c-8bdc-aef3f97d0793}, !- Name
  {94a11e2e-3faf-4e25-972e-f83abfd4c40d}, !- Source Object
  3,                                      !- Outlet Port
  {80907fc9-3e88-4065-adaf-fe7020cf38a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80afdfca-fe88-4aba-a230-bb83c2b7922d}, !- Handle
  {fd8e53a2-ac21-41e7-b1de-2a5844287ef0}, !- Name
  {80907fc9-3e88-4065-adaf-fe7020cf38a6}, !- Source Object
  12,                                     !- Outlet Port
  {4fe01b94-570a-4f28-a4d6-757398702825}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {0fecc2b9-5b8c-4c77-a5fe-e6b26847a70e}, !- Handle
  Thermal Zone: F1 Retail N-NW Thermostat, !- Name
  {52f5f355-5be1-4922-8180-8aa4dabb2ebf}, !- Heating Setpoint Temperature Schedule Name
  {a2fce099-d8e4-4b22-9a1d-6718a1e9f3ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {402d7da6-ca7e-4527-af4c-7bb1d39e8f4c}, !- Handle
  Thermal Zone: F1 Retail N-NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {090e6348-2aec-499f-ad84-9afde8315309}, !- Handle
  BaseVAVBox CoilHtg-7,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a41ead11-596e-4191-812c-390805d3b436}, !- Water Inlet Node Name
  {c2040586-d2a0-48ef-b10a-e4a67e998538}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4c806012-b43b-4d40-b356-b162cc5bca20}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 8, !- Name
  {64b70a74-e515-427b-89e6-8e172cc810a8}, !- Inlet Port
  {a41ead11-596e-4191-812c-390805d3b436}; !- Outlet Port

OS:Connection,
  {64b70a74-e515-427b-89e6-8e172cc810a8}, !- Handle
  {78bb70f6-d2b0-4543-92f7-f7b65c6d7bec}, !- Name
  {ba6afa0f-5978-44c4-b968-b427bb82860b}, !- Source Object
  10,                                     !- Outlet Port
  {4c806012-b43b-4d40-b356-b162cc5bca20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23c91790-647a-4424-9fb8-30efbcb1865c}, !- Handle
  BaseVAVBox CoilHtg-7 Water Outlet Node, !- Name
  {c2040586-d2a0-48ef-b10a-e4a67e998538}, !- Inlet Port
  {f1eb5961-ce25-4ead-9f0c-91186352aab8}; !- Outlet Port

OS:Connection,
  {a41ead11-596e-4191-812c-390805d3b436}, !- Handle
  {6f4a53a6-69a7-45e6-b609-f293e1ae892d}, !- Name
  {4c806012-b43b-4d40-b356-b162cc5bca20}, !- Source Object
  3,                                      !- Outlet Port
  {090e6348-2aec-499f-ad84-9afde8315309}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c2040586-d2a0-48ef-b10a-e4a67e998538}, !- Handle
  {a1678d64-45be-45bf-b380-7da6ea49c93c}, !- Name
  {090e6348-2aec-499f-ad84-9afde8315309}, !- Source Object
  6,                                      !- Outlet Port
  {23c91790-647a-4424-9fb8-30efbcb1865c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1eb5961-ce25-4ead-9f0c-91186352aab8}, !- Handle
  {613dcad0-fec4-40ed-ad68-2c6a72ae0eef}, !- Name
  {23c91790-647a-4424-9fb8-30efbcb1865c}, !- Source Object
  3,                                      !- Outlet Port
  {3e5bd0c6-8399-4d05-ad83-7d29c8fbcb64}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ed46fd84-4953-4167-9186-5627acfe2e34}, !- Handle
  Controller Water Coil 8,                !- Name
  {090e6348-2aec-499f-ad84-9afde8315309}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a2daf46d-46bc-4e71-9f4b-5029736b0445}, !- Handle
  BaseVAV TrmlUnit-7,                     !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  {cab1bbc0-86a0-4766-8fa8-c15473ff90df}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.706151361888,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {090e6348-2aec-499f-ad84-9afde8315309}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {efcbf17c-cc51-453a-afc5-73ebcefe83ad}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3d5292ae-9f95-4745-84a6-bcd4b6fcc2a4}, !- Handle
  BaseVAV TrmlUnit-7 Outlet Node,         !- Name
  {efcbf17c-cc51-453a-afc5-73ebcefe83ad}, !- Inlet Port
  {35788bc3-5a3d-40d8-bf2f-f2656cd53182}; !- Outlet Port

OS:Node,
  {82325568-d8c7-462f-923a-5e6dbe580e3c}, !- Handle
  Thermal Zone: F1 Retail N-NW Return Air Node, !- Name
  {b7462d51-80ed-4696-8d03-fb2cdd814e96}, !- Inlet Port
  {8bf78357-2d7d-49a8-890d-a0f3301a26dd}; !- Outlet Port

OS:Connection,
  {35788bc3-5a3d-40d8-bf2f-f2656cd53182}, !- Handle
  {e5a57afc-b494-4056-b237-1118e5c86a33}, !- Name
  {3d5292ae-9f95-4745-84a6-bcd4b6fcc2a4}, !- Source Object
  3,                                      !- Outlet Port
  {428c2682-0bb8-4f3a-b7d1-cacc73d8ff38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7462d51-80ed-4696-8d03-fb2cdd814e96}, !- Handle
  {1d2cf0d4-c651-4b20-b3e5-132519267b19}, !- Name
  {7e155c14-d97f-4577-bf0a-468928bc751c}, !- Source Object
  3,                                      !- Outlet Port
  {82325568-d8c7-462f-923a-5e6dbe580e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bf78357-2d7d-49a8-890d-a0f3301a26dd}, !- Handle
  {7d9331e2-b90d-440c-af56-acd05c2917a1}, !- Name
  {82325568-d8c7-462f-923a-5e6dbe580e3c}, !- Source Object
  3,                                      !- Outlet Port
  {8e135336-669f-4eea-b751-d415b7758349}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a0d4a505-28c5-43db-984b-376bc1943ab0}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 7, !- Name
  {7c759fbe-a759-4653-8ad6-2a723025c722}, !- Inlet Port
  {cab1bbc0-86a0-4766-8fa8-c15473ff90df}; !- Outlet Port

OS:Connection,
  {7c759fbe-a759-4653-8ad6-2a723025c722}, !- Handle
  {5d52305d-cac1-48cd-8ae2-97fe4b4d8567}, !- Name
  {840ccead-7549-4e68-893a-9a1ee420b566}, !- Source Object
  9,                                      !- Outlet Port
  {a0d4a505-28c5-43db-984b-376bc1943ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab1bbc0-86a0-4766-8fa8-c15473ff90df}, !- Handle
  {cbf9c4a4-92e2-43ad-9829-335db0bf7e82}, !- Name
  {a0d4a505-28c5-43db-984b-376bc1943ab0}, !- Source Object
  3,                                      !- Outlet Port
  {a2daf46d-46bc-4e71-9f4b-5029736b0445}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efcbf17c-cc51-453a-afc5-73ebcefe83ad}, !- Handle
  {7f7f5cbe-227b-4cf0-a43c-84043d507d3d}, !- Name
  {a2daf46d-46bc-4e71-9f4b-5029736b0445}, !- Source Object
  12,                                     !- Outlet Port
  {3d5292ae-9f95-4745-84a6-bcd4b6fcc2a4}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {dcc6c925-f0e9-4a05-9dea-9492aea189d6}, !- Handle
  Thermal Zone: F1 Retail NE Thermostat,  !- Name
  {52f5f355-5be1-4922-8180-8aa4dabb2ebf}, !- Heating Setpoint Temperature Schedule Name
  {a2fce099-d8e4-4b22-9a1d-6718a1e9f3ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fee1533f-a530-4967-8513-1bdf40675a26}, !- Handle
  Thermal Zone: F1 Retail NE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {85a045cb-2bee-441e-ac59-8a392cc9a78b}, !- Handle
  BaseVAVBox CoilHtg-8,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {df0eaad7-5ebf-4881-a528-44c129c30b25}, !- Water Inlet Node Name
  {600768ca-2246-437f-9cb3-938e8acd33c7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {24b7ef62-d39a-4c74-be84-52cf634ac17d}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 9, !- Name
  {e8731fa8-acd4-46ae-ab23-a5582c801f9c}, !- Inlet Port
  {df0eaad7-5ebf-4881-a528-44c129c30b25}; !- Outlet Port

OS:Connection,
  {e8731fa8-acd4-46ae-ab23-a5582c801f9c}, !- Handle
  {e8e4661d-5e5d-4214-a233-d99b4fbf5f18}, !- Name
  {ba6afa0f-5978-44c4-b968-b427bb82860b}, !- Source Object
  11,                                     !- Outlet Port
  {24b7ef62-d39a-4c74-be84-52cf634ac17d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55c01c8e-f505-47d1-ac8c-f44bad5c9721}, !- Handle
  BaseVAVBox CoilHtg-8 Water Outlet Node, !- Name
  {600768ca-2246-437f-9cb3-938e8acd33c7}, !- Inlet Port
  {dbaccce5-ca02-40a5-8ca1-73314d763ec5}; !- Outlet Port

OS:Connection,
  {df0eaad7-5ebf-4881-a528-44c129c30b25}, !- Handle
  {81d05d3f-6ff2-4649-a0e3-5acf5f8b6fc5}, !- Name
  {24b7ef62-d39a-4c74-be84-52cf634ac17d}, !- Source Object
  3,                                      !- Outlet Port
  {85a045cb-2bee-441e-ac59-8a392cc9a78b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {600768ca-2246-437f-9cb3-938e8acd33c7}, !- Handle
  {0b878638-a7f6-42ab-88c3-15dd4e9fa074}, !- Name
  {85a045cb-2bee-441e-ac59-8a392cc9a78b}, !- Source Object
  6,                                      !- Outlet Port
  {55c01c8e-f505-47d1-ac8c-f44bad5c9721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbaccce5-ca02-40a5-8ca1-73314d763ec5}, !- Handle
  {0e19c976-83eb-43a8-9c6c-6805316bf0a8}, !- Name
  {55c01c8e-f505-47d1-ac8c-f44bad5c9721}, !- Source Object
  3,                                      !- Outlet Port
  {3e5bd0c6-8399-4d05-ad83-7d29c8fbcb64}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cb2c8195-f20a-472d-b80e-0cbbf4df425f}, !- Handle
  Controller Water Coil 9,                !- Name
  {85a045cb-2bee-441e-ac59-8a392cc9a78b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3d9c915d-9b42-4ec1-a0e4-a29fa75ec1f1}, !- Handle
  BaseVAV TrmlUnit-8,                     !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  {3e283cb3-3f2b-4b7f-a1b8-4c66195a8a58}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.509703238656,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {85a045cb-2bee-441e-ac59-8a392cc9a78b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bc8b6f8c-0733-426a-b136-961122c7a9fc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c2bba142-f805-4486-821d-7a910e9486ca}, !- Handle
  BaseVAV TrmlUnit-8 Outlet Node,         !- Name
  {bc8b6f8c-0733-426a-b136-961122c7a9fc}, !- Inlet Port
  {0e8d71a6-ea34-4396-89b2-6309115d3243}; !- Outlet Port

OS:Node,
  {62d79f73-8746-4cb9-a385-83c9a82a045e}, !- Handle
  Thermal Zone: F1 Retail NE Return Air Node, !- Name
  {2aa795c3-50fb-4ebb-a30d-264ad9e2b6e9}, !- Inlet Port
  {7e856c8c-0682-47c9-804b-be97b6ce6a64}; !- Outlet Port

OS:Connection,
  {0e8d71a6-ea34-4396-89b2-6309115d3243}, !- Handle
  {4d5c6d30-e652-4b1e-8161-f937147a4116}, !- Name
  {c2bba142-f805-4486-821d-7a910e9486ca}, !- Source Object
  3,                                      !- Outlet Port
  {f68519c0-060e-4ca6-a195-9a87dd2b9aa8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2aa795c3-50fb-4ebb-a30d-264ad9e2b6e9}, !- Handle
  {aaa17a80-0738-49a5-8de1-a476703d60cd}, !- Name
  {e665696e-76c0-46ff-ac82-d4818f219ad7}, !- Source Object
  3,                                      !- Outlet Port
  {62d79f73-8746-4cb9-a385-83c9a82a045e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e856c8c-0682-47c9-804b-be97b6ce6a64}, !- Handle
  {a72beb81-3f27-46b4-b80f-8077ed46db61}, !- Name
  {62d79f73-8746-4cb9-a385-83c9a82a045e}, !- Source Object
  3,                                      !- Outlet Port
  {8e135336-669f-4eea-b751-d415b7758349}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b7db5a63-e74e-447f-885c-6c457f82bc4e}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 8, !- Name
  {752746f8-b535-4bd8-8f9b-bb159eb1b6dd}, !- Inlet Port
  {3e283cb3-3f2b-4b7f-a1b8-4c66195a8a58}; !- Outlet Port

OS:Connection,
  {752746f8-b535-4bd8-8f9b-bb159eb1b6dd}, !- Handle
  {40092efe-c050-40ba-b498-ba4b364f528a}, !- Name
  {840ccead-7549-4e68-893a-9a1ee420b566}, !- Source Object
  10,                                     !- Outlet Port
  {b7db5a63-e74e-447f-885c-6c457f82bc4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e283cb3-3f2b-4b7f-a1b8-4c66195a8a58}, !- Handle
  {83c8602b-28b4-4fa4-9317-eb4e58d1ed34}, !- Name
  {b7db5a63-e74e-447f-885c-6c457f82bc4e}, !- Source Object
  3,                                      !- Outlet Port
  {3d9c915d-9b42-4ec1-a0e4-a29fa75ec1f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc8b6f8c-0733-426a-b136-961122c7a9fc}, !- Handle
  {31181802-0eeb-4c2d-8151-aa4808c9685c}, !- Name
  {3d9c915d-9b42-4ec1-a0e4-a29fa75ec1f1}, !- Source Object
  12,                                     !- Outlet Port
  {c2bba142-f805-4486-821d-7a910e9486ca}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {739624cf-656f-45c3-bdd4-4c71b3dae619}, !- Handle
  Thermal Zone: F1 Retail SE Thermostat,  !- Name
  {52f5f355-5be1-4922-8180-8aa4dabb2ebf}, !- Heating Setpoint Temperature Schedule Name
  {a2fce099-d8e4-4b22-9a1d-6718a1e9f3ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a2f533c0-37fa-47e8-8d60-9a7e9b224a06}, !- Handle
  Thermal Zone: F1 Retail SE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {0ccef2a2-bcde-410c-9995-bebbf44a92c7}, !- Handle
  BaseVAVBox CoilHtg-9,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f0d21527-a973-4429-8908-96e86368528a}, !- Water Inlet Node Name
  {77cd146c-96ca-48c1-8885-32509b5f9ff4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d866c78e-c3f6-4dee-a329-957c82f43f03}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 10, !- Name
  {582bb35a-260f-4e59-acba-4bc78a791906}, !- Inlet Port
  {f0d21527-a973-4429-8908-96e86368528a}; !- Outlet Port

OS:Connection,
  {582bb35a-260f-4e59-acba-4bc78a791906}, !- Handle
  {98026f7c-cfe2-4df0-a99b-ee13c54f0866}, !- Name
  {ba6afa0f-5978-44c4-b968-b427bb82860b}, !- Source Object
  12,                                     !- Outlet Port
  {d866c78e-c3f6-4dee-a329-957c82f43f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec78609f-cb9e-4fe8-ad58-d5136cc6b54a}, !- Handle
  BaseVAVBox CoilHtg-9 Water Outlet Node, !- Name
  {77cd146c-96ca-48c1-8885-32509b5f9ff4}, !- Inlet Port
  {82ed1f05-ce0d-4d9e-b8f5-9a2345221cb3}; !- Outlet Port

OS:Connection,
  {f0d21527-a973-4429-8908-96e86368528a}, !- Handle
  {cae3ac0d-8cc8-433e-b056-2c4101468146}, !- Name
  {d866c78e-c3f6-4dee-a329-957c82f43f03}, !- Source Object
  3,                                      !- Outlet Port
  {0ccef2a2-bcde-410c-9995-bebbf44a92c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {77cd146c-96ca-48c1-8885-32509b5f9ff4}, !- Handle
  {b93d1251-66b0-4558-a752-0fc5946a226a}, !- Name
  {0ccef2a2-bcde-410c-9995-bebbf44a92c7}, !- Source Object
  6,                                      !- Outlet Port
  {ec78609f-cb9e-4fe8-ad58-d5136cc6b54a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ed1f05-ce0d-4d9e-b8f5-9a2345221cb3}, !- Handle
  {38440144-c129-4113-8e8b-4c5c5fee998e}, !- Name
  {ec78609f-cb9e-4fe8-ad58-d5136cc6b54a}, !- Source Object
  3,                                      !- Outlet Port
  {3e5bd0c6-8399-4d05-ad83-7d29c8fbcb64}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dca3b1a3-e6c3-45a3-b0fa-40020dadfd7e}, !- Handle
  Controller Water Coil 10,               !- Name
  {0ccef2a2-bcde-410c-9995-bebbf44a92c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {618d3df9-6f17-4e19-8380-2df20ad69e6d}, !- Handle
  BaseVAV TrmlUnit-9,                     !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  {fe26a5c3-6a38-41f5-a871-ecf49ac94da3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.339802159104,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0ccef2a2-bcde-410c-9995-bebbf44a92c7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c2d462ba-2c8f-46fd-8d6d-ae9abfcd4e60}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {886d9d29-52e7-4d77-aba0-72e2bdaa8e0a}, !- Handle
  BaseVAV TrmlUnit-9 Outlet Node,         !- Name
  {c2d462ba-2c8f-46fd-8d6d-ae9abfcd4e60}, !- Inlet Port
  {de2315f6-b95a-45a8-bc91-b19507f0facf}; !- Outlet Port

OS:Node,
  {c416d0d8-8869-4130-93a5-1234b2d47db3}, !- Handle
  Thermal Zone: F1 Retail SE Return Air Node, !- Name
  {ddcfb87e-6f43-4750-bd4d-d1e8dfd3410b}, !- Inlet Port
  {fd5244ad-5555-4325-8bdd-ce8afffe6184}; !- Outlet Port

OS:Connection,
  {de2315f6-b95a-45a8-bc91-b19507f0facf}, !- Handle
  {1299b72b-53b6-4a55-a7c2-7fd13debbea1}, !- Name
  {886d9d29-52e7-4d77-aba0-72e2bdaa8e0a}, !- Source Object
  3,                                      !- Outlet Port
  {800b7590-eac2-4f16-a14a-282d5076abe9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddcfb87e-6f43-4750-bd4d-d1e8dfd3410b}, !- Handle
  {aae6749c-2e14-49d5-89fd-0696cfe951ae}, !- Name
  {54d52589-5215-48ee-9e6f-5ef185e0659a}, !- Source Object
  3,                                      !- Outlet Port
  {c416d0d8-8869-4130-93a5-1234b2d47db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd5244ad-5555-4325-8bdd-ce8afffe6184}, !- Handle
  {082198cf-1f94-4b78-abdc-5c4b8f9c7396}, !- Name
  {c416d0d8-8869-4130-93a5-1234b2d47db3}, !- Source Object
  3,                                      !- Outlet Port
  {8e135336-669f-4eea-b751-d415b7758349}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0f114b28-b0d7-4994-bbbe-97601c7ab9f9}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 9, !- Name
  {a833d4e9-4e52-4b36-b40a-cefd7f5153ff}, !- Inlet Port
  {fe26a5c3-6a38-41f5-a871-ecf49ac94da3}; !- Outlet Port

OS:Connection,
  {a833d4e9-4e52-4b36-b40a-cefd7f5153ff}, !- Handle
  {8658a006-3b13-4aa7-903b-c52860a36492}, !- Name
  {840ccead-7549-4e68-893a-9a1ee420b566}, !- Source Object
  11,                                     !- Outlet Port
  {0f114b28-b0d7-4994-bbbe-97601c7ab9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe26a5c3-6a38-41f5-a871-ecf49ac94da3}, !- Handle
  {596c7a53-18aa-4b12-a91b-0481571752de}, !- Name
  {0f114b28-b0d7-4994-bbbe-97601c7ab9f9}, !- Source Object
  3,                                      !- Outlet Port
  {618d3df9-6f17-4e19-8380-2df20ad69e6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2d462ba-2c8f-46fd-8d6d-ae9abfcd4e60}, !- Handle
  {f3ed3c38-fd7d-419d-a4de-862c3b260071}, !- Name
  {618d3df9-6f17-4e19-8380-2df20ad69e6d}, !- Source Object
  12,                                     !- Outlet Port
  {886d9d29-52e7-4d77-aba0-72e2bdaa8e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f894be76-0056-4417-a87d-f9eeb93af825}, !- Handle
  Thermal Zone: F1 Retail SW Thermostat,  !- Name
  {52f5f355-5be1-4922-8180-8aa4dabb2ebf}, !- Heating Setpoint Temperature Schedule Name
  {a2fce099-d8e4-4b22-9a1d-6718a1e9f3ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {dd1b3a74-e1f1-4f59-a747-4dcb2ece3f06}, !- Handle
  Thermal Zone: F1 Retail SW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {aa7f4b4f-8124-4513-a0c8-f9328160452f}, !- Handle
  BaseVAVBox CoilHtg-10,                  !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0082d344-3168-4993-9833-311b74a0ef9e}, !- Water Inlet Node Name
  {c628c397-202a-4362-993b-beb26474e2a4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {03b77e56-b4c5-4e2a-858a-4be0900e9dd8}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 11, !- Name
  {f4b6a89b-720d-4ef3-944c-77d7b26a1c67}, !- Inlet Port
  {0082d344-3168-4993-9833-311b74a0ef9e}; !- Outlet Port

OS:Connection,
  {f4b6a89b-720d-4ef3-944c-77d7b26a1c67}, !- Handle
  {17334c9f-792f-48e8-a35c-f4157c206856}, !- Name
  {ba6afa0f-5978-44c4-b968-b427bb82860b}, !- Source Object
  13,                                     !- Outlet Port
  {03b77e56-b4c5-4e2a-858a-4be0900e9dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a17da212-497e-47f4-b9e3-e678d9002b97}, !- Handle
  BaseVAVBox CoilHtg-10 Water Outlet Node, !- Name
  {c628c397-202a-4362-993b-beb26474e2a4}, !- Inlet Port
  {7dbe305c-e918-4add-a8a6-f84e4436411d}; !- Outlet Port

OS:Connection,
  {0082d344-3168-4993-9833-311b74a0ef9e}, !- Handle
  {95766b62-702b-45bf-bd44-5e0ef8f78a7e}, !- Name
  {03b77e56-b4c5-4e2a-858a-4be0900e9dd8}, !- Source Object
  3,                                      !- Outlet Port
  {aa7f4b4f-8124-4513-a0c8-f9328160452f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c628c397-202a-4362-993b-beb26474e2a4}, !- Handle
  {098cb1cf-2815-442b-9a86-65e66ceccf96}, !- Name
  {aa7f4b4f-8124-4513-a0c8-f9328160452f}, !- Source Object
  6,                                      !- Outlet Port
  {a17da212-497e-47f4-b9e3-e678d9002b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dbe305c-e918-4add-a8a6-f84e4436411d}, !- Handle
  {59ab99ff-eaf9-4cd2-85c3-a94f4dbecb53}, !- Name
  {a17da212-497e-47f4-b9e3-e678d9002b97}, !- Source Object
  3,                                      !- Outlet Port
  {3e5bd0c6-8399-4d05-ad83-7d29c8fbcb64}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {852e8c82-8de3-457f-b7bf-9b629f5e863f}, !- Handle
  Controller Water Coil 11,               !- Name
  {aa7f4b4f-8124-4513-a0c8-f9328160452f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2775c829-88a7-439c-810e-c7f817b012ab}, !- Handle
  BaseVAV TrmlUnit-10,                    !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  {59c821cc-05a5-4e97-bee4-1c0b88842038}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.5224458196224,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aa7f4b4f-8124-4513-a0c8-f9328160452f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {44f1cdb0-aa8d-4a82-864f-c991fda55688}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fd046757-64cb-4df5-9f73-97d0fd687f9f}, !- Handle
  BaseVAV TrmlUnit-10 Outlet Node,        !- Name
  {44f1cdb0-aa8d-4a82-864f-c991fda55688}, !- Inlet Port
  {c5078d6a-139f-4cc1-ba00-0c56c302184d}; !- Outlet Port

OS:Node,
  {e16291cc-3d60-43ed-ac6d-fc86ce4f2d2a}, !- Handle
  Thermal Zone: F1 Retail SW Return Air Node, !- Name
  {4700d6de-8ae7-4f60-ad20-de16dec7f4b1}, !- Inlet Port
  {6bdbc255-25b5-4125-90cd-3806a82dfad6}; !- Outlet Port

OS:Connection,
  {c5078d6a-139f-4cc1-ba00-0c56c302184d}, !- Handle
  {bef42139-5267-40b9-9d2c-3fe7693c2f09}, !- Name
  {fd046757-64cb-4df5-9f73-97d0fd687f9f}, !- Source Object
  3,                                      !- Outlet Port
  {59d0129d-8d09-4e21-ab75-34b728271460}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4700d6de-8ae7-4f60-ad20-de16dec7f4b1}, !- Handle
  {cf3117b5-c9c3-46e8-b2d1-3dba9ec21a9a}, !- Name
  {1ef021d8-258b-4b0f-99b5-6748c5ad5f51}, !- Source Object
  3,                                      !- Outlet Port
  {e16291cc-3d60-43ed-ac6d-fc86ce4f2d2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bdbc255-25b5-4125-90cd-3806a82dfad6}, !- Handle
  {91914c49-7d09-4f2a-b633-0b9cb0faf325}, !- Name
  {e16291cc-3d60-43ed-ac6d-fc86ce4f2d2a}, !- Source Object
  3,                                      !- Outlet Port
  {8e135336-669f-4eea-b751-d415b7758349}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {70f25f16-9d29-4f8d-8a5f-9d2b89ab267c}, !- Handle
  BaseSys5 F1 Zone Splitter Outlet Node 10, !- Name
  {a87084e4-55e5-4ba4-9b65-6030ebe0709b}, !- Inlet Port
  {59c821cc-05a5-4e97-bee4-1c0b88842038}; !- Outlet Port

OS:Connection,
  {a87084e4-55e5-4ba4-9b65-6030ebe0709b}, !- Handle
  {fbd63882-cec7-4581-bc89-64358de71d97}, !- Name
  {840ccead-7549-4e68-893a-9a1ee420b566}, !- Source Object
  12,                                     !- Outlet Port
  {70f25f16-9d29-4f8d-8a5f-9d2b89ab267c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c821cc-05a5-4e97-bee4-1c0b88842038}, !- Handle
  {e173c8ea-8b93-4c54-a71e-bac8ac7bed89}, !- Name
  {70f25f16-9d29-4f8d-8a5f-9d2b89ab267c}, !- Source Object
  3,                                      !- Outlet Port
  {2775c829-88a7-439c-810e-c7f817b012ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44f1cdb0-aa8d-4a82-864f-c991fda55688}, !- Handle
  {6d3a2994-1062-4c04-b8d1-fb58e94c8873}, !- Name
  {2775c829-88a7-439c-810e-c7f817b012ab}, !- Source Object
  12,                                     !- Outlet Port
  {fd046757-64cb-4df5-9f73-97d0fd687f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c7cc503d-084c-494e-ae04-7a1c077b8d7f}, !- Handle
  Thermal Zone: F2-4 1-Bed Core N Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d5b984d6-8d40-4e19-9116-027a9f6e01b4}, !- Handle
  Thermal Zone: F2-4 1-Bed Core N Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {5bebcbe0-4278-468d-8448-8774ca57aadb}, !- Handle
  Thermal Zone: F2-4 1-Bed Core N PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.385360706,                          !- Pressure Rise {Pa}
  0.05181982926336,                       !- Maximum Flow Rate {m3/s}
  {f3f0cc47-6b55-4a9e-b2c8-e83ca1b5016b}, !- Air Inlet Node Name
  {1965bec1-0ebc-4520-9dcf-16105b5a3ffe}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {b3d88d73-dd71-4d67-9e55-6a464919a3a4}, !- Handle
  Thermal Zone: F2-4 1-Bed Core N PropExhFan Inlet Node, !- Name
  {02ec4213-851c-4cee-8f6b-415020df2ade}, !- Inlet Port
  {f3f0cc47-6b55-4a9e-b2c8-e83ca1b5016b}; !- Outlet Port

OS:Connection,
  {02ec4213-851c-4cee-8f6b-415020df2ade}, !- Handle
  {67cd624b-916d-43a5-8ffa-e5e03a9ad52e}, !- Name
  {af0ae907-7cff-4a2b-8936-23d97c3d8e58}, !- Source Object
  3,                                      !- Outlet Port
  {b3d88d73-dd71-4d67-9e55-6a464919a3a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f0cc47-6b55-4a9e-b2c8-e83ca1b5016b}, !- Handle
  {09998222-4d3c-43a0-aa5a-dbd4fd44f758}, !- Name
  {b3d88d73-dd71-4d67-9e55-6a464919a3a4}, !- Source Object
  3,                                      !- Outlet Port
  {5bebcbe0-4278-468d-8448-8774ca57aadb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2a3025a7-6825-4b17-9f7a-959dea552318}, !- Handle
  Thermal Zone: F2-4 1-Bed Core N PropExhFan Outlet Node, !- Name
  {1965bec1-0ebc-4520-9dcf-16105b5a3ffe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1965bec1-0ebc-4520-9dcf-16105b5a3ffe}, !- Handle
  {c9739bee-d347-4152-8bbc-8e89142c1c0f}, !- Name
  {5bebcbe0-4278-468d-8448-8774ca57aadb}, !- Source Object
  7,                                      !- Outlet Port
  {2a3025a7-6825-4b17-9f7a-959dea552318}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9d12c267-744f-4571-90da-ff97a11c304d}, !- Handle
  PropNoClg Fan,                          !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2dced371-4ecf-49f5-bc05-f3ed826d93fd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9d6eb857-5d62-4cef-aa9b-5b30b3742853}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {2dced371-4ecf-49f5-bc05-f3ed826d93fd}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9d6eb857-5d62-4cef-aa9b-5b30b3742853}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {f66efc2a-9114-4bea-ac83-a66e60811012}, !- Handle
  PropNoClg Dummy CoilHtg,                !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ec53b556-e434-4f46-a988-aab9b5cae1fc}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6827a755-8a57-4a3a-a021-e54ca9c8673d}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f1a85d1c-85e7-4cd3-85c2-d4d6be3098ad}, !- Handle
  PropNoClg CoilClg,                      !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ec53b556-e434-4f46-a988-aab9b5cae1fc}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6827a755-8a57-4a3a-a021-e54ca9c8673d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f3542330-ff14-4b9f-b212-252b52d84b54}, !- Handle
  PropNoClg ZnSys,                        !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {85e9154b-5309-4aba-a77b-eec45d37e03f}, !- Air Inlet Node Name
  {4fd00221-ffc7-4e16-be35-a86649442331}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9d12c267-744f-4571-90da-ff97a11c304d}, !- Supply Air Fan Name
  {f66efc2a-9114-4bea-ac83-a66e60811012}, !- Heating Coil Name
  {f1a85d1c-85e7-4cd3-85c2-d4d6be3098ad}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5cd23250-72fb-46ad-950e-6783f11cd9c1}, !- Handle
  PropNoClg ZnSys Inlet Node,             !- Name
  {2b602506-1a8f-4649-86b3-bea4933133b6}, !- Inlet Port
  {85e9154b-5309-4aba-a77b-eec45d37e03f}; !- Outlet Port

OS:Connection,
  {2b602506-1a8f-4649-86b3-bea4933133b6}, !- Handle
  {097522e9-f46d-468d-abb2-cbe287d5d48f}, !- Name
  {af0ae907-7cff-4a2b-8936-23d97c3d8e58}, !- Source Object
  4,                                      !- Outlet Port
  {5cd23250-72fb-46ad-950e-6783f11cd9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85e9154b-5309-4aba-a77b-eec45d37e03f}, !- Handle
  {ef3f508e-6668-4dd5-b5bd-a7a2929a6aaa}, !- Name
  {5cd23250-72fb-46ad-950e-6783f11cd9c1}, !- Source Object
  3,                                      !- Outlet Port
  {f3542330-ff14-4b9f-b212-252b52d84b54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92b3e8ae-7505-430f-bde0-4c28e53a29b8}, !- Handle
  PropNoClg ZnSys Outlet Node,            !- Name
  {4fd00221-ffc7-4e16-be35-a86649442331}, !- Inlet Port
  {f8cb3b79-e778-4cd8-9560-fc6d808a2011}; !- Outlet Port

OS:Connection,
  {f8cb3b79-e778-4cd8-9560-fc6d808a2011}, !- Handle
  {207db3b5-fcba-4572-9933-8400c42b8a48}, !- Name
  {92b3e8ae-7505-430f-bde0-4c28e53a29b8}, !- Source Object
  3,                                      !- Outlet Port
  {25bf0f40-e4e0-42f2-ac9f-029e94d40572}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fd00221-ffc7-4e16-be35-a86649442331}, !- Handle
  {bd73c45a-421e-415d-a911-11ebf266e964}, !- Name
  {f3542330-ff14-4b9f-b212-252b52d84b54}, !- Source Object
  4,                                      !- Outlet Port
  {92b3e8ae-7505-430f-bde0-4c28e53a29b8}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {8a75f35f-32c2-4155-ba3f-fe30e8918e20}, !- Handle
  Thermal Zone: F2-4 1-Bed Core West Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e298ac50-b67d-4d1a-a5c7-7ae58e50e7df}, !- Handle
  Thermal Zone: F2-4 1-Bed Core West Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {f4ed9b34-2051-4ba9-b1bb-8810ed2e976d}, !- Handle
  Thermal Zone: F2-4 1-Bed Core West PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.385360706,                          !- Pressure Rise {Pa}
  0.10363965852672,                       !- Maximum Flow Rate {m3/s}
  {36f76c0d-28dd-4764-9ac1-8912b412e470}, !- Air Inlet Node Name
  {0d5c5641-979e-44e2-b57e-59aaf30095c2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {e4ac0676-39fa-4c07-aa6d-01d3209f5f71}, !- Handle
  Thermal Zone: F2-4 1-Bed Core West PropExhFan Inlet Node, !- Name
  {1c3f76a1-aff5-44c3-94d4-860390d648de}, !- Inlet Port
  {36f76c0d-28dd-4764-9ac1-8912b412e470}; !- Outlet Port

OS:Connection,
  {1c3f76a1-aff5-44c3-94d4-860390d648de}, !- Handle
  {99d1b12f-b1be-4997-8223-0262e1a921a2}, !- Name
  {46e9690f-1950-40f2-8fea-8c9ed4f0d020}, !- Source Object
  3,                                      !- Outlet Port
  {e4ac0676-39fa-4c07-aa6d-01d3209f5f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f76c0d-28dd-4764-9ac1-8912b412e470}, !- Handle
  {c73983b3-bbc7-439b-b9a6-c643f886e479}, !- Name
  {e4ac0676-39fa-4c07-aa6d-01d3209f5f71}, !- Source Object
  3,                                      !- Outlet Port
  {f4ed9b34-2051-4ba9-b1bb-8810ed2e976d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8416c44b-e80e-4988-95a6-b1a1f621648e}, !- Handle
  Thermal Zone: F2-4 1-Bed Core West PropExhFan Outlet Node, !- Name
  {0d5c5641-979e-44e2-b57e-59aaf30095c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d5c5641-979e-44e2-b57e-59aaf30095c2}, !- Handle
  {07b42e83-5eb0-4228-bae8-fe857018d47a}, !- Name
  {f4ed9b34-2051-4ba9-b1bb-8810ed2e976d}, !- Source Object
  7,                                      !- Outlet Port
  {8416c44b-e80e-4988-95a6-b1a1f621648e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {89d0039f-2772-4923-8c6f-703e75b599a0}, !- Handle
  PropNoClg Fan-2,                        !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {778b82a5-4a92-4c1a-8ca3-dca3b1fceef2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dfe54843-1ab3-4257-be6b-f41ff709a0d7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {778b82a5-4a92-4c1a-8ca3-dca3b1fceef2}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dfe54843-1ab3-4257-be6b-f41ff709a0d7}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {c3885440-d374-48a7-a7d2-08d270edc3df}, !- Handle
  PropNoClg Dummy CoilHtg-2,              !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f59f5997-4927-4089-8aad-655f8129a8eb}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a75b134f-ecd6-4274-8f97-6c8be1710289}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f1aeed04-6756-4838-8e3d-a13f1e7fe3c6}, !- Handle
  PropNoClg CoilClg-2,                    !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f59f5997-4927-4089-8aad-655f8129a8eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a75b134f-ecd6-4274-8f97-6c8be1710289}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4074f22c-4190-4b15-9c72-8ac713f9743b}, !- Handle
  PropNoClg ZnSys-2,                      !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {953f77b2-bec9-48c3-b6b0-57723efcf0dc}, !- Air Inlet Node Name
  {6d82b49a-b392-463f-b80b-782dbbaa831d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {89d0039f-2772-4923-8c6f-703e75b599a0}, !- Supply Air Fan Name
  {c3885440-d374-48a7-a7d2-08d270edc3df}, !- Heating Coil Name
  {f1aeed04-6756-4838-8e3d-a13f1e7fe3c6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6f78ed87-e416-4c1c-b04f-e7db0c2f2e9c}, !- Handle
  PropNoClg ZnSys-2 Inlet Node,           !- Name
  {71eacbac-e7a9-4412-8fb8-43c8786d48c0}, !- Inlet Port
  {953f77b2-bec9-48c3-b6b0-57723efcf0dc}; !- Outlet Port

OS:Connection,
  {71eacbac-e7a9-4412-8fb8-43c8786d48c0}, !- Handle
  {dd1cd86f-a93b-46b3-a1dd-313276bd39c9}, !- Name
  {46e9690f-1950-40f2-8fea-8c9ed4f0d020}, !- Source Object
  4,                                      !- Outlet Port
  {6f78ed87-e416-4c1c-b04f-e7db0c2f2e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {953f77b2-bec9-48c3-b6b0-57723efcf0dc}, !- Handle
  {04bb9671-b687-4116-b17d-3bb758af2a4a}, !- Name
  {6f78ed87-e416-4c1c-b04f-e7db0c2f2e9c}, !- Source Object
  3,                                      !- Outlet Port
  {4074f22c-4190-4b15-9c72-8ac713f9743b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eb3d3f3c-fd7a-4eb9-8dfb-0ab1f70fe21f}, !- Handle
  PropNoClg ZnSys-2 Outlet Node,          !- Name
  {6d82b49a-b392-463f-b80b-782dbbaa831d}, !- Inlet Port
  {87d31c99-d8cc-49ab-ba15-60e26ac78326}; !- Outlet Port

OS:Connection,
  {87d31c99-d8cc-49ab-ba15-60e26ac78326}, !- Handle
  {9e81d1bc-ddcc-4202-b4a2-d7996e2af81d}, !- Name
  {eb3d3f3c-fd7a-4eb9-8dfb-0ab1f70fe21f}, !- Source Object
  3,                                      !- Outlet Port
  {d9f9b38e-8073-42c3-829e-2652c5f1eb86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d82b49a-b392-463f-b80b-782dbbaa831d}, !- Handle
  {6ab2bae2-ed26-40cb-b72d-e51e8865d386}, !- Name
  {4074f22c-4190-4b15-9c72-8ac713f9743b}, !- Source Object
  4,                                      !- Outlet Port
  {eb3d3f3c-fd7a-4eb9-8dfb-0ab1f70fe21f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {24bab246-b84f-48f7-9891-323f5e87999a}, !- Handle
  Thermal Zone: F2-4 1-Bed Core East Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {eee80220-425c-47c7-b7c1-83c37a79539c}, !- Handle
  Thermal Zone: F2-4 1-Bed Core East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {0248773a-9acf-493e-bdea-3fcd388e77b7}, !- Handle
  Thermal Zone: F2-4 1-Bed Core East PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.385360706,                          !- Pressure Rise {Pa}
  0.10363965852672,                       !- Maximum Flow Rate {m3/s}
  {50934039-6744-4bdc-86ee-7eaab4f82d44}, !- Air Inlet Node Name
  {a93ebc61-0f4f-4363-ad77-cede05cc4242}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {fe695074-972e-4c6f-8423-9089896f603a}, !- Handle
  Thermal Zone: F2-4 1-Bed Core East PropExhFan Inlet Node, !- Name
  {72e46193-1558-4ec0-805d-b68c2e69547d}, !- Inlet Port
  {50934039-6744-4bdc-86ee-7eaab4f82d44}; !- Outlet Port

OS:Connection,
  {72e46193-1558-4ec0-805d-b68c2e69547d}, !- Handle
  {7f21620c-d733-493e-a846-1334a57884f2}, !- Name
  {15350f80-0367-43dc-91cb-e0c203caa06a}, !- Source Object
  3,                                      !- Outlet Port
  {fe695074-972e-4c6f-8423-9089896f603a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50934039-6744-4bdc-86ee-7eaab4f82d44}, !- Handle
  {9c6fe510-e400-40ff-b3e9-cd0ea3c65598}, !- Name
  {fe695074-972e-4c6f-8423-9089896f603a}, !- Source Object
  3,                                      !- Outlet Port
  {0248773a-9acf-493e-bdea-3fcd388e77b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4131a787-ddba-4a7b-a035-99148cea58db}, !- Handle
  Thermal Zone: F2-4 1-Bed Core East PropExhFan Outlet Node, !- Name
  {a93ebc61-0f4f-4363-ad77-cede05cc4242}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a93ebc61-0f4f-4363-ad77-cede05cc4242}, !- Handle
  {66258e19-0b86-4fe9-b32c-f3c7f8d5021d}, !- Name
  {0248773a-9acf-493e-bdea-3fcd388e77b7}, !- Source Object
  7,                                      !- Outlet Port
  {4131a787-ddba-4a7b-a035-99148cea58db}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {575f7172-f271-493a-83fb-8a1fb8d25e34}, !- Handle
  PropNoClg Fan-3,                        !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3699a8b-412d-4b22-84cd-c351f9185a4e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {684b4592-f6a1-4c2a-9271-4966a2903414}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {f3699a8b-412d-4b22-84cd-c351f9185a4e}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {684b4592-f6a1-4c2a-9271-4966a2903414}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5353f0bf-12b8-42be-8969-608cd06545fe}, !- Handle
  PropNoClg Dummy CoilHtg-3,              !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d90362c2-28c1-44bf-a0ea-48610dd13cd3}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a6978eb-057c-415d-a129-f2b237c5e93e}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ef7870ea-ab8e-46bf-870d-327cd3fa74bf}, !- Handle
  PropNoClg CoilClg-3,                    !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d90362c2-28c1-44bf-a0ea-48610dd13cd3}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6a6978eb-057c-415d-a129-f2b237c5e93e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {580dae31-d2cd-4eec-8587-3a90f828736c}, !- Handle
  PropNoClg ZnSys-3,                      !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {d517b4e0-892e-4c10-a918-94646fb9ccef}, !- Air Inlet Node Name
  {48379478-b55a-4f5c-b568-e816c5778207}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {575f7172-f271-493a-83fb-8a1fb8d25e34}, !- Supply Air Fan Name
  {5353f0bf-12b8-42be-8969-608cd06545fe}, !- Heating Coil Name
  {ef7870ea-ab8e-46bf-870d-327cd3fa74bf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6dfd16e4-39d5-46d8-881d-af1fbae72ddb}, !- Handle
  PropNoClg ZnSys-3 Inlet Node,           !- Name
  {e91e27c6-53d4-4ecb-8df2-0b25b0b4c995}, !- Inlet Port
  {d517b4e0-892e-4c10-a918-94646fb9ccef}; !- Outlet Port

OS:Connection,
  {e91e27c6-53d4-4ecb-8df2-0b25b0b4c995}, !- Handle
  {cebc63c0-7e94-4893-be2c-5252fe12cb3c}, !- Name
  {15350f80-0367-43dc-91cb-e0c203caa06a}, !- Source Object
  4,                                      !- Outlet Port
  {6dfd16e4-39d5-46d8-881d-af1fbae72ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d517b4e0-892e-4c10-a918-94646fb9ccef}, !- Handle
  {3f77363e-165f-4c93-9cbc-f2ec4fcb7d11}, !- Name
  {6dfd16e4-39d5-46d8-881d-af1fbae72ddb}, !- Source Object
  3,                                      !- Outlet Port
  {580dae31-d2cd-4eec-8587-3a90f828736c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da9cc6ed-ea11-46cd-b834-255224a3fa61}, !- Handle
  PropNoClg ZnSys-3 Outlet Node,          !- Name
  {48379478-b55a-4f5c-b568-e816c5778207}, !- Inlet Port
  {e5571a1c-e0cc-4e34-b4c3-f7c3f569e5b1}; !- Outlet Port

OS:Connection,
  {e5571a1c-e0cc-4e34-b4c3-f7c3f569e5b1}, !- Handle
  {57a2b792-9896-4f60-b17f-a0b3b2307998}, !- Name
  {da9cc6ed-ea11-46cd-b834-255224a3fa61}, !- Source Object
  3,                                      !- Outlet Port
  {3da928f1-1892-4ea2-a2d2-3606d96d22ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48379478-b55a-4f5c-b568-e816c5778207}, !- Handle
  {1a40c813-a54d-4b6f-947b-2753cea0096f}, !- Name
  {580dae31-d2cd-4eec-8587-3a90f828736c}, !- Source Object
  4,                                      !- Outlet Port
  {da9cc6ed-ea11-46cd-b834-255224a3fa61}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a87cf7c3-fa14-430b-a4e3-e34f10a78a53}, !- Handle
  Thermal Zone: F2-4 1-Bed North Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {023d5229-c450-4763-8362-fc93b267d974}, !- Handle
  Thermal Zone: F2-4 1-Bed North Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {603d7f31-b1d3-4458-920e-7eb59c85a5c6}, !- Handle
  Thermal Zone: F2-4 1-Bed North PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  670.201085229,                          !- Pressure Rise {Pa}
  0.26419617870336,                       !- Maximum Flow Rate {m3/s}
  {c55a5bf6-1cdd-4f99-a92a-b75db22c4cf3}, !- Air Inlet Node Name
  {c07e8b95-87cc-4e05-82d5-33c60f2a1e37}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {af228ae6-5ec0-406b-bee3-bdeb41cca964}, !- Handle
  Thermal Zone: F2-4 1-Bed North PropExhFan Inlet Node, !- Name
  {fae414f8-57e6-4f32-80f0-e543c77b38d5}, !- Inlet Port
  {c55a5bf6-1cdd-4f99-a92a-b75db22c4cf3}; !- Outlet Port

OS:Connection,
  {fae414f8-57e6-4f32-80f0-e543c77b38d5}, !- Handle
  {6864fccd-645c-4e97-b04a-2a3abca1ffb3}, !- Name
  {e63487ac-e53f-4a11-b583-d8733247d0bb}, !- Source Object
  3,                                      !- Outlet Port
  {af228ae6-5ec0-406b-bee3-bdeb41cca964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c55a5bf6-1cdd-4f99-a92a-b75db22c4cf3}, !- Handle
  {1bbaad73-5c5b-4234-be1c-6dfa60c5a890}, !- Name
  {af228ae6-5ec0-406b-bee3-bdeb41cca964}, !- Source Object
  3,                                      !- Outlet Port
  {603d7f31-b1d3-4458-920e-7eb59c85a5c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {796c77dc-1a48-4650-b3cc-5f45290c28a5}, !- Handle
  Thermal Zone: F2-4 1-Bed North PropExhFan Outlet Node, !- Name
  {c07e8b95-87cc-4e05-82d5-33c60f2a1e37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c07e8b95-87cc-4e05-82d5-33c60f2a1e37}, !- Handle
  {362c6d23-12fc-4d55-aa76-db82bd7a8241}, !- Name
  {603d7f31-b1d3-4458-920e-7eb59c85a5c6}, !- Source Object
  7,                                      !- Outlet Port
  {796c77dc-1a48-4650-b3cc-5f45290c28a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c3ce96ac-45a0-4453-8c2c-8ace3861ad1a}, !- Handle
  PropNoClg Fan-4,                        !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e2eb73f4-724c-43f4-8058-3b6020906b6a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {97795f84-9446-42fd-928c-4a6a5867c194}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {e2eb73f4-724c-43f4-8058-3b6020906b6a}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {97795f84-9446-42fd-928c-4a6a5867c194}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b5e2f7a2-52cb-4896-9240-cf733e85a72a}, !- Handle
  PropNoClg Dummy CoilHtg-4,              !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {39f3361f-17f6-4097-85e0-e4220648d875}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b4271775-4f4d-4e90-8560-25467009fb90}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5d0405d4-2a03-4040-bab6-84b3adee9b81}, !- Handle
  PropNoClg CoilClg-4,                    !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {39f3361f-17f6-4097-85e0-e4220648d875}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b4271775-4f4d-4e90-8560-25467009fb90}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {daff401a-cfca-40f0-a463-a7c807ee79f4}, !- Handle
  PropNoClg ZnSys-4,                      !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {243799f8-e74d-42ca-844b-ebc4fd81dd0c}, !- Air Inlet Node Name
  {130fabef-c656-490f-a0f0-78f1fb65da5c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c3ce96ac-45a0-4453-8c2c-8ace3861ad1a}, !- Supply Air Fan Name
  {b5e2f7a2-52cb-4896-9240-cf733e85a72a}, !- Heating Coil Name
  {5d0405d4-2a03-4040-bab6-84b3adee9b81}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d1a0a130-f917-4e4d-a1a3-258d7e06d7bd}, !- Handle
  PropNoClg ZnSys-4 Inlet Node,           !- Name
  {4421063a-5427-40ed-b7b8-75a064dda872}, !- Inlet Port
  {243799f8-e74d-42ca-844b-ebc4fd81dd0c}; !- Outlet Port

OS:Connection,
  {4421063a-5427-40ed-b7b8-75a064dda872}, !- Handle
  {6d41e8bf-54d0-4e09-8965-335d64800cfd}, !- Name
  {e63487ac-e53f-4a11-b583-d8733247d0bb}, !- Source Object
  4,                                      !- Outlet Port
  {d1a0a130-f917-4e4d-a1a3-258d7e06d7bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {243799f8-e74d-42ca-844b-ebc4fd81dd0c}, !- Handle
  {cb855990-8dea-467d-8bdc-8890cee4fbb6}, !- Name
  {d1a0a130-f917-4e4d-a1a3-258d7e06d7bd}, !- Source Object
  3,                                      !- Outlet Port
  {daff401a-cfca-40f0-a463-a7c807ee79f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8d75140f-4f72-4b81-b1a3-c1ce4b6d08eb}, !- Handle
  PropNoClg ZnSys-4 Outlet Node,          !- Name
  {130fabef-c656-490f-a0f0-78f1fb65da5c}, !- Inlet Port
  {68366b6b-bee5-4739-a749-005669558982}; !- Outlet Port

OS:Connection,
  {68366b6b-bee5-4739-a749-005669558982}, !- Handle
  {6cebad7b-e88b-4ae8-9b9a-f4c27c1268bb}, !- Name
  {8d75140f-4f72-4b81-b1a3-c1ce4b6d08eb}, !- Source Object
  3,                                      !- Outlet Port
  {965ad5ed-c990-4799-b137-a0ccd2c11014}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {130fabef-c656-490f-a0f0-78f1fb65da5c}, !- Handle
  {8d82fdc3-8c0c-49c7-a13b-0fba7bc709cb}, !- Name
  {daff401a-cfca-40f0-a463-a7c807ee79f4}, !- Source Object
  4,                                      !- Outlet Port
  {8d75140f-4f72-4b81-b1a3-c1ce4b6d08eb}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {aa506178-c194-4bec-af34-b8e0b81b701a}, !- Handle
  Thermal Zone: F2-4 2-Bed Core NE-NW Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5626388b-15f2-4f9a-8e11-83ef863d7302}, !- Handle
  Thermal Zone: F2-4 2-Bed Core NE-NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {58d3337d-c365-4163-bdc2-411e42d96f10}, !- Handle
  Thermal Zone: F2-4 2-Bed Core NE-NW PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.492468933,                          !- Pressure Rise {Pa}
  0.15545948779008,                       !- Maximum Flow Rate {m3/s}
  {95fd0a74-934a-4407-bb27-625f5163256c}, !- Air Inlet Node Name
  {1b223f0f-f9d0-4326-8dfa-c38db3ced8dd}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {cfef01e4-cb19-4c84-a6d7-090d43e19431}, !- Handle
  Thermal Zone: F2-4 2-Bed Core NE-NW PropExhFan Inlet Node, !- Name
  {ef74a01b-a0df-4947-9c15-244caedf72ac}, !- Inlet Port
  {95fd0a74-934a-4407-bb27-625f5163256c}; !- Outlet Port

OS:Connection,
  {ef74a01b-a0df-4947-9c15-244caedf72ac}, !- Handle
  {894491ab-90f4-43d1-bba0-36b2aeefd044}, !- Name
  {8286b24e-cb5b-4ce9-ac88-968d819c9f85}, !- Source Object
  3,                                      !- Outlet Port
  {cfef01e4-cb19-4c84-a6d7-090d43e19431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95fd0a74-934a-4407-bb27-625f5163256c}, !- Handle
  {b4d13f3b-90cd-4293-a60e-a6988553a1cd}, !- Name
  {cfef01e4-cb19-4c84-a6d7-090d43e19431}, !- Source Object
  3,                                      !- Outlet Port
  {58d3337d-c365-4163-bdc2-411e42d96f10}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c1df9fb8-68c6-4e73-80f2-0fcda9b683bc}, !- Handle
  Thermal Zone: F2-4 2-Bed Core NE-NW PropExhFan Outlet Node, !- Name
  {1b223f0f-f9d0-4326-8dfa-c38db3ced8dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b223f0f-f9d0-4326-8dfa-c38db3ced8dd}, !- Handle
  {cdf937c2-4c3f-43fd-bc59-0a395cab5acb}, !- Name
  {58d3337d-c365-4163-bdc2-411e42d96f10}, !- Source Object
  7,                                      !- Outlet Port
  {c1df9fb8-68c6-4e73-80f2-0fcda9b683bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d175743f-c52e-4674-87ed-7f229a544af7}, !- Handle
  PropNoClg Fan-5,                        !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {313d9edb-f966-486c-80b0-1c093673db25}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {689a4ac4-873a-409b-bf42-66c9d93dec56}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {313d9edb-f966-486c-80b0-1c093673db25}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {689a4ac4-873a-409b-bf42-66c9d93dec56}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {bfa808ee-88f9-45a8-8131-5e5e0fad5ad5}, !- Handle
  PropNoClg Dummy CoilHtg-5,              !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {cf373e40-5104-44d0-ac63-076ee9e91fe3}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bfaa0a6e-fdd3-44a3-9985-ad7bb8e2a3b7}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f8926098-f7e3-40ed-aa93-b7d55617782d}, !- Handle
  PropNoClg CoilClg-5,                    !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cf373e40-5104-44d0-ac63-076ee9e91fe3}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bfaa0a6e-fdd3-44a3-9985-ad7bb8e2a3b7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {237c878c-f04c-469e-bd45-7e1ce758b3b3}, !- Handle
  PropNoClg ZnSys-5,                      !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {112ac3b6-f778-43a3-9643-a1730202b1de}, !- Air Inlet Node Name
  {feb6f249-9efc-4b88-8e9c-8b707076e123}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d175743f-c52e-4674-87ed-7f229a544af7}, !- Supply Air Fan Name
  {bfa808ee-88f9-45a8-8131-5e5e0fad5ad5}, !- Heating Coil Name
  {f8926098-f7e3-40ed-aa93-b7d55617782d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6173a9c6-eed5-46db-b73f-7c466e1d3c95}, !- Handle
  PropNoClg ZnSys-5 Inlet Node,           !- Name
  {149cc1ce-d83b-4b4d-8fc6-c18131c0b46b}, !- Inlet Port
  {112ac3b6-f778-43a3-9643-a1730202b1de}; !- Outlet Port

OS:Connection,
  {149cc1ce-d83b-4b4d-8fc6-c18131c0b46b}, !- Handle
  {897a36b7-916a-4634-a3b5-ad765a7211bd}, !- Name
  {8286b24e-cb5b-4ce9-ac88-968d819c9f85}, !- Source Object
  4,                                      !- Outlet Port
  {6173a9c6-eed5-46db-b73f-7c466e1d3c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {112ac3b6-f778-43a3-9643-a1730202b1de}, !- Handle
  {eab15801-6531-42d8-9fa7-f3d6930e2cc8}, !- Name
  {6173a9c6-eed5-46db-b73f-7c466e1d3c95}, !- Source Object
  3,                                      !- Outlet Port
  {237c878c-f04c-469e-bd45-7e1ce758b3b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bbfc38ed-2cf5-4bcb-bf9f-c72bc00922eb}, !- Handle
  PropNoClg ZnSys-5 Outlet Node,          !- Name
  {feb6f249-9efc-4b88-8e9c-8b707076e123}, !- Inlet Port
  {64086298-99c8-4c69-ad1c-4e9703477f28}; !- Outlet Port

OS:Connection,
  {64086298-99c8-4c69-ad1c-4e9703477f28}, !- Handle
  {609cd519-1f56-4640-a3e6-eecb3ecc6063}, !- Name
  {bbfc38ed-2cf5-4bcb-bf9f-c72bc00922eb}, !- Source Object
  3,                                      !- Outlet Port
  {3d875296-d41e-45b5-9f2c-5b267cdf74e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {feb6f249-9efc-4b88-8e9c-8b707076e123}, !- Handle
  {1c263b4c-97dd-4aaa-b60c-70d4e2af0d18}, !- Name
  {237c878c-f04c-469e-bd45-7e1ce758b3b3}, !- Source Object
  4,                                      !- Outlet Port
  {bbfc38ed-2cf5-4bcb-bf9f-c72bc00922eb}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {346b04b3-12d7-4a32-b357-0b47f6b8b68d}, !- Handle
  Thermal Zone: F2-4 2-Bed East Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {18f3b93c-e15f-4143-89f6-fdb6bba0369c}, !- Handle
  Thermal Zone: F2-4 2-Bed East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {04197760-0e64-4273-8e55-6f850382d183}, !- Handle
  Thermal Zone: F2-4 2-Bed East PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.492468933,                          !- Pressure Rise {Pa}
  0.23318923168512,                       !- Maximum Flow Rate {m3/s}
  {18f54280-2429-4e78-87c8-728954f33c18}, !- Air Inlet Node Name
  {80963734-84b5-4352-9e20-7bea1aad74e4}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {44fb5dca-b2f4-4fbd-846b-a6258d28deff}, !- Handle
  Thermal Zone: F2-4 2-Bed East PropExhFan Inlet Node, !- Name
  {256042e2-643e-4352-954a-44b5a59da8fb}, !- Inlet Port
  {18f54280-2429-4e78-87c8-728954f33c18}; !- Outlet Port

OS:Connection,
  {256042e2-643e-4352-954a-44b5a59da8fb}, !- Handle
  {1862b848-9501-45e8-b77f-464084c7a694}, !- Name
  {b90ad976-18bd-4afd-9827-26026d47bd7d}, !- Source Object
  3,                                      !- Outlet Port
  {44fb5dca-b2f4-4fbd-846b-a6258d28deff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f54280-2429-4e78-87c8-728954f33c18}, !- Handle
  {2f2b2a09-b670-4aab-b419-2a7da411f93e}, !- Name
  {44fb5dca-b2f4-4fbd-846b-a6258d28deff}, !- Source Object
  3,                                      !- Outlet Port
  {04197760-0e64-4273-8e55-6f850382d183}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0e7d07f8-4ca8-4d91-ae07-bf918f4122f4}, !- Handle
  Thermal Zone: F2-4 2-Bed East PropExhFan Outlet Node, !- Name
  {80963734-84b5-4352-9e20-7bea1aad74e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80963734-84b5-4352-9e20-7bea1aad74e4}, !- Handle
  {27b8fc7d-e988-4a29-948e-1252d69fc3d6}, !- Name
  {04197760-0e64-4273-8e55-6f850382d183}, !- Source Object
  7,                                      !- Outlet Port
  {0e7d07f8-4ca8-4d91-ae07-bf918f4122f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3b9b3a49-e8f8-4923-a2ff-e939270faf25}, !- Handle
  PropNoClg Fan-6,                        !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52644f90-75ba-40d4-b083-a2dd14c3e0b8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8786993d-425b-49e0-9272-e5d091288b15}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {52644f90-75ba-40d4-b083-a2dd14c3e0b8}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8786993d-425b-49e0-9272-e5d091288b15}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {7f1a121d-5ba8-4686-9b8a-5261f1c42597}, !- Handle
  PropNoClg Dummy CoilHtg-6,              !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {576d0a98-eadf-4ead-b7ba-e0587b5bfd96}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8ac7eccb-db9e-4808-b882-b1d724f6fc55}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {903af077-6375-4827-be96-a27905c31e77}, !- Handle
  PropNoClg CoilClg-6,                    !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {576d0a98-eadf-4ead-b7ba-e0587b5bfd96}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8ac7eccb-db9e-4808-b882-b1d724f6fc55}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6cf161f8-e0a0-4cbb-9835-581c21e7216e}, !- Handle
  PropNoClg ZnSys-6,                      !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {48439a89-2964-4dce-a2ad-88b74045b89f}, !- Air Inlet Node Name
  {07337e52-ad15-4c64-b0c1-f9c7d6498ce8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3b9b3a49-e8f8-4923-a2ff-e939270faf25}, !- Supply Air Fan Name
  {7f1a121d-5ba8-4686-9b8a-5261f1c42597}, !- Heating Coil Name
  {903af077-6375-4827-be96-a27905c31e77}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6be28aab-0453-456b-9472-658fdc9d6e08}, !- Handle
  PropNoClg ZnSys-6 Inlet Node,           !- Name
  {577ba196-06b6-4f85-832a-ca682fe9d3b8}, !- Inlet Port
  {48439a89-2964-4dce-a2ad-88b74045b89f}; !- Outlet Port

OS:Connection,
  {577ba196-06b6-4f85-832a-ca682fe9d3b8}, !- Handle
  {4a6edb83-a0b1-4ead-8baf-3eca1f4e0184}, !- Name
  {b90ad976-18bd-4afd-9827-26026d47bd7d}, !- Source Object
  4,                                      !- Outlet Port
  {6be28aab-0453-456b-9472-658fdc9d6e08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48439a89-2964-4dce-a2ad-88b74045b89f}, !- Handle
  {4c717487-a373-42df-941e-43fb5976afb9}, !- Name
  {6be28aab-0453-456b-9472-658fdc9d6e08}, !- Source Object
  3,                                      !- Outlet Port
  {6cf161f8-e0a0-4cbb-9835-581c21e7216e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fbfac0a2-4b47-4b84-b0fb-9915b3c7ad0f}, !- Handle
  PropNoClg ZnSys-6 Outlet Node,          !- Name
  {07337e52-ad15-4c64-b0c1-f9c7d6498ce8}, !- Inlet Port
  {07e5ba8a-eac9-42c8-ba37-3f0a36a6ea8e}; !- Outlet Port

OS:Connection,
  {07e5ba8a-eac9-42c8-ba37-3f0a36a6ea8e}, !- Handle
  {1964704b-41f4-4b2b-b440-7d291b57eca3}, !- Name
  {fbfac0a2-4b47-4b84-b0fb-9915b3c7ad0f}, !- Source Object
  3,                                      !- Outlet Port
  {ae39c639-b5c1-492a-bcdd-993ad87c2d9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07337e52-ad15-4c64-b0c1-f9c7d6498ce8}, !- Handle
  {40120b55-4aa6-468a-ba36-091137edcd69}, !- Name
  {6cf161f8-e0a0-4cbb-9835-581c21e7216e}, !- Source Object
  4,                                      !- Outlet Port
  {fbfac0a2-4b47-4b84-b0fb-9915b3c7ad0f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5304d413-68fd-4d7b-bdbc-508644423b07}, !- Handle
  Thermal Zone: F2-4 2-Bed West Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7824c17f-3824-47dc-a66f-e8bf4555d099}, !- Handle
  Thermal Zone: F2-4 2-Bed West Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {4d8b6159-89bd-4a2b-aaf1-d823764d1a23}, !- Handle
  Thermal Zone: F2-4 2-Bed West PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.492468933,                          !- Pressure Rise {Pa}
  0.23318923168512,                       !- Maximum Flow Rate {m3/s}
  {3a3a5ea2-4d53-4762-8cce-efadfb5aeeb8}, !- Air Inlet Node Name
  {678e7c3e-838c-4ef5-8abc-a27687e7170b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {2b36f245-d2ca-4183-96c1-ea7bd80fdd39}, !- Handle
  Thermal Zone: F2-4 2-Bed West PropExhFan Inlet Node, !- Name
  {fb098b0c-eb15-4e04-96bb-54eb02563c02}, !- Inlet Port
  {3a3a5ea2-4d53-4762-8cce-efadfb5aeeb8}; !- Outlet Port

OS:Connection,
  {fb098b0c-eb15-4e04-96bb-54eb02563c02}, !- Handle
  {ed7c3527-49bf-4756-b761-6220d981ad96}, !- Name
  {73f94b57-4469-402b-aac7-1b7bd2e26daa}, !- Source Object
  3,                                      !- Outlet Port
  {2b36f245-d2ca-4183-96c1-ea7bd80fdd39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a3a5ea2-4d53-4762-8cce-efadfb5aeeb8}, !- Handle
  {46316be0-c75c-4707-a3ce-339bc24c9f83}, !- Name
  {2b36f245-d2ca-4183-96c1-ea7bd80fdd39}, !- Source Object
  3,                                      !- Outlet Port
  {4d8b6159-89bd-4a2b-aaf1-d823764d1a23}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9e06512c-ecce-4164-a8e8-82abb680ab7d}, !- Handle
  Thermal Zone: F2-4 2-Bed West PropExhFan Outlet Node, !- Name
  {678e7c3e-838c-4ef5-8abc-a27687e7170b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {678e7c3e-838c-4ef5-8abc-a27687e7170b}, !- Handle
  {278bf539-8309-4b75-ab33-7ce237df820b}, !- Name
  {4d8b6159-89bd-4a2b-aaf1-d823764d1a23}, !- Source Object
  7,                                      !- Outlet Port
  {9e06512c-ecce-4164-a8e8-82abb680ab7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {eeebca3a-ee58-47c6-9457-31c114822811}, !- Handle
  PropNoClg Fan-7,                        !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {79321c1d-cad3-4271-a6a0-cd08d865e972}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4217ca6d-4ac2-4b8c-8131-bd54bba133cc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {79321c1d-cad3-4271-a6a0-cd08d865e972}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4217ca6d-4ac2-4b8c-8131-bd54bba133cc}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {56b6878b-5792-41f8-90c3-c1ddb19227e9}, !- Handle
  PropNoClg Dummy CoilHtg-7,              !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {51f47acd-820f-46e9-ba9b-eaa805064d16}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c6cdd18-425b-448d-9f2a-bcfbaca425bb}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cfbcd9fd-2ece-4826-a002-8b873fdc4399}, !- Handle
  PropNoClg CoilClg-7,                    !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51f47acd-820f-46e9-ba9b-eaa805064d16}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2c6cdd18-425b-448d-9f2a-bcfbaca425bb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4f6122eb-1357-432f-806a-31a9b858cad6}, !- Handle
  PropNoClg ZnSys-7,                      !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {8186b460-3b49-4835-9063-e4e0f7bebe61}, !- Air Inlet Node Name
  {0f027044-130d-4d05-9b24-992b85adcaaf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eeebca3a-ee58-47c6-9457-31c114822811}, !- Supply Air Fan Name
  {56b6878b-5792-41f8-90c3-c1ddb19227e9}, !- Heating Coil Name
  {cfbcd9fd-2ece-4826-a002-8b873fdc4399}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6d57f6a3-a6bd-4198-b475-47ab8c24a134}, !- Handle
  PropNoClg ZnSys-7 Inlet Node,           !- Name
  {730813b9-7643-41bf-b379-2744a19937c1}, !- Inlet Port
  {8186b460-3b49-4835-9063-e4e0f7bebe61}; !- Outlet Port

OS:Connection,
  {730813b9-7643-41bf-b379-2744a19937c1}, !- Handle
  {cf5fd518-210a-4f0b-b8b4-86046029e64e}, !- Name
  {73f94b57-4469-402b-aac7-1b7bd2e26daa}, !- Source Object
  4,                                      !- Outlet Port
  {6d57f6a3-a6bd-4198-b475-47ab8c24a134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8186b460-3b49-4835-9063-e4e0f7bebe61}, !- Handle
  {21140025-ff65-4185-b840-44094d44bd7c}, !- Name
  {6d57f6a3-a6bd-4198-b475-47ab8c24a134}, !- Source Object
  3,                                      !- Outlet Port
  {4f6122eb-1357-432f-806a-31a9b858cad6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {45840065-8432-477a-95fb-cab07b533073}, !- Handle
  PropNoClg ZnSys-7 Outlet Node,          !- Name
  {0f027044-130d-4d05-9b24-992b85adcaaf}, !- Inlet Port
  {4805d170-2005-44e0-b219-13a93894a494}; !- Outlet Port

OS:Connection,
  {4805d170-2005-44e0-b219-13a93894a494}, !- Handle
  {10276c7f-13d6-45c2-8b78-12530e4eeed6}, !- Name
  {45840065-8432-477a-95fb-cab07b533073}, !- Source Object
  3,                                      !- Outlet Port
  {5a2b299c-dacd-4397-81d5-a37c1bf37292}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f027044-130d-4d05-9b24-992b85adcaaf}, !- Handle
  {de23e131-6132-4bfd-a197-9bca5c841ce6}, !- Name
  {4f6122eb-1357-432f-806a-31a9b858cad6}, !- Source Object
  4,                                      !- Outlet Port
  {45840065-8432-477a-95fb-cab07b533073}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7bc1d292-94ac-4a93-a1e3-74aba74acb2c}, !- Handle
  Thermal Zone: F2-4 3-Bed NE Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5c2dd9af-4c4a-47ff-ba8b-27c62258c206}, !- Handle
  Thermal Zone: F2-4 3-Bed NE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {4bbca5d5-eac8-4ba7-b5e0-872ff5d2bb57}, !- Handle
  Thermal Zone: F2-4 3-Bed NE PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  682.765129345,                          !- Pressure Rise {Pa}
  0.10236540043008,                       !- Maximum Flow Rate {m3/s}
  {5f3a53af-3315-42e4-bc5b-28315497737c}, !- Air Inlet Node Name
  {861eefac-f783-43b8-9810-c395dd089ad1}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {292064b7-2837-452c-a1ef-918515339477}, !- Handle
  Thermal Zone: F2-4 3-Bed NE PropExhFan Inlet Node, !- Name
  {e32d8bd1-2c93-4ee7-af1c-d234b504c02d}, !- Inlet Port
  {5f3a53af-3315-42e4-bc5b-28315497737c}; !- Outlet Port

OS:Connection,
  {e32d8bd1-2c93-4ee7-af1c-d234b504c02d}, !- Handle
  {c82df429-fbf9-4f3e-b976-fe7e477575b8}, !- Name
  {6a2b5558-c741-4ab7-99b5-32f7d56a3caa}, !- Source Object
  3,                                      !- Outlet Port
  {292064b7-2837-452c-a1ef-918515339477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f3a53af-3315-42e4-bc5b-28315497737c}, !- Handle
  {1b7b01a3-ca5d-482f-b8ab-426be2d1fcec}, !- Name
  {292064b7-2837-452c-a1ef-918515339477}, !- Source Object
  3,                                      !- Outlet Port
  {4bbca5d5-eac8-4ba7-b5e0-872ff5d2bb57}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {afb0f5ff-b09a-45cf-9701-4c33c670533e}, !- Handle
  Thermal Zone: F2-4 3-Bed NE PropExhFan Outlet Node, !- Name
  {861eefac-f783-43b8-9810-c395dd089ad1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {861eefac-f783-43b8-9810-c395dd089ad1}, !- Handle
  {da3fcf02-6bdc-4dca-80c3-329f3a557221}, !- Name
  {4bbca5d5-eac8-4ba7-b5e0-872ff5d2bb57}, !- Source Object
  7,                                      !- Outlet Port
  {afb0f5ff-b09a-45cf-9701-4c33c670533e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {dafb7690-0872-4291-88bb-0d231225ec60}, !- Handle
  PropNoClg Fan-8,                        !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fac6171f-4543-444b-84f1-7e250bb35c29}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dd860b03-ac64-4b87-b0a6-b31111d4b203}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {fac6171f-4543-444b-84f1-7e250bb35c29}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dd860b03-ac64-4b87-b0a6-b31111d4b203}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {26e90d10-36ef-4762-9023-b7d24d5af147}, !- Handle
  PropNoClg Dummy CoilHtg-8,              !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {12c1e3e0-d8e6-476a-b3be-7ebf7234bae4}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b72e9fbf-dabb-4fda-acc8-59579bc2a570}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {22beaa8f-17e4-486d-b7b9-935fdf52d84d}, !- Handle
  PropNoClg CoilClg-8,                    !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {12c1e3e0-d8e6-476a-b3be-7ebf7234bae4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b72e9fbf-dabb-4fda-acc8-59579bc2a570}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {98dc262c-e33b-4427-a636-fa810a3d4aa0}, !- Handle
  PropNoClg ZnSys-8,                      !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {1ad06188-2866-4d48-9563-7c48b2892e97}, !- Air Inlet Node Name
  {da4950d4-924a-4da4-9d8c-9082978b57fc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dafb7690-0872-4291-88bb-0d231225ec60}, !- Supply Air Fan Name
  {26e90d10-36ef-4762-9023-b7d24d5af147}, !- Heating Coil Name
  {22beaa8f-17e4-486d-b7b9-935fdf52d84d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5fb54673-3900-4cb1-baa4-590fec53e1a5}, !- Handle
  PropNoClg ZnSys-8 Inlet Node,           !- Name
  {aa3840ba-e54a-4bc1-ad69-9cf8d718c27d}, !- Inlet Port
  {1ad06188-2866-4d48-9563-7c48b2892e97}; !- Outlet Port

OS:Connection,
  {aa3840ba-e54a-4bc1-ad69-9cf8d718c27d}, !- Handle
  {e170deba-a635-4d77-be2a-b760403d2a12}, !- Name
  {6a2b5558-c741-4ab7-99b5-32f7d56a3caa}, !- Source Object
  4,                                      !- Outlet Port
  {5fb54673-3900-4cb1-baa4-590fec53e1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad06188-2866-4d48-9563-7c48b2892e97}, !- Handle
  {961e2844-adb2-49ba-98e1-a16a4d311a95}, !- Name
  {5fb54673-3900-4cb1-baa4-590fec53e1a5}, !- Source Object
  3,                                      !- Outlet Port
  {98dc262c-e33b-4427-a636-fa810a3d4aa0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dbba0876-cb96-489d-a43d-c6f57d074dfe}, !- Handle
  PropNoClg ZnSys-8 Outlet Node,          !- Name
  {da4950d4-924a-4da4-9d8c-9082978b57fc}, !- Inlet Port
  {1acd505b-f13b-49dc-8f1a-a462bd6c6a3d}; !- Outlet Port

OS:Connection,
  {1acd505b-f13b-49dc-8f1a-a462bd6c6a3d}, !- Handle
  {e6f8eeda-a225-449f-b170-a4e1bb3d8179}, !- Name
  {dbba0876-cb96-489d-a43d-c6f57d074dfe}, !- Source Object
  3,                                      !- Outlet Port
  {32fa2ce6-f843-4409-9bd9-27ee5f809f1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da4950d4-924a-4da4-9d8c-9082978b57fc}, !- Handle
  {47a474b1-7e1e-4a1d-8f53-9c7954a8befd}, !- Name
  {98dc262c-e33b-4427-a636-fa810a3d4aa0}, !- Source Object
  4,                                      !- Outlet Port
  {dbba0876-cb96-489d-a43d-c6f57d074dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {32ca39f9-00f4-4fa7-9126-7510836df818}, !- Handle
  Thermal Zone: F2-4 3-Bed NW Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {31f94c56-1709-4e51-93a8-2b974b615ec1}, !- Handle
  Thermal Zone: F2-4 3-Bed NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {9a0995dc-d59b-4cb4-ac5b-12051e965306}, !- Handle
  Thermal Zone: F2-4 3-Bed NW PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  682.765129345,                          !- Pressure Rise {Pa}
  0.10236540043008,                       !- Maximum Flow Rate {m3/s}
  {197685f8-23b6-42ea-b5fe-ae97a521d798}, !- Air Inlet Node Name
  {1f5ad6ca-679b-4a7a-b738-81e3c6c5a9a3}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {0cd95bb0-b6a9-409f-9db7-5de06ad218bb}, !- Handle
  Thermal Zone: F2-4 3-Bed NW PropExhFan Inlet Node, !- Name
  {f9638868-a7ab-4c8d-94d9-bfda015d1e8e}, !- Inlet Port
  {197685f8-23b6-42ea-b5fe-ae97a521d798}; !- Outlet Port

OS:Connection,
  {f9638868-a7ab-4c8d-94d9-bfda015d1e8e}, !- Handle
  {badd7397-3492-4c5b-ab21-4ee4c17dc769}, !- Name
  {6b2987e1-cb45-4ddf-9b05-47c7be77e371}, !- Source Object
  3,                                      !- Outlet Port
  {0cd95bb0-b6a9-409f-9db7-5de06ad218bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {197685f8-23b6-42ea-b5fe-ae97a521d798}, !- Handle
  {91cbf348-5ae5-41d0-a7ed-ca929429fa15}, !- Name
  {0cd95bb0-b6a9-409f-9db7-5de06ad218bb}, !- Source Object
  3,                                      !- Outlet Port
  {9a0995dc-d59b-4cb4-ac5b-12051e965306}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {29117a08-9055-468b-84ed-4ff56fe58d0c}, !- Handle
  Thermal Zone: F2-4 3-Bed NW PropExhFan Outlet Node, !- Name
  {1f5ad6ca-679b-4a7a-b738-81e3c6c5a9a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f5ad6ca-679b-4a7a-b738-81e3c6c5a9a3}, !- Handle
  {0f34e13d-25fc-4973-adc1-f79380525451}, !- Name
  {9a0995dc-d59b-4cb4-ac5b-12051e965306}, !- Source Object
  7,                                      !- Outlet Port
  {29117a08-9055-468b-84ed-4ff56fe58d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {292f6c57-846c-4df4-9f34-c67ba1ddf22c}, !- Handle
  PropNoClg Fan-9,                        !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bd637241-a73b-4a17-a6b1-76bde805ed0d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dacf7fee-48e2-45b8-a625-b92af035ddbe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {bd637241-a73b-4a17-a6b1-76bde805ed0d}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dacf7fee-48e2-45b8-a625-b92af035ddbe}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {28200ed6-1c59-4297-9ae1-ae7b5622df92}, !- Handle
  PropNoClg Dummy CoilHtg-9,              !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6aa26114-df4a-47d6-ae4d-e32b6be951a9}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b0b87d30-3021-4780-a85c-3bdda1de8abe}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c1363607-d51b-4d47-a42d-464b07e653aa}, !- Handle
  PropNoClg CoilClg-9,                    !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6aa26114-df4a-47d6-ae4d-e32b6be951a9}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b0b87d30-3021-4780-a85c-3bdda1de8abe}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a40e121f-661a-4657-9be0-c48d87327be6}, !- Handle
  PropNoClg ZnSys-9,                      !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {97803e48-be75-4f4d-80da-649e0fc26b11}, !- Air Inlet Node Name
  {a149c0b0-52e4-44cd-823d-a99ad640fce0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {292f6c57-846c-4df4-9f34-c67ba1ddf22c}, !- Supply Air Fan Name
  {28200ed6-1c59-4297-9ae1-ae7b5622df92}, !- Heating Coil Name
  {c1363607-d51b-4d47-a42d-464b07e653aa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3152a2d3-068b-4efd-8afe-a9710fb28632}, !- Handle
  PropNoClg ZnSys-9 Inlet Node,           !- Name
  {cdc68910-93e9-4785-8c14-097bccae6af1}, !- Inlet Port
  {97803e48-be75-4f4d-80da-649e0fc26b11}; !- Outlet Port

OS:Connection,
  {cdc68910-93e9-4785-8c14-097bccae6af1}, !- Handle
  {b4331a08-20d5-4e4d-a304-fb5a0cd03fc0}, !- Name
  {6b2987e1-cb45-4ddf-9b05-47c7be77e371}, !- Source Object
  4,                                      !- Outlet Port
  {3152a2d3-068b-4efd-8afe-a9710fb28632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97803e48-be75-4f4d-80da-649e0fc26b11}, !- Handle
  {1edda14d-f4b7-499b-aa24-88ad45dcf648}, !- Name
  {3152a2d3-068b-4efd-8afe-a9710fb28632}, !- Source Object
  3,                                      !- Outlet Port
  {a40e121f-661a-4657-9be0-c48d87327be6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {840220d0-3a6a-4833-b754-b460f84f5483}, !- Handle
  PropNoClg ZnSys-9 Outlet Node,          !- Name
  {a149c0b0-52e4-44cd-823d-a99ad640fce0}, !- Inlet Port
  {eb2c80fe-f32b-422b-99d0-f8ca7ceb0abc}; !- Outlet Port

OS:Connection,
  {eb2c80fe-f32b-422b-99d0-f8ca7ceb0abc}, !- Handle
  {15169f22-fcca-44d7-83d6-b6f8f170209a}, !- Name
  {840220d0-3a6a-4833-b754-b460f84f5483}, !- Source Object
  3,                                      !- Outlet Port
  {4d3a30a4-1424-4358-99f4-72b971d9ebd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a149c0b0-52e4-44cd-823d-a99ad640fce0}, !- Handle
  {5e2da7ac-4807-4aa1-96f5-2f2c7ca9c596}, !- Name
  {a40e121f-661a-4657-9be0-c48d87327be6}, !- Source Object
  4,                                      !- Outlet Port
  {840220d0-3a6a-4833-b754-b460f84f5483}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {d893956d-6ff6-4cec-8079-c196b69ad3da}, !- Handle
  Thermal Zone: F2-4 Studio SE Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2e621bda-47d9-4965-a4af-76ec328eefbf}, !- Handle
  Thermal Zone: F2-4 Studio SE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {2cb17398-35d8-4f43-b305-f72b3f9dd764}, !- Handle
  Thermal Zone: F2-4 Studio SE PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.470050932,                          !- Pressure Rise {Pa}
  0.04417428068352,                       !- Maximum Flow Rate {m3/s}
  {414601b8-2ab6-4764-a7d8-373a82efb880}, !- Air Inlet Node Name
  {ad7084dc-dd52-443c-a8a3-b0d5f3ccd557}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {bd735781-0b30-49fe-9a87-3bd24b817706}, !- Handle
  Thermal Zone: F2-4 Studio SE PropExhFan Inlet Node, !- Name
  {8f378305-3d6a-40b4-9729-acd742e4b561}, !- Inlet Port
  {414601b8-2ab6-4764-a7d8-373a82efb880}; !- Outlet Port

OS:Connection,
  {8f378305-3d6a-40b4-9729-acd742e4b561}, !- Handle
  {0c7a209f-817e-4dbb-8378-8368448c77fe}, !- Name
  {31c6bbe4-8ec7-4eb6-879f-c64e948fd90a}, !- Source Object
  3,                                      !- Outlet Port
  {bd735781-0b30-49fe-9a87-3bd24b817706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {414601b8-2ab6-4764-a7d8-373a82efb880}, !- Handle
  {b9153bc0-89ea-462a-b42a-457576942794}, !- Name
  {bd735781-0b30-49fe-9a87-3bd24b817706}, !- Source Object
  3,                                      !- Outlet Port
  {2cb17398-35d8-4f43-b305-f72b3f9dd764}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6268083e-6215-43d5-82e5-8374e2bd9945}, !- Handle
  Thermal Zone: F2-4 Studio SE PropExhFan Outlet Node, !- Name
  {ad7084dc-dd52-443c-a8a3-b0d5f3ccd557}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad7084dc-dd52-443c-a8a3-b0d5f3ccd557}, !- Handle
  {cf5291e1-e52c-440d-b821-9839acfb3644}, !- Name
  {2cb17398-35d8-4f43-b305-f72b3f9dd764}, !- Source Object
  7,                                      !- Outlet Port
  {6268083e-6215-43d5-82e5-8374e2bd9945}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {69edae49-7264-463f-bb92-7bda9d1058fd}, !- Handle
  PropNoClg Fan-10,                       !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ad88d3bb-f628-462a-b5d5-4ba879e7a6bb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ca2394c1-43be-411a-849e-698808187588}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {ad88d3bb-f628-462a-b5d5-4ba879e7a6bb}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ca2394c1-43be-411a-849e-698808187588}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b815206f-4b35-4e76-8c50-f49ad820de68}, !- Handle
  PropNoClg Dummy CoilHtg-10,             !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {44e09b3f-8941-4c42-8c00-89ed7636a4fb}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3256f872-516f-4537-992b-865191897d87}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0f8414d5-a4ca-4132-a66b-a44b8a04fd4b}, !- Handle
  PropNoClg CoilClg-10,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {44e09b3f-8941-4c42-8c00-89ed7636a4fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3256f872-516f-4537-992b-865191897d87}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {543103c0-b3e9-4820-a97e-3c44743ad678}, !- Handle
  PropNoClg ZnSys-10,                     !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {e40d40ad-0a82-4b34-bb0b-8e61246089df}, !- Air Inlet Node Name
  {2c134928-1d50-47f4-8590-a55ac5729635}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {69edae49-7264-463f-bb92-7bda9d1058fd}, !- Supply Air Fan Name
  {b815206f-4b35-4e76-8c50-f49ad820de68}, !- Heating Coil Name
  {0f8414d5-a4ca-4132-a66b-a44b8a04fd4b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {35609d43-0227-47b3-bb6f-713bbc669c90}, !- Handle
  PropNoClg ZnSys-10 Inlet Node,          !- Name
  {6e9bb3c8-4338-4edc-a01e-46344f0ae21c}, !- Inlet Port
  {e40d40ad-0a82-4b34-bb0b-8e61246089df}; !- Outlet Port

OS:Connection,
  {6e9bb3c8-4338-4edc-a01e-46344f0ae21c}, !- Handle
  {47c521b6-08a3-4b56-9352-6e451e267804}, !- Name
  {31c6bbe4-8ec7-4eb6-879f-c64e948fd90a}, !- Source Object
  4,                                      !- Outlet Port
  {35609d43-0227-47b3-bb6f-713bbc669c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e40d40ad-0a82-4b34-bb0b-8e61246089df}, !- Handle
  {6aa77032-959c-41a2-bf06-7381133261fd}, !- Name
  {35609d43-0227-47b3-bb6f-713bbc669c90}, !- Source Object
  3,                                      !- Outlet Port
  {543103c0-b3e9-4820-a97e-3c44743ad678}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {025a12cb-fdd2-46f2-92df-a47ec9a9c035}, !- Handle
  PropNoClg ZnSys-10 Outlet Node,         !- Name
  {2c134928-1d50-47f4-8590-a55ac5729635}, !- Inlet Port
  {7ddf6b85-78c7-4bfd-8b7a-862e5a4fe3c5}; !- Outlet Port

OS:Connection,
  {7ddf6b85-78c7-4bfd-8b7a-862e5a4fe3c5}, !- Handle
  {223d1f81-81a2-4cad-89a5-ccc3b2e71a18}, !- Name
  {025a12cb-fdd2-46f2-92df-a47ec9a9c035}, !- Source Object
  3,                                      !- Outlet Port
  {83761da3-5ff3-43e0-929f-b1cf20b700c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c134928-1d50-47f4-8590-a55ac5729635}, !- Handle
  {1170824f-3be0-44aa-8cd6-0705a1e24f16}, !- Name
  {543103c0-b3e9-4820-a97e-3c44743ad678}, !- Source Object
  4,                                      !- Outlet Port
  {025a12cb-fdd2-46f2-92df-a47ec9a9c035}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {57f8d1e5-838d-4d0d-a291-ff603955ecac}, !- Handle
  Thermal Zone: F2-4 Studio SW Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4b968308-b681-4dc6-b9a1-b829bbeb886e}, !- Handle
  Thermal Zone: F2-4 Studio SW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {0dfc5c32-f652-48e0-9733-d06261443b30}, !- Handle
  Thermal Zone: F2-4 Studio SW PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.470050932,                          !- Pressure Rise {Pa}
  0.04417428068352,                       !- Maximum Flow Rate {m3/s}
  {839e5b27-3ac0-4e7d-99c8-b4793bef3ac0}, !- Air Inlet Node Name
  {f199e101-7d44-4892-a041-d86e1af5c0a6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {74a214f1-2007-4fdb-8198-365baa50c28f}, !- Handle
  Thermal Zone: F2-4 Studio SW PropExhFan Inlet Node, !- Name
  {4ef1fa81-785a-473c-b60a-4323ac7cfa66}, !- Inlet Port
  {839e5b27-3ac0-4e7d-99c8-b4793bef3ac0}; !- Outlet Port

OS:Connection,
  {4ef1fa81-785a-473c-b60a-4323ac7cfa66}, !- Handle
  {48481d84-e987-4a9f-82a1-ab2286d4752d}, !- Name
  {7534f012-dc2c-4d26-bc3f-27dbe50bba05}, !- Source Object
  3,                                      !- Outlet Port
  {74a214f1-2007-4fdb-8198-365baa50c28f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {839e5b27-3ac0-4e7d-99c8-b4793bef3ac0}, !- Handle
  {28038118-a62b-4a22-9f17-c25c8a72afe2}, !- Name
  {74a214f1-2007-4fdb-8198-365baa50c28f}, !- Source Object
  3,                                      !- Outlet Port
  {0dfc5c32-f652-48e0-9733-d06261443b30}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cf97dbd3-db83-45d2-b0c4-1e5d761955cb}, !- Handle
  Thermal Zone: F2-4 Studio SW PropExhFan Outlet Node, !- Name
  {f199e101-7d44-4892-a041-d86e1af5c0a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f199e101-7d44-4892-a041-d86e1af5c0a6}, !- Handle
  {7d44cb8f-a4a9-4475-9915-dbcbf797a785}, !- Name
  {0dfc5c32-f652-48e0-9733-d06261443b30}, !- Source Object
  7,                                      !- Outlet Port
  {cf97dbd3-db83-45d2-b0c4-1e5d761955cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {2f5806e9-10c8-46e9-9347-a366a47a4d7e}, !- Handle
  PropNoClg Fan-11,                       !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {038bc88a-5fd5-48e6-a776-c66854517117}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {90dc2880-690d-4c2a-9785-943d8a7585e7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {038bc88a-5fd5-48e6-a776-c66854517117}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {90dc2880-690d-4c2a-9785-943d8a7585e7}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5f0c0441-8b19-4f77-a7e7-c7d92689d8c5}, !- Handle
  PropNoClg Dummy CoilHtg-11,             !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {791e50a6-4b8f-4577-84d7-a9ccd67d677b}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6f033d8-5e36-4e10-a377-9ded70638f89}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {20aabc46-acd8-4fc7-bedc-8a1b8411ffb6}, !- Handle
  PropNoClg CoilClg-11,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {791e50a6-4b8f-4577-84d7-a9ccd67d677b}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f6f033d8-5e36-4e10-a377-9ded70638f89}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {86985b66-331e-4fb7-9216-9ae7d35d0c11}, !- Handle
  PropNoClg ZnSys-11,                     !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {8f88ddcf-59e9-4859-83e0-0bf6ec77b0e6}, !- Air Inlet Node Name
  {1d4cf9d7-4717-48ea-8521-1be1f0555ad7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2f5806e9-10c8-46e9-9347-a366a47a4d7e}, !- Supply Air Fan Name
  {5f0c0441-8b19-4f77-a7e7-c7d92689d8c5}, !- Heating Coil Name
  {20aabc46-acd8-4fc7-bedc-8a1b8411ffb6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d9e2d2f3-7efb-427d-bfd8-39d8824c3384}, !- Handle
  PropNoClg ZnSys-11 Inlet Node,          !- Name
  {64b51c1e-f866-45b6-8054-7fac38034ba4}, !- Inlet Port
  {8f88ddcf-59e9-4859-83e0-0bf6ec77b0e6}; !- Outlet Port

OS:Connection,
  {64b51c1e-f866-45b6-8054-7fac38034ba4}, !- Handle
  {cbd59b33-ccdf-4829-a65a-66595bcd44f5}, !- Name
  {7534f012-dc2c-4d26-bc3f-27dbe50bba05}, !- Source Object
  4,                                      !- Outlet Port
  {d9e2d2f3-7efb-427d-bfd8-39d8824c3384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f88ddcf-59e9-4859-83e0-0bf6ec77b0e6}, !- Handle
  {60225219-59e1-4ae7-a79a-6afddf9e66f3}, !- Name
  {d9e2d2f3-7efb-427d-bfd8-39d8824c3384}, !- Source Object
  3,                                      !- Outlet Port
  {86985b66-331e-4fb7-9216-9ae7d35d0c11}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2fb9c6e0-fce7-4097-a2e5-baf5918b6c38}, !- Handle
  PropNoClg ZnSys-11 Outlet Node,         !- Name
  {1d4cf9d7-4717-48ea-8521-1be1f0555ad7}, !- Inlet Port
  {309145d6-08e7-4246-9d62-a37ffc40a7d7}; !- Outlet Port

OS:Connection,
  {309145d6-08e7-4246-9d62-a37ffc40a7d7}, !- Handle
  {99b2d34e-7033-4ba3-9c8d-2568e47cdf96}, !- Name
  {2fb9c6e0-fce7-4097-a2e5-baf5918b6c38}, !- Source Object
  3,                                      !- Outlet Port
  {89ce0f6d-9b32-487d-8bde-81420e42371c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d4cf9d7-4717-48ea-8521-1be1f0555ad7}, !- Handle
  {a0d56b64-3de1-4400-a6bc-24f873b96e62}, !- Name
  {86985b66-331e-4fb7-9216-9ae7d35d0c11}, !- Source Object
  4,                                      !- Outlet Port
  {2fb9c6e0-fce7-4097-a2e5-baf5918b6c38}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7102117d-a6dd-401a-8b3d-aeb86634bf43}, !- Handle
  Thermal Zone: F2-4 Corridor Thermostat, !- Name
  {08b9e338-64ae-4381-a7d6-f94538c262d9}, !- Heating Setpoint Temperature Schedule Name
  {24ea5e6e-4926-4fa4-9fa3-85413025aaad}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f1b1e46b-0d39-4e62-919c-07bb459c2b62}, !- Handle
  Thermal Zone: F2-4 Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00074129392,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0c5235fc-391e-4e80-bdda-6343a9148990}, !- Handle
  DOAS1 TrmlUnit-1,                       !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  {765a2bfb-8049-4877-aa00-768a2359c4ef}, !- Air Inlet Node Name
  {4cf2bad8-84a5-43e4-a950-b1130c4ce643}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9c889f9a-60cb-49dd-8f56-728380de2dbd}, !- Handle
  Thermal Zone: F2-4 Corridor Return Air Node, !- Name
  {777433c7-f0eb-406f-904d-2680edc5a672}, !- Inlet Port
  {b7f6e2e4-dd2a-43c3-9191-2d4da271be1c}; !- Outlet Port

OS:Connection,
  {a573cbe9-581a-4ec5-9d70-8d0dd50b2639}, !- Handle
  {7f6d8595-f39f-4d4d-b782-27bbc0ed2891}, !- Name
  {e599c9eb-dcd6-4090-94e2-2ca97f802839}, !- Source Object
  3,                                      !- Outlet Port
  {0bc5017e-d38c-4e99-b39b-ad70a1e08fee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {777433c7-f0eb-406f-904d-2680edc5a672}, !- Handle
  {df1c1bf0-8662-4d5f-affe-19183b25b919}, !- Name
  {c1e0e920-f19e-47fe-99ad-4e4a8403c030}, !- Source Object
  3,                                      !- Outlet Port
  {9c889f9a-60cb-49dd-8f56-728380de2dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f6e2e4-dd2a-43c3-9191-2d4da271be1c}, !- Handle
  {5917b709-d4ac-49d2-9c02-ed99eba93916}, !- Name
  {9c889f9a-60cb-49dd-8f56-728380de2dbd}, !- Source Object
  3,                                      !- Outlet Port
  {30f89539-1a2c-46fb-88db-74546a48c4f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {63bb9a2b-c619-4fc7-b395-d0f698d76d5b}, !- Handle
  DOAS1 Zone Splitter Outlet Node 1,      !- Name
  {8ab1d051-7086-4494-b777-2dd8f42abf90}, !- Inlet Port
  {765a2bfb-8049-4877-aa00-768a2359c4ef}; !- Outlet Port

OS:Connection,
  {8ab1d051-7086-4494-b777-2dd8f42abf90}, !- Handle
  {d0142b05-7d49-4672-bd79-dcea547ec553}, !- Name
  {0db6560a-81d6-4aba-9574-0737f43dd7b3}, !- Source Object
  3,                                      !- Outlet Port
  {63bb9a2b-c619-4fc7-b395-d0f698d76d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {765a2bfb-8049-4877-aa00-768a2359c4ef}, !- Handle
  {fa5e4a28-04fd-448f-ac33-d4f827385690}, !- Name
  {63bb9a2b-c619-4fc7-b395-d0f698d76d5b}, !- Source Object
  3,                                      !- Outlet Port
  {0c5235fc-391e-4e80-bdda-6343a9148990}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cf2bad8-84a5-43e4-a950-b1130c4ce643}, !- Handle
  {9944d2c1-36ab-405c-85df-c24eec7baf5e}, !- Name
  {0c5235fc-391e-4e80-bdda-6343a9148990}, !- Source Object
  4,                                      !- Outlet Port
  {e599c9eb-dcd6-4090-94e2-2ca97f802839}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {24ae64dd-c967-44f4-b784-1eec622b26de}, !- Handle
  Thermal Zone: F5 1-Bed Core N Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {36e01218-3ec1-47da-ac65-007928b7f3c1}, !- Handle
  Thermal Zone: F5 1-Bed Core N Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {7f63614f-081a-43ed-bf4e-69b618a576ed}, !- Handle
  Thermal Zone: F5 1-Bed Core N PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.385360706,                          !- Pressure Rise {Pa}
  0.01727327642112,                       !- Maximum Flow Rate {m3/s}
  {ec1aeace-54be-414f-a34e-25b52b3bc776}, !- Air Inlet Node Name
  {e7ca113d-467c-48bc-b2b2-053200eeec94}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {887ca7bf-cad3-40c1-8306-41aa0c13ff50}, !- Handle
  Thermal Zone: F5 1-Bed Core N PropExhFan Inlet Node, !- Name
  {263d8bad-8dc6-4a2f-81ad-50087f228753}, !- Inlet Port
  {ec1aeace-54be-414f-a34e-25b52b3bc776}; !- Outlet Port

OS:Connection,
  {263d8bad-8dc6-4a2f-81ad-50087f228753}, !- Handle
  {7e4fbdf6-be09-481c-b80b-dc5dc4cb6efc}, !- Name
  {0fb882ef-cec0-4ea0-822b-55f47e052d33}, !- Source Object
  3,                                      !- Outlet Port
  {887ca7bf-cad3-40c1-8306-41aa0c13ff50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec1aeace-54be-414f-a34e-25b52b3bc776}, !- Handle
  {0ad728bb-c110-44a7-8beb-b80825a014ce}, !- Name
  {887ca7bf-cad3-40c1-8306-41aa0c13ff50}, !- Source Object
  3,                                      !- Outlet Port
  {7f63614f-081a-43ed-bf4e-69b618a576ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cdcafb20-cef2-4866-80b8-225977caa3f2}, !- Handle
  Thermal Zone: F5 1-Bed Core N PropExhFan Outlet Node, !- Name
  {e7ca113d-467c-48bc-b2b2-053200eeec94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7ca113d-467c-48bc-b2b2-053200eeec94}, !- Handle
  {caf13752-2761-43d2-96f5-5b24c3dbcc76}, !- Name
  {7f63614f-081a-43ed-bf4e-69b618a576ed}, !- Source Object
  7,                                      !- Outlet Port
  {cdcafb20-cef2-4866-80b8-225977caa3f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7db70c8c-c443-4208-ab0e-551cd4458f28}, !- Handle
  PropNoClg Fan-12,                       !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e7fea51-76b6-47d8-92c4-9cf915019563}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e572e8c9-1caa-4a4b-989a-b650c3358eca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {5e7fea51-76b6-47d8-92c4-9cf915019563}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e572e8c9-1caa-4a4b-989a-b650c3358eca}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {bb27af76-8d8f-405c-a4d8-7281a3cf397d}, !- Handle
  PropNoClg Dummy CoilHtg-12,             !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {cf9d3ad7-c122-4562-a302-3948f32ace3c}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {303a134d-e419-4d98-a10c-b8b0ed4f9b42}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5fed47f1-42fe-4812-a0ac-3a923a86c6bd}, !- Handle
  PropNoClg CoilClg-12,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cf9d3ad7-c122-4562-a302-3948f32ace3c}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {303a134d-e419-4d98-a10c-b8b0ed4f9b42}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3ff04044-37a4-481d-ad7b-6ae3c62164b2}, !- Handle
  PropNoClg ZnSys-12,                     !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {70bf4529-00f3-4b75-b999-69505d7ddbe0}, !- Air Inlet Node Name
  {ed96d1b1-4eb9-46ce-995e-05f6d2307693}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7db70c8c-c443-4208-ab0e-551cd4458f28}, !- Supply Air Fan Name
  {bb27af76-8d8f-405c-a4d8-7281a3cf397d}, !- Heating Coil Name
  {5fed47f1-42fe-4812-a0ac-3a923a86c6bd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7cb7a922-2b87-4cdf-bb02-9c9007c83cf3}, !- Handle
  PropNoClg ZnSys-12 Inlet Node,          !- Name
  {f1ba7f9a-927f-416a-941c-795da31390b5}, !- Inlet Port
  {70bf4529-00f3-4b75-b999-69505d7ddbe0}; !- Outlet Port

OS:Connection,
  {f1ba7f9a-927f-416a-941c-795da31390b5}, !- Handle
  {360e8daf-6962-44b0-a8b9-510387e4c1a4}, !- Name
  {0fb882ef-cec0-4ea0-822b-55f47e052d33}, !- Source Object
  4,                                      !- Outlet Port
  {7cb7a922-2b87-4cdf-bb02-9c9007c83cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70bf4529-00f3-4b75-b999-69505d7ddbe0}, !- Handle
  {85fbbd7d-fe14-4aa3-8ecd-6664991b6185}, !- Name
  {7cb7a922-2b87-4cdf-bb02-9c9007c83cf3}, !- Source Object
  3,                                      !- Outlet Port
  {3ff04044-37a4-481d-ad7b-6ae3c62164b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f1ca7d21-2042-44b1-8c17-a85b80f3c52d}, !- Handle
  PropNoClg ZnSys-12 Outlet Node,         !- Name
  {ed96d1b1-4eb9-46ce-995e-05f6d2307693}, !- Inlet Port
  {e6bc0451-faba-4e26-bbb7-99117b6d7357}; !- Outlet Port

OS:Connection,
  {e6bc0451-faba-4e26-bbb7-99117b6d7357}, !- Handle
  {a78f7c13-fd1d-43d4-9f1a-a7f05b2ad6ae}, !- Name
  {f1ca7d21-2042-44b1-8c17-a85b80f3c52d}, !- Source Object
  3,                                      !- Outlet Port
  {e099945c-fb50-4739-813f-35ba34d681ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed96d1b1-4eb9-46ce-995e-05f6d2307693}, !- Handle
  {06af7664-04e4-4ecc-8bcd-f0c2b5c57381}, !- Name
  {3ff04044-37a4-481d-ad7b-6ae3c62164b2}, !- Source Object
  4,                                      !- Outlet Port
  {f1ca7d21-2042-44b1-8c17-a85b80f3c52d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {6038424e-0b27-4ab6-b331-daa793d2bc4f}, !- Handle
  Thermal Zone: F5 1-Bed Core West Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {582f8506-af78-4d82-965d-d562a04cf90e}, !- Handle
  Thermal Zone: F5 1-Bed Core West Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {2625d0a7-28fb-43e6-9c8c-3b574fae876e}, !- Handle
  Thermal Zone: F5 1-Bed Core West PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.385360706,                          !- Pressure Rise {Pa}
  0.03454655284224,                       !- Maximum Flow Rate {m3/s}
  {56ce5b09-a070-4e36-ad94-5c56319f1a1c}, !- Air Inlet Node Name
  {46ccd093-859a-4d54-a0cb-84af1527802e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {d796dcbc-f6cc-47fa-a2a3-cd261b9a8d3d}, !- Handle
  Thermal Zone: F5 1-Bed Core West PropExhFan Inlet Node, !- Name
  {b394f262-bc7a-4f9e-a275-f1b6d23d5453}, !- Inlet Port
  {56ce5b09-a070-4e36-ad94-5c56319f1a1c}; !- Outlet Port

OS:Connection,
  {b394f262-bc7a-4f9e-a275-f1b6d23d5453}, !- Handle
  {0f389d8d-60f5-4ad5-b69f-08e87e8c16eb}, !- Name
  {69184d6d-9e7a-4f34-808b-e6226aca71cd}, !- Source Object
  3,                                      !- Outlet Port
  {d796dcbc-f6cc-47fa-a2a3-cd261b9a8d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ce5b09-a070-4e36-ad94-5c56319f1a1c}, !- Handle
  {f8366033-2f2a-4e18-a7f0-632811757b5a}, !- Name
  {d796dcbc-f6cc-47fa-a2a3-cd261b9a8d3d}, !- Source Object
  3,                                      !- Outlet Port
  {2625d0a7-28fb-43e6-9c8c-3b574fae876e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bb882adf-d348-45be-aa54-fc82aae1732b}, !- Handle
  Thermal Zone: F5 1-Bed Core West PropExhFan Outlet Node, !- Name
  {46ccd093-859a-4d54-a0cb-84af1527802e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46ccd093-859a-4d54-a0cb-84af1527802e}, !- Handle
  {08867bc1-734f-4132-b71c-fe85beae0adf}, !- Name
  {2625d0a7-28fb-43e6-9c8c-3b574fae876e}, !- Source Object
  7,                                      !- Outlet Port
  {bb882adf-d348-45be-aa54-fc82aae1732b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c598b884-5731-4cb2-8137-9be1b816e78e}, !- Handle
  PropNoClg Fan-13,                       !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {70f38b40-e7d6-42b7-bda3-2b79b2adadbb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {27c38607-b030-4792-8392-a0ce64faa6e7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {70f38b40-e7d6-42b7-bda3-2b79b2adadbb}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {27c38607-b030-4792-8392-a0ce64faa6e7}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {aefb7307-454d-45cd-b36f-651ebc51f5ee}, !- Handle
  PropNoClg Dummy CoilHtg-13,             !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1d1ab828-7c62-4944-80f5-5f6759cd766f}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f5d14ed-5924-4b83-b4db-a48e6e811385}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8108cbd8-f52c-4e25-b6a5-0e281f7b524e}, !- Handle
  PropNoClg CoilClg-13,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d1ab828-7c62-4944-80f5-5f6759cd766f}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8f5d14ed-5924-4b83-b4db-a48e6e811385}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cc54e9d7-0074-40f0-8223-b20ac9a8db54}, !- Handle
  PropNoClg ZnSys-13,                     !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {dbef563a-ec2c-45f8-9984-189726b31a3f}, !- Air Inlet Node Name
  {c92356cb-f06d-4c15-9777-4d45f36ddcb0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c598b884-5731-4cb2-8137-9be1b816e78e}, !- Supply Air Fan Name
  {aefb7307-454d-45cd-b36f-651ebc51f5ee}, !- Heating Coil Name
  {8108cbd8-f52c-4e25-b6a5-0e281f7b524e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {150534c1-665d-4fc1-a0e5-ad672f010faa}, !- Handle
  PropNoClg ZnSys-13 Inlet Node,          !- Name
  {7d00dd62-3dbe-47ef-9f47-e248808332e4}, !- Inlet Port
  {dbef563a-ec2c-45f8-9984-189726b31a3f}; !- Outlet Port

OS:Connection,
  {7d00dd62-3dbe-47ef-9f47-e248808332e4}, !- Handle
  {dc536687-1b57-4d4d-9f12-13d805294b3b}, !- Name
  {69184d6d-9e7a-4f34-808b-e6226aca71cd}, !- Source Object
  4,                                      !- Outlet Port
  {150534c1-665d-4fc1-a0e5-ad672f010faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbef563a-ec2c-45f8-9984-189726b31a3f}, !- Handle
  {efa2f860-3613-4ae2-82d1-7f82dffd2f11}, !- Name
  {150534c1-665d-4fc1-a0e5-ad672f010faa}, !- Source Object
  3,                                      !- Outlet Port
  {cc54e9d7-0074-40f0-8223-b20ac9a8db54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5af0e55-cd8e-4a3f-b448-7c59f4e13ef9}, !- Handle
  PropNoClg ZnSys-13 Outlet Node,         !- Name
  {c92356cb-f06d-4c15-9777-4d45f36ddcb0}, !- Inlet Port
  {fd2ab879-a9fb-4d6d-bb2e-1018708c2787}; !- Outlet Port

OS:Connection,
  {fd2ab879-a9fb-4d6d-bb2e-1018708c2787}, !- Handle
  {55d9044e-e0dd-4a07-8b59-c3e1b0b407ff}, !- Name
  {e5af0e55-cd8e-4a3f-b448-7c59f4e13ef9}, !- Source Object
  3,                                      !- Outlet Port
  {6f10486f-9b19-4140-a0a0-9108c9e47030}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c92356cb-f06d-4c15-9777-4d45f36ddcb0}, !- Handle
  {1418dc96-d98a-4c1f-acae-cc90a8b32faf}, !- Name
  {cc54e9d7-0074-40f0-8223-b20ac9a8db54}, !- Source Object
  4,                                      !- Outlet Port
  {e5af0e55-cd8e-4a3f-b448-7c59f4e13ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f5788e49-5f81-49a9-817f-1cdb03fb5a5c}, !- Handle
  Thermal Zone: F5 1-Bed Core East Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fb47f382-2ee5-4ea4-a897-6fe554868c83}, !- Handle
  Thermal Zone: F5 1-Bed Core East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {e8753338-22d5-40c6-b723-e298c07300ae}, !- Handle
  Thermal Zone: F5 1-Bed Core East PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.385360706,                          !- Pressure Rise {Pa}
  0.03454655284224,                       !- Maximum Flow Rate {m3/s}
  {ae0994b3-6c6a-4e39-8615-c8b7ec14a836}, !- Air Inlet Node Name
  {c2580eb0-b7bc-4f5e-bf35-c0cd14314ab5}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {65978e62-cf59-4064-88ba-8273fa1aead8}, !- Handle
  Thermal Zone: F5 1-Bed Core East PropExhFan Inlet Node, !- Name
  {97112ded-49d5-41ca-93be-3c82ce960d24}, !- Inlet Port
  {ae0994b3-6c6a-4e39-8615-c8b7ec14a836}; !- Outlet Port

OS:Connection,
  {97112ded-49d5-41ca-93be-3c82ce960d24}, !- Handle
  {f7647911-1034-472e-801e-5964ebb191f6}, !- Name
  {87072933-c05e-4172-80c4-f94d18b32648}, !- Source Object
  3,                                      !- Outlet Port
  {65978e62-cf59-4064-88ba-8273fa1aead8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae0994b3-6c6a-4e39-8615-c8b7ec14a836}, !- Handle
  {2889f344-2195-4d29-97ea-443bda28b253}, !- Name
  {65978e62-cf59-4064-88ba-8273fa1aead8}, !- Source Object
  3,                                      !- Outlet Port
  {e8753338-22d5-40c6-b723-e298c07300ae}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4a6682e3-03d7-4b28-bd2f-e9844e444908}, !- Handle
  Thermal Zone: F5 1-Bed Core East PropExhFan Outlet Node, !- Name
  {c2580eb0-b7bc-4f5e-bf35-c0cd14314ab5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2580eb0-b7bc-4f5e-bf35-c0cd14314ab5}, !- Handle
  {c85789bd-72f2-4c89-bd61-9d1ada899364}, !- Name
  {e8753338-22d5-40c6-b723-e298c07300ae}, !- Source Object
  7,                                      !- Outlet Port
  {4a6682e3-03d7-4b28-bd2f-e9844e444908}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {aba3ef41-cbc4-426a-8a8b-8a2e5b06f203}, !- Handle
  PropNoClg Fan-14,                       !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c04ed0e5-0300-4b8d-a72b-3a2013fd8137}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7943b884-e174-48e7-8a1a-2f7b16351e6e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {c04ed0e5-0300-4b8d-a72b-3a2013fd8137}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7943b884-e174-48e7-8a1a-2f7b16351e6e}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {698813ff-f964-4a1d-910c-b7e9a5306b11}, !- Handle
  PropNoClg Dummy CoilHtg-14,             !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f18ca5bf-1ec0-439f-87d9-b0607fb26d59}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e218d67-53b4-49cf-97e8-5037e96f5075}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {756ea675-1c49-4578-9311-bd134f65293f}, !- Handle
  PropNoClg CoilClg-14,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f18ca5bf-1ec0-439f-87d9-b0607fb26d59}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6e218d67-53b4-49cf-97e8-5037e96f5075}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0d090892-ca77-457e-84b9-70d26ba5a77e}, !- Handle
  PropNoClg ZnSys-14,                     !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {0207eb48-51f5-48a7-900a-e96c7b540b84}, !- Air Inlet Node Name
  {b6661c35-369c-4d2f-bccc-b859492cc729}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {aba3ef41-cbc4-426a-8a8b-8a2e5b06f203}, !- Supply Air Fan Name
  {698813ff-f964-4a1d-910c-b7e9a5306b11}, !- Heating Coil Name
  {756ea675-1c49-4578-9311-bd134f65293f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2d8529a6-eddf-489a-8726-aad10b06801a}, !- Handle
  PropNoClg ZnSys-14 Inlet Node,          !- Name
  {21b9eee4-f5dd-49b8-b81b-629e72207d69}, !- Inlet Port
  {0207eb48-51f5-48a7-900a-e96c7b540b84}; !- Outlet Port

OS:Connection,
  {21b9eee4-f5dd-49b8-b81b-629e72207d69}, !- Handle
  {9a03c7c6-69b8-4798-ab5f-0c18e0f6bb87}, !- Name
  {87072933-c05e-4172-80c4-f94d18b32648}, !- Source Object
  4,                                      !- Outlet Port
  {2d8529a6-eddf-489a-8726-aad10b06801a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0207eb48-51f5-48a7-900a-e96c7b540b84}, !- Handle
  {784ea2d8-dfd1-42a7-ad11-ea99ba039643}, !- Name
  {2d8529a6-eddf-489a-8726-aad10b06801a}, !- Source Object
  3,                                      !- Outlet Port
  {0d090892-ca77-457e-84b9-70d26ba5a77e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ec821e5-b694-4f40-9188-9dfd60f01b8b}, !- Handle
  PropNoClg ZnSys-14 Outlet Node,         !- Name
  {b6661c35-369c-4d2f-bccc-b859492cc729}, !- Inlet Port
  {efffe2b7-3c08-4c10-b281-09fa62e98e2f}; !- Outlet Port

OS:Connection,
  {efffe2b7-3c08-4c10-b281-09fa62e98e2f}, !- Handle
  {b7fea527-e1d6-4b1e-8f8c-fd9afd8e4d6d}, !- Name
  {5ec821e5-b694-4f40-9188-9dfd60f01b8b}, !- Source Object
  3,                                      !- Outlet Port
  {55a9301e-ec68-433f-aa3e-8dd04fe54e48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6661c35-369c-4d2f-bccc-b859492cc729}, !- Handle
  {a3ad5982-07c0-40b8-ae8e-9a97dbc7a9dd}, !- Name
  {0d090892-ca77-457e-84b9-70d26ba5a77e}, !- Source Object
  4,                                      !- Outlet Port
  {5ec821e5-b694-4f40-9188-9dfd60f01b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4c440b5e-cc2c-45db-b62d-9386654d1d0d}, !- Handle
  Thermal Zone: F5 1-Bed North Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {922d7041-7206-446f-856d-a67d67f7ceb9}, !- Handle
  Thermal Zone: F5 1-Bed North Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {c9d21174-0fcf-46b5-96e3-28e1d63b3bd0}, !- Handle
  Thermal Zone: F5 1-Bed North PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  670.201085229,                          !- Pressure Rise {Pa}
  0.08806539290112,                       !- Maximum Flow Rate {m3/s}
  {9eae4da1-c96e-4afe-9453-4b531bca0e78}, !- Air Inlet Node Name
  {0ba0de7f-134d-40ed-96c8-3e6bc9924b1b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {32b936e4-0358-4005-8995-052ea570da0a}, !- Handle
  Thermal Zone: F5 1-Bed North PropExhFan Inlet Node, !- Name
  {1741e5ac-27d1-4f42-ba42-387519564bf2}, !- Inlet Port
  {9eae4da1-c96e-4afe-9453-4b531bca0e78}; !- Outlet Port

OS:Connection,
  {1741e5ac-27d1-4f42-ba42-387519564bf2}, !- Handle
  {6282560e-b4d1-40f5-9fa6-1c73b40b2229}, !- Name
  {b7334900-074d-421e-92ee-45a7d75f5550}, !- Source Object
  3,                                      !- Outlet Port
  {32b936e4-0358-4005-8995-052ea570da0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eae4da1-c96e-4afe-9453-4b531bca0e78}, !- Handle
  {204ce8af-65a3-488b-b776-bdb8d42bc2f8}, !- Name
  {32b936e4-0358-4005-8995-052ea570da0a}, !- Source Object
  3,                                      !- Outlet Port
  {c9d21174-0fcf-46b5-96e3-28e1d63b3bd0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b34f5b82-ede2-4137-934f-14de10749f7f}, !- Handle
  Thermal Zone: F5 1-Bed North PropExhFan Outlet Node, !- Name
  {0ba0de7f-134d-40ed-96c8-3e6bc9924b1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ba0de7f-134d-40ed-96c8-3e6bc9924b1b}, !- Handle
  {4da9969b-b98b-4963-b139-cdd4d7bdcd34}, !- Name
  {c9d21174-0fcf-46b5-96e3-28e1d63b3bd0}, !- Source Object
  7,                                      !- Outlet Port
  {b34f5b82-ede2-4137-934f-14de10749f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {09538279-d673-4ecf-9dbc-ec6d6fe3525f}, !- Handle
  PropNoClg Fan-15,                       !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fd3622c6-c6c1-4ff6-9793-73eaed13e2f3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e4d4f66-1d42-44e2-96f5-24cd9a579cec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {fd3622c6-c6c1-4ff6-9793-73eaed13e2f3}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9e4d4f66-1d42-44e2-96f5-24cd9a579cec}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {7b358fe7-f5ce-484e-9947-c4847aa0db3f}, !- Handle
  PropNoClg Dummy CoilHtg-15,             !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7e59ac12-4bc4-4b9c-8844-771bff63f740}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a74a8ca9-20d2-4556-91f4-c4d171101a74}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {98a94501-51a1-4dca-aac2-c549276ffd6a}, !- Handle
  PropNoClg CoilClg-15,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7e59ac12-4bc4-4b9c-8844-771bff63f740}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a74a8ca9-20d2-4556-91f4-c4d171101a74}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0d0bc187-3439-4957-8967-caf1f59b4511}, !- Handle
  PropNoClg ZnSys-15,                     !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {dcd83f3b-ddf6-44c5-aef1-bca963332799}, !- Air Inlet Node Name
  {0856a388-8f3a-4c06-a378-597d219b7259}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {09538279-d673-4ecf-9dbc-ec6d6fe3525f}, !- Supply Air Fan Name
  {7b358fe7-f5ce-484e-9947-c4847aa0db3f}, !- Heating Coil Name
  {98a94501-51a1-4dca-aac2-c549276ffd6a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e7e126b9-163e-4e2b-befc-52f40c053075}, !- Handle
  PropNoClg ZnSys-15 Inlet Node,          !- Name
  {2371aff5-8acf-4ac6-8a7e-0834fe969b7c}, !- Inlet Port
  {dcd83f3b-ddf6-44c5-aef1-bca963332799}; !- Outlet Port

OS:Connection,
  {2371aff5-8acf-4ac6-8a7e-0834fe969b7c}, !- Handle
  {022ca426-09a0-4da9-90ed-4dc042404fb0}, !- Name
  {b7334900-074d-421e-92ee-45a7d75f5550}, !- Source Object
  4,                                      !- Outlet Port
  {e7e126b9-163e-4e2b-befc-52f40c053075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd83f3b-ddf6-44c5-aef1-bca963332799}, !- Handle
  {856abfc6-175f-447e-b41c-39832f57fdb0}, !- Name
  {e7e126b9-163e-4e2b-befc-52f40c053075}, !- Source Object
  3,                                      !- Outlet Port
  {0d0bc187-3439-4957-8967-caf1f59b4511}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b6f5bf9-172d-42ef-a66b-21c69731740d}, !- Handle
  PropNoClg ZnSys-15 Outlet Node,         !- Name
  {0856a388-8f3a-4c06-a378-597d219b7259}, !- Inlet Port
  {0ddca3a9-fb48-4f98-bdf3-6a03ada11f22}; !- Outlet Port

OS:Connection,
  {0ddca3a9-fb48-4f98-bdf3-6a03ada11f22}, !- Handle
  {a91bd1a2-09da-4a1e-a8e4-f92a92a65558}, !- Name
  {5b6f5bf9-172d-42ef-a66b-21c69731740d}, !- Source Object
  3,                                      !- Outlet Port
  {1adb459b-c272-4895-8232-33ea287add08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0856a388-8f3a-4c06-a378-597d219b7259}, !- Handle
  {094a2131-2275-49b1-9e36-b893914377e9}, !- Name
  {0d0bc187-3439-4957-8967-caf1f59b4511}, !- Source Object
  4,                                      !- Outlet Port
  {5b6f5bf9-172d-42ef-a66b-21c69731740d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5af0999d-7d56-4dea-add3-fbe4da3204e7}, !- Handle
  Thermal Zone: F5 2-Bed Core NE-NW Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1f993ca1-6772-47e2-92a0-46bd102e517e}, !- Handle
  Thermal Zone: F5 2-Bed Core NE-NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {1b6d5653-4478-4313-80a4-96c9490af284}, !- Handle
  Thermal Zone: F5 2-Bed Core NE-NW PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.492468933,                          !- Pressure Rise {Pa}
  0.05181982926336,                       !- Maximum Flow Rate {m3/s}
  {0166a395-0ff7-4597-b4fa-b4a1a2730f73}, !- Air Inlet Node Name
  {34b41d0f-a35a-4676-bcbe-8c0c9c86fdce}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {25da10f2-55b4-4323-9a19-3992c2095dc2}, !- Handle
  Thermal Zone: F5 2-Bed Core NE-NW PropExhFan Inlet Node, !- Name
  {9c4cc366-9f84-4138-bb26-9acd91c09dfb}, !- Inlet Port
  {0166a395-0ff7-4597-b4fa-b4a1a2730f73}; !- Outlet Port

OS:Connection,
  {9c4cc366-9f84-4138-bb26-9acd91c09dfb}, !- Handle
  {90a06068-2c19-49c9-93d3-ad5b3473866f}, !- Name
  {047dc3a5-1a79-46f9-823d-30e67330154a}, !- Source Object
  3,                                      !- Outlet Port
  {25da10f2-55b4-4323-9a19-3992c2095dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0166a395-0ff7-4597-b4fa-b4a1a2730f73}, !- Handle
  {51037d1a-7435-4cf2-bba8-d00f7b3c2b3b}, !- Name
  {25da10f2-55b4-4323-9a19-3992c2095dc2}, !- Source Object
  3,                                      !- Outlet Port
  {1b6d5653-4478-4313-80a4-96c9490af284}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed0d9b8d-bb98-45df-ae24-7101d2b7f2ef}, !- Handle
  Thermal Zone: F5 2-Bed Core NE-NW PropExhFan Outlet Node, !- Name
  {34b41d0f-a35a-4676-bcbe-8c0c9c86fdce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34b41d0f-a35a-4676-bcbe-8c0c9c86fdce}, !- Handle
  {2a120212-4a79-49bf-8a59-ba82505ccb61}, !- Name
  {1b6d5653-4478-4313-80a4-96c9490af284}, !- Source Object
  7,                                      !- Outlet Port
  {ed0d9b8d-bb98-45df-ae24-7101d2b7f2ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {03b1a5c6-b3f3-4f5b-a88d-5a94afd86ae8}, !- Handle
  PropNoClg Fan-16,                       !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b28f77d-8bcf-44d7-b364-8107915a1711}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {14069744-8a18-4045-87c2-040b7513ca46}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {3b28f77d-8bcf-44d7-b364-8107915a1711}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {14069744-8a18-4045-87c2-040b7513ca46}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {22e27ad1-bf60-4c4a-9f49-8163e91f03ff}, !- Handle
  PropNoClg Dummy CoilHtg-16,             !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e539bbe8-3c6f-4865-be27-53a5934987b7}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {46740d71-b490-4d18-840e-84fd211bac1a}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c7a5785e-8767-4d46-8495-d2d8af7bd5fd}, !- Handle
  PropNoClg CoilClg-16,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e539bbe8-3c6f-4865-be27-53a5934987b7}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46740d71-b490-4d18-840e-84fd211bac1a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {df4eb99e-82c5-4999-b2c2-2399e75a707e}, !- Handle
  PropNoClg ZnSys-16,                     !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {2c8aec34-239c-4a38-aa73-b25d5490493a}, !- Air Inlet Node Name
  {90c8214e-ccac-41e8-a26f-f6498770dbd3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {03b1a5c6-b3f3-4f5b-a88d-5a94afd86ae8}, !- Supply Air Fan Name
  {22e27ad1-bf60-4c4a-9f49-8163e91f03ff}, !- Heating Coil Name
  {c7a5785e-8767-4d46-8495-d2d8af7bd5fd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {78681e04-3780-47fb-80e7-c803a7caa45c}, !- Handle
  PropNoClg ZnSys-16 Inlet Node,          !- Name
  {cae24cb7-1d21-4a86-afeb-9174dfec0911}, !- Inlet Port
  {2c8aec34-239c-4a38-aa73-b25d5490493a}; !- Outlet Port

OS:Connection,
  {cae24cb7-1d21-4a86-afeb-9174dfec0911}, !- Handle
  {5b2150a7-adec-45e7-8a94-0013c6120a56}, !- Name
  {047dc3a5-1a79-46f9-823d-30e67330154a}, !- Source Object
  4,                                      !- Outlet Port
  {78681e04-3780-47fb-80e7-c803a7caa45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c8aec34-239c-4a38-aa73-b25d5490493a}, !- Handle
  {fcacfc32-46ec-4f36-af6e-5fc5e999adff}, !- Name
  {78681e04-3780-47fb-80e7-c803a7caa45c}, !- Source Object
  3,                                      !- Outlet Port
  {df4eb99e-82c5-4999-b2c2-2399e75a707e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1200cc8f-5a84-48c5-8ec1-57d29c95eab6}, !- Handle
  PropNoClg ZnSys-16 Outlet Node,         !- Name
  {90c8214e-ccac-41e8-a26f-f6498770dbd3}, !- Inlet Port
  {8e50bcd5-f0ca-4a92-8c98-23577b1bbbea}; !- Outlet Port

OS:Connection,
  {8e50bcd5-f0ca-4a92-8c98-23577b1bbbea}, !- Handle
  {61c7090a-676a-4893-bc60-41b24113e3f2}, !- Name
  {1200cc8f-5a84-48c5-8ec1-57d29c95eab6}, !- Source Object
  3,                                      !- Outlet Port
  {bcb548c6-0621-4abd-b36c-746e7d343b49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90c8214e-ccac-41e8-a26f-f6498770dbd3}, !- Handle
  {4b08e308-f3de-42a9-91b1-fb957e48eb1f}, !- Name
  {df4eb99e-82c5-4999-b2c2-2399e75a707e}, !- Source Object
  4,                                      !- Outlet Port
  {1200cc8f-5a84-48c5-8ec1-57d29c95eab6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {52091c0a-6d5b-4741-b855-3845245e1ac2}, !- Handle
  Thermal Zone: F5 2-Bed East Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cda3d18f-b59b-4511-8735-a642ca400159}, !- Handle
  Thermal Zone: F5 2-Bed East Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {7a4786f5-4c42-42bc-a68d-df755f823d94}, !- Handle
  Thermal Zone: F5 2-Bed East PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.492468933,                          !- Pressure Rise {Pa}
  0.07772974389504,                       !- Maximum Flow Rate {m3/s}
  {771fcb21-9647-4040-8977-cf177c239fff}, !- Air Inlet Node Name
  {5f8b2a15-9f3d-4f02-b772-858cf339775a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {9e1a95f2-6339-4a4f-9d0f-678174983304}, !- Handle
  Thermal Zone: F5 2-Bed East PropExhFan Inlet Node, !- Name
  {4490ec38-1357-4490-b720-8d61c657f374}, !- Inlet Port
  {771fcb21-9647-4040-8977-cf177c239fff}; !- Outlet Port

OS:Connection,
  {4490ec38-1357-4490-b720-8d61c657f374}, !- Handle
  {690c9466-df30-4fcb-8568-7816c2015c07}, !- Name
  {78b9b4a9-a305-403f-b794-285726f04c29}, !- Source Object
  3,                                      !- Outlet Port
  {9e1a95f2-6339-4a4f-9d0f-678174983304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {771fcb21-9647-4040-8977-cf177c239fff}, !- Handle
  {9af4915c-e306-41b8-b39f-450ba153b955}, !- Name
  {9e1a95f2-6339-4a4f-9d0f-678174983304}, !- Source Object
  3,                                      !- Outlet Port
  {7a4786f5-4c42-42bc-a68d-df755f823d94}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a78988e3-0a6f-4131-8482-0fb373dbcee5}, !- Handle
  Thermal Zone: F5 2-Bed East PropExhFan Outlet Node, !- Name
  {5f8b2a15-9f3d-4f02-b772-858cf339775a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f8b2a15-9f3d-4f02-b772-858cf339775a}, !- Handle
  {0b3050b4-23b8-47f1-80db-5f16cc295eaf}, !- Name
  {7a4786f5-4c42-42bc-a68d-df755f823d94}, !- Source Object
  7,                                      !- Outlet Port
  {a78988e3-0a6f-4131-8482-0fb373dbcee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {05b42cd2-3413-4e30-a8a2-e759a0302cd0}, !- Handle
  PropNoClg Fan-17,                       !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e730c062-d155-417c-95f0-dc2a188f69d1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6694ecaf-6dac-4089-a15c-01a581171986}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {e730c062-d155-417c-95f0-dc2a188f69d1}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6694ecaf-6dac-4089-a15c-01a581171986}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d69b9e46-cc3b-48ac-96e5-c1d578a94bc2}, !- Handle
  PropNoClg Dummy CoilHtg-17,             !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2c716016-4390-4cb6-9254-022da6a1532b}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a441976-a392-4e6f-b62b-dc67c2f9e573}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {89acbeff-9c30-46c5-8923-156f1b244159}, !- Handle
  PropNoClg CoilClg-17,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2c716016-4390-4cb6-9254-022da6a1532b}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5a441976-a392-4e6f-b62b-dc67c2f9e573}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {592b0b94-2792-4495-aa78-2bc1e3b5b5a6}, !- Handle
  PropNoClg ZnSys-17,                     !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {f5d9dc6d-9cd6-4bdd-b4ae-96493a932599}, !- Air Inlet Node Name
  {7e768be3-52bf-4270-8bf3-b5ea08f43089}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {05b42cd2-3413-4e30-a8a2-e759a0302cd0}, !- Supply Air Fan Name
  {d69b9e46-cc3b-48ac-96e5-c1d578a94bc2}, !- Heating Coil Name
  {89acbeff-9c30-46c5-8923-156f1b244159}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {015bdc35-d0f9-4bf5-9b38-a87c54ab349c}, !- Handle
  PropNoClg ZnSys-17 Inlet Node,          !- Name
  {4ce38073-ef79-4ec5-88a4-850a35e78544}, !- Inlet Port
  {f5d9dc6d-9cd6-4bdd-b4ae-96493a932599}; !- Outlet Port

OS:Connection,
  {4ce38073-ef79-4ec5-88a4-850a35e78544}, !- Handle
  {ea52b573-2798-4513-be73-5290f93548b6}, !- Name
  {78b9b4a9-a305-403f-b794-285726f04c29}, !- Source Object
  4,                                      !- Outlet Port
  {015bdc35-d0f9-4bf5-9b38-a87c54ab349c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d9dc6d-9cd6-4bdd-b4ae-96493a932599}, !- Handle
  {5a08f7fb-b885-49ce-8159-0af9bdee1a58}, !- Name
  {015bdc35-d0f9-4bf5-9b38-a87c54ab349c}, !- Source Object
  3,                                      !- Outlet Port
  {592b0b94-2792-4495-aa78-2bc1e3b5b5a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f9974b6d-091a-4747-80b7-8b65c6da2a18}, !- Handle
  PropNoClg ZnSys-17 Outlet Node,         !- Name
  {7e768be3-52bf-4270-8bf3-b5ea08f43089}, !- Inlet Port
  {3c361447-7e23-437c-8792-7e86e64b19d8}; !- Outlet Port

OS:Connection,
  {3c361447-7e23-437c-8792-7e86e64b19d8}, !- Handle
  {a0386a09-46e0-4996-a194-9c014e3219bc}, !- Name
  {f9974b6d-091a-4747-80b7-8b65c6da2a18}, !- Source Object
  3,                                      !- Outlet Port
  {8bacbc7e-ec02-4afc-bbde-fb513a836e58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e768be3-52bf-4270-8bf3-b5ea08f43089}, !- Handle
  {3eae591e-f425-4951-9cde-21451c7ad854}, !- Name
  {592b0b94-2792-4495-aa78-2bc1e3b5b5a6}, !- Source Object
  4,                                      !- Outlet Port
  {f9974b6d-091a-4747-80b7-8b65c6da2a18}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {3e24a3d1-0f5a-4ecf-a9fe-2394f4cd9353}, !- Handle
  Thermal Zone: F5 2-Bed West Thermostat, !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6e866391-f17c-4e08-9ef9-ea8c7b1a9874}, !- Handle
  Thermal Zone: F5 2-Bed West Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {479ad76b-1fbf-4536-999b-e4b009ff0881}, !- Handle
  Thermal Zone: F5 2-Bed West PropExhFan, !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.492468933,                          !- Pressure Rise {Pa}
  0.07772974389504,                       !- Maximum Flow Rate {m3/s}
  {7e6ac371-e986-4b38-8424-e423399b8b28}, !- Air Inlet Node Name
  {ddb9521f-819d-4024-b866-1676d850b577}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {61947e37-c0a4-4722-b582-39c33ef38d4b}, !- Handle
  Thermal Zone: F5 2-Bed West PropExhFan Inlet Node, !- Name
  {1519d62f-15e0-4d56-b655-ec9ee35b24c5}, !- Inlet Port
  {7e6ac371-e986-4b38-8424-e423399b8b28}; !- Outlet Port

OS:Connection,
  {1519d62f-15e0-4d56-b655-ec9ee35b24c5}, !- Handle
  {eb7de2b3-3281-496a-8043-2be9c86863c7}, !- Name
  {ef612e0e-dad3-4046-bb6f-77e368c6c6ef}, !- Source Object
  3,                                      !- Outlet Port
  {61947e37-c0a4-4722-b582-39c33ef38d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e6ac371-e986-4b38-8424-e423399b8b28}, !- Handle
  {b22a0ce8-3ab1-4939-b837-44ed4181b46f}, !- Name
  {61947e37-c0a4-4722-b582-39c33ef38d4b}, !- Source Object
  3,                                      !- Outlet Port
  {479ad76b-1fbf-4536-999b-e4b009ff0881}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {12e618d5-d72b-47af-8657-849327aedcdc}, !- Handle
  Thermal Zone: F5 2-Bed West PropExhFan Outlet Node, !- Name
  {ddb9521f-819d-4024-b866-1676d850b577}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddb9521f-819d-4024-b866-1676d850b577}, !- Handle
  {e2c45664-2b7d-496b-b409-96f48fdaa8ca}, !- Name
  {479ad76b-1fbf-4536-999b-e4b009ff0881}, !- Source Object
  7,                                      !- Outlet Port
  {12e618d5-d72b-47af-8657-849327aedcdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {173fcfaa-05b6-4cfe-82a2-c9c229476f07}, !- Handle
  PropNoClg Fan-18,                       !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1fbb8b05-5f44-42e2-a636-f23b6d7f1bf2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0603857f-c033-48fc-9675-6ed0ef64eded}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {1fbb8b05-5f44-42e2-a636-f23b6d7f1bf2}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0603857f-c033-48fc-9675-6ed0ef64eded}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {3e1b7936-3c8f-4e16-a462-58e6ca749d50}, !- Handle
  PropNoClg Dummy CoilHtg-18,             !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {36640a1a-b469-4273-94a1-524ae86c405a}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a9aa01b-1999-4fe2-a73b-aac7998332e3}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1654ac38-d845-4949-914a-125d5d52da42}, !- Handle
  PropNoClg CoilClg-18,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {36640a1a-b469-4273-94a1-524ae86c405a}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8a9aa01b-1999-4fe2-a73b-aac7998332e3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c5ee763b-31e1-44da-ba87-e08fc71c1ecf}, !- Handle
  PropNoClg ZnSys-18,                     !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {d543fbb4-1885-43f9-8c3b-e71e8a2e73db}, !- Air Inlet Node Name
  {b0498c65-a68f-4f86-86b3-589a2b6b1533}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {173fcfaa-05b6-4cfe-82a2-c9c229476f07}, !- Supply Air Fan Name
  {3e1b7936-3c8f-4e16-a462-58e6ca749d50}, !- Heating Coil Name
  {1654ac38-d845-4949-914a-125d5d52da42}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6b1ffb59-1fb1-4a94-8f7b-e8f850b50ee7}, !- Handle
  PropNoClg ZnSys-18 Inlet Node,          !- Name
  {8c4a3d18-9d72-475a-9d04-d3af982558ec}, !- Inlet Port
  {d543fbb4-1885-43f9-8c3b-e71e8a2e73db}; !- Outlet Port

OS:Connection,
  {8c4a3d18-9d72-475a-9d04-d3af982558ec}, !- Handle
  {71149599-e222-45cd-bdf9-c8f203c4f88e}, !- Name
  {ef612e0e-dad3-4046-bb6f-77e368c6c6ef}, !- Source Object
  4,                                      !- Outlet Port
  {6b1ffb59-1fb1-4a94-8f7b-e8f850b50ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d543fbb4-1885-43f9-8c3b-e71e8a2e73db}, !- Handle
  {c0162b31-b09f-4f21-8d84-f6049a0e06ee}, !- Name
  {6b1ffb59-1fb1-4a94-8f7b-e8f850b50ee7}, !- Source Object
  3,                                      !- Outlet Port
  {c5ee763b-31e1-44da-ba87-e08fc71c1ecf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b4ba3fba-f9c5-48c1-a9c0-2884f5e46407}, !- Handle
  PropNoClg ZnSys-18 Outlet Node,         !- Name
  {b0498c65-a68f-4f86-86b3-589a2b6b1533}, !- Inlet Port
  {2543efcf-2a0a-4e70-a8c6-d85c53861c63}; !- Outlet Port

OS:Connection,
  {2543efcf-2a0a-4e70-a8c6-d85c53861c63}, !- Handle
  {b205d930-b9b1-4a06-a8af-c8e4d7c6dbe6}, !- Name
  {b4ba3fba-f9c5-48c1-a9c0-2884f5e46407}, !- Source Object
  3,                                      !- Outlet Port
  {22f28804-f0b0-4839-b3f5-cf31ee625eb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0498c65-a68f-4f86-86b3-589a2b6b1533}, !- Handle
  {4785c397-a59d-4ed2-99d7-f4b9798fa453}, !- Name
  {c5ee763b-31e1-44da-ba87-e08fc71c1ecf}, !- Source Object
  4,                                      !- Outlet Port
  {b4ba3fba-f9c5-48c1-a9c0-2884f5e46407}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5214bba4-cf7e-432a-8014-9e451e82dd5f}, !- Handle
  Thermal Zone: F5 3-Bed NE Thermostat,   !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d44ef706-2668-47ad-8813-eb185c17a861}, !- Handle
  Thermal Zone: F5 3-Bed NE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {6158a2b3-2be3-487c-89d5-4cefc47030a6}, !- Handle
  Thermal Zone: F5 3-Bed NE PropExhFan,   !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  682.765129345,                          !- Pressure Rise {Pa}
  0.03412180014336,                       !- Maximum Flow Rate {m3/s}
  {72ad2753-c337-4efc-87c0-a3581da968bd}, !- Air Inlet Node Name
  {3d19b8a1-d2ab-4865-90c6-ae4ed2001ee2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {4711a86d-f032-4eec-9655-e2d2b1c6179d}, !- Handle
  Thermal Zone: F5 3-Bed NE PropExhFan Inlet Node, !- Name
  {922c9475-d6ec-43c9-aca7-b6cbb5f7a21a}, !- Inlet Port
  {72ad2753-c337-4efc-87c0-a3581da968bd}; !- Outlet Port

OS:Connection,
  {922c9475-d6ec-43c9-aca7-b6cbb5f7a21a}, !- Handle
  {a0c66fc8-bf75-42f0-9a3e-1436853eba71}, !- Name
  {5ce7b234-a92c-4549-b12d-c417bab29aa7}, !- Source Object
  3,                                      !- Outlet Port
  {4711a86d-f032-4eec-9655-e2d2b1c6179d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72ad2753-c337-4efc-87c0-a3581da968bd}, !- Handle
  {82b164cc-2115-4808-9b49-6e8ca79819df}, !- Name
  {4711a86d-f032-4eec-9655-e2d2b1c6179d}, !- Source Object
  3,                                      !- Outlet Port
  {6158a2b3-2be3-487c-89d5-4cefc47030a6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d0d0cc79-ed5d-40c2-9cfc-52c25b161820}, !- Handle
  Thermal Zone: F5 3-Bed NE PropExhFan Outlet Node, !- Name
  {3d19b8a1-d2ab-4865-90c6-ae4ed2001ee2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d19b8a1-d2ab-4865-90c6-ae4ed2001ee2}, !- Handle
  {1c8948e6-6412-4032-adf4-73bdd041b44e}, !- Name
  {6158a2b3-2be3-487c-89d5-4cefc47030a6}, !- Source Object
  7,                                      !- Outlet Port
  {d0d0cc79-ed5d-40c2-9cfc-52c25b161820}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {68b18716-62f3-4165-900e-a68e9b6ddae7}, !- Handle
  PropNoClg Fan-19,                       !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {545794f6-b2a7-4b98-81cd-6ec99bfbc36f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a24c27f2-61c7-481c-b079-76739defc106}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {545794f6-b2a7-4b98-81cd-6ec99bfbc36f}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a24c27f2-61c7-481c-b079-76739defc106}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {18cfbae5-1f79-424a-9902-d51b525c1139}, !- Handle
  PropNoClg Dummy CoilHtg-19,             !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {746054ec-ac95-4f29-8f07-55e4383c2e49}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3c2bf670-6431-47bf-8fe3-7aa2cfc5f06b}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fdf3d872-fa89-4734-ad20-65e4e37dcf4e}, !- Handle
  PropNoClg CoilClg-19,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {746054ec-ac95-4f29-8f07-55e4383c2e49}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3c2bf670-6431-47bf-8fe3-7aa2cfc5f06b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {514acb4d-2463-49e2-a587-d0dae583df15}, !- Handle
  PropNoClg ZnSys-19,                     !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {a8890a40-acbf-4045-969f-0add4f900c7d}, !- Air Inlet Node Name
  {7fa86ecd-2bad-4d38-a310-94c2085e68e8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {68b18716-62f3-4165-900e-a68e9b6ddae7}, !- Supply Air Fan Name
  {18cfbae5-1f79-424a-9902-d51b525c1139}, !- Heating Coil Name
  {fdf3d872-fa89-4734-ad20-65e4e37dcf4e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cdb86cc3-62c3-4e71-9564-7b96ba1a9f38}, !- Handle
  PropNoClg ZnSys-19 Inlet Node,          !- Name
  {8d916744-6889-4c6d-be95-aad1a0281323}, !- Inlet Port
  {a8890a40-acbf-4045-969f-0add4f900c7d}; !- Outlet Port

OS:Connection,
  {8d916744-6889-4c6d-be95-aad1a0281323}, !- Handle
  {f1f6eb3e-c6c5-4c49-b95f-c22b84f49712}, !- Name
  {5ce7b234-a92c-4549-b12d-c417bab29aa7}, !- Source Object
  4,                                      !- Outlet Port
  {cdb86cc3-62c3-4e71-9564-7b96ba1a9f38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8890a40-acbf-4045-969f-0add4f900c7d}, !- Handle
  {fe5dc9a5-b5fb-415b-b763-f5d1ebe8ecdd}, !- Name
  {cdb86cc3-62c3-4e71-9564-7b96ba1a9f38}, !- Source Object
  3,                                      !- Outlet Port
  {514acb4d-2463-49e2-a587-d0dae583df15}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a7f115f-4d18-49b9-af1b-4ebe07663e33}, !- Handle
  PropNoClg ZnSys-19 Outlet Node,         !- Name
  {7fa86ecd-2bad-4d38-a310-94c2085e68e8}, !- Inlet Port
  {7b78ed85-51f4-466b-ae6a-982a548c2703}; !- Outlet Port

OS:Connection,
  {7b78ed85-51f4-466b-ae6a-982a548c2703}, !- Handle
  {56d7dfba-105e-4b74-b174-6f412d9c7a69}, !- Name
  {8a7f115f-4d18-49b9-af1b-4ebe07663e33}, !- Source Object
  3,                                      !- Outlet Port
  {2b678f09-e184-48e5-b780-d3537bc3bcf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fa86ecd-2bad-4d38-a310-94c2085e68e8}, !- Handle
  {38020fa9-e597-4e07-b9a5-7840fdf3d935}, !- Name
  {514acb4d-2463-49e2-a587-d0dae583df15}, !- Source Object
  4,                                      !- Outlet Port
  {8a7f115f-4d18-49b9-af1b-4ebe07663e33}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f7d1b75d-dc79-4471-ace5-1a248e2456a2}, !- Handle
  Thermal Zone: F5 3-Bed NW Thermostat,   !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2677e38e-ad0e-4537-9877-d5e04b307d54}, !- Handle
  Thermal Zone: F5 3-Bed NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {be00c0e3-2400-4532-8ec9-58cb54c1d79d}, !- Handle
  Thermal Zone: F5 3-Bed NW PropExhFan,   !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  682.765129345,                          !- Pressure Rise {Pa}
  0.03412180014336,                       !- Maximum Flow Rate {m3/s}
  {2e4a60db-c0c5-4334-879c-1fc527aee00e}, !- Air Inlet Node Name
  {df1df3ca-05ba-4a9b-9c2d-d1980886d6f3}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {7d552a4d-1e09-488b-b16d-6839f6647663}, !- Handle
  Thermal Zone: F5 3-Bed NW PropExhFan Inlet Node, !- Name
  {e5e36fa2-ead6-4c38-afd7-0d497e80c964}, !- Inlet Port
  {2e4a60db-c0c5-4334-879c-1fc527aee00e}; !- Outlet Port

OS:Connection,
  {e5e36fa2-ead6-4c38-afd7-0d497e80c964}, !- Handle
  {02c39796-5100-48ae-99e6-023aca10b341}, !- Name
  {6dc527e9-2ab8-421b-8bfe-bcca884136d0}, !- Source Object
  3,                                      !- Outlet Port
  {7d552a4d-1e09-488b-b16d-6839f6647663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e4a60db-c0c5-4334-879c-1fc527aee00e}, !- Handle
  {89f79b2e-0ae5-41c2-87e5-a60f14893e92}, !- Name
  {7d552a4d-1e09-488b-b16d-6839f6647663}, !- Source Object
  3,                                      !- Outlet Port
  {be00c0e3-2400-4532-8ec9-58cb54c1d79d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f839a682-99a7-4c0b-8994-17104fffe891}, !- Handle
  Thermal Zone: F5 3-Bed NW PropExhFan Outlet Node, !- Name
  {df1df3ca-05ba-4a9b-9c2d-d1980886d6f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df1df3ca-05ba-4a9b-9c2d-d1980886d6f3}, !- Handle
  {2425ab47-5e91-455c-aa0d-ee11f3660e63}, !- Name
  {be00c0e3-2400-4532-8ec9-58cb54c1d79d}, !- Source Object
  7,                                      !- Outlet Port
  {f839a682-99a7-4c0b-8994-17104fffe891}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d9ec114b-68d5-414a-8c93-d6535290eef2}, !- Handle
  PropNoClg Fan-20,                       !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {df7f97f7-58b6-47d6-a4b4-3f6ce41d9067}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {30fe9df5-06fe-4d8e-ab07-3ad1cf307a75}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {df7f97f7-58b6-47d6-a4b4-3f6ce41d9067}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {30fe9df5-06fe-4d8e-ab07-3ad1cf307a75}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ef3cc6c8-0ec4-4937-aec4-a305afb57e75}, !- Handle
  PropNoClg Dummy CoilHtg-20,             !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {10cfb188-ab8c-4300-acac-d9c7744da9b4}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d0e1c153-1bfd-4dd8-a044-28a79c032c5b}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0556f842-d2f2-4d83-a9c3-c38ad89e3fa0}, !- Handle
  PropNoClg CoilClg-20,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {10cfb188-ab8c-4300-acac-d9c7744da9b4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d0e1c153-1bfd-4dd8-a044-28a79c032c5b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {da076939-774e-45f9-9491-1ea87c1f2b8d}, !- Handle
  PropNoClg ZnSys-20,                     !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {3fdfc215-f367-4623-adfb-e847b539308e}, !- Air Inlet Node Name
  {40841ad3-092d-4593-bc83-10bc98fe35af}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d9ec114b-68d5-414a-8c93-d6535290eef2}, !- Supply Air Fan Name
  {ef3cc6c8-0ec4-4937-aec4-a305afb57e75}, !- Heating Coil Name
  {0556f842-d2f2-4d83-a9c3-c38ad89e3fa0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0e26fa44-b3b4-46ec-b58d-1b04574eab44}, !- Handle
  PropNoClg ZnSys-20 Inlet Node,          !- Name
  {c9cddeaa-5434-4868-9ae1-001990a7ca44}, !- Inlet Port
  {3fdfc215-f367-4623-adfb-e847b539308e}; !- Outlet Port

OS:Connection,
  {c9cddeaa-5434-4868-9ae1-001990a7ca44}, !- Handle
  {a3cc7845-d5fe-422c-bac8-2c3b49d178f5}, !- Name
  {6dc527e9-2ab8-421b-8bfe-bcca884136d0}, !- Source Object
  4,                                      !- Outlet Port
  {0e26fa44-b3b4-46ec-b58d-1b04574eab44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fdfc215-f367-4623-adfb-e847b539308e}, !- Handle
  {88f1f843-9bc3-4160-8d4c-2dd1699ba716}, !- Name
  {0e26fa44-b3b4-46ec-b58d-1b04574eab44}, !- Source Object
  3,                                      !- Outlet Port
  {da076939-774e-45f9-9491-1ea87c1f2b8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ecc35e4e-473b-4f35-8347-db4825c8c125}, !- Handle
  PropNoClg ZnSys-20 Outlet Node,         !- Name
  {40841ad3-092d-4593-bc83-10bc98fe35af}, !- Inlet Port
  {5f009843-615b-4d58-a896-7a59dd6c8c3b}; !- Outlet Port

OS:Connection,
  {5f009843-615b-4d58-a896-7a59dd6c8c3b}, !- Handle
  {123fa716-ddaf-45f5-a8aa-52c7f08ea6d3}, !- Name
  {ecc35e4e-473b-4f35-8347-db4825c8c125}, !- Source Object
  3,                                      !- Outlet Port
  {e95c68f1-2d35-4053-9e9e-358207084d14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40841ad3-092d-4593-bc83-10bc98fe35af}, !- Handle
  {32b572da-7939-41e1-984e-025fdf35b748}, !- Name
  {da076939-774e-45f9-9491-1ea87c1f2b8d}, !- Source Object
  4,                                      !- Outlet Port
  {ecc35e4e-473b-4f35-8347-db4825c8c125}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {36a78771-fef4-4808-b7c3-44eb6ff787b0}, !- Handle
  Thermal Zone: F5 Studio SE Thermostat,  !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {357bf75b-9a88-483f-9499-27a4948613cd}, !- Handle
  Thermal Zone: F5 Studio SE Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {bb1ba050-ed0a-48ab-813c-04a86a2dd412}, !- Handle
  Thermal Zone: F5 Studio SE PropExhFan,  !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.470050932,                          !- Pressure Rise {Pa}
  0.01472476022784,                       !- Maximum Flow Rate {m3/s}
  {469e5e9f-28b8-4098-9d62-8e0e63eaef93}, !- Air Inlet Node Name
  {525d6f15-189f-4567-8c87-7e8ac507f006}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {f8501b1e-779d-4ff8-abfd-a3e05f339dfb}, !- Handle
  Thermal Zone: F5 Studio SE PropExhFan Inlet Node, !- Name
  {71c76ffb-ba8c-4ce1-891d-b7971b9a4d67}, !- Inlet Port
  {469e5e9f-28b8-4098-9d62-8e0e63eaef93}; !- Outlet Port

OS:Connection,
  {71c76ffb-ba8c-4ce1-891d-b7971b9a4d67}, !- Handle
  {36f8e7ea-71fe-4cd8-97dc-c93b1da05452}, !- Name
  {47160327-29a4-4dca-bdd8-cb79ab9cfff4}, !- Source Object
  3,                                      !- Outlet Port
  {f8501b1e-779d-4ff8-abfd-a3e05f339dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {469e5e9f-28b8-4098-9d62-8e0e63eaef93}, !- Handle
  {97cee1c0-010d-4a58-ad24-4fd599637953}, !- Name
  {f8501b1e-779d-4ff8-abfd-a3e05f339dfb}, !- Source Object
  3,                                      !- Outlet Port
  {bb1ba050-ed0a-48ab-813c-04a86a2dd412}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {048d2781-ad18-456d-ac7d-7267409fc0ef}, !- Handle
  Thermal Zone: F5 Studio SE PropExhFan Outlet Node, !- Name
  {525d6f15-189f-4567-8c87-7e8ac507f006}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {525d6f15-189f-4567-8c87-7e8ac507f006}, !- Handle
  {c060e6ca-f7d9-40bd-9e8e-16a60ffe2afa}, !- Name
  {bb1ba050-ed0a-48ab-813c-04a86a2dd412}, !- Source Object
  7,                                      !- Outlet Port
  {048d2781-ad18-456d-ac7d-7267409fc0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7372031f-9140-46bd-9fc3-828d16882aed}, !- Handle
  PropNoClg Fan-21,                       !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7aae7eac-2532-4098-883a-123841cb7571}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3644e733-4d49-4a00-a60f-bd2fcc13015c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {7aae7eac-2532-4098-883a-123841cb7571}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3644e733-4d49-4a00-a60f-bd2fcc13015c}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {630d278d-cfaa-45b1-9bb5-c61f77d05aa1}, !- Handle
  PropNoClg Dummy CoilHtg-21,             !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {026a6990-cfb4-4acd-813d-e4deb5184f78}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {18e6c36d-92b0-457d-a6af-dd53cd78d893}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {45006ce8-5378-4025-8819-ad3561833f48}, !- Handle
  PropNoClg CoilClg-21,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {026a6990-cfb4-4acd-813d-e4deb5184f78}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {18e6c36d-92b0-457d-a6af-dd53cd78d893}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5ab49564-f17a-4819-ab86-d4a9c8abbb18}, !- Handle
  PropNoClg ZnSys-21,                     !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {f5cd6ab4-937f-40f1-ab97-63ccdafe3d04}, !- Air Inlet Node Name
  {b72f45df-46a1-4573-899a-58c6179e65b4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7372031f-9140-46bd-9fc3-828d16882aed}, !- Supply Air Fan Name
  {630d278d-cfaa-45b1-9bb5-c61f77d05aa1}, !- Heating Coil Name
  {45006ce8-5378-4025-8819-ad3561833f48}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {16177934-867e-4d12-bef8-83783e16ee7d}, !- Handle
  PropNoClg ZnSys-21 Inlet Node,          !- Name
  {e6443104-25e5-40ad-aa94-5018bd229cd1}, !- Inlet Port
  {f5cd6ab4-937f-40f1-ab97-63ccdafe3d04}; !- Outlet Port

OS:Connection,
  {e6443104-25e5-40ad-aa94-5018bd229cd1}, !- Handle
  {21e2fe2d-91f6-40be-ae81-90a19179d0c3}, !- Name
  {47160327-29a4-4dca-bdd8-cb79ab9cfff4}, !- Source Object
  4,                                      !- Outlet Port
  {16177934-867e-4d12-bef8-83783e16ee7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5cd6ab4-937f-40f1-ab97-63ccdafe3d04}, !- Handle
  {4c505631-5507-4ab5-87c3-924cf8490134}, !- Name
  {16177934-867e-4d12-bef8-83783e16ee7d}, !- Source Object
  3,                                      !- Outlet Port
  {5ab49564-f17a-4819-ab86-d4a9c8abbb18}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1191f2aa-fbfc-4b10-9d73-38d0dd7159e4}, !- Handle
  PropNoClg ZnSys-21 Outlet Node,         !- Name
  {b72f45df-46a1-4573-899a-58c6179e65b4}, !- Inlet Port
  {30ee302a-2f7d-41b7-b370-b3019664c178}; !- Outlet Port

OS:Connection,
  {30ee302a-2f7d-41b7-b370-b3019664c178}, !- Handle
  {cb474c9f-034a-4d5a-86fb-6ec5c3db8424}, !- Name
  {1191f2aa-fbfc-4b10-9d73-38d0dd7159e4}, !- Source Object
  3,                                      !- Outlet Port
  {8b55d1f2-610c-469f-a1a3-c396016dc849}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b72f45df-46a1-4573-899a-58c6179e65b4}, !- Handle
  {bf24eda5-e975-4ba2-a7ca-3e9a47724cbf}, !- Name
  {5ab49564-f17a-4819-ab86-d4a9c8abbb18}, !- Source Object
  4,                                      !- Outlet Port
  {1191f2aa-fbfc-4b10-9d73-38d0dd7159e4}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {d9600ec8-caa3-4337-8b90-6a0e9833227e}, !- Handle
  Thermal Zone: F5 Studio SW Thermostat,  !- Name
  {c55dfcdb-9706-4f34-ac58-5795f71eb6c4}, !- Heating Setpoint Temperature Schedule Name
  {2e69b94b-c89e-41b6-813f-49589f07b7ee}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c0cd5891-6902-4c8e-8caf-49e5d4a137d2}, !- Handle
  Thermal Zone: F5 Studio SW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {46f05c7e-7749-4631-a730-2bb7fa6aa9d4}, !- Handle
  Thermal Zone: F5 Studio SW PropExhFan,  !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.470050932,                          !- Pressure Rise {Pa}
  0.01472476022784,                       !- Maximum Flow Rate {m3/s}
  {6d67c91b-7fd3-4072-80f8-fef58c39151d}, !- Air Inlet Node Name
  {b56e81c9-cf6a-4474-b15f-6249929e103d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5a1f8aad-2c25-4e92-95ba-810a8e28bab7}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {21884a6c-d0e6-4585-a40f-1903f22bf98c}, !- Handle
  Thermal Zone: F5 Studio SW PropExhFan Inlet Node, !- Name
  {8799b846-75ca-4141-8975-eaaee823871c}, !- Inlet Port
  {6d67c91b-7fd3-4072-80f8-fef58c39151d}; !- Outlet Port

OS:Connection,
  {8799b846-75ca-4141-8975-eaaee823871c}, !- Handle
  {c9d28b03-0944-42b0-89de-0bd8edc314f5}, !- Name
  {64e532d3-2153-4532-8386-de2e61f66dfb}, !- Source Object
  3,                                      !- Outlet Port
  {21884a6c-d0e6-4585-a40f-1903f22bf98c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d67c91b-7fd3-4072-80f8-fef58c39151d}, !- Handle
  {8c6a7659-4c60-477f-b66a-b601a827b4d7}, !- Name
  {21884a6c-d0e6-4585-a40f-1903f22bf98c}, !- Source Object
  3,                                      !- Outlet Port
  {46f05c7e-7749-4631-a730-2bb7fa6aa9d4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b6bd446a-7cda-44f7-820c-ea5c15a9ad57}, !- Handle
  Thermal Zone: F5 Studio SW PropExhFan Outlet Node, !- Name
  {b56e81c9-cf6a-4474-b15f-6249929e103d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b56e81c9-cf6a-4474-b15f-6249929e103d}, !- Handle
  {c37896f1-b7b4-4600-947b-dd64299a5d2c}, !- Name
  {46f05c7e-7749-4631-a730-2bb7fa6aa9d4}, !- Source Object
  7,                                      !- Outlet Port
  {b6bd446a-7cda-44f7-820c-ea5c15a9ad57}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {53d65f0c-6de0-414c-972f-7d302107304d}, !- Handle
  PropNoClg Fan-22,                       !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0.002490889,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9198124b-94e9-4d9d-833e-05f3948d2557}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9667098a-fc3c-4aa5-bd02-e1fe8992ab44}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {9198124b-94e9-4d9d-833e-05f3948d2557}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9667098a-fc3c-4aa5-bd02-e1fe8992ab44}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {bd709fdf-021a-481f-8099-2a1b94af8815}, !- Handle
  PropNoClg Dummy CoilHtg-22,             !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1d651129-9fc7-4ac4-918a-09aa39c8b132}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {531acfd0-80c6-44cd-a109-5e9baac8553e}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f690126b-2fd4-42ac-875c-e489bb77849f}, !- Handle
  PropNoClg CoilClg-22,                   !- Name
  {a9c6a51c-0fd7-49ea-b509-a5cc727a3b91}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2df07951-f829-4382-81c0-2936b20dbde7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ff98c11e-3132-40f3-acc6-ac4ed8dd007a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d651129-9fc7-4ac4-918a-09aa39c8b132}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6115c3d-1911-49a0-abc3-bc63469ac758}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {531acfd0-80c6-44cd-a109-5e9baac8553e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {564ce9b8-370b-4a05-abb0-90e1dd72aa00}, !- Handle
  PropNoClg ZnSys-22,                     !- Name
  {26b7d5c3-95c9-4697-a153-30442160eecc}, !- Availability Schedule Name
  {6f2be6f6-08ee-4334-8caa-eeaa7c034c48}, !- Air Inlet Node Name
  {f2b9876d-2cae-4bb0-ba4c-da4868fdd39e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {53d65f0c-6de0-414c-972f-7d302107304d}, !- Supply Air Fan Name
  {bd709fdf-021a-481f-8099-2a1b94af8815}, !- Heating Coil Name
  {f690126b-2fd4-42ac-875c-e489bb77849f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b08c47f1-282c-4f1f-8a7d-ab98d2cb7bc4}, !- Handle
  PropNoClg ZnSys-22 Inlet Node,          !- Name
  {6aab4154-90d9-44f2-ab55-89d6721d7fcb}, !- Inlet Port
  {6f2be6f6-08ee-4334-8caa-eeaa7c034c48}; !- Outlet Port

OS:Connection,
  {6aab4154-90d9-44f2-ab55-89d6721d7fcb}, !- Handle
  {bff4703a-a8c4-48f9-9eb0-37c401110855}, !- Name
  {64e532d3-2153-4532-8386-de2e61f66dfb}, !- Source Object
  4,                                      !- Outlet Port
  {b08c47f1-282c-4f1f-8a7d-ab98d2cb7bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f2be6f6-08ee-4334-8caa-eeaa7c034c48}, !- Handle
  {6ecc31a8-de4c-42d3-aa7f-f11b37ebd751}, !- Name
  {b08c47f1-282c-4f1f-8a7d-ab98d2cb7bc4}, !- Source Object
  3,                                      !- Outlet Port
  {564ce9b8-370b-4a05-abb0-90e1dd72aa00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {efa9e489-8f6d-423f-8bbe-bfa50655e6d2}, !- Handle
  PropNoClg ZnSys-22 Outlet Node,         !- Name
  {f2b9876d-2cae-4bb0-ba4c-da4868fdd39e}, !- Inlet Port
  {a691e231-9d3f-47b5-915a-346eeb6aed0b}; !- Outlet Port

OS:Connection,
  {a691e231-9d3f-47b5-915a-346eeb6aed0b}, !- Handle
  {9bcb3e5a-ae31-4f6c-a716-dd08f31012f0}, !- Name
  {efa9e489-8f6d-423f-8bbe-bfa50655e6d2}, !- Source Object
  3,                                      !- Outlet Port
  {e77a9644-7f51-4afc-ba2a-9a55655349b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2b9876d-2cae-4bb0-ba4c-da4868fdd39e}, !- Handle
  {c9fe36e1-91b0-42e1-9627-5ea328751688}, !- Name
  {564ce9b8-370b-4a05-abb0-90e1dd72aa00}, !- Source Object
  4,                                      !- Outlet Port
  {efa9e489-8f6d-423f-8bbe-bfa50655e6d2}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {26cae931-8403-4c7d-ab04-32a6a7fe247a}, !- Handle
  Thermal Zone: F5 Corridor Thermostat,   !- Name
  {08b9e338-64ae-4381-a7d6-f94538c262d9}, !- Heating Setpoint Temperature Schedule Name
  {24ea5e6e-4926-4fa4-9fa3-85413025aaad}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c1748ab7-cd1b-477d-82ac-b76f9b036d73}, !- Handle
  Thermal Zone: F5 Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00074129392,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a27c76ea-fe19-4f2e-a0ff-9cd0729a6e54}, !- Handle
  DOAS1 TrmlUnit-3,                       !- Name
  {fa11fb60-4744-4f47-bdaa-e040d20bbdb3}, !- Availability Schedule Name
  {f7428658-0c33-4ca2-b75c-0267dae499e8}, !- Air Inlet Node Name
  {9daf18b1-a551-4d89-96d1-b931bdd9bac2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f7455835-ec4a-47ad-ab28-7a6a7e70a85a}, !- Handle
  DOAS1 TrmlUnit-3 Outlet Node,           !- Name
  {9daf18b1-a551-4d89-96d1-b931bdd9bac2}, !- Inlet Port
  {f6adf730-b8a2-4447-a8f7-f8c0e2639132}; !- Outlet Port

OS:Node,
  {1def6f21-166f-4e63-b817-52bb255ff806}, !- Handle
  Thermal Zone: F5 Corridor Return Air Node, !- Name
  {204ab499-4ccf-4066-b2d6-c9a97cb89ef9}, !- Inlet Port
  {34c84a00-aaf0-4d61-a0c9-613646deefa2}; !- Outlet Port

OS:Connection,
  {f6adf730-b8a2-4447-a8f7-f8c0e2639132}, !- Handle
  {46acbae4-feab-4963-bd94-e1601518b370}, !- Name
  {f7455835-ec4a-47ad-ab28-7a6a7e70a85a}, !- Source Object
  3,                                      !- Outlet Port
  {66292abe-1bc0-4fca-8be8-e2d55ef16133}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {204ab499-4ccf-4066-b2d6-c9a97cb89ef9}, !- Handle
  {af28be26-8715-4807-b8bc-8823819d7802}, !- Name
  {9798a6a6-ba24-4c4b-aba1-b928843d29da}, !- Source Object
  3,                                      !- Outlet Port
  {1def6f21-166f-4e63-b817-52bb255ff806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34c84a00-aaf0-4d61-a0c9-613646deefa2}, !- Handle
  {2df76030-bfad-4557-a0ea-a8d44720fdd4}, !- Name
  {1def6f21-166f-4e63-b817-52bb255ff806}, !- Source Object
  3,                                      !- Outlet Port
  {30f89539-1a2c-46fb-88db-74546a48c4f6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {cf5fac1c-7dc1-418f-94a1-dcb6c2d256c0}, !- Handle
  DOAS1 Zone Splitter Outlet Node 2,      !- Name
  {d4445471-4ba2-499e-bb24-f315ce8362fd}, !- Inlet Port
  {f7428658-0c33-4ca2-b75c-0267dae499e8}; !- Outlet Port

OS:Connection,
  {d4445471-4ba2-499e-bb24-f315ce8362fd}, !- Handle
  {d3ce397e-8bf6-4396-a687-ffb97dfc3c57}, !- Name
  {0db6560a-81d6-4aba-9574-0737f43dd7b3}, !- Source Object
  4,                                      !- Outlet Port
  {cf5fac1c-7dc1-418f-94a1-dcb6c2d256c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7428658-0c33-4ca2-b75c-0267dae499e8}, !- Handle
  {4947f03b-55c9-4b69-b686-e54d17b96347}, !- Name
  {cf5fac1c-7dc1-418f-94a1-dcb6c2d256c0}, !- Source Object
  3,                                      !- Outlet Port
  {a27c76ea-fe19-4f2e-a0ff-9cd0729a6e54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9daf18b1-a551-4d89-96d1-b931bdd9bac2}, !- Handle
  {8c11b494-15b0-436a-a872-98bf4e619a6b}, !- Name
  {a27c76ea-fe19-4f2e-a0ff-9cd0729a6e54}, !- Source Object
  4,                                      !- Outlet Port
  {f7455835-ec4a-47ad-ab28-7a6a7e70a85a}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {d43c2953-1585-4dad-a5e0-7ffec9bcad83}, !- Handle
  Thermal Zone: Parking Garage Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {8677c194-59e9-4414-a031-1eaa4f4c92aa}, !- Handle
  Thermal Zone: Parking Garage PropExhFan, !- Name
  {e450e184-ff17-4443-a9cd-a6c61db35b3e}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1931.495111936,                         !- Pressure Rise {Pa}
  9.87550024896,                          !- Maximum Flow Rate {m3/s}
  {dddbcdc3-8855-4639-ac50-12e9b49a7763}, !- Air Inlet Node Name
  {96e946ab-8293-4de9-8d00-2a5bde3f293a}, !- Air Outlet Node Name
  ProcessMotors,                          !- End-Use Subcategory
  {43281e85-25f2-4309-b849-571f47708ea8}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {43281e85-25f2-4309-b849-571f47708ea8}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {e93cab1e-00dd-4e79-ba15-8ac085554a78}, !- Handle
  Thermal Zone: Parking Garage PropExhFan Inlet Node, !- Name
  {9eba28d4-8016-4268-93db-c180630cdcee}, !- Inlet Port
  {dddbcdc3-8855-4639-ac50-12e9b49a7763}; !- Outlet Port

OS:Connection,
  {9eba28d4-8016-4268-93db-c180630cdcee}, !- Handle
  {f177fde8-87ba-472e-84f1-ec628a236e87}, !- Name
  {1b9c4692-98bd-41e4-bdd1-4d36a4a0fcd0}, !- Source Object
  3,                                      !- Outlet Port
  {e93cab1e-00dd-4e79-ba15-8ac085554a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dddbcdc3-8855-4639-ac50-12e9b49a7763}, !- Handle
  {f62b725d-ec72-4fe4-9458-0a606182fac3}, !- Name
  {e93cab1e-00dd-4e79-ba15-8ac085554a78}, !- Source Object
  3,                                      !- Outlet Port
  {8677c194-59e9-4414-a031-1eaa4f4c92aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3041f38b-558f-4ea8-810b-5602cb810439}, !- Handle
  Thermal Zone: Parking Garage PropExhFan Outlet Node, !- Name
  {96e946ab-8293-4de9-8d00-2a5bde3f293a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96e946ab-8293-4de9-8d00-2a5bde3f293a}, !- Handle
  {8f847ecd-d776-4621-8a02-419274d0de94}, !- Name
  {8677c194-59e9-4414-a031-1eaa4f4c92aa}, !- Source Object
  7,                                      !- Outlet Port
  {3041f38b-558f-4ea8-810b-5602cb810439}, !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {0dbf432c-1969-4b69-b85f-830eaf4102bd}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {1d82aae3-a003-4cae-93a7-3d382456c235}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d4dcd4e9-f1ad-4e46-84ac-8e6b186eaee4}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {58d58dc1-b965-4cd5-a93c-5ef8ae1ef76c}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {60c05d1a-302a-46ea-a037-0efa89272178}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b005ec8c-01aa-4af5-b7e7-1ec32143f2b5}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {23f02e8e-b47e-46fe-929b-d7314d951cfd}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8453d076-9393-4668-97ca-7bf841a47303}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f0f034de-1cb2-4e48-92b1-79c7f18c1fb6}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {599209ce-410e-4107-8066-9c1c00877e59}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9fff1c1d-c5f9-4d63-b710-8361c793e774}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3a9ef6e9-897d-450d-91a4-ea1c70c99fc3}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {da94565d-698b-4002-bafc-38704e439ec8}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cd4dd24d-3b8b-4397-baa9-6df5e4fb185f}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f8c4c758-60ac-4307-92c9-f967b7a3f9ff}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0562d954-c420-49be-873b-6fc5ce97c04c}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b0ed61e0-2596-4d94-8401-94b39cb69d1b}, !- Handle
  Gas:Facility,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9c396e15-b808-47ec-8538-e5fe2d382c91}, !- Handle
  InteriorLights:Gas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f0849d95-a751-4721-ad8a-7f47a1bca0aa}, !- Handle
  ExteriorLights:Gas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {246b5b60-1530-44b3-9b6c-ce363913c76c}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0bb5efe8-8de1-4089-b15b-1b7e332bd873}, !- Handle
  ExteriorEquipment:Gas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a242422e-880c-4c32-8904-047487adc625}, !- Handle
  Fans:Gas,                               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1b0761a1-c99e-45a6-b7fb-1410ff0fdb19}, !- Handle
  Pumps:Gas,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a1c428aa-828d-4c11-978f-fb262939aaf2}, !- Handle
  Heating:Gas,                            !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {96e9fc12-28f3-4813-81b3-6765c92820db}, !- Handle
  Cooling:Gas,                            !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f8db5268-998d-4e08-8bc1-b33937024fbf}, !- Handle
  HeatRejection:Gas,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {66be7b43-ebe6-4895-8a55-047702553510}, !- Handle
  Humidifier:Gas,                         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bc222cc1-192e-474d-9fa4-e6eb763a693f}, !- Handle
  HeatRecovery:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e4a3822c-7502-44c8-95cf-e74b28ca5fd9}, !- Handle
  WaterSystems:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bca91097-e115-4887-be31-bc3d5767a269}, !- Handle
  Cogeneration:Gas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2c0ee891-3d70-401e-a54a-493e5988b20a}, !- Handle
  Refrigeration:Gas,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {082e8acb-3a26-4bad-a819-859171f088fd}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {51d62231-4f11-4dc4-ae49-6a3bfc36290f}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {73fbe605-5d3b-444b-8ef6-33738b79a05a}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {922bc1ee-783b-49a1-9dd3-f67998ba4e1d}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d6c6a753-c085-4cf3-a8dd-2ad42d29d927}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a730c3dc-979e-4fb3-b94f-7d1815ab0a70}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0d639435-7c91-4957-b289-af079758187b}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2848f067-4003-4713-8379-89a9742d078a}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4adcea31-6ffb-4f84-8def-baee7565780b}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d2098ef7-4c78-48cf-b638-5532d104bb21}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f360444a-9a61-4bdb-8464-4250a3f22ac3}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b4ba7350-4310-4b26-b9e3-32df79b03d7f}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3484795b-0d8b-4d94-b585-5b4891666d13}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5a69f8ee-5966-4db1-8ace-a9aa9b77ac8a}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {46b7492f-30ac-4aff-a835-d124506e7711}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bd3286db-df8a-4fcb-98d9-29c0bab61ba7}, !- Handle
  DistrictHeating:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {59c83a85-0489-46d2-9f24-9dec2899617c}, !- Handle
  InteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {97c50a96-9941-45c4-86f4-72d18773d009}, !- Handle
  ExteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {353dddb1-b16e-4340-9675-5aac24019aad}, !- Handle
  InteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4f96c4be-f02d-43ff-9b82-44e9d1e96e4c}, !- Handle
  ExteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6792a70d-033f-49ee-a4bc-52e313cc7e05}, !- Handle
  Fans:DistrictHeating,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fe684451-3f89-4ffc-8a3d-0fe5c6b6fb7e}, !- Handle
  Pumps:DistrictHeating,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {18e6d273-0fb0-4a61-98ed-aa915ac8a41d}, !- Handle
  Heating:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ee771269-1b69-495f-a204-90ec9390ed48}, !- Handle
  Cooling:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e42b0b2c-571a-44c7-b288-c97eacf0aebe}, !- Handle
  HeatRejection:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a6864873-ef1e-47ad-a58c-eaaf0c98049c}, !- Handle
  Humidifier:DistrictHeating,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {098ba986-8fd0-4792-9b4c-c2ae2cb5a999}, !- Handle
  HeatRecovery:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0dd338d6-3fc3-43b6-90e1-edbd327b3998}, !- Handle
  WaterSystems:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {89d86b7d-2360-4b28-be0f-f9fbc12a7f92}, !- Handle
  Cogeneration:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3cc763d4-75d5-4aae-92dd-22e5f28151ea}, !- Handle
  Refrigeration:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {32e46288-16b4-497e-9d67-78f161eb3758}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d8627218-ffbd-4fe6-914f-6e3c63fc49a7}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f4f6926d-aca6-42ab-a7d6-458b57d1fe28}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ebd9f081-e3f2-466f-81ca-80d7aeb3108a}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3da23fdf-c6c2-4b69-baa6-bbbfab550c5f}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4e0d61e5-b442-4546-ae90-2d9d812b3f4f}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b3509068-1e7b-475c-adca-e255a905ade3}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e054be4e-0568-4de7-9098-5d088d044696}, !- Handle
  Receptacle:InteriorEquipment:Gas,       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {302bbada-7214-409d-871f-eb84e40200d1}, !- Handle
  Process:InteriorEquipment:Gas,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {47f1e572-69bb-4f3b-bd04-0b096c187ec8}, !- Handle
  Receptacle:ExteriorEquipment:Gas,       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a4079fee-ee9f-4311-b90a-9b4df473fe31}, !- Handle
  Process:ExteriorEquipment:Gas,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {68698866-3e67-4239-baf7-da1914467a5b}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {79b0a40f-5b22-43d6-ac26-65be2f0163b5}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {33dc9e8f-1510-49d2-bfc0-e89e8d8d1bd7}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e4e0bb89-16e1-42ed-b379-cecaa9246235}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {740f8433-927c-42e9-8494-fb1535fa21d7}, !- Handle
  General:Fans:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8fbf4f87-e3e6-4d55-ac33-e411609127ee}, !- Handle
  ProcessMotors:Fans:Electricity,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {27b8cfa1-3f8e-4c09-bb6c-42fcb24a6d2a}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {45cbe22b-8a5d-4c37-8010-ef1b187e5add}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {549ebce5-f6cd-4019-b9bc-6c2fad351902}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {d6d30d7d-ef18-4142-9b16-be322ad97757}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

