Time,BASESYS5 F1:DesPer 1:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Heat Cap [W],BASESYS5 F1:DesPer 1:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 1:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 2:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Heat Cap [W],BASESYS5 F1:DesPer 2:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 2:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 3:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Heat Cap [W],BASESYS5 F1:DesPer 3:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 3:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 4:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Heat Cap [W],BASESYS5 F1:DesPer 4:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 4:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 5:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Heat Cap [W],BASESYS5 F1:DesPer 5:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 5:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 6:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Heat Cap [W],BASESYS5 F1:DesPer 6:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 6:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 7:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Heat Cap [W],BASESYS5 F1:DesPer 7:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 7:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 8:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Heat Cap [W],BASESYS5 F1:DesPer 8:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 8:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 9:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Heat Cap [W],BASESYS5 F1:DesPer 9:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 9:Des Tot Cool Cap [W],DOAS1:DesPer 1:Des Heat Mass Flow [kg/s],DOAS1:DesPer 1:Des Heat Cap [W],DOAS1:DesPer 1:Des Cool Mass Flow [kg/s],DOAS1:DesPer 1:Des Sens Cool Cap [W],DOAS1:DesPer 1:Des Tot Cool Cap [W],DOAS1:DesPer 2:Des Heat Mass Flow [kg/s],DOAS1:DesPer 2:Des Heat Cap [W],DOAS1:DesPer 2:Des Cool Mass Flow [kg/s],DOAS1:DesPer 2:Des Sens Cool Cap [W],DOAS1:DesPer 2:Des Tot Cool Cap [W],DOAS1:DesPer 3:Des Heat Mass Flow [kg/s],DOAS1:DesPer 3:Des Heat Cap [W],DOAS1:DesPer 3:Des Cool Mass Flow [kg/s],DOAS1:DesPer 3:Des Sens Cool Cap [W],DOAS1:DesPer 3:Des Tot Cool Cap [W],DOAS1:DesPer 4:Des Heat Mass Flow [kg/s],DOAS1:DesPer 4:Des Heat Cap [W],DOAS1:DesPer 4:Des Cool Mass Flow [kg/s],DOAS1:DesPer 4:Des Sens Cool Cap [W],DOAS1:DesPer 4:Des Tot Cool Cap [W],DOAS1:DesPer 5:Des Heat Mass Flow [kg/s],DOAS1:DesPer 5:Des Heat Cap [W],DOAS1:DesPer 5:Des Cool Mass Flow [kg/s],DOAS1:DesPer 5:Des Sens Cool Cap [W],DOAS1:DesPer 5:Des Tot Cool Cap [W],DOAS1:DesPer 6:Des Heat Mass Flow [kg/s],DOAS1:DesPer 6:Des Heat Cap [W],DOAS1:DesPer 6:Des Cool Mass Flow [kg/s],DOAS1:DesPer 6:Des Sens Cool Cap [W],DOAS1:DesPer 6:Des Tot Cool Cap [W],DOAS1:DesPer 7:Des Heat Mass Flow [kg/s],DOAS1:DesPer 7:Des Heat Cap [W],DOAS1:DesPer 7:Des Cool Mass Flow [kg/s],DOAS1:DesPer 7:Des Sens Cool Cap [W],DOAS1:DesPer 7:Des Tot Cool Cap [W],DOAS1:DesPer 8:Des Heat Mass Flow [kg/s],DOAS1:DesPer 8:Des Heat Cap [W],DOAS1:DesPer 8:Des Cool Mass Flow [kg/s],DOAS1:DesPer 8:Des Sens Cool Cap [W],DOAS1:DesPer 8:Des Tot Cool Cap [W],DOAS1:DesPer 9:Des Heat Mass Flow [kg/s],DOAS1:DesPer 9:Des Heat Cap [W],DOAS1:DesPer 9:Des Cool Mass Flow [kg/s],DOAS1:DesPer 9:Des Sens Cool Cap [W],DOAS1:DesPer 9:Des Tot Cool Cap [W]
00:15:00,3.282443E+00,0.000000E+00,4.356475E+00,5.645113E+04,7.692657E+04,3.282443E+00,5.325436E+03,3.572165E+00,8.671447E+03,2.513120E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.483537E+00,6.451545E+04,6.964967E+04,3.282443E+00,0.000000E+00,5.150641E+00,1.171089E+05,1.337540E+05,3.282443E+00,0.000000E+00,4.970859E+00,1.055227E+05,1.319850E+05,3.282443E+00,0.000000E+00,4.350021E+00,7.830785E+04,4.072251E+04,3.282443E+00,0.000000E+00,4.167538E+00,4.745526E+04,4.438060E+04,3.282443E+00,0.000000E+00,4.435162E+00,6.420199E+04,6.485308E+04,8.885112E-01,9.427372E+03,1.146525E+00,1.335203E+04,1.825694E+04,8.885112E-01,1.880207E+04,9.612519E-01,1.862988E+03,6.051594E+03,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,7.820281E+03,1.175797E+00,1.529397E+04,1.604664E+04,8.885112E-01,0.000000E+00,1.334457E+00,2.832843E+04,3.215990E+04,8.885112E-01,0.000000E+00,1.290990E+00,2.550731E+04,3.197645E+04,8.885112E-01,3.482029E+03,1.172765E+00,1.959831E+04,8.916782E+03,8.885112E-01,1.100589E+04,1.109422E+00,1.134962E+04,9.969823E+03,8.885112E-01,7.685910E+03,1.175322E+00,1.542299E+04,1.501166E+04
00:30:00,3.282443E+00,0.000000E+00,4.417529E+00,5.671267E+04,7.731679E+04,3.282443E+00,6.087364E+03,3.627700E+00,8.840502E+03,2.431736E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.544391E+00,6.477387E+04,7.001048E+04,3.282443E+00,0.000000E+00,5.214091E+00,1.181737E+05,1.349253E+05,3.282443E+00,0.000000E+00,5.034017E+00,1.065824E+05,1.331034E+05,3.282443E+00,0.000000E+00,4.415865E+00,7.941091E+04,4.197718E+04,3.282443E+00,0.000000E+00,4.231006E+00,4.771915E+04,4.482553E+04,3.282443E+00,0.000000E+00,4.496371E+00,6.448116E+04,6.524359E+04,8.885112E-01,9.633615E+03,8.885112E-01,1.020701E+04,1.431497E+04,8.885112E-01,1.900831E+04,8.885112E-01,8.323142E+02,4.412007E+03,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,8.026524E+03,8.885112E-01,1.181410E+04,1.170746E+04,8.885112E-01,0.000000E+00,9.011608E-01,2.338467E+04,2.604278E+04,8.885112E-01,0.000000E+00,8.909216E-01,2.094108E+04,2.629328E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.122285E+04,8.885112E-01,8.617775E+03,6.547789E+03,8.885112E-01,7.888136E+03,8.885112E-01,1.195249E+04,1.068708E+04
00:45:00,3.282443E+00,0.000000E+00,4.470121E+00,5.683256E+04,7.758946E+04,3.282443E+00,6.849293E+03,3.677508E+00,8.914687E+03,2.339498E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.595466E+00,6.486858E+04,7.023483E+04,3.282443E+00,0.000000E+00,5.280820E+00,1.192931E+05,1.362080E+05,3.282443E+00,0.000000E+00,5.087287E+00,1.074763E+05,1.341071E+05,3.282443E+00,0.000000E+00,4.473271E+00,8.037331E+04,4.311558E+04,3.282443E+00,0.000000E+00,4.285183E+00,4.782529E+04,4.511496E+04,3.282443E+00,0.000000E+00,4.547875E+00,6.459782E+04,6.549575E+04,8.885112E-01,9.839858E+03,8.885112E-01,1.000077E+04,1.410482E+04,8.885112E-01,1.921455E+04,8.885112E-01,6.260709E+02,3.858461E+03,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,8.232768E+03,8.885112E-01,1.160786E+04,1.149802E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.143981E+04,8.885112E-01,8.400818E+03,6.327819E+03,8.885112E-01,8.090362E+03,8.885112E-01,1.175026E+04,1.048192E+04
01:00:00,3.282443E+00,0.000000E+00,4.514571E+00,5.681601E+04,7.769939E+04,3.282443E+00,7.611221E+03,3.723282E+00,8.922006E+03,2.238526E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.638624E+00,6.483050E+04,7.030514E+04,3.282443E+00,0.000000E+00,5.337276E+00,1.202404E+05,1.371842E+05,3.282443E+00,0.000000E+00,5.136532E+00,1.083025E+05,1.350492E+05,3.282443E+00,0.000000E+00,4.522579E+00,8.120003E+04,4.409299E+04,3.282443E+00,0.000000E+00,4.332647E+00,4.781941E+04,4.526686E+04,3.282443E+00,0.000000E+00,4.591502E+00,6.458240E+04,6.559387E+04,8.885112E-01,1.004610E+04,8.885112E-01,9.794522E+03,1.389467E+04,8.885112E-01,1.942080E+04,8.885112E-01,4.198276E+02,3.309710E+03,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,8.439011E+03,8.885112E-01,1.140161E+04,1.128859E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.165676E+04,8.885112E-01,8.183860E+03,6.107837E+03,8.885112E-01,8.292587E+03,8.885112E-01,1.154804E+04,1.027676E+04
01:15:00,3.282443E+00,0.000000E+00,4.560657E+00,5.707944E+04,7.804094E+04,3.282443E+00,8.119173E+03,3.764520E+00,9.106598E+03,2.196054E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.684421E+00,6.508907E+04,7.062602E+04,3.282443E+00,0.000000E+00,5.396932E+00,1.212391E+05,1.382963E+05,3.282443E+00,0.000000E+00,5.196501E+00,1.093063E+05,1.361478E+05,3.282443E+00,0.000000E+00,4.571994E+00,8.202718E+04,4.500938E+04,3.282443E+00,0.000000E+00,4.379266E+00,4.806542E+04,4.561507E+04,3.282443E+00,0.000000E+00,4.637144E+00,6.484829E+04,6.592616E+04,8.885112E-01,1.018360E+04,8.885112E-01,9.657027E+03,1.375458E+04,8.885112E-01,1.955829E+04,8.885112E-01,2.823321E+02,2.946510E+03,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,8.576506E+03,8.885112E-01,1.126412E+04,1.114897E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.180140E+04,8.885112E-01,8.039222E+03,5.961200E+03,8.885112E-01,8.427404E+03,8.885112E-01,1.141322E+04,1.013998E+04
01:30:00,3.282443E+00,0.000000E+00,4.600409E+00,5.723644E+04,7.820810E+04,3.282443E+00,8.627126E+03,3.802195E+00,9.231686E+03,2.143793E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.723870E+00,6.524096E+04,7.077484E+04,3.282443E+00,0.000000E+00,5.448502E+00,1.221015E+05,1.392124E+05,3.282443E+00,0.000000E+00,5.248404E+00,1.101744E+05,1.370389E+05,3.282443E+00,0.000000E+00,4.615019E+00,8.274698E+04,4.575017E+04,3.282443E+00,0.000000E+00,4.419656E+00,4.820680E+04,4.579068E+04,3.282443E+00,0.000000E+00,4.676490E+00,6.500838E+04,6.608816E+04,8.885112E-01,1.032109E+04,8.885112E-01,9.519531E+03,1.361447E+04,8.885112E-01,1.969579E+04,8.885112E-01,1.448366E+02,2.585397E+03,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,8.714002E+03,8.885112E-01,1.112662E+04,1.100935E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.194604E+04,8.885112E-01,7.894584E+03,5.814549E+03,8.885112E-01,8.562221E+03,8.885112E-01,1.127840E+04,1.000321E+04
01:45:00,3.282443E+00,0.000000E+00,4.635883E+00,5.732200E+04,7.831905E+04,3.282443E+00,9.135078E+03,3.837448E+00,9.316253E+03,2.085196E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.758997E+00,6.532069E+04,7.087017E+04,3.282443E+00,0.000000E+00,5.493069E+00,1.228471E+05,1.399580E+05,3.282443E+00,0.000000E+00,5.294496E+00,1.109456E+05,1.378546E+05,3.282443E+00,0.000000E+00,4.653628E+00,8.339300E+04,4.643287E+04,3.282443E+00,0.000000E+00,4.455803E+00,4.827730E+04,4.590420E+04,3.282443E+00,0.000000E+00,4.711544E+00,6.509680E+04,6.619569E+04,8.885112E-01,1.045859E+04,8.885112E-01,9.382036E+03,1.347438E+04,8.885112E-01,1.983328E+04,8.885112E-01,7.341031E+00,2.226355E+03,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,8.851497E+03,8.885112E-01,1.098913E+04,1.086973E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.209068E+04,8.885112E-01,7.749946E+03,5.667897E+03,8.885112E-01,8.697038E+03,8.885112E-01,1.114359E+04,9.866432E+03
02:00:00,3.282443E+00,0.000000E+00,4.666314E+00,5.732269E+04,7.834800E+04,3.282443E+00,9.643030E+03,3.867335E+00,9.310031E+03,2.014820E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.789103E+00,6.531591E+04,7.088694E+04,3.282443E+00,0.000000E+00,5.533146E+00,1.235176E+05,1.406593E+05,3.282443E+00,0.000000E+00,5.334158E+00,1.116085E+05,1.385683E+05,3.282443E+00,0.000000E+00,4.687140E+00,8.395325E+04,4.703390E+04,3.282443E+00,0.000000E+00,4.486922E+00,4.826322E+04,4.593168E+04,3.282443E+00,0.000000E+00,4.741614E+00,6.510135E+04,6.622448E+04,8.885112E-01,1.059608E+04,8.885112E-01,9.244540E+03,1.333428E+04,8.885112E-01,1.997078E+04,8.885112E-01,0.000000E+00,1.869365E+03,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,8.988993E+03,8.885112E-01,1.085163E+04,1.073010E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.223532E+04,8.885112E-01,7.605308E+03,5.521246E+03,8.885112E-01,8.831855E+03,8.885112E-01,1.100877E+04,9.729656E+03
02:15:00,3.282443E+00,0.000000E+00,4.693373E+00,5.739395E+04,7.842566E+04,3.282443E+00,1.002399E+04,3.895731E+00,9.405509E+03,1.973847E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.815820E+00,6.538142E+04,7.095444E+04,3.282443E+00,0.000000E+00,5.567482E+00,1.240913E+05,1.412717E+05,3.282443E+00,0.000000E+00,5.369323E+00,1.121961E+05,1.391832E+05,3.282443E+00,0.000000E+00,4.717202E+00,8.445580E+04,4.755267E+04,3.282443E+00,0.000000E+00,4.514667E+00,4.832627E+04,4.601214E+04,3.282443E+00,0.000000E+00,4.768304E+00,6.517386E+04,6.630142E+04,8.885112E-01,1.069921E+04,8.885112E-01,9.141419E+03,1.322921E+04,8.885112E-01,2.007390E+04,8.885112E-01,0.000000E+00,1.602959E+03,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,9.092115E+03,8.885112E-01,1.074851E+04,1.062539E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.234379E+04,8.885112E-01,7.496829E+03,5.411269E+03,8.885112E-01,8.932968E+03,8.885112E-01,1.090766E+04,9.627075E+03
02:30:00,3.282443E+00,0.000000E+00,4.717250E+00,5.741190E+04,7.845027E+04,3.282443E+00,1.040496E+04,3.920941E+00,9.446508E+03,1.926568E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.839359E+00,6.539368E+04,7.097086E+04,3.282443E+00,0.000000E+00,5.598060E+00,1.246021E+05,1.418013E+05,3.282443E+00,0.000000E+00,5.400379E+00,1.127149E+05,1.397305E+05,3.282443E+00,0.000000E+00,4.744038E+00,8.490429E+04,4.801834E+04,3.282443E+00,0.000000E+00,4.539215E+00,4.833576E+04,4.603667E+04,3.282443E+00,0.000000E+00,4.791825E+00,6.519327E+04,6.632696E+04,8.885112E-01,1.080233E+04,8.885112E-01,9.038297E+03,1.312413E+04,8.885112E-01,2.017702E+04,8.885112E-01,0.000000E+00,1.337690E+03,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,9.195236E+03,8.885112E-01,1.064539E+04,1.052067E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.245227E+04,8.885112E-01,7.388351E+03,5.301276E+03,8.885112E-01,9.034081E+03,8.885112E-01,1.080654E+04,9.524494E+03
02:45:00,3.282443E+00,0.000000E+00,4.737444E+00,5.736816E+04,7.840882E+04,3.282443E+00,1.078592E+04,3.942648E+00,9.428492E+03,1.872045E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.862862E+00,6.540530E+04,7.099983E+04,3.282443E+00,0.000000E+00,5.625098E+00,1.250536E+05,1.422727E+05,3.282443E+00,0.000000E+00,5.426936E+00,1.131584E+05,1.401982E+05,3.282443E+00,0.000000E+00,4.767199E+00,8.529122E+04,4.841887E+04,3.282443E+00,0.000000E+00,4.560081E+00,4.828358E+04,4.599301E+04,3.282443E+00,0.000000E+00,4.811722E+00,6.515198E+04,6.628871E+04,8.885112E-01,1.090545E+04,8.885112E-01,8.935175E+03,1.301906E+04,8.885112E-01,2.028014E+04,8.885112E-01,0.000000E+00,1.073553E+03,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,9.298358E+03,8.885112E-01,1.054227E+04,1.041595E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.256075E+04,8.885112E-01,7.279872E+03,5.191285E+03,8.885112E-01,9.135194E+03,8.885112E-01,1.070543E+04,9.421926E+03
03:00:00,3.282443E+00,0.000000E+00,4.755929E+00,5.729657E+04,7.834143E+04,3.282443E+00,1.116689E+04,3.962776E+00,9.384454E+03,1.814454E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.885821E+00,6.540861E+04,7.102717E+04,3.282443E+00,0.000000E+00,5.648182E+00,1.254388E+05,1.426753E+05,3.282443E+00,0.000000E+00,5.451151E+00,1.135637E+05,1.406286E+05,3.282443E+00,0.000000E+00,4.791838E+00,8.570364E+04,4.886075E+04,3.282443E+00,0.000000E+00,4.579218E+00,4.820313E+04,4.592154E+04,3.282443E+00,0.000000E+00,4.834201E+00,6.515468E+04,6.631505E+04,8.885112E-01,1.100857E+04,8.885112E-01,8.832054E+03,1.291399E+04,8.885112E-01,2.038326E+04,8.885112E-01,0.000000E+00,8.105391E+02,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,9.401480E+03,8.885112E-01,1.043914E+04,1.031123E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.266923E+04,8.885112E-01,7.171393E+03,5.081307E+03,8.885112E-01,9.236306E+03,8.885112E-01,1.060432E+04,9.319345E+03
03:15:00,3.282443E+00,0.000000E+00,4.771967E+00,5.718414E+04,7.823108E+04,3.282443E+00,1.154785E+04,3.980386E+00,9.298334E+03,1.751693E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.905702E+00,6.536053E+04,7.099812E+04,3.282443E+00,0.000000E+00,5.669325E+00,1.257926E+05,1.430486E+05,3.282443E+00,0.000000E+00,5.472476E+00,1.139207E+05,1.410083E+05,3.282443E+00,0.000000E+00,4.815374E+00,8.609771E+04,4.928740E+04,3.282443E+00,0.000000E+00,4.595891E+00,4.808154E+04,4.580562E+04,3.282443E+00,0.000000E+00,4.854068E+00,6.511377E+04,6.629452E+04,8.885112E-01,1.111169E+04,8.885112E-01,8.728932E+03,1.280891E+04,8.885112E-01,2.048639E+04,8.885112E-01,0.000000E+00,5.486420E+02,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,9.504601E+03,8.885112E-01,1.033602E+04,1.020652E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.277771E+04,8.885112E-01,7.062915E+03,4.971316E+03,8.885112E-01,9.337419E+03,8.885112E-01,1.050320E+04,9.216763E+03
03:30:00,3.282443E+00,0.000000E+00,4.786995E+00,5.705480E+04,7.810725E+04,3.282443E+00,1.192882E+04,3.996032E+00,9.179344E+03,1.685085E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.923123E+00,6.527126E+04,7.092458E+04,3.282443E+00,0.000000E+00,5.687968E+00,1.261047E+05,1.433789E+05,3.282443E+00,0.000000E+00,5.491506E+00,1.142393E+05,1.413480E+05,3.282443E+00,0.000000E+00,4.836470E+00,8.645096E+04,4.966972E+04,3.282443E+00,0.000000E+00,4.610616E+00,4.792735E+04,4.565539E+04,3.282443E+00,0.000000E+00,4.871465E+00,6.503154E+04,6.622916E+04,8.885112E-01,1.121481E+04,8.885112E-01,8.625810E+03,1.270384E+04,8.885112E-01,2.058951E+04,8.885112E-01,0.000000E+00,2.878546E+02,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,9.607723E+03,8.885112E-01,1.023290E+04,1.010181E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.288619E+04,8.885112E-01,6.954436E+03,4.861324E+03,8.885112E-01,9.438532E+03,8.885112E-01,1.040209E+04,9.114181E+03
03:45:00,3.282443E+00,0.000000E+00,4.802658E+00,5.693611E+04,7.800361E+04,3.282443E+00,1.230978E+04,4.009866E+00,9.030014E+03,1.615061E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.938325E+00,6.514485E+04,7.081091E+04,3.282443E+00,0.000000E+00,5.704639E+00,1.263838E+05,1.436754E+05,3.282443E+00,0.000000E+00,5.508481E+00,1.145236E+05,1.416517E+05,3.282443E+00,0.000000E+00,4.855357E+00,8.676720E+04,5.001192E+04,3.282443E+00,0.000000E+00,4.623556E+00,4.774327E+04,4.547384E+04,3.282443E+00,0.000000E+00,4.886632E+00,6.491196E+04,6.612331E+04,8.885112E-01,1.131794E+04,8.885112E-01,8.522689E+03,1.259876E+04,8.885112E-01,2.069263E+04,8.885112E-01,0.000000E+00,2.816978E+01,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,9.710844E+03,8.885112E-01,1.012978E+04,9.997084E+03,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.299467E+04,8.885112E-01,6.845958E+03,4.751346E+03,8.885112E-01,9.539645E+03,8.885112E-01,1.030098E+04,9.011599E+03
04:00:00,3.282443E+00,0.000000E+00,4.816307E+00,5.678371E+04,7.786307E+04,3.282443E+00,1.269074E+04,4.022051E+00,8.853087E+03,1.542020E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.951542E+00,6.498521E+04,7.066147E+04,3.282443E+00,0.000000E+00,5.719533E+00,1.266332E+05,1.439410E+05,3.282443E+00,0.000000E+00,5.523628E+00,1.147772E+05,1.419232E+05,3.282443E+00,0.000000E+00,4.872267E+00,8.705035E+04,5.031835E+04,3.282443E+00,0.000000E+00,4.634882E+00,4.753217E+04,4.526389E+04,3.282443E+00,0.000000E+00,4.899807E+00,6.475902E+04,6.598136E+04,8.885112E-01,1.142106E+04,8.885112E-01,8.419567E+03,1.249369E+04,8.885112E-01,2.079575E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,9.813966E+03,8.885112E-01,1.002666E+04,9.892373E+03,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.310314E+04,8.885112E-01,6.737479E+03,4.641354E+03,8.885112E-01,9.640757E+03,8.885112E-01,1.019987E+04,8.909018E+03
04:15:00,3.282443E+00,0.000000E+00,4.828248E+00,5.672968E+04,7.782081E+04,3.282443E+00,1.294472E+04,4.032849E+00,8.779901E+03,1.498264E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.963086E+00,6.492453E+04,7.061110E+04,3.282443E+00,0.000000E+00,5.732846E+00,1.268562E+05,1.441788E+05,3.282443E+00,0.000000E+00,5.537154E+00,1.150037E+05,1.421660E+05,3.282443E+00,0.000000E+00,4.887410E+00,8.730392E+04,5.059285E+04,3.282443E+00,0.000000E+00,4.644822E+00,4.743146E+04,4.516552E+04,3.282443E+00,0.000000E+00,4.911316E+00,6.470271E+04,6.593595E+04,8.885112E-01,1.148980E+04,8.885112E-01,8.350819E+03,1.242364E+04,8.885112E-01,2.086450E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,9.882714E+03,8.885112E-01,9.957910E+03,9.822565E+03,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.317546E+04,8.885112E-01,6.665160E+03,4.568036E+03,8.885112E-01,9.708166E+03,8.885112E-01,1.013246E+04,8.840630E+03
04:30:00,3.282443E+00,0.000000E+00,4.838673E+00,5.665026E+04,7.775090E+04,3.282443E+00,1.319870E+04,4.042397E+00,8.685811E+03,1.452182E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.973147E+00,6.483903E+04,7.053403E+04,3.282443E+00,0.000000E+00,5.744748E+00,1.270555E+05,1.443918E+05,3.282443E+00,0.000000E+00,5.549236E+00,1.152060E+05,1.423832E+05,3.282443E+00,0.000000E+00,4.900976E+00,8.753107E+04,5.083885E+04,3.282443E+00,0.000000E+00,4.653525E+00,4.731002E+04,4.504552E+04,3.282443E+00,0.000000E+00,4.921351E+00,6.462172E+04,6.586396E+04,8.885112E-01,1.155855E+04,8.885112E-01,8.282072E+03,1.235358E+04,8.885112E-01,2.093325E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,9.951462E+03,8.885112E-01,9.889162E+03,9.752745E+03,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.324778E+04,8.885112E-01,6.592841E+03,4.494703E+03,8.885112E-01,9.775575E+03,8.885112E-01,1.006505E+04,8.772243E+03
04:45:00,3.282443E+00,0.000000E+00,4.847754E+00,5.654833E+04,7.765656E+04,3.282443E+00,1.345267E+04,4.050823E+00,8.572916E+03,1.404057E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.981897E+00,6.473157E+04,7.043338E+04,3.282443E+00,0.000000E+00,5.755389E+00,1.272336E+05,1.445824E+05,3.282443E+00,0.000000E+00,5.561834E+00,1.154169E+05,1.426131E+05,3.282443E+00,0.000000E+00,4.913133E+00,8.773464E+04,5.105944E+04,3.282443E+00,0.000000E+00,4.661121E+00,4.717005E+04,4.490626E+04,3.282443E+00,0.000000E+00,4.930082E+00,6.451890E+04,6.576842E+04,8.885112E-01,1.162730E+04,8.885112E-01,8.213324E+03,1.228354E+04,8.885112E-01,2.100199E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,1.002021E+04,8.885112E-01,9.820414E+03,9.682937E+03,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.332010E+04,8.885112E-01,6.520522E+03,4.421385E+03,8.885112E-01,9.842983E+03,8.885112E-01,9.997641E+03,8.703855E+03
05:00:00,3.282443E+00,0.000000E+00,4.855641E+00,5.642643E+04,7.754057E+04,3.282443E+00,1.370665E+04,4.058238E+00,8.443108E+03,1.354139E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.989481E+00,6.460458E+04,7.031175E+04,3.282443E+00,0.000000E+00,5.765970E+00,1.274108E+05,1.447739E+05,3.282443E+00,0.000000E+00,5.578722E+00,1.156997E+05,1.429265E+05,3.282443E+00,0.000000E+00,4.924029E+00,8.791708E+04,5.125725E+04,3.282443E+00,0.000000E+00,4.667729E+00,4.701352E+04,4.474975E+04,3.282443E+00,0.000000E+00,4.937657E+00,6.439671E+04,6.565201E+04,8.885112E-01,1.169605E+04,8.885112E-01,8.144576E+03,1.221349E+04,8.885112E-01,2.107074E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,1.008896E+04,8.885112E-01,9.751667E+03,9.613129E+03,8.885112E-01,0.000000E+00,8.885112E-01,2.323337E+04,2.585056E+04,8.885112E-01,0.000000E+00,8.885112E-01,2.091202E+04,2.625522E+04,8.885112E-01,3.482029E+03,8.885112E-01,1.635859E+04,4.822767E+03,8.885112E-01,1.339242E+04,8.885112E-01,6.448203E+03,4.348066E+03,8.885112E-01,9.910392E+03,8.885112E-01,9.930232E+03,8.635467E+03
05:15:00,3.282443E+00,0.000000E+00,4.861271E+00,5.677663E+04,7.789858E+04,3.282443E+00,1.345267E+04,4.063736E+00,8.790192E+03,1.425849E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,4.994885E+00,6.495109E+04,7.066553E+04,3.282443E+00,0.000000E+00,5.778505E+00,1.276235E+05,1.449957E+05,3.282443E+00,0.000000E+00,5.601073E+00,1.160766E+05,1.433141E+05,3.282443E+00,0.000000E+00,4.932401E+00,8.805920E+04,5.140515E+04,3.282443E+00,0.000000E+00,4.673195E+00,4.737395E+04,4.511460E+04,3.282443E+00,0.000000E+00,4.943125E+00,6.473927E+04,6.600188E+04,8.885112E-01,1.162730E+04,1.652283E+00,2.002795E+04,2.957128E+04,8.885112E-01,2.100199E+04,1.317387E+00,5.236603E+03,9.661094E+03,9.378766E-01,2.999719E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,1.002021E+04,1.695185E+00,2.230779E+04,2.741353E+04,8.885112E-01,0.000000E+00,1.814381E+00,3.757230E+04,4.391005E+04,8.885112E-01,0.000000E+00,1.807586E+00,3.514746E+04,4.459184E+04,8.885112E-01,3.482029E+03,1.763659E+00,2.990485E+04,2.314897E+04,8.885112E-01,1.332010E+04,1.601263E+00,1.750605E+04,2.077423E+04,8.885112E-01,9.842983E+03,1.697867E+00,2.252656E+04,2.636408E+04
05:30:00,3.282443E+00,0.000000E+00,4.872494E+00,5.722066E+04,7.838177E+04,3.282443E+00,1.319870E+04,4.074491E+00,9.225389E+03,1.511079E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,5.005875E+00,6.539131E+04,7.114177E+04,3.282443E+00,0.000000E+00,5.799774E+00,1.279826E+05,1.454002E+05,3.282443E+00,0.000000E+00,5.633410E+00,1.166209E+05,1.439238E+05,3.282443E+00,0.000000E+00,4.943088E+00,8.824025E+04,5.161412E+04,3.282443E+00,0.000000E+00,4.682063E+00,4.779149E+04,4.556224E+04,3.282443E+00,0.000000E+00,4.951478E+00,6.513029E+04,6.641976E+04,8.885112E-01,1.155855E+04,2.017540E+00,2.418191E+04,3.344968E+04,8.885112E-01,2.093325E+04,1.577901E+00,8.370010E+03,1.315443E+04,1.034741E+00,3.139537E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,9.951462E+03,2.062126E+00,2.641927E+04,3.126647E+04,8.885112E-01,0.000000E+00,2.241571E+00,4.230077E+04,4.902271E+04,8.885112E-01,0.000000E+00,2.224799E+00,3.974573E+04,4.942679E+04,8.885112E-01,3.482029E+03,2.145688E+00,3.406442E+04,2.720493E+04,8.885112E-01,1.324778E+04,1.949261E+00,2.149081E+04,2.448864E+04,8.885112E-01,9.775575E+03,2.066275E+00,2.665365E+04,3.025597E+04
05:45:00,3.282443E+00,0.000000E+00,4.886083E+00,5.770256E+04,7.890366E+04,3.282443E+00,1.294472E+04,4.086964E+00,9.688421E+03,1.600038E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,5.019442E+00,6.587289E+04,7.165960E+04,3.282443E+00,0.000000E+00,5.824891E+00,1.284038E+05,1.458644E+05,3.282443E+00,0.000000E+00,5.667689E+00,1.171955E+05,1.445630E+05,3.282443E+00,0.000000E+00,4.950463E+00,8.836414E+04,5.175318E+04,3.282443E+00,0.000000E+00,4.687763E+00,4.815445E+04,4.594194E+04,3.282443E+00,0.000000E+00,4.958969E+00,6.550517E+04,6.681549E+04,8.885112E-01,1.148980E+04,2.889347E+00,3.373946E+04,3.727348E+04,8.885112E-01,2.086450E+04,2.339576E+00,1.713444E+04,1.860173E+04,1.490823E+00,3.797869E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,9.882714E+03,2.935564E+00,3.593301E+04,3.567506E+04,8.885112E-01,0.000000E+00,3.157870E+00,5.204685E+04,5.637581E+04,8.885112E-01,0.000000E+00,3.133125E+00,4.941586E+04,5.622102E+04,8.885112E-01,3.482029E+03,3.028521E+00,4.351170E+04,3.257766E+04,8.885112E-01,1.317546E+04,2.810086E+00,3.101397E+04,2.821736E+04,8.885112E-01,9.708166E+03,2.939807E+00,3.616152E+04,3.482196E+04
06:00:00,3.282443E+00,0.000000E+00,4.906489E+00,5.829830E+04,7.954445E+04,3.282443E+00,1.269074E+04,4.105711E+00,1.025634E+04,1.700499E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,5.039881E+00,6.646918E+04,7.229662E+04,3.282443E+00,0.000000E+00,5.855297E+00,1.289131E+05,1.464031E+05,3.282443E+00,0.000000E+00,5.706466E+00,1.178449E+05,1.452498E+05,3.282443E+00,0.000000E+00,4.957709E+00,8.848557E+04,5.188224E+04,3.282443E+00,0.000000E+00,4.693722E+00,4.852148E+04,4.632021E+04,3.282443E+00,0.000000E+00,4.972668E+00,6.598366E+04,6.732718E+04,8.885112E-01,1.142106E+04,3.494713E+00,3.785409E+04,3.900374E+04,8.885112E-01,2.079575E+04,2.879459E+00,2.150523E+04,2.034657E+04,1.883160E+00,4.364170E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,9.813966E+03,3.540727E+00,3.998098E+04,3.771058E+04,8.885112E-01,0.000000E+00,3.796290E+00,5.609642E+04,5.971118E+04,8.885112E-01,0.000000E+00,3.768471E+00,5.346673E+04,5.934792E+04,8.885112E-01,3.482029E+03,3.637173E+00,4.740042E+04,3.501765E+04,8.885112E-01,1.310314E+04,3.408024E+00,3.518889E+04,2.978084E+04,8.885112E-01,9.640757E+03,3.542605E+00,4.017551E+04,3.690957E+04
06:15:00,3.282443E+00,0.000000E+00,7.498148E+00,9.736327E+04,1.206727E+05,3.282443E+00,1.180183E+04,6.468170E+00,4.674849E+04,5.847515E+04,3.346701E+00,4.399718E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,7.652029E+00,1.056875E+05,1.133478E+05,3.282443E+00,0.000000E+00,8.601698E+00,1.683177E+05,1.867749E+05,3.282443E+00,0.000000E+00,8.442169E+00,1.572672E+05,1.857612E+05,3.282443E+00,0.000000E+00,7.514718E+00,1.260609E+05,9.141179E+04,3.282443E+00,0.000000E+00,7.222497E+00,8.691850E+04,8.712002E+04,3.282443E+00,0.000000E+00,7.569563E+00,1.050312E+05,1.083137E+05,8.885112E-01,1.118044E+04,2.601320E+00,2.778215E+04,3.261216E+04,8.885112E-01,2.055513E+04,2.044602E+00,1.219186E+04,1.376434E+04,1.494076E+00,3.773626E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,9.573349E+03,2.670572E+00,3.016232E+04,3.105055E+04,8.885112E-01,0.000000E+00,3.161310E+00,4.860658E+04,5.351190E+04,8.885112E-01,0.000000E+00,3.087862E+00,4.546525E+04,5.291193E+04,8.885112E-01,3.482029E+03,2.819308E+00,3.791404E+04,2.788777E+04,8.885112E-01,1.285003E+04,2.490466E+00,2.487504E+04,2.329490E+04,8.885112E-01,9.404828E+03,2.674234E+00,3.037174E+04,3.014753E+04
06:30:00,3.282443E+00,0.000000E+00,7.707871E+00,9.532790E+04,1.184578E+05,3.282443E+00,1.091291E+04,7.625427E+00,5.961538E+04,7.471210E+04,3.504203E+00,4.354829E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,7.876728E+00,1.036488E+05,1.112415E+05,3.282443E+00,0.000000E+00,8.870542E+00,1.646878E+05,1.831592E+05,3.282443E+00,0.000000E+00,8.707726E+00,1.538135E+05,1.822611E+05,3.282443E+00,0.000000E+00,7.679944E+00,1.224857E+05,8.775382E+04,3.282443E+00,0.000000E+00,7.393238E+00,8.476383E+04,8.478161E+04,3.282443E+00,0.000000E+00,7.782928E+00,1.029303E+05,1.061295E+05,8.885112E-01,1.093982E+04,2.739286E+00,2.956345E+04,3.521116E+04,8.885112E-01,2.031452E+04,2.229377E+00,1.449570E+04,1.664685E+04,1.651240E+00,3.992971E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,9.332732E+03,2.800445E+00,3.185323E+04,3.350630E+04,8.885112E-01,0.000000E+00,3.245186E+00,4.954316E+04,5.497044E+04,8.885112E-01,0.000000E+00,3.184280E+00,4.654190E+04,5.456173E+04,8.885112E-01,3.482029E+03,2.921599E+00,3.905632E+04,2.968859E+04,8.885112E-01,1.259691E+04,2.628232E+00,2.666663E+04,2.589326E+04,8.885112E-01,9.168898E+03,2.802224E+00,3.203692E+04,3.256209E+04
06:45:00,3.282443E+00,0.000000E+00,8.987201E+00,1.063103E+05,1.288610E+05,3.282443E+00,1.002399E+04,8.753967E+00,6.883059E+04,8.691229E+04,4.194305E+00,4.070912E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,9.159733E+00,1.144425E+05,1.215707E+05,3.282443E+00,0.000000E+00,1.016120E+01,1.733041E+05,1.913357E+05,3.282443E+00,0.000000E+00,9.997831E+00,1.626499E+05,1.905751E+05,3.282443E+00,0.000000E+00,8.909296E+00,1.319826E+05,9.692198E+04,3.282443E+00,0.000000E+00,8.630025E+00,9.568963E+04,9.512800E+04,3.282443E+00,0.000000E+00,9.059564E+00,1.137564E+05,1.165277E+05,8.885112E-01,1.069921E+04,2.326495E+00,2.519642E+04,3.054517E+04,8.885112E-01,2.007390E+04,1.888170E+00,1.092768E+04,1.371601E+04,1.357756E+00,3.583372E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,9.092115E+03,2.382649E+00,2.743029E+04,2.874456E+04,8.885112E-01,0.000000E+00,2.797939E+00,4.455081E+04,4.951467E+04,8.885112E-01,0.000000E+00,2.748260E+00,4.167493E+04,4.924710E+04,8.885112E-01,3.482029E+03,2.474585E+00,3.406653E+04,2.428207E+04,8.885112E-01,1.234379E+04,2.213352E+00,2.228870E+04,2.125660E+04,8.885112E-01,8.932968E+03,2.382797E+00,2.759106E+04,2.777000E+04
07:00:00,3.282443E+00,0.000000E+00,9.797999E+00,1.084192E+05,1.330106E+05,3.282443E+00,9.135078E+03,9.544624E+00,7.105549E+04,9.214114E+04,4.630570E+00,3.722861E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,9.972439E+00,1.163322E+05,1.255561E+05,3.282443E+00,0.000000E+00,1.096900E+01,1.728526E+05,1.931132E+05,3.282443E+00,0.000000E+00,1.080087E+01,1.623725E+05,1.924952E+05,3.282443E+00,0.000000E+00,9.687199E+00,1.329384E+05,9.994537E+04,3.282443E+00,0.000000E+00,9.424260E+00,9.815473E+04,9.956433E+04,3.282443E+00,0.000000E+00,9.873528E+00,1.157826E+05,1.206442E+05,8.885112E-01,1.045859E+04,2.151007E+00,2.347744E+04,2.918685E+04,8.885112E-01,1.983328E+04,1.752616E+00,9.654899E+03,1.317450E+04,1.232292E+00,3.408269E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,8.851497E+03,2.203858E+00,2.567451E+04,2.729447E+04,8.885112E-01,0.000000E+00,2.599251E+00,4.233265E+04,4.739902E+04,8.885112E-01,0.000000E+00,2.556197E+00,3.953068E+04,4.724156E+04,8.885112E-01,3.482029E+03,2.269932E+00,3.178153E+04,2.218909E+04,8.885112E-01,1.209068E+04,2.033932E+00,2.053833E+04,1.987184E+04,8.885112E-01,8.697038E+03,2.204270E+00,2.583355E+04,2.630544E+04
07:15:00,3.282443E+00,0.000000E+00,7.807843E+00,8.733461E+04,1.106414E+05,3.282443E+00,6.976281E+03,7.722657E+00,5.186463E+04,7.345174E+04,3.570914E+00,4.243597E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,7.961559E+00,9.498767E+04,1.028906E+05,3.282443E+00,0.000000E+00,8.849644E+00,1.479764E+05,1.669185E+05,3.282443E+00,0.000000E+00,8.690203E+00,1.376208E+05,1.664443E+05,3.282443E+00,0.000000E+00,7.692276E+00,1.096596E+05,7.513966E+04,3.282443E+00,0.000000E+00,7.477813E+00,7.773333E+04,7.777836E+04,3.282443E+00,0.000000E+00,7.876594E+00,9.456781E+04,9.808685E+04,8.885112E-01,9.874232E+03,2.030789E+00,2.271925E+04,2.867919E+04,8.885112E-01,1.924893E+04,1.658717E+00,9.190675E+03,1.382636E+04,1.124680E+00,3.258082E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,8.267142E+03,2.081364E+00,2.489089E+04,2.672509E+04,8.885112E-01,0.000000E+00,2.465394E+00,4.083768E+04,4.597959E+04,8.885112E-01,0.000000E+00,2.427149E+00,3.808942E+04,4.590189E+04,8.885112E-01,3.482029E+03,2.132700E+00,3.024901E+04,2.079000E+04,8.885112E-01,1.147597E+04,1.917758E+00,1.985569E+04,1.944595E+04,8.885112E-01,8.124066E+03,2.085861E+00,2.508415E+04,2.576883E+04
07:30:00,3.282443E+00,0.000000E+00,8.211337E+00,9.399355E+04,1.192566E+05,3.282443E+00,4.817484E+03,7.144380E+00,4.746399E+04,7.196137E+04,3.495926E+00,4.286006E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,8.356486E+00,1.015508E+05,1.113476E+05,3.282443E+00,0.000000E+00,9.185264E+00,1.517181E+05,1.723448E+05,3.282443E+00,0.000000E+00,9.014580E+00,1.412371E+05,1.717617E+05,3.282443E+00,0.000000E+00,8.101711E+00,1.142262E+05,8.156519E+04,3.282443E+00,0.000000E+00,7.903871E+00,8.475655E+04,8.679068E+04,3.282443E+00,0.000000E+00,8.278496E+00,1.011669E+05,1.065816E+05,8.885112E-01,9.289876E+03,1.945315E+00,2.234899E+04,2.844616E+04,8.885112E-01,1.866457E+04,1.591585E+00,9.025353E+03,1.472388E+04,1.032573E+00,3.129534E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,7.682786E+03,1.994134E+00,2.450100E+04,2.645056E+04,8.885112E-01,0.000000E+00,2.372522E+00,3.980031E+04,4.497503E+04,8.885112E-01,0.000000E+00,2.338435E+00,3.709847E+04,4.496073E+04,8.885112E-01,3.482029E+03,2.041272E+00,2.922789E+04,1.983769E+04,8.885112E-01,1.086125E+04,1.844029E+00,1.964693E+04,1.939212E+04,8.885112E-01,7.551093E+03,2.004175E+00,2.474478E+04,2.554705E+04
07:45:00,3.282443E+00,0.000000E+00,7.490456E+00,8.810444E+04,1.124975E+05,3.282443E+00,2.658687E+03,6.606710E+00,4.361015E+04,7.113292E+04,3.412239E+00,4.332727E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,7.631441E+00,9.561518E+04,1.045479E+05,3.282443E+00,0.000000E+00,8.418893E+00,1.431613E+05,1.629151E+05,3.282443E+00,0.000000E+00,8.240274E+00,1.325918E+05,1.622331E+05,3.282443E+00,0.000000E+00,7.403411E+00,1.064296E+05,7.290969E+04,3.282443E+00,0.000000E+00,7.212405E+00,7.930794E+04,8.050743E+04,3.282443E+00,0.000000E+00,7.567503E+00,9.534601E+04,9.990589E+04,8.885112E-01,8.705520E+03,1.884308E+00,2.225205E+04,2.840993E+04,8.885112E-01,1.808021E+04,1.543928E+00,9.077509E+03,1.584368E+04,1.000340E+00,3.084548E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,7.098430E+03,1.931843E+00,2.438976E+04,2.638816E+04,8.885112E-01,0.000000E+00,2.310960E+00,3.911283E+04,4.429975E+04,8.885112E-01,0.000000E+00,2.278362E+00,3.642759E+04,4.430811E+04,8.885112E-01,3.482029E+03,1.985329E+00,2.860312E+04,1.925052E+04,8.885112E-01,1.024654E+04,1.799358E+00,1.976273E+04,1.959271E+04,8.885112E-01,6.978121E+03,1.945243E+00,2.465965E+04,2.551022E+04
08:00:00,3.282443E+00,0.000000E+00,7.177184E+00,8.676671E+04,1.107580E+05,3.282443E+00,4.998895E+02,6.336370E+00,4.275029E+04,7.388969E+04,3.372428E+00,4.354951E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,7.313054E+00,9.422039E+04,1.027439E+05,3.282443E+00,0.000000E+00,8.074677E+00,1.393177E+05,1.587043E+05,3.282443E+00,0.000000E+00,7.901786E+00,1.288122E+05,1.580948E+05,3.282443E+00,0.000000E+00,7.130972E+00,1.033874E+05,6.960182E+04,3.282443E+00,0.000000E+00,6.943694E+00,7.857973E+04,7.946821E+04,3.282443E+00,0.000000E+00,7.268493E+00,9.412544E+04,9.829997E+04,8.885112E-01,8.121164E+03,1.846913E+00,2.241881E+04,2.857824E+04,8.885112E-01,1.749586E+04,1.516524E+00,9.355855E+03,1.722256E+04,9.760977E-01,3.050715E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,6.514074E+03,1.893429E+00,2.454517E+04,2.654037E+04,8.885112E-01,0.000000E+00,2.270863E+00,3.866500E+04,4.385504E+04,8.885112E-01,0.000000E+00,2.238239E+00,3.597946E+04,4.386498E+04,8.885112E-01,3.482029E+03,1.954592E+00,2.825976E+04,1.893557E+04,8.885112E-01,9.631829E+03,1.770629E+00,2.005658E+04,1.989737E+04,8.885112E-01,6.405149E+03,1.903712E+00,2.476888E+04,2.561048E+04
08:15:00,3.282443E+00,0.000000E+00,6.957065E+00,8.672283E+04,1.106212E+05,3.282443E+00,0.000000E+00,6.131936E+00,4.288034E+04,7.836935E+04,3.342562E+00,4.371624E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,7.088360E+00,9.412548E+04,1.025397E+05,3.282443E+00,0.000000E+00,7.837035E+00,1.366639E+05,1.558051E+05,3.282443E+00,0.000000E+00,7.663788E+00,1.261544E+05,1.551690E+05,3.282443E+00,0.000000E+00,6.946664E+00,1.013290E+05,6.734976E+04,3.282443E+00,0.000000E+00,6.758472E+00,7.905067E+04,7.987481E+04,3.282443E+00,0.000000E+00,7.058950E+00,9.415263E+04,9.823676E+04,8.885112E-01,7.468060E+03,1.830142E+00,2.288463E+04,2.910699E+04,8.885112E-01,1.684276E+04,1.506946E+00,9.901922E+03,1.904716E+04,9.561576E-01,3.022886E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,5.860970E+03,1.875838E+00,2.500185E+04,2.705285E+04,8.885112E-01,0.000000E+00,2.248024E+00,3.840988E+04,4.360592E+04,8.885112E-01,0.000000E+00,2.214363E+00,3.571276E+04,4.360456E+04,8.885112E-01,3.482029E+03,1.939432E+00,2.809034E+04,1.878969E+04,8.885112E-01,8.944798E+03,1.755651E+00,2.057634E+04,2.048391E+04,8.885112E-01,5.764768E+03,1.882092E+00,2.516788E+04,2.606103E+04
08:30:00,3.282443E+00,0.000000E+00,6.795815E+00,8.733645E+04,1.111586E+05,3.282443E+00,0.000000E+00,5.981470E+00,4.361349E+04,8.374363E+04,3.320688E+00,4.383835E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.926041E+00,9.472721E+04,1.030647E+05,3.282443E+00,0.000000E+00,7.659086E+00,1.346770E+05,1.536415E+05,3.282443E+00,0.000000E+00,7.495450E+00,1.242748E+05,1.531149E+05,3.282443E+00,0.000000E+00,6.813360E+00,9.984038E+04,6.573561E+04,3.282443E+00,0.000000E+00,6.614533E+00,7.998281E+04,8.073457E+04,3.282443E+00,0.000000E+00,6.898054E+00,9.472324E+04,9.872507E+04,8.885112E-01,6.814957E+03,1.828965E+00,2.352462E+04,2.980832E+04,8.885112E-01,1.618965E+04,1.511003E+00,1.060028E+04,2.109362E+04,9.397359E-01,2.999967E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,5.207866E+03,1.873986E+00,2.563431E+04,2.774050E+04,8.885112E-01,0.000000E+00,2.237125E+00,3.828810E+04,4.349468E+04,8.885112E-01,0.000000E+00,2.201163E+00,3.556529E+04,4.346564E+04,8.885112E-01,3.482029E+03,1.935284E+00,2.804392E+04,1.876783E+04,8.885112E-01,8.257767E+03,1.756802E+00,2.127622E+04,2.125473E+04,8.885112E-01,5.124387E+03,1.876234E+00,2.574289E+04,2.668296E+04
08:45:00,3.282443E+00,0.000000E+00,6.672161E+00,8.836955E+04,1.121191E+05,3.282443E+00,0.000000E+00,5.864979E+00,4.472591E+04,8.981247E+04,3.305574E+00,4.392272E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.801689E+00,9.575254E+04,1.040163E+05,3.282443E+00,0.000000E+00,7.531288E+00,1.332502E+05,1.520968E+05,3.282443E+00,0.000000E+00,7.370014E+00,1.228744E+05,1.515978E+05,3.282443E+00,0.000000E+00,6.707971E+00,9.866372E+04,6.446822E+04,3.282443E+00,0.000000E+00,6.501458E+00,8.125932E+04,8.195182E+04,3.282443E+00,0.000000E+00,6.777954E+00,9.574903E+04,9.969210E+04,8.885112E-01,6.161853E+03,1.838782E+00,2.428732E+04,3.063405E+04,8.885112E-01,1.553655E+04,1.524495E+00,1.140396E+04,2.333927E+04,9.261534E-01,2.981011E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,4.554762E+03,1.883218E+00,2.639050E+04,2.855426E+04,8.885112E-01,0.000000E+00,2.231530E+00,3.822557E+04,4.344115E+04,8.885112E-01,0.000000E+00,2.194228E+00,3.548780E+04,4.339661E+04,8.885112E-01,3.482029E+03,1.942760E+00,2.812728E+04,1.888727E+04,8.885112E-01,7.570736E+03,1.767238E+00,2.207976E+04,2.212031E+04,8.885112E-01,4.484006E+03,1.885105E+00,2.648233E+04,2.747546E+04
09:00:00,3.282443E+00,0.000000E+00,6.583740E+00,8.979527E+04,1.135071E+05,3.282443E+00,0.000000E+00,5.780776E+00,4.619873E+04,9.648026E+04,3.293666E+00,4.398920E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.712851E+00,9.717360E+04,1.053978E+05,3.282443E+00,0.000000E+00,7.434289E+00,1.321674E+05,1.509277E+05,3.282443E+00,0.000000E+00,7.261253E+00,1.216603E+05,1.502776E+05,3.282443E+00,0.000000E+00,6.621495E+00,9.769835E+04,6.343051E+04,3.282443E+00,0.000000E+00,6.413096E+00,8.281103E+04,8.346390E+04,3.282443E+00,0.000000E+00,6.683273E+00,9.705787E+04,1.009501E+05,8.885112E-01,5.508749E+03,1.850236E+00,2.506825E+04,3.146587E+04,8.885112E-01,1.488344E+04,1.538577E+00,1.221424E+04,2.563887E+04,9.148557E-01,2.965244E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,3.901659E+03,1.894126E+00,2.716534E+04,2.937535E+04,8.885112E-01,0.000000E+00,2.229498E+00,3.820284E+04,4.342641E+04,8.885112E-01,0.000000E+00,2.190822E+00,3.544973E+04,4.336569E+04,8.885112E-01,3.482029E+03,1.956911E+00,2.828519E+04,1.908162E+04,8.885112E-01,6.883704E+03,1.790715E+00,2.302884E+04,2.314058E+04,8.885112E-01,3.843625E+03,1.903786E+00,2.733122E+04,2.838354E+04
09:15:00,3.282443E+00,0.000000E+00,6.516220E+00,9.120032E+04,1.148958E+05,3.282443E+00,0.000000E+00,5.717121E+00,4.764742E+04,1.027860E+05,3.288235E+00,4.401951E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.645062E+00,9.857564E+04,1.067816E+05,3.282443E+00,0.000000E+00,7.346326E+00,1.311855E+05,1.498585E+05,3.282443E+00,0.000000E+00,7.172035E+00,1.206643E+05,1.492149E+05,3.282443E+00,0.000000E+00,6.549734E+00,9.689730E+04,6.257058E+04,3.282443E+00,0.000000E+00,6.340657E+00,8.427333E+04,8.489090E+04,3.282443E+00,0.000000E+00,6.613955E+00,9.840080E+04,1.022666E+05,8.885112E-01,4.924393E+03,1.864868E+00,2.581593E+04,3.225898E+04,8.885112E-01,1.429909E+04,1.555282E+00,1.298510E+04,2.779741E+04,9.053887E-01,2.952031E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,3.317303E+03,1.908233E+00,2.790714E+04,3.015857E+04,8.885112E-01,0.000000E+00,2.229433E+00,3.820207E+04,4.343204E+04,8.885112E-01,0.000000E+00,2.189060E+00,3.543002E+04,4.335103E+04,8.885112E-01,3.482029E+03,1.977119E+00,2.851072E+04,1.934375E+04,8.885112E-01,6.268992E+03,1.821711E+00,2.398954E+04,2.417531E+04,8.885112E-01,3.270652E+03,1.921852E+00,2.810584E+04,2.920405E+04
09:30:00,3.282443E+00,0.000000E+00,6.452924E+00,9.265254E+04,1.163287E+05,3.282443E+00,0.000000E+00,5.657101E+00,4.913622E+04,1.043814E+05,3.287057E+00,4.402609E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.581560E+00,1.000256E+05,1.082105E+05,3.282443E+00,0.000000E+00,7.271025E+00,1.303449E+05,1.489549E+05,3.282443E+00,0.000000E+00,7.093739E+00,1.197904E+05,1.482802E+05,3.282443E+00,0.000000E+00,6.487950E+00,9.620763E+04,6.182883E+04,3.282443E+00,0.000000E+00,6.283920E+00,8.591092E+04,8.651310E+04,3.282443E+00,0.000000E+00,6.559011E+00,9.990420E+04,1.037625E+05,8.885112E-01,4.340037E+03,1.881595E+00,2.658700E+04,3.307226E+04,8.885112E-01,1.371473E+04,1.573608E+00,1.377402E+04,2.868633E+04,8.974133E-01,2.940900E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,2.732947E+03,1.924450E+00,2.867253E+04,3.096261E+04,8.885112E-01,0.000000E+00,2.230331E+00,3.821208E+04,4.344684E+04,8.885112E-01,0.000000E+00,2.187559E+00,3.541324E+04,4.333658E+04,8.885112E-01,3.482029E+03,2.002582E+00,2.879493E+04,1.966709E+04,8.885112E-01,5.654280E+03,1.850240E+00,2.492273E+04,2.516722E+04,8.885112E-01,2.697680E+03,1.940569E+00,2.888775E+04,3.002593E+04
09:45:00,3.282443E+00,0.000000E+00,6.395756E+00,9.417319E+04,1.178348E+05,3.282443E+00,0.000000E+00,5.602747E+00,5.068827E+04,1.059218E+05,3.286080E+00,4.403155E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.524229E+00,1.015444E+05,1.097130E+05,3.282443E+00,0.000000E+00,7.204781E+00,1.296055E+05,1.481658E+05,3.282443E+00,0.000000E+00,7.023527E+00,1.190066E+05,1.474417E+05,3.282443E+00,0.000000E+00,6.434072E+00,9.560622E+04,6.118243E+04,3.282443E+00,0.000000E+00,6.236289E+00,8.765017E+04,8.824981E+04,3.282443E+00,0.000000E+00,6.506485E+00,1.014346E+05,1.052833E+05,8.885112E-01,3.755681E+03,1.899016E+00,2.736583E+04,3.388964E+04,8.885112E-01,1.313038E+04,1.592405E+00,1.456820E+04,2.954228E+04,8.906542E-01,2.931467E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,2.148591E+03,1.941374E+00,2.944581E+04,3.177125E+04,8.885112E-01,0.000000E+00,2.231255E+00,3.822238E+04,4.346000E+04,8.885112E-01,0.000000E+00,2.185769E+00,3.539325E+04,4.331672E+04,8.885112E-01,3.482029E+03,2.025412E+00,2.904974E+04,1.995034E+04,8.885112E-01,5.039568E+03,1.876683E+00,2.583262E+04,2.612562E+04,8.885112E-01,2.124708E+03,1.958545E+00,2.966139E+04,3.083420E+04
10:00:00,3.282443E+00,0.000000E+00,6.343903E+00,9.575318E+04,1.194060E+05,3.282443E+00,0.000000E+00,5.553303E+00,5.229514E+04,1.075186E+05,3.285259E+00,4.403613E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.472254E+00,1.031230E+05,1.112809E+05,3.282443E+00,0.000000E+00,7.144401E+00,1.289315E+05,1.474470E+05,3.282443E+00,0.000000E+00,6.959367E+00,1.182905E+05,1.466758E+05,3.282443E+00,0.000000E+00,6.386930E+00,9.508002E+04,6.061993E+04,3.282443E+00,0.000000E+00,6.191081E+00,8.941647E+04,9.001400E+04,3.282443E+00,0.000000E+00,6.457865E+00,1.030086E+05,1.068512E+05,8.885112E-01,3.171325E+03,1.916182E+00,2.814181E+04,3.470043E+04,8.885112E-01,1.254602E+04,1.610991E+00,1.536003E+04,3.038908E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,1.564235E+03,1.958056E+00,3.021639E+04,3.257383E+04,8.885112E-01,0.000000E+00,2.231515E+00,3.822527E+04,4.346371E+04,8.885112E-01,0.000000E+00,2.183187E+00,3.536441E+04,4.328595E+04,8.885112E-01,3.482029E+03,2.042632E+00,2.924196E+04,2.015788E+04,8.885112E-01,4.424856E+03,1.900841E+00,2.671703E+04,2.705168E+04,8.885112E-01,1.551735E+03,1.975360E+00,3.042207E+04,3.162564E+04
