Time,BASESYS5 F1:DesPer 1:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Heat Cap [W],BASESYS5 F1:DesPer 1:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 1:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 2:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Heat Cap [W],BASESYS5 F1:DesPer 2:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 2:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 3:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Heat Cap [W],BASESYS5 F1:DesPer 3:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 3:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 4:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Heat Cap [W],BASESYS5 F1:DesPer 4:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 4:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 5:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Heat Cap [W],BASESYS5 F1:DesPer 5:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 5:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 6:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Heat Cap [W],BASESYS5 F1:DesPer 6:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 6:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 7:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Heat Cap [W],BASESYS5 F1:DesPer 7:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 7:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 8:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Heat Cap [W],BASESYS5 F1:DesPer 8:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 8:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 9:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Heat Cap [W],BASESYS5 F1:DesPer 9:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 9:Des Tot Cool Cap [W],DOAS1:DesPer 1:Des Heat Mass Flow [kg/s],DOAS1:DesPer 1:Des Heat Cap [W],DOAS1:DesPer 1:Des Cool Mass Flow [kg/s],DOAS1:DesPer 1:Des Sens Cool Cap [W],DOAS1:DesPer 1:Des Tot Cool Cap [W],DOAS1:DesPer 2:Des Heat Mass Flow [kg/s],DOAS1:DesPer 2:Des Heat Cap [W],DOAS1:DesPer 2:Des Cool Mass Flow [kg/s],DOAS1:DesPer 2:Des Sens Cool Cap [W],DOAS1:DesPer 2:Des Tot Cool Cap [W],DOAS1:DesPer 3:Des Heat Mass Flow [kg/s],DOAS1:DesPer 3:Des Heat Cap [W],DOAS1:DesPer 3:Des Cool Mass Flow [kg/s],DOAS1:DesPer 3:Des Sens Cool Cap [W],DOAS1:DesPer 3:Des Tot Cool Cap [W],DOAS1:DesPer 4:Des Heat Mass Flow [kg/s],DOAS1:DesPer 4:Des Heat Cap [W],DOAS1:DesPer 4:Des Cool Mass Flow [kg/s],DOAS1:DesPer 4:Des Sens Cool Cap [W],DOAS1:DesPer 4:Des Tot Cool Cap [W],DOAS1:DesPer 5:Des Heat Mass Flow [kg/s],DOAS1:DesPer 5:Des Heat Cap [W],DOAS1:DesPer 5:Des Cool Mass Flow [kg/s],DOAS1:DesPer 5:Des Sens Cool Cap [W],DOAS1:DesPer 5:Des Tot Cool Cap [W],DOAS1:DesPer 6:Des Heat Mass Flow [kg/s],DOAS1:DesPer 6:Des Heat Cap [W],DOAS1:DesPer 6:Des Cool Mass Flow [kg/s],DOAS1:DesPer 6:Des Sens Cool Cap [W],DOAS1:DesPer 6:Des Tot Cool Cap [W],DOAS1:DesPer 7:Des Heat Mass Flow [kg/s],DOAS1:DesPer 7:Des Heat Cap [W],DOAS1:DesPer 7:Des Cool Mass Flow [kg/s],DOAS1:DesPer 7:Des Sens Cool Cap [W],DOAS1:DesPer 7:Des Tot Cool Cap [W],DOAS1:DesPer 8:Des Heat Mass Flow [kg/s],DOAS1:DesPer 8:Des Heat Cap [W],DOAS1:DesPer 8:Des Cool Mass Flow [kg/s],DOAS1:DesPer 8:Des Sens Cool Cap [W],DOAS1:DesPer 8:Des Tot Cool Cap [W],DOAS1:DesPer 9:Des Heat Mass Flow [kg/s],DOAS1:DesPer 9:Des Heat Cap [W],DOAS1:DesPer 9:Des Cool Mass Flow [kg/s],DOAS1:DesPer 9:Des Sens Cool Cap [W],DOAS1:DesPer 9:Des Tot Cool Cap [W]
10:15:00,3.282443E+00,0.000000E+00,6.296039E+00,9.712372E+04,1.207679E+05,3.282443E+00,0.000000E+00,5.507575E+00,5.368952E+04,1.089001E+05,3.284559E+00,4.404004E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.424305E+00,1.044926E+05,1.126403E+05,3.282443E+00,0.000000E+00,7.088435E+00,1.283068E+05,1.467813E+05,3.282443E+00,0.000000E+00,6.899969E+00,1.176275E+05,1.459673E+05,3.282443E+00,0.000000E+00,6.343442E+00,9.459462E+04,6.010234E+04,3.282443E+00,0.000000E+00,6.149052E+00,9.095110E+04,9.154595E+04,3.282443E+00,0.000000E+00,6.412828E+00,1.043736E+05,1.082104E+05,8.885112E-01,2.655717E+03,1.932590E+00,2.884060E+04,3.542928E+04,8.885112E-01,1.203041E+04,1.629021E+00,1.607692E+04,3.115348E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,1.048627E+03,1.973997E+00,3.090996E+04,3.329511E+04,8.885112E-01,0.000000E+00,2.230738E+00,3.821660E+04,4.345396E+04,8.885112E-01,0.000000E+00,2.179513E+00,3.532340E+04,4.324106E+04,8.885112E-01,3.482029E+03,2.055815E+00,2.938912E+04,2.031512E+04,8.885112E-01,3.882463E+03,1.923089E+00,2.750778E+04,2.787795E+04,8.885112E-01,1.046171E+03,1.990796E+00,3.109996E+04,3.232932E+04
10:30:00,3.282443E+00,0.000000E+00,6.251460E+00,9.853094E+04,1.221709E+05,3.282443E+00,0.000000E+00,5.464906E+00,5.511806E+04,1.103196E+05,3.283955E+00,4.404341E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.379657E+00,1.058991E+05,1.140408E+05,3.282443E+00,0.000000E+00,7.036140E+00,1.277231E+05,1.461602E+05,3.282443E+00,0.000000E+00,6.844863E+00,1.170124E+05,1.453111E+05,3.282443E+00,0.000000E+00,6.303584E+00,9.414975E+04,5.963017E+04,3.282443E+00,0.000000E+00,6.110384E+00,9.252324E+04,9.311992E+04,3.282443E+00,0.000000E+00,6.371601E+00,1.057811E+05,1.096082E+05,8.885112E-01,2.140109E+03,1.948309E+00,2.953167E+04,3.614808E+04,8.885112E-01,1.151480E+04,1.646496E+00,1.678760E+04,3.190727E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,5.330184E+02,1.989276E+00,3.159613E+04,3.400690E+04,8.885112E-01,0.000000E+00,2.228828E+00,3.819527E+04,4.343004E+04,8.885112E-01,0.000000E+00,2.174834E+00,3.527117E+04,4.318361E+04,8.885112E-01,3.482029E+03,2.066368E+00,2.950693E+04,2.044130E+04,8.885112E-01,3.340070E+03,1.945699E+00,2.830259E+04,2.870737E+04,8.885112E-01,5.406074E+02,2.006510E+00,3.178095E+04,3.303820E+04
10:45:00,3.282443E+00,0.000000E+00,6.210874E+00,9.998272E+04,1.236156E+05,3.282443E+00,0.000000E+00,5.425175E+00,5.657939E+04,1.117764E+05,3.283429E+00,4.404634E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.339015E+00,1.073502E+05,1.154832E+05,3.282443E+00,0.000000E+00,6.987348E+00,1.271786E+05,1.455820E+05,3.282443E+00,0.000000E+00,6.793903E+00,1.164437E+05,1.447055E+05,3.282443E+00,0.000000E+00,6.267699E+00,9.374923E+04,5.920767E+04,3.282443E+00,0.000000E+00,6.076348E+00,9.414710E+04,9.474433E+04,3.282443E+00,0.000000E+00,6.332992E+00,1.072167E+05,1.110288E+05,8.885112E-01,1.624501E+03,1.963776E+00,3.021995E+04,3.686532E+04,8.885112E-01,1.099920E+04,1.663580E+00,1.749392E+04,3.265354E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,1.741015E+01,2.004338E+00,3.227989E+04,3.471765E+04,8.885112E-01,0.000000E+00,2.225925E+00,3.816286E+04,4.339398E+04,8.885112E-01,0.000000E+00,2.169336E+00,3.520979E+04,4.311616E+04,8.885112E-01,3.482029E+03,2.078493E+00,2.964229E+04,2.058962E+04,8.885112E-01,2.797677E+03,1.970983E+00,2.912724E+04,2.957361E+04,8.885112E-01,3.504350E+01,2.023025E+00,3.247070E+04,3.375806E+04
11:00:00,3.282443E+00,0.000000E+00,6.173134E+00,1.014652E+05,1.250858E+05,3.282443E+00,0.000000E+00,5.388742E+00,5.807755E+04,1.132754E+05,3.282968E+00,4.404892E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.301252E+00,1.088324E+05,1.169512E+05,3.282443E+00,0.000000E+00,6.942362E+00,1.266764E+05,1.450505E+05,3.282443E+00,0.000000E+00,6.747491E+00,1.159256E+05,1.441555E+05,3.282443E+00,0.000000E+00,6.236387E+00,9.339974E+04,5.884180E+04,3.282443E+00,0.000000E+00,6.046163E+00,9.581285E+04,9.640685E+04,3.282443E+00,0.000000E+00,6.298505E+00,1.086981E+05,1.125194E+05,8.885112E-01,1.108892E+03,1.978438E+00,3.089906E+04,3.757284E+04,8.885112E-01,1.048359E+04,1.680024E+00,1.819311E+04,3.338953E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.018644E+00,3.295502E+04,3.541927E+04,8.885112E-01,0.000000E+00,2.222305E+00,3.812246E+04,4.334936E+04,8.885112E-01,0.000000E+00,2.163406E+00,3.514360E+04,4.304368E+04,8.885112E-01,3.482029E+03,2.093649E+00,2.981148E+04,2.077510E+04,8.885112E-01,2.255284E+03,1.997270E+00,2.996291E+04,3.045313E+04,8.885112E-01,0.000000E+00,2.039524E+00,3.316024E+04,3.447262E+04
11:15:00,3.282443E+00,0.000000E+00,6.139595E+00,1.023593E+05,1.259796E+05,3.282443E+00,0.000000E+00,5.356131E+00,5.898342E+04,1.141731E+05,3.282562E+00,4.405119E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.267705E+00,1.097264E+05,1.178439E+05,3.282443E+00,0.000000E+00,6.901819E+00,1.262239E+05,1.445731E+05,3.282443E+00,0.000000E+00,6.706292E+00,1.154658E+05,1.436688E+05,3.282443E+00,0.000000E+00,6.210203E+00,9.310749E+04,5.853853E+04,3.282443E+00,0.000000E+00,6.021170E+00,9.686843E+04,9.747213E+04,3.282443E+00,0.000000E+00,6.268660E+00,1.096087E+05,1.134352E+05,8.885112E-01,7.651537E+02,1.992692E+00,3.140173E+04,3.809595E+04,8.885112E-01,1.013985E+04,1.695973E+00,1.871489E+04,3.394225E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.032590E+00,3.345423E+04,3.593768E+04,8.885112E-01,0.000000E+00,2.218364E+00,3.807847E+04,4.330115E+04,8.885112E-01,0.000000E+00,2.157510E+00,3.507779E+04,4.297199E+04,8.885112E-01,3.482029E+03,2.110482E+00,2.999939E+04,2.098000E+04,8.885112E-01,1.893688E+03,2.023706E+00,3.061941E+04,3.114277E+04,8.885112E-01,0.000000E+00,2.055868E+00,3.367951E+04,3.501355E+04
11:30:00,3.282443E+00,0.000000E+00,6.110802E+00,1.033065E+05,1.269329E+05,3.282443E+00,0.000000E+00,5.328956E+00,5.994996E+04,1.151350E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.238927E+00,1.106737E+05,1.187959E+05,3.282443E+00,0.000000E+00,6.866419E+00,1.258288E+05,1.441577E+05,3.282443E+00,0.000000E+00,6.670881E+00,1.150706E+05,1.432517E+05,3.282443E+00,0.000000E+00,6.189143E+00,9.287241E+04,5.829646E+04,3.282443E+00,0.000000E+00,6.001217E+00,9.798023E+04,9.859880E+04,3.282443E+00,0.000000E+00,6.243478E+00,1.105714E+05,1.144065E+05,8.885112E-01,4.214148E+02,2.006478E+00,3.189915E+04,3.861319E+04,8.885112E-01,9.796110E+03,1.711644E+00,1.923357E+04,3.449333E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.046121E+00,3.394881E+04,3.645091E+04,8.885112E-01,0.000000E+00,2.214458E+00,3.803487E+04,4.325373E+04,8.885112E-01,0.000000E+00,2.152044E+00,3.501677E+04,4.290591E+04,8.885112E-01,3.482029E+03,2.127354E+00,3.018773E+04,2.118481E+04,8.885112E-01,1.532093E+03,2.048659E+00,3.125934E+04,3.181259E+04,8.885112E-01,0.000000E+00,2.071272E+00,3.418830E+04,3.554230E+04
11:45:00,3.282443E+00,0.000000E+00,6.086236E+00,1.043008E+05,1.279362E+05,3.282443E+00,0.000000E+00,5.305886E+00,6.096144E+04,1.161398E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.214403E+00,1.116684E+05,1.197981E+05,3.282443E+00,0.000000E+00,6.836491E+00,1.254948E+05,1.438073E+05,3.282443E+00,0.000000E+00,6.641309E+00,1.147405E+05,1.429039E+05,3.282443E+00,0.000000E+00,6.171813E+00,9.267895E+04,5.809653E+04,3.282443E+00,0.000000E+00,5.984268E+00,9.912554E+04,9.975798E+04,3.282443E+00,0.000000E+00,6.223980E+00,1.115986E+05,1.154473E+05,8.885112E-01,7.767604E+01,2.019533E+00,3.238842E+04,3.912103E+04,8.885112E-01,9.452371E+03,1.726567E+00,1.974376E+04,3.503550E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.058976E+00,3.443585E+04,3.695549E+04,8.885112E-01,0.000000E+00,2.210818E+00,3.799424E+04,4.320977E+04,8.885112E-01,0.000000E+00,2.147186E+00,3.496253E+04,4.284743E+04,8.885112E-01,3.482029E+03,2.141005E+00,3.034012E+04,2.134797E+04,8.885112E-01,1.170498E+03,2.071006E+00,3.187017E+04,3.244849E+04,8.885112E-01,0.000000E+00,2.085744E+00,3.468687E+04,3.605929E+04
12:00:00,3.282443E+00,0.000000E+00,6.066830E+00,1.053537E+05,1.290026E+05,3.282443E+00,0.000000E+00,5.287260E+00,6.202236E+04,1.172143E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.195047E+00,1.127219E+05,1.208634E+05,3.282443E+00,0.000000E+00,6.811618E+00,1.252171E+05,1.435159E+05,3.282443E+00,0.000000E+00,6.616788E+00,1.144667E+05,1.426148E+05,3.282443E+00,0.000000E+00,6.156581E+00,9.250892E+04,5.791869E+04,3.282443E+00,0.000000E+00,5.970475E+00,1.003071E+05,1.009550E+05,3.282443E+00,0.000000E+00,6.207910E+00,1.126642E+05,1.165263E+05,8.885112E-01,0.000000E+00,2.032278E+00,3.287440E+04,3.962514E+04,8.885112E-01,9.108632E+03,1.740991E+00,2.024834E+04,3.556617E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.071563E+00,3.492007E+04,3.745692E+04,8.885112E-01,0.000000E+00,2.207422E+00,3.795633E+04,4.316880E+04,8.885112E-01,0.000000E+00,2.142773E+00,3.491327E+04,4.279428E+04,8.885112E-01,3.482029E+03,2.152359E+00,3.046687E+04,2.148254E+04,8.885112E-01,8.089022E+02,2.091797E+00,3.246384E+04,3.306523E+04,8.885112E-01,0.000000E+00,2.099271E+00,3.517491E+04,3.656435E+04
12:15:00,3.282443E+00,0.000000E+00,6.050931E+00,1.061921E+05,1.298511E+05,3.282443E+00,0.000000E+00,5.272027E+00,6.286716E+04,1.180704E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.179219E+00,1.135611E+05,1.217112E+05,3.282443E+00,0.000000E+00,6.790984E+00,1.249868E+05,1.432737E+05,3.282443E+00,0.000000E+00,6.596271E+00,1.142377E+05,1.423723E+05,3.282443E+00,0.000000E+00,6.142643E+00,9.235332E+04,5.775449E+04,3.282443E+00,0.000000E+00,5.958565E+00,1.012428E+05,1.019018E+05,3.282443E+00,0.000000E+00,6.194619E+00,1.135120E+05,1.173839E+05,8.885112E-01,0.000000E+00,2.044265E+00,3.328321E+04,4.004970E+04,8.885112E-01,8.833641E+03,1.754620E+00,2.067530E+04,3.601593E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.083437E+00,3.532761E+04,3.787943E+04,8.885112E-01,0.000000E+00,2.204105E+00,3.791930E+04,4.312869E+04,8.885112E-01,0.000000E+00,2.138571E+00,3.486636E+04,4.274356E+04,8.885112E-01,3.482029E+03,2.161995E+00,3.057444E+04,2.159650E+04,8.885112E-01,5.196259E+02,2.110894E+00,3.296630E+04,3.358776E+04,8.885112E-01,0.000000E+00,2.111799E+00,3.558440E+04,3.698859E+04
12:30:00,3.282443E+00,0.000000E+00,6.038194E+00,1.070658E+05,1.307371E+05,3.282443E+00,0.000000E+00,5.258819E+00,6.373455E+04,1.189493E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.166565E+00,1.144357E+05,1.225966E+05,3.282443E+00,0.000000E+00,6.773972E+00,1.247969E+05,1.430741E+05,3.282443E+00,0.000000E+00,6.579235E+00,1.140475E+05,1.421712E+05,3.282443E+00,0.000000E+00,6.130033E+00,9.221255E+04,5.760533E+04,3.282443E+00,0.000000E+00,5.948971E+00,1.022044E+05,1.028763E+05,3.282443E+00,0.000000E+00,6.183821E+00,1.143875E+05,1.182712E+05,8.885112E-01,0.000000E+00,2.055483E+00,3.368343E+04,4.046481E+04,8.885112E-01,8.558650E+03,1.767130E+00,2.108977E+04,3.645106E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.094575E+00,3.572693E+04,3.829297E+04,8.885112E-01,0.000000E+00,2.200821E+00,3.788263E+04,4.308907E+04,8.885112E-01,0.000000E+00,2.134591E+00,3.482194E+04,4.269567E+04,8.885112E-01,3.482029E+03,2.170221E+00,3.066628E+04,2.169381E+04,8.885112E-01,2.303496E+02,2.128657E+00,3.345388E+04,3.409432E+04,8.885112E-01,0.000000E+00,2.123420E+00,3.598377E+04,3.740200E+04
12:45:00,3.282443E+00,0.000000E+00,6.028715E+00,1.079759E+05,1.316629E+05,3.282443E+00,0.000000E+00,5.249400E+00,6.464511E+04,1.198784E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.157181E+00,1.153468E+05,1.235218E+05,3.282443E+00,0.000000E+00,6.760595E+00,1.246475E+05,1.429183E+05,3.282443E+00,0.000000E+00,6.565904E+00,1.138987E+05,1.420151E+05,3.282443E+00,0.000000E+00,6.120046E+00,9.210107E+04,5.748841E+04,3.282443E+00,0.000000E+00,5.942941E+00,1.032057E+05,1.038954E+05,3.282443E+00,0.000000E+00,6.176225E+00,1.152988E+05,1.191977E+05,8.885112E-01,0.000000E+00,2.066231E+00,3.407840E+04,4.087452E+04,8.885112E-01,8.283659E+03,1.779233E+00,2.149985E+04,3.688160E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.105267E+00,3.612128E+04,3.870137E+04,8.885112E-01,0.000000E+00,2.197872E+00,3.784972E+04,4.305389E+04,8.885112E-01,0.000000E+00,2.131212E+00,3.478421E+04,4.265550E+04,8.885112E-01,3.482029E+03,2.177697E+00,3.074974E+04,2.178266E+04,8.885112E-01,0.000000E+00,2.145774E+00,3.393424E+04,3.459357E+04,8.885112E-01,0.000000E+00,2.134685E+00,3.637916E+04,3.781154E+04
13:00:00,3.282443E+00,0.000000E+00,6.023361E+00,1.089320E+05,1.326401E+05,3.282443E+00,0.000000E+00,5.243721E+00,6.559755E+04,1.208556E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.151936E+00,1.163042E+05,1.244983E+05,3.282443E+00,0.000000E+00,6.751551E+00,1.245466E+05,1.428153E+05,3.282443E+00,0.000000E+00,6.557201E+00,1.138016E+05,1.419161E+05,3.282443E+00,0.000000E+00,6.113913E+00,9.203258E+04,5.741984E+04,3.282443E+00,0.000000E+00,5.941463E+00,1.042579E+05,1.049719E+05,3.282443E+00,0.000000E+00,6.173454E+00,1.162640E+05,1.201847E+05,8.885112E-01,0.000000E+00,2.077192E+00,3.447575E+04,4.128743E+04,8.885112E-01,8.008668E+03,1.791338E+00,2.190997E+04,3.731266E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.116189E+00,3.651820E+04,3.911317E+04,8.885112E-01,0.000000E+00,2.195913E+00,3.782785E+04,4.303130E+04,8.885112E-01,0.000000E+00,2.129168E+00,3.476139E+04,4.263223E+04,8.885112E-01,3.482029E+03,2.185144E+00,3.083288E+04,2.187183E+04,8.885112E-01,0.000000E+00,2.162964E+00,3.441542E+04,3.509433E+04,8.885112E-01,0.000000E+00,2.146606E+00,3.678188E+04,3.822993E+04
13:15:00,3.282443E+00,0.000000E+00,6.023002E+00,1.095629E+05,1.332918E+05,3.282443E+00,0.000000E+00,5.242881E+00,6.622308E+04,1.215062E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.151698E+00,1.169364E+05,1.251502E+05,3.282443E+00,0.000000E+00,6.747618E+00,1.245026E+05,1.427751E+05,3.282443E+00,0.000000E+00,6.554005E+00,1.137659E+05,1.418854E+05,3.282443E+00,0.000000E+00,6.111741E+00,9.200832E+04,5.740082E+04,3.282443E+00,0.000000E+00,5.944376E+00,1.049583E+05,1.056965E+05,3.282443E+00,0.000000E+00,6.175877E+00,1.169136E+05,1.208571E+05,8.885112E-01,0.000000E+00,2.089096E+00,3.478052E+04,4.160752E+04,8.885112E-01,7.836798E+03,1.804224E+00,2.222569E+04,3.764880E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.128060E+00,3.682259E+04,3.943233E+04,8.885112E-01,0.000000E+00,2.195674E+00,3.782518E+04,4.303023E+04,8.885112E-01,0.000000E+00,2.129202E+00,3.476177E+04,4.263498E+04,8.885112E-01,3.482029E+03,2.192959E+00,3.092013E+04,2.196596E+04,8.885112E-01,0.000000E+00,2.180537E+00,3.479239E+04,3.548986E+04,8.885112E-01,0.000000E+00,2.159650E+00,3.709601E+04,3.855964E+04
13:30:00,3.282443E+00,0.000000E+00,6.027680E+00,1.102500E+05,1.340069E+05,3.282443E+00,0.000000E+00,5.246907E+00,6.690291E+04,1.222206E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.156507E+00,1.176250E+05,1.258651E+05,3.282443E+00,0.000000E+00,6.749041E+00,1.245185E+05,1.428006E+05,3.282443E+00,0.000000E+00,6.556402E+00,1.137926E+05,1.419237E+05,3.282443E+00,0.000000E+00,6.112810E+00,9.202021E+04,5.742193E+04,3.282443E+00,0.000000E+00,5.950736E+00,1.056971E+05,1.064639E+05,3.282443E+00,0.000000E+00,6.182888E+00,1.176143E+05,1.215865E+05,8.885112E-01,0.000000E+00,2.102346E+00,3.510030E+04,4.194450E+04,8.885112E-01,7.664929E+03,1.818289E+00,2.255456E+04,3.800025E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.141270E+00,3.714193E+04,3.976820E+04,8.885112E-01,0.000000E+00,2.197645E+00,3.784718E+04,4.305648E+04,8.885112E-01,0.000000E+00,2.131705E+00,3.478971E+04,4.266829E+04,8.885112E-01,3.482029E+03,2.201157E+00,3.101164E+04,2.206489E+04,8.885112E-01,0.000000E+00,2.198400E+00,3.517260E+04,3.588886E+04,8.885112E-01,0.000000E+00,2.173898E+00,3.742358E+04,3.890408E+04
13:45:00,3.282443E+00,0.000000E+00,6.036657E+00,1.109851E+05,1.347756E+05,3.282443E+00,0.000000E+00,5.255107E+00,6.762934E+04,1.229893E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.165618E+00,1.183616E+05,1.266333E+05,3.282443E+00,0.000000E+00,6.755301E+00,1.245883E+05,1.428852E+05,3.282443E+00,0.000000E+00,6.563742E+00,1.138745E+05,1.420228E+05,3.282443E+00,0.000000E+00,6.115926E+00,9.205496E+04,5.746788E+04,3.282443E+00,0.000000E+00,5.959164E+00,1.064591E+05,1.072564E+05,3.282443E+00,0.000000E+00,6.193260E+00,1.183526E+05,1.223573E+05,8.885112E-01,0.000000E+00,2.116938E+00,3.543505E+04,4.229792E+04,8.885112E-01,7.493060E+03,1.833560E+00,2.289691E+04,3.836692E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.155801E+00,3.747601E+04,4.012015E+04,8.885112E-01,0.000000E+00,2.201908E+00,3.789476E+04,4.311074E+04,8.885112E-01,0.000000E+00,2.136675E+00,3.484518E+04,4.273178E+04,8.885112E-01,3.482029E+03,2.207701E+00,3.108469E+04,2.214184E+04,8.885112E-01,0.000000E+00,2.216152E+00,3.555156E+04,3.628615E+04,8.885112E-01,0.000000E+00,2.189069E+00,3.776145E+04,3.925951E+04
14:00:00,3.282443E+00,0.000000E+00,6.048739E+00,1.117548E+05,1.355825E+05,3.282443E+00,0.000000E+00,5.266370E+00,6.838994E+04,1.237972E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.177833E+00,1.191328E+05,1.274397E+05,3.282443E+00,0.000000E+00,6.765376E+00,1.247007E+05,1.430163E+05,3.282443E+00,0.000000E+00,6.574947E+00,1.139995E+05,1.421692E+05,3.282443E+00,0.000000E+00,6.119703E+00,9.209708E+04,5.752102E+04,3.282443E+00,0.000000E+00,5.968220E+00,1.072280E+05,1.080556E+05,3.282443E+00,0.000000E+00,6.205317E+00,1.191097E+05,1.231480E+05,8.885112E-01,0.000000E+00,2.132548E+00,3.578117E+04,4.266340E+04,8.885112E-01,7.321190E+03,1.849757E+00,2.324957E+04,3.874479E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.171322E+00,3.782114E+04,4.048381E+04,8.885112E-01,0.000000E+00,2.208221E+00,3.796522E+04,4.318968E+04,8.885112E-01,0.000000E+00,2.143813E+00,3.492485E+04,4.282144E+04,8.885112E-01,3.482029E+03,2.208410E+00,3.109262E+04,2.214390E+04,8.885112E-01,0.000000E+00,2.232385E+00,3.591357E+04,3.666353E+04,8.885112E-01,0.000000E+00,2.204439E+00,3.810156E+04,3.961668E+04
14:15:00,3.282443E+00,0.000000E+00,6.062483E+00,1.119082E+05,1.357625E+05,3.282443E+00,0.000000E+00,5.279302E+00,6.853423E+04,1.239760E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.191708E+00,1.192876E+05,1.276203E+05,3.282443E+00,0.000000E+00,6.778047E+00,1.248421E+05,1.431786E+05,3.282443E+00,0.000000E+00,6.588780E+00,1.141538E+05,1.423474E+05,3.282443E+00,0.000000E+00,6.121962E+00,9.212227E+04,5.755105E+04,3.282443E+00,0.000000E+00,5.976510E+00,1.073205E+05,1.081652E+05,3.282443E+00,0.000000E+00,6.217626E+00,1.192471E+05,1.233079E+05,8.885112E-01,0.000000E+00,2.148617E+00,3.596055E+04,4.285883E+04,8.885112E-01,7.321190E+03,1.866366E+00,2.343498E+04,3.895146E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.187265E+00,3.799910E+04,4.067720E+04,8.885112E-01,0.000000E+00,2.216130E+00,3.805351E+04,4.328755E+04,8.885112E-01,0.000000E+00,2.152631E+00,3.502328E+04,4.293103E+04,8.885112E-01,3.482029E+03,2.205034E+00,3.105494E+04,2.209863E+04,8.885112E-01,0.000000E+00,2.244030E+00,3.604358E+04,3.679845E+04,8.885112E-01,0.000000E+00,2.219398E+00,3.826854E+04,3.979681E+04
14:30:00,3.282443E+00,0.000000E+00,6.076712E+00,1.120670E+05,1.359477E+05,3.282443E+00,0.000000E+00,5.292763E+00,6.868443E+04,1.241604E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.206056E+00,1.194477E+05,1.278059E+05,3.282443E+00,0.000000E+00,6.792123E+00,1.249992E+05,1.433574E+05,3.282443E+00,0.000000E+00,6.604266E+00,1.143266E+05,1.425455E+05,3.282443E+00,0.000000E+00,6.124416E+00,9.214966E+04,5.758975E+04,3.282443E+00,0.000000E+00,5.979455E+00,1.073534E+05,1.081981E+05,3.282443E+00,0.000000E+00,6.229112E+00,1.193753E+05,1.234565E+05,8.885112E-01,0.000000E+00,2.164569E+00,3.613862E+04,4.305206E+04,8.885112E-01,7.321190E+03,1.882840E+00,2.361887E+04,3.915555E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.203049E+00,3.817531E+04,4.086793E+04,8.885112E-01,0.000000E+00,2.225090E+00,3.815352E+04,4.339753E+04,8.885112E-01,0.000000E+00,2.162668E+00,3.513532E+04,4.305486E+04,8.885112E-01,3.482029E+03,2.196833E+00,3.096339E+04,2.199496E+04,8.885112E-01,0.000000E+00,2.250535E+00,3.611620E+04,3.687080E+04,8.885112E-01,0.000000E+00,2.232856E+00,3.841877E+04,3.995752E+04
14:45:00,3.282443E+00,0.000000E+00,6.090475E+00,1.122206E+05,1.361262E+05,3.282443E+00,0.000000E+00,5.305835E+00,6.883030E+04,1.243387E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.219926E+00,1.196025E+05,1.279847E+05,3.282443E+00,0.000000E+00,6.806590E+00,1.251606E+05,1.435404E+05,3.282443E+00,0.000000E+00,6.620285E+00,1.145054E+05,1.427494E+05,3.282443E+00,0.000000E+00,6.125095E+00,9.215723E+04,5.760277E+04,3.282443E+00,0.000000E+00,5.978163E+00,1.073390E+05,1.081839E+05,3.282443E+00,0.000000E+00,6.238995E+00,1.194855E+05,1.235843E+05,8.885112E-01,0.000000E+00,2.179890E+00,3.630965E+04,4.323692E+04,8.885112E-01,7.321190E+03,1.898694E+00,2.379586E+04,3.935105E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.218165E+00,3.834404E+04,4.104985E+04,8.885112E-01,0.000000E+00,2.234533E+00,3.825894E+04,4.351265E+04,8.885112E-01,0.000000E+00,2.173280E+00,3.525378E+04,4.318481E+04,8.885112E-01,3.482029E+03,2.186654E+00,3.084979E+04,2.186860E+04,8.885112E-01,0.000000E+00,2.255028E+00,3.616637E+04,3.692281E+04,8.885112E-01,0.000000E+00,2.243420E+00,3.853670E+04,4.008167E+04
15:00:00,3.282443E+00,0.000000E+00,6.103143E+00,1.123619E+05,1.362903E+05,3.282443E+00,0.000000E+00,5.317888E+00,6.896480E+04,1.245027E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.232687E+00,1.197449E+05,1.281491E+05,3.282443E+00,0.000000E+00,6.820582E+00,1.253168E+05,1.437169E+05,3.282443E+00,0.000000E+00,6.635954E+00,1.146803E+05,1.429481E+05,3.282443E+00,0.000000E+00,6.122888E+00,9.213259E+04,5.757547E+04,3.282443E+00,0.000000E+00,5.977517E+00,1.073318E+05,1.081902E+05,3.282443E+00,0.000000E+00,6.239768E+00,1.194942E+05,1.235848E+05,8.885112E-01,0.000000E+00,2.193979E+00,3.646693E+04,4.340599E+04,8.885112E-01,7.321190E+03,1.913353E+00,2.395950E+04,3.953069E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.232010E+00,3.849860E+04,4.121559E+04,8.885112E-01,0.000000E+00,2.243957E+00,3.836413E+04,4.362686E+04,8.885112E-01,0.000000E+00,2.183888E+00,3.537220E+04,4.331385E+04,8.885112E-01,3.482029E+03,2.182870E+00,3.080755E+04,2.182746E+04,8.885112E-01,0.000000E+00,2.251712E+00,3.612937E+04,3.687393E+04,8.885112E-01,0.000000E+00,2.250649E+00,3.861741E+04,4.016506E+04
15:15:00,3.282443E+00,0.000000E+00,6.114222E+00,1.117236E+05,1.356576E+05,3.282443E+00,0.000000E+00,5.328421E+00,6.832042E+04,1.238662E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.243838E+00,1.191074E+05,1.275180E+05,3.282443E+00,0.000000E+00,6.833521E+00,1.254612E+05,1.438799E+05,3.282443E+00,0.000000E+00,6.650595E+00,1.148437E+05,1.431336E+05,3.282443E+00,0.000000E+00,6.117793E+00,9.207573E+04,5.751302E+04,3.282443E+00,0.000000E+00,5.974432E+00,1.064959E+05,1.073375E+05,3.282443E+00,0.000000E+00,6.234467E+00,1.186880E+05,1.227596E+05,8.885112E-01,0.000000E+00,2.206302E+00,3.639825E+04,4.334289E+04,8.885112E-01,7.527433E+03,1.926289E+00,2.389766E+04,3.947728E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.244056E+00,3.842683E+04,4.114918E+04,8.885112E-01,0.000000E+00,2.252837E+00,3.846325E+04,4.373376E+04,8.885112E-01,0.000000E+00,2.193860E+00,3.548350E+04,4.343427E+04,8.885112E-01,3.482029E+03,2.179802E+00,3.077331E+04,2.179146E+04,8.885112E-01,0.000000E+00,2.244479E+00,3.583169E+04,3.655949E+04,8.885112E-01,0.000000E+00,2.255451E+00,3.846879E+04,4.001473E+04
15:30:00,3.282443E+00,0.000000E+00,6.113989E+00,1.109591E+05,1.348674E+05,3.282443E+00,0.000000E+00,5.328171E+00,6.755571E+04,1.230739E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.243628E+00,1.183432E+05,1.267293E+05,3.282443E+00,0.000000E+00,6.844908E+00,1.255882E+05,1.440234E+05,3.282443E+00,0.000000E+00,6.663400E+00,1.149866E+05,1.432955E+05,3.282443E+00,0.000000E+00,6.103258E+00,9.191351E+04,5.732229E+04,3.282443E+00,0.000000E+00,5.971306E+00,1.056595E+05,1.064824E+05,3.282443E+00,0.000000E+00,6.232362E+00,1.179174E+05,1.219926E+05,8.885112E-01,0.000000E+00,2.216449E+00,3.630528E+04,4.325295E+04,8.885112E-01,7.733677E+03,1.937108E+00,2.381219E+04,3.939701E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.253898E+00,3.833046E+04,4.105561E+04,8.885112E-01,0.000000E+00,2.260688E+00,3.855090E+04,4.382757E+04,8.885112E-01,0.000000E+00,2.202101E+00,3.557550E+04,4.353238E+04,8.885112E-01,3.482029E+03,2.176273E+00,3.073390E+04,2.174749E+04,8.885112E-01,0.000000E+00,2.240539E+00,3.557076E+04,3.629523E+04,8.885112E-01,0.000000E+00,2.250162E+00,3.820754E+04,3.973417E+04
15:45:00,3.282443E+00,0.000000E+00,6.107201E+00,1.101215E+05,1.340062E+05,3.282443E+00,0.000000E+00,5.321634E+00,6.672088E+04,1.222078E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.236827E+00,1.175054E+05,1.258700E+05,3.282443E+00,0.000000E+00,6.854279E+00,1.256928E+05,1.441416E+05,3.282443E+00,0.000000E+00,6.673982E+00,1.151047E+05,1.434292E+05,3.282443E+00,0.000000E+00,6.080053E+00,9.165456E+04,5.702365E+04,3.282443E+00,0.000000E+00,5.965461E+00,1.047927E+05,1.055952E+05,3.282443E+00,0.000000E+00,6.229037E+00,1.171332E+05,1.211924E+05,8.885112E-01,0.000000E+00,2.223978E+00,3.618310E+04,4.313089E+04,8.885112E-01,7.939920E+03,1.945385E+00,2.369835E+04,3.928472E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.261098E+00,3.820460E+04,4.092975E+04,8.885112E-01,0.000000E+00,2.266936E+00,3.862065E+04,4.390131E+04,8.885112E-01,0.000000E+00,2.207855E+00,3.563973E+04,4.359931E+04,8.885112E-01,3.482029E+03,2.170031E+00,3.066422E+04,2.167018E+04,8.885112E-01,0.000000E+00,2.232300E+00,3.526185E+04,3.597259E+04,8.885112E-01,0.000000E+00,2.239037E+00,3.788115E+04,3.938679E+04
16:00:00,3.282443E+00,0.000000E+00,6.105397E+00,1.093395E+05,1.332280E+05,3.282443E+00,0.000000E+00,5.319705E+00,6.593745E+04,1.214206E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.235033E+00,1.167235E+05,1.250938E+05,3.282443E+00,0.000000E+00,6.850540E+00,1.256511E+05,1.440819E+05,3.282443E+00,0.000000E+00,6.671280E+00,1.150745E+05,1.433818E+05,3.282443E+00,0.000000E+00,6.049226E+00,9.131057E+04,5.663231E+04,3.282443E+00,0.000000E+00,5.944573E+00,1.037581E+05,1.045020E+05,3.282443E+00,0.000000E+00,6.229949E+00,1.163963E+05,1.204437E+05,8.885112E-01,0.000000E+00,2.222473E+00,3.596007E+04,4.289236E+04,8.885112E-01,8.146163E+03,1.944896E+00,2.348666E+04,3.905677E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.259236E+00,3.797758E+04,4.068746E+04,8.885112E-01,0.000000E+00,2.270509E+00,3.866053E+04,4.394155E+04,8.885112E-01,0.000000E+00,2.210387E+00,3.566801E+04,4.362642E+04,8.885112E-01,3.482029E+03,2.154007E+00,3.048535E+04,2.146887E+04,8.885112E-01,0.000000E+00,2.224912E+00,3.496242E+04,3.566030E+04,8.885112E-01,0.000000E+00,2.230065E+00,3.757878E+04,3.907614E+04
16:15:00,3.282443E+00,0.000000E+00,6.103180E+00,1.082988E+05,1.321663E+05,3.282443E+00,0.000000E+00,5.317276E+00,6.489446E+04,1.203514E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.232836E+00,1.156831E+05,1.240339E+05,3.282443E+00,0.000000E+00,6.839870E+00,1.255321E+05,1.439519E+05,3.282443E+00,0.000000E+00,6.661581E+00,1.149664E+05,1.432630E+05,3.282443E+00,0.000000E+00,6.010225E+00,9.087536E+04,5.613355E+04,3.282443E+00,0.000000E+00,5.914909E+00,1.023584E+05,1.030355E+05,3.282443E+00,0.000000E+00,6.231124E+00,1.154133E+05,1.194499E+05,8.885112E-01,0.000000E+00,2.213230E+00,3.558190E+04,4.249127E+04,8.885112E-01,8.421154E+03,1.936933E+00,2.312280E+04,3.866671E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.249616E+00,3.759521E+04,4.028267E+04,8.885112E-01,0.000000E+00,2.270634E+00,3.866194E+04,4.393934E+04,8.885112E-01,0.000000E+00,2.209059E+00,3.565319E+04,4.360599E+04,8.885112E-01,3.482029E+03,2.126363E+00,3.017677E+04,2.112133E+04,8.885112E-01,8.571149E+01,2.216078E+00,3.457454E+04,3.525834E+04,8.885112E-01,0.000000E+00,2.218563E+00,3.718076E+04,3.866104E+04
16:30:00,3.282443E+00,0.000000E+00,6.107950E+00,1.073362E+05,1.311916E+05,3.282443E+00,0.000000E+00,5.321434E+00,6.392494E+04,1.193693E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.237656E+00,1.147210E+05,1.230611E+05,3.282443E+00,0.000000E+00,6.834273E+00,1.254697E+05,1.439050E+05,3.282443E+00,0.000000E+00,6.657683E+00,1.149229E+05,1.432382E+05,3.282443E+00,0.000000E+00,5.964997E+00,9.037062E+04,5.555363E+04,3.282443E+00,0.000000E+00,5.877907E+00,1.008768E+05,1.014782E+05,3.282443E+00,0.000000E+00,6.222301E+00,1.143187E+05,1.183247E+05,8.885112E-01,0.000000E+00,2.198477E+00,3.514225E+04,4.202729E+04,8.885112E-01,8.696145E+03,1.923608E+00,2.269908E+04,3.821375E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.234490E+00,3.715139E+04,3.981526E+04,8.885112E-01,0.000000E+00,2.264591E+00,3.859449E+04,4.385983E+04,8.885112E-01,0.000000E+00,2.204664E+00,3.560414E+04,4.354909E+04,8.885112E-01,3.482029E+03,2.090891E+00,2.978081E+04,2.068127E+04,8.885112E-01,3.749878E+02,2.197133E+00,3.407377E+04,3.472845E+04,8.885112E-01,0.000000E+00,2.211190E+00,3.682884E+04,3.829732E+04
16:45:00,3.282443E+00,0.000000E+00,6.113641E+00,1.063837E+05,1.302334E+05,3.282443E+00,0.000000E+00,5.326405E+00,6.296448E+04,1.184013E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.243404E+00,1.137692E+05,1.221048E+05,3.282443E+00,0.000000E+00,6.827996E+00,1.253997E+05,1.438259E+05,3.282443E+00,0.000000E+00,6.653859E+00,1.148802E+05,1.431902E+05,3.282443E+00,0.000000E+00,5.914540E+00,8.980752E+04,5.490678E+04,3.282443E+00,0.000000E+00,5.834049E+00,9.931873E+04,9.982711E+04,3.282443E+00,0.000000E+00,6.198868E+00,1.130611E+05,1.170039E+05,8.885112E-01,0.000000E+00,2.183977E+00,3.470542E+04,4.157191E+04,8.885112E-01,8.971136E+03,1.910511E+00,2.227790E+04,3.776929E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.219648E+00,3.671074E+04,3.935667E+04,8.885112E-01,0.000000E+00,2.255261E+00,3.849035E+04,4.374364E+04,8.885112E-01,0.000000E+00,2.198383E+00,3.553404E+04,4.347071E+04,8.885112E-01,3.482029E+03,2.049965E+00,2.932397E+04,2.017666E+04,8.885112E-01,6.642641E+02,2.167586E+00,3.345468E+04,3.406555E+04,8.885112E-01,0.000000E+00,2.204058E+00,3.647958E+04,3.793775E+04
17:00:00,3.282443E+00,0.000000E+00,6.106849E+00,1.052920E+05,1.291096E+05,3.282443E+00,0.000000E+00,5.319517E+00,6.187168E+04,1.172686E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.236613E+00,1.126774E+05,1.209833E+05,3.282443E+00,0.000000E+00,6.829928E+00,1.254212E+05,1.438467E+05,3.282443E+00,0.000000E+00,6.659051E+00,1.149382E+05,1.432523E+05,3.282443E+00,0.000000E+00,5.866374E+00,8.926996E+04,5.429426E+04,3.282443E+00,0.000000E+00,5.789383E+00,9.775160E+04,9.816736E+04,3.282443E+00,0.000000E+00,6.166575E+00,1.117046E+05,1.155828E+05,8.885112E-01,0.000000E+00,2.171624E+00,3.429254E+04,4.114161E+04,8.885112E-01,9.246127E+03,1.899512E+00,2.188015E+04,3.735077E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.207002E+00,3.629459E+04,3.892361E+04,8.885112E-01,0.000000E+00,2.243577E+00,3.835993E+04,4.360033E+04,8.885112E-01,0.000000E+00,2.189246E+00,3.543205E+04,4.335654E+04,8.885112E-01,3.482029E+03,2.006537E+00,2.883920E+04,1.964110E+04,8.885112E-01,9.535404E+02,2.131883E+00,3.276686E+04,3.333137E+04,8.885112E-01,0.000000E+00,2.188590E+00,3.603728E+04,3.747201E+04
17:15:00,3.282443E+00,0.000000E+00,6.084859E+00,1.037767E+05,1.275248E+05,3.282443E+00,0.000000E+00,5.298195E+00,6.036388E+04,1.156751E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.214548E+00,1.111613E+05,1.194013E+05,3.282443E+00,0.000000E+00,6.832155E+00,1.254460E+05,1.438763E+05,3.282443E+00,0.000000E+00,6.666054E+00,1.150163E+05,1.433423E+05,3.282443E+00,0.000000E+00,5.825197E+00,8.881039E+04,5.377225E+04,3.282443E+00,0.000000E+00,5.744479E+00,9.591460E+04,9.623430E+04,3.282443E+00,0.000000E+00,6.127475E+00,1.100232E+05,1.138261E+05,8.885112E-01,2.151716E+02,2.158945E+00,3.380728E+04,4.063604E+04,8.885112E-01,9.589866E+03,1.888189E+00,2.141002E+04,3.685693E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.194084E+00,3.580665E+04,3.841604E+04,8.885112E-01,0.000000E+00,2.228655E+00,3.819337E+04,4.341599E+04,8.885112E-01,0.000000E+00,2.177270E+00,3.529836E+04,4.320767E+04,8.885112E-01,3.482029E+03,1.966456E+00,2.839178E+04,1.914883E+04,8.885112E-01,1.315136E+03,2.091667E+00,3.195635E+04,3.247014E+04,8.885112E-01,0.000000E+00,2.166970E+00,3.545890E+04,3.686140E+04
17:30:00,3.282443E+00,0.000000E+00,6.054751E+00,1.021709E+05,1.258494E+05,3.282443E+00,0.000000E+00,5.269070E+00,5.876902E+04,1.139878E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.184329E+00,1.095543E+05,1.177289E+05,3.282443E+00,0.000000E+00,6.822278E+00,1.253357E+05,1.437508E+05,3.282443E+00,0.000000E+00,6.661309E+00,1.149633E+05,1.432803E+05,3.282443E+00,0.000000E+00,5.794820E+00,8.847135E+04,5.338850E+04,3.282443E+00,0.000000E+00,5.704050E+00,9.412754E+04,9.436169E+04,3.282443E+00,0.000000E+00,6.081702E+00,1.082672E+05,1.119772E+05,8.885112E-01,5.589104E+02,2.142995E+00,3.328549E+04,4.009054E+04,8.885112E-01,9.933605E+03,1.873724E+00,2.090481E+04,3.632364E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.177935E+00,3.528265E+04,3.786913E+04,8.885112E-01,0.000000E+00,2.212735E+00,3.801566E+04,4.322097E+04,8.885112E-01,0.000000E+00,2.161709E+00,3.512467E+04,4.301523E+04,8.885112E-01,3.482029E+03,1.928329E+00,2.796617E+04,1.868059E+04,8.885112E-01,1.676731E+03,2.049105E+00,3.111965E+04,3.157949E+04,8.885112E-01,0.000000E+00,2.137446E+00,3.479229E+04,3.615210E+04
17:45:00,3.282443E+00,0.000000E+00,6.018925E+00,1.005013E+05,1.241046E+05,3.282443E+00,0.000000E+00,5.234370E+00,5.711194E+04,1.122292E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.148376E+00,1.078832E+05,1.159875E+05,3.282443E+00,0.000000E+00,6.799601E+00,1.250827E+05,1.434615E+05,3.282443E+00,0.000000E+00,6.642945E+00,1.147584E+05,1.430427E+05,3.282443E+00,0.000000E+00,5.776278E+00,8.826438E+04,5.315796E+04,3.282443E+00,0.000000E+00,5.670978E+00,9.242257E+04,9.258421E+04,3.282443E+00,0.000000E+00,6.038538E+00,1.065404E+05,1.101650E+05,8.885112E-01,9.026492E+02,2.117331E+00,3.265526E+04,3.942183E+04,8.885112E-01,1.027734E+04,1.849866E+00,2.029475E+04,3.566801E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.152098E+00,3.465049E+04,3.719974E+04,8.885112E-01,0.000000E+00,2.192636E+00,3.779130E+04,4.297430E+04,8.885112E-01,0.000000E+00,2.141241E+00,3.489619E+04,4.276193E+04,8.885112E-01,3.482029E+03,1.891734E+00,2.755765E+04,1.823044E+04,8.885112E-01,2.038326E+03,2.009597E+00,3.031704E+04,3.072852E+04,8.885112E-01,0.000000E+00,2.103067E+00,3.407149E+04,3.538626E+04
18:00:00,3.282443E+00,0.000000E+00,5.978551E+00,9.878084E+04,1.222952E+05,3.282443E+00,0.000000E+00,5.195216E+00,5.540515E+04,1.104058E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.107866E+00,1.061613E+05,1.141815E+05,3.282443E+00,0.000000E+00,6.770274E+00,1.247554E+05,1.431008E+05,3.282443E+00,0.000000E+00,6.617429E+00,1.144737E+05,1.427276E+05,3.282443E+00,0.000000E+00,5.763002E+00,8.811617E+04,5.299313E+04,3.282443E+00,0.000000E+00,5.647901E+00,9.082915E+04,9.093647E+04,3.282443E+00,0.000000E+00,5.997960E+00,1.048424E+05,1.083874E+05,8.885112E-01,1.246388E+03,2.086148E+00,3.196344E+04,3.868573E+04,8.885112E-01,1.062108E+04,1.820679E+00,1.962522E+04,3.494530E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,0.000000E+00,2.120771E+00,3.395705E+04,3.646353E+04,8.885112E-01,0.000000E+00,2.167817E+00,3.751425E+04,4.266916E+04,8.885112E-01,0.000000E+00,2.117232E+00,3.462819E+04,4.246576E+04,8.885112E-01,3.482029E+03,1.857143E+00,2.717150E+04,1.780438E+04,8.885112E-01,2.399922E+03,1.971003E+00,2.952461E+04,2.988815E+04,8.885112E-01,0.000000E+00,2.065356E+00,3.331349E+04,3.458067E+04
18:15:00,3.282443E+00,0.000000E+00,5.941177E+00,9.645893E+04,1.198801E+05,3.282443E+00,0.000000E+00,5.158797E+00,5.309391E+04,1.079716E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.070376E+00,1.038381E+05,1.117709E+05,3.282443E+00,0.000000E+00,6.736827E+00,1.243822E+05,1.426910E+05,3.282443E+00,0.000000E+00,6.586187E+00,1.141250E+05,1.423427E+05,3.282443E+00,0.000000E+00,5.752669E+00,8.800082E+04,5.286453E+04,3.282443E+00,0.000000E+00,5.632185E+00,8.864995E+04,8.870511E+04,3.282443E+00,0.000000E+00,5.962186E+00,1.025754E+05,1.060394E+05,8.885112E-01,1.761996E+03,2.052083E+00,3.106757E+04,3.774114E+04,8.885112E-01,1.113669E+04,1.788657E+00,1.875215E+04,3.401267E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,1.549057E+02,2.086601E+00,3.306002E+04,3.551966E+04,8.885112E-01,0.000000E+00,2.140927E+00,3.721408E+04,4.234020E+04,8.885112E-01,0.000000E+00,2.091490E+00,3.434084E+04,4.214994E+04,8.885112E-01,3.482029E+03,1.825092E+00,2.681371E+04,1.740933E+04,8.885112E-01,2.942315E+03,1.933578E+00,2.856444E+04,2.887773E+04,8.885112E-01,1.698605E+02,2.026515E+00,3.237435E+04,3.358965E+04
18:30:00,3.282443E+00,0.000000E+00,5.903307E+00,9.413146E+04,1.174582E+05,3.282443E+00,0.000000E+00,5.121840E+00,5.077665E+04,1.055294E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,6.032391E+00,1.015093E+05,1.093538E+05,3.282443E+00,0.000000E+00,6.698813E+00,1.239580E+05,1.422178E+05,3.282443E+00,0.000000E+00,6.549963E+00,1.137208E+05,1.418895E+05,3.282443E+00,0.000000E+00,5.744280E+00,8.790715E+04,5.275999E+04,3.282443E+00,0.000000E+00,5.619887E+00,8.650889E+04,8.651617E+04,3.282443E+00,0.000000E+00,5.933817E+00,1.003910E+05,1.037860E+05,8.885112E-01,2.277604E+03,2.016332E+00,3.015289E+04,3.677614E+04,8.885112E-01,1.165230E+04,1.754978E+00,1.786060E+04,3.305925E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,6.705139E+02,2.050798E+00,3.214475E+04,3.455615E+04,8.885112E-01,0.000000E+00,2.113170E+00,3.690425E+04,4.200150E+04,8.885112E-01,0.000000E+00,2.065122E+00,3.404650E+04,4.182717E+04,8.885112E-01,3.482029E+03,1.795812E+00,2.648685E+04,1.704823E+04,8.885112E-01,3.484708E+03,1.897809E+00,2.762275E+04,2.788703E+04,8.885112E-01,6.754244E+02,1.990578E+00,3.146762E+04,3.263608E+04
18:45:00,3.282443E+00,0.000000E+00,5.868154E+00,9.183431E+04,1.150737E+05,3.282443E+00,0.000000E+00,5.086663E+00,4.847969E+04,1.031155E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,5.997141E+00,9.921106E+04,1.069740E+05,3.282443E+00,0.000000E+00,6.662423E+00,1.235519E+05,1.417662E+05,3.282443E+00,0.000000E+00,6.514310E+00,1.133229E+05,1.414439E+05,3.282443E+00,0.000000E+00,5.737216E+00,8.782830E+04,5.267190E+04,3.282443E+00,0.000000E+00,5.609488E+00,8.438903E+04,8.435068E+04,3.282443E+00,0.000000E+00,5.913836E+00,9.830029E+04,1.016399E+05,8.885112E-01,2.793213E+03,1.980455E+00,2.923679E+04,3.580971E+04,8.885112E-01,1.216791E+04,1.720944E+00,1.696516E+04,3.210340E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,1.186122E+03,2.014931E+00,3.122876E+04,3.359197E+04,8.885112E-01,0.000000E+00,2.085404E+00,3.659430E+04,4.166269E+04,8.885112E-01,0.000000E+00,2.038987E+00,3.375476E+04,4.150728E+04,8.885112E-01,3.482029E+03,1.769307E+00,2.619096E+04,1.672116E+04,8.885112E-01,4.027101E+03,1.864042E+00,2.670342E+04,2.692045E+04,8.885112E-01,1.180988E+03,1.955988E+00,3.057593E+04,3.169861E+04
19:00:00,3.282443E+00,0.000000E+00,5.838361E+00,8.959696E+04,1.127583E+05,3.282443E+00,0.000000E+00,5.056666E+00,4.624105E+04,1.007642E+05,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,5.967283E+00,9.697300E+04,1.046635E+05,3.282443E+00,0.000000E+00,6.626220E+00,1.231478E+05,1.413179E+05,3.282443E+00,0.000000E+00,6.474545E+00,1.128791E+05,1.409451E+05,3.282443E+00,0.000000E+00,5.731074E+00,8.775974E+04,5.259520E+04,3.282443E+00,0.000000E+00,5.600221E+00,8.228182E+04,8.219906E+04,3.282443E+00,0.000000E+00,5.899082E+00,9.626789E+04,9.955960E+04,8.885112E-01,3.308821E+03,1.945510E+00,2.833109E+04,3.485493E+04,8.885112E-01,1.268352E+04,1.687746E+00,1.607910E+04,3.115072E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,1.701730E+03,1.980062E+00,3.032391E+04,3.264032E+04,8.885112E-01,0.000000E+00,2.058346E+00,3.629225E+04,4.133267E+04,8.885112E-01,0.000000E+00,2.013271E+00,3.346769E+04,4.119238E+04,8.885112E-01,3.482029E+03,1.745459E+00,2.592473E+04,1.642669E+04,8.885112E-01,4.569494E+03,1.832357E+00,2.580731E+04,2.597891E+04,8.885112E-01,1.686552E+03,1.922927E+00,2.970130E+04,3.077938E+04
19:15:00,3.282443E+00,0.000000E+00,5.816259E+00,8.795340E+04,1.110590E+05,3.282443E+00,0.000000E+00,5.033995E+00,4.459213E+04,9.904256E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,5.945167E+00,9.532927E+04,1.029680E+05,3.282443E+00,0.000000E+00,6.593471E+00,1.227823E+05,1.409150E+05,3.282443E+00,0.000000E+00,6.436588E+00,1.124555E+05,1.404744E+05,3.282443E+00,0.000000E+00,5.725589E+00,8.769851E+04,5.252655E+04,3.282443E+00,0.000000E+00,5.592059E+00,8.072128E+04,8.060414E+04,3.282443E+00,0.000000E+00,5.887344E+00,9.476720E+04,9.802276E+04,8.885112E-01,3.686934E+03,1.911176E+00,2.756971E+04,3.404703E+04,8.885112E-01,1.306163E+04,1.655130E+00,1.533703E+04,3.035600E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,2.079843E+03,1.945864E+00,2.956405E+04,3.183606E+04,8.885112E-01,0.000000E+00,2.031660E+00,3.599435E+04,4.100706E+04,8.885112E-01,0.000000E+00,1.987418E+00,3.317909E+04,4.087543E+04,8.885112E-01,3.482029E+03,1.724097E+00,2.568626E+04,1.616273E+04,8.885112E-01,4.967249E+03,1.802827E+00,2.507990E+04,2.521032E+04,8.885112E-01,2.057299E+03,1.891814E+00,2.898324E+04,3.002071E+04
19:30:00,3.282443E+00,0.000000E+00,5.801306E+00,8.638962E+04,1.094513E+05,3.282443E+00,0.000000E+00,5.018081E+00,4.301860E+04,9.740867E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,5.930247E+00,9.376586E+04,1.013644E+05,3.282443E+00,0.000000E+00,6.567030E+00,1.224872E+05,1.405908E+05,3.282443E+00,0.000000E+00,6.403311E+00,1.120841E+05,1.400630E+05,3.282443E+00,0.000000E+00,5.720580E+00,8.764261E+04,5.246371E+04,3.282443E+00,0.000000E+00,5.584727E+00,7.917001E+04,7.901958E+04,3.282443E+00,0.000000E+00,5.877558E+00,9.328829E+04,9.650991E+04,8.885112E-01,4.065046E+03,1.878048E+00,2.682178E+04,3.325350E+04,8.885112E-01,1.343974E+04,1.623623E+00,1.460732E+04,2.957181E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,2.457956E+03,1.912922E+00,2.881819E+04,3.104684E+04,8.885112E-01,0.000000E+00,2.005416E+00,3.570138E+04,4.068653E+04,8.885112E-01,0.000000E+00,1.961430E+00,3.288899E+04,4.055638E+04,8.885112E-01,3.482029E+03,1.705016E+00,2.547325E+04,1.592681E+04,8.885112E-01,5.365004E+03,1.775312E+00,2.437499E+04,2.446600E+04,8.885112E-01,2.428046E+03,1.862782E+00,2.828839E+04,2.928725E+04
19:45:00,3.282443E+00,0.000000E+00,5.789864E+00,8.486502E+04,1.078872E+05,3.282443E+00,0.000000E+00,5.007179E+00,4.150059E+04,9.583934E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,5.918853E+00,9.224180E+04,9.980411E+04,3.282443E+00,0.000000E+00,6.548601E+00,1.222815E+05,1.403663E+05,3.282443E+00,0.000000E+00,6.378483E+00,1.118070E+05,1.397569E+05,3.282443E+00,0.000000E+00,5.715930E+00,8.759070E+04,5.240524E+04,3.282443E+00,0.000000E+00,5.578043E+00,7.762597E+04,7.744295E+04,3.282443E+00,0.000000E+00,5.869156E+00,9.182485E+04,9.501411E+04,8.885112E-01,4.443159E+03,1.846447E+00,2.609090E+04,3.247831E+04,8.885112E-01,1.381785E+04,1.593947E+00,1.389799E+04,2.880446E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,2.836068E+03,1.881543E+00,2.808979E+04,3.027642E+04,8.885112E-01,0.000000E+00,1.980171E+00,3.541956E+04,4.037812E+04,8.885112E-01,0.000000E+00,1.935870E+00,3.260366E+04,4.024235E+04,8.885112E-01,3.482029E+03,1.688003E+00,2.528332E+04,1.571631E+04,8.885112E-01,5.762759E+03,1.749663E+00,2.369091E+04,2.374410E+04,8.885112E-01,2.798793E+03,1.835815E+00,2.761660E+04,2.857880E+04
20:00:00,3.282443E+00,0.000000E+00,5.780547E+00,8.336415E+04,1.063490E+05,3.282443E+00,0.000000E+00,4.997438E+00,3.999421E+04,9.427726E+04,3.282443E+00,4.405185E+04,3.282443E+00,0.000000E+00,0.000000E+00,3.282443E+00,0.000000E+00,5.909588E+00,9.074151E+04,9.826987E+04,3.282443E+00,0.000000E+00,6.536568E+00,1.221472E+05,1.402211E+05,3.282443E+00,0.000000E+00,6.363490E+00,1.116396E+05,1.395750E+05,3.282443E+00,0.000000E+00,5.711558E+00,8.754190E+04,5.235017E+04,3.282443E+00,0.000000E+00,5.571883E+00,7.608779E+04,7.587289E+04,3.282443E+00,0.000000E+00,5.861775E+00,9.037281E+04,9.353089E+04,8.885112E-01,4.821272E+03,1.816644E+00,2.538010E+04,3.172487E+04,8.885112E-01,1.419597E+04,1.565736E+00,1.320482E+04,2.805053E+04,8.885112E-01,2.928476E+04,8.885112E-01,0.000000E+00,0.000000E+00,8.885112E-01,3.214181E+03,1.851990E+00,2.738177E+04,2.952810E+04,8.885112E-01,0.000000E+00,1.956552E+00,3.515591E+04,4.008978E+04,8.885112E-01,0.000000E+00,1.911573E+00,3.233243E+04,3.994401E+04,8.885112E-01,3.482029E+03,1.672848E+00,2.511414E+04,1.552868E+04,8.885112E-01,6.160514E+03,1.725737E+00,2.302606E+04,2.304297E+04,8.885112E-01,3.169540E+03,1.810822E+00,2.696686E+04,2.789424E+04
