    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     368.482</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">F2-4 STUDIO SW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">     368.482</td>
    <td align="right">       0.682</td>
    <td align="right">53.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     368.482</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F5 1-BED CORE NE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">     491.308</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     491.308</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">F5 1-BED CORE SE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">     491.308</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     491.308</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">F5 1-BED CORE N GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">2.0</td>
    <td align="right">     491.308</td>
    <td align="right">       0.682</td>
    <td align="right">71.997</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     491.308</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">F5 1-BED CORE NW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">     491.308</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     491.308</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">F5 1-BED CORE SW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">     491.308</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     491.308</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">F5 1-BED N GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">     507.685</td>
    <td align="right">       0.137</td>
    <td align="right">14.879</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     507.685</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">F5 1-BED NE CORE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">     507.685</td>
    <td align="right">       0.137</td>
    <td align="right">14.879</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     507.685</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">F5 1-BED NE OUTER GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">     507.685</td>
    <td align="right">       0.137</td>
    <td align="right">14.879</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     507.685</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F5 1-BED NW CORE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">     507.685</td>
    <td align="right">       0.137</td>
    <td align="right">14.879</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     507.685</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">F5 1-BED NW OUTER GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">     507.685</td>
    <td align="right">       0.137</td>
    <td align="right">14.879</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     507.685</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">F5 2-BED CORE NE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">F5 2-BED CORE NW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.341</td>
    <td align="right">35.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">F5 2-BED NE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">F5 2-BED SE CORE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">F5 2-BED SE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">F5 2-BED NW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">F5 2-BED SW CORE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">F5 2-BED SW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">     736.961</td>
    <td align="right">       0.228</td>
    <td align="right">23.999</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     736.961</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">F5 3-BED NE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">     962.143</td>
    <td align="right">       0.682</td>
    <td align="right">70.497</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     962.143</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">F5 3-BED NW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">     962.143</td>
    <td align="right">       0.682</td>
    <td align="right">70.497</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     962.143</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">F5 LAUNDRY GAS EQUIPMENT LOADS</td>
    <td align="right">OFFICEGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">     135.108</td>
    <td align="right">       0.049</td>
    <td align="right">2.925</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     135.108</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">F5 STUDIO SE GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">     368.482</td>
    <td align="right">       0.682</td>
    <td align="right">53.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     368.482</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">F5 STUDIO SW GAS EQUIPMENT LOADS</td>
    <td align="right">RESIDENTIALLIVINGGASEQUIP</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">     368.482</td>
    <td align="right">       0.682</td>
    <td align="right">53.998</td>
    <td align="right">0.000</td>
    <td align="right">0.150</td>
    <td align="right">0.850</td>
    <td align="right">0.000</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     368.482</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">      15000.</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {ft3}</td>
    <td align="right">Maximum Capacity {Btu/h}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">NONRES ELEC WATER HEATER</td>
    <td align="right">      3.2233</td>
    <td align="right">     23975.1</td>
    <td align="right">1.021</td>
    <td align="right">0.9862</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">NONRES GAS WATER HEATER</td>
    <td align="right">      0.7877</td>
    <td align="right">      7323.9</td>
    <td align="right">1.272</td>
    <td align="right">0.8664</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {ft3/min}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">F1 BUSINESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">      360.09</td>
    <td align="right">12.0</td>
    <td align="right">       6.718</td>
    <td align="right">9.483E-005</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.112</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">F1 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">      30.021</td>
    <td align="right">7.942E-005</td>
    <td align="right">1.753E-004</td>
    <td align="right">9.380E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">F1 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">F1 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">F1 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">F1 STAIRS E SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">       4.479</td>
    <td align="right">1.185E-005</td>
    <td align="right">2.616E-005</td>
    <td align="right">1.400E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">F1 STAIRS W SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">     1920.15</td>
    <td align="right">9.3</td>
    <td align="right">       4.479</td>
    <td align="right">1.185E-005</td>
    <td align="right">2.616E-005</td>
    <td align="right">1.400E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">F1 FITNESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">      900.06</td>
    <td align="right">9.0</td>
    <td align="right">      13.439</td>
    <td align="right">7.586E-005</td>
    <td align="right">2.276E-004</td>
    <td align="right">8.960E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">F1 LEASING OFFICE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">      345.02</td>
    <td align="right">1.7</td>
    <td align="right">      10.303</td>
    <td align="right">1.517E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.179</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">F1 LOUNGE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">     1050.12</td>
    <td align="right">35.0</td>
    <td align="right">      14.335</td>
    <td align="right">6.936E-005</td>
    <td align="right">2.276E-004</td>
    <td align="right">8.192E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">F1 MECHANICAL ROOM SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      432.00</td>
    <td align="right">0.6</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">F1 RETAIL N CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     5985.53</td>
    <td align="right">49.9</td>
    <td align="right">      12.992</td>
    <td align="right">1.103E-005</td>
    <td align="right">4.099E-005</td>
    <td align="right">1.302E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">F1 RETAIL NW INNER CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     5985.53</td>
    <td align="right">49.9</td>
    <td align="right">      10.750</td>
    <td align="right">9.126E-006</td>
    <td align="right">3.393E-005</td>
    <td align="right">1.078E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">F1 RETAIL NW OUTER CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     5985.53</td>
    <td align="right">49.9</td>
    <td align="right">      10.750</td>
    <td align="right">9.126E-006</td>
    <td align="right">3.393E-005</td>
    <td align="right">1.078E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">F1 RETAIL NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">     5985.53</td>
    <td align="right">49.9</td>
    <td align="right">      37.627</td>
    <td align="right">3.194E-005</td>
    <td align="right">1.187E-004</td>
    <td align="right">3.773E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">F1 RETAIL NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">     4320.41</td>
    <td align="right">36.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.264E-005</td>
    <td align="right">4.138E-005</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">F1 RETAIL NE INNER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">     4320.41</td>
    <td align="right">36.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.264E-005</td>
    <td align="right">4.138E-005</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">F1 RETAIL NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">     4320.41</td>
    <td align="right">36.0</td>
    <td align="right">      37.627</td>
    <td align="right">4.425E-005</td>
    <td align="right">1.448E-004</td>
    <td align="right">5.227E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">F1 RETAIL SE BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">     2880.27</td>
    <td align="right">24.0</td>
    <td align="right">      48.369</td>
    <td align="right">8.534E-005</td>
    <td align="right">1.576E-004</td>
    <td align="right">0.101</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">F1 RETAIL SE TOP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">     2880.27</td>
    <td align="right">24.0</td>
    <td align="right">      21.504</td>
    <td align="right">3.793E-005</td>
    <td align="right">7.003E-005</td>
    <td align="right">4.480E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">F1 RETAIL SW BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">     4428.38</td>
    <td align="right">36.9</td>
    <td align="right">      48.369</td>
    <td align="right">5.551E-005</td>
    <td align="right">1.170E-004</td>
    <td align="right">6.556E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">F1 RETAIL SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">     4428.38</td>
    <td align="right">36.9</td>
    <td align="right">      21.504</td>
    <td align="right">2.467E-005</td>
    <td align="right">5.202E-005</td>
    <td align="right">2.914E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">F1 RETAIL SW TOP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RETAILINFILTRATION</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">     4428.38</td>
    <td align="right">36.9</td>
    <td align="right">      24.195</td>
    <td align="right">2.775E-005</td>
    <td align="right">5.852E-005</td>
    <td align="right">3.278E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">3.099E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">3.099E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">2.0</td>
    <td align="right">      10.750</td>
    <td align="right">7.586E-005</td>
    <td align="right">2.276E-004</td>
    <td align="right">8.960E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">2.0</td>
    <td align="right">      36.589</td>
    <td align="right">2.582E-004</td>
    <td align="right">7.747E-004</td>
    <td align="right">0.305</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">3.099E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">3.099E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">4.552E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">1.580E-004</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">4.552E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">1.580E-004</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">4.552E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">1.580E-004</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">4.552E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">1.580E-004</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">4.552E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">1.580E-004</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">       5.375</td>
    <td align="right">1.264E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">      54.894</td>
    <td align="right">1.291E-004</td>
    <td align="right">1.162E-003</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">       5.375</td>
    <td align="right">1.264E-005</td>
    <td align="right">1.138E-004</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">      54.894</td>
    <td align="right">1.291E-004</td>
    <td align="right">1.162E-003</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">5.937E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">5.937E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      29.555</td>
    <td align="right">4.636E-005</td>
    <td align="right">1.088E-004</td>
    <td align="right">5.476E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">5.937E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">5.937E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      29.555</td>
    <td align="right">4.636E-005</td>
    <td align="right">1.088E-004</td>
    <td align="right">5.476E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">2.021E-004</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      34.492</td>
    <td align="right">1.243E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.147</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      72.288</td>
    <td align="right">2.605E-004</td>
    <td align="right">4.770E-004</td>
    <td align="right">0.308</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      34.492</td>
    <td align="right">1.243E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.147</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      72.288</td>
    <td align="right">2.605E-004</td>
    <td align="right">4.770E-004</td>
    <td align="right">0.308</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">F2-4 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">F2-4 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">F2-4 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">F2-4 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">F2-4 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       5.375</td>
    <td align="right">9.895E-006</td>
    <td align="right">8.534E-005</td>
    <td align="right">1.169E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">F2-4 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       4.479</td>
    <td align="right">8.246E-006</td>
    <td align="right">7.112E-005</td>
    <td align="right">9.739E-003</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">F2-4 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       4.479</td>
    <td align="right">8.246E-006</td>
    <td align="right">7.112E-005</td>
    <td align="right">9.739E-003</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      21.504</td>
    <td align="right">2.023E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.239</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      31.186</td>
    <td align="right">2.935E-004</td>
    <td align="right">3.302E-004</td>
    <td align="right">0.347</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      21.504</td>
    <td align="right">2.023E-004</td>
    <td align="right">2.276E-004</td>
    <td align="right">0.239</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      31.186</td>
    <td align="right">2.935E-004</td>
    <td align="right">3.302E-004</td>
    <td align="right">0.347</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">3.347E-005</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">9.114E-005</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">3.347E-005</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">9.114E-005</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">2.0</td>
    <td align="right">      10.750</td>
    <td align="right">7.586E-005</td>
    <td align="right">5.690E-005</td>
    <td align="right">8.960E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      720.07</td>
    <td align="right">2.0</td>
    <td align="right">      36.589</td>
    <td align="right">2.582E-004</td>
    <td align="right">1.937E-004</td>
    <td align="right">0.305</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">3.347E-005</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">9.114E-005</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      13.439</td>
    <td align="right">4.741E-005</td>
    <td align="right">3.347E-005</td>
    <td align="right">5.600E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">     1440.14</td>
    <td align="right">4.0</td>
    <td align="right">      36.589</td>
    <td align="right">1.291E-004</td>
    <td align="right">9.114E-005</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">1.110E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">3.853E-005</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">1.110E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">3.853E-005</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">1.110E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">3.853E-005</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">1.110E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">3.853E-005</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      10.750</td>
    <td align="right">1.468E-005</td>
    <td align="right">1.110E-005</td>
    <td align="right">1.734E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">     3720.37</td>
    <td align="right">10.0</td>
    <td align="right">      37.309</td>
    <td align="right">5.096E-005</td>
    <td align="right">3.853E-005</td>
    <td align="right">6.019E-002</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">       5.375</td>
    <td align="right">1.264E-005</td>
    <td align="right">1.138E-005</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">      54.894</td>
    <td align="right">1.291E-004</td>
    <td align="right">1.162E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">       5.375</td>
    <td align="right">1.264E-005</td>
    <td align="right">1.138E-005</td>
    <td align="right">1.493E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">     2160.20</td>
    <td align="right">6.0</td>
    <td align="right">      54.894</td>
    <td align="right">1.291E-004</td>
    <td align="right">1.162E-004</td>
    <td align="right">0.153</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">1.773E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">1.773E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      29.555</td>
    <td align="right">4.636E-005</td>
    <td align="right">3.251E-005</td>
    <td align="right">5.476E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">1.773E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      16.127</td>
    <td align="right">2.529E-005</td>
    <td align="right">1.773E-005</td>
    <td align="right">2.987E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      29.555</td>
    <td align="right">4.636E-005</td>
    <td align="right">3.251E-005</td>
    <td align="right">5.476E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">     3240.36</td>
    <td align="right">9.0</td>
    <td align="right">      54.894</td>
    <td align="right">8.608E-005</td>
    <td align="right">6.037E-005</td>
    <td align="right">0.102</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      34.492</td>
    <td align="right">1.243E-004</td>
    <td align="right">8.039E-005</td>
    <td align="right">0.147</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      72.288</td>
    <td align="right">2.605E-004</td>
    <td align="right">1.685E-004</td>
    <td align="right">0.308</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      34.492</td>
    <td align="right">1.243E-004</td>
    <td align="right">8.039E-005</td>
    <td align="right">0.147</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">     1410.10</td>
    <td align="right">4.0</td>
    <td align="right">      72.288</td>
    <td align="right">2.605E-004</td>
    <td align="right">1.685E-004</td>
    <td align="right">0.308</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">F5 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">F5 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">F5 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">F5 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">F5 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       5.375</td>
    <td align="right">9.895E-006</td>
    <td align="right">8.867E-006</td>
    <td align="right">1.169E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">F5 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       4.479</td>
    <td align="right">8.246E-006</td>
    <td align="right">7.389E-006</td>
    <td align="right">9.739E-003</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">F5 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">OFFICEINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">     2760.24</td>
    <td align="right">13.5</td>
    <td align="right">       4.479</td>
    <td align="right">8.246E-006</td>
    <td align="right">7.389E-006</td>
    <td align="right">9.739E-003</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      21.504</td>
    <td align="right">2.023E-004</td>
    <td align="right">1.071E-004</td>
    <td align="right">0.239</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      31.186</td>
    <td align="right">2.935E-004</td>
    <td align="right">1.554E-004</td>
    <td align="right">0.347</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">RESIDENTIALLIVINGINFILTRATION</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      21.504</td>
    <td align="right">2.023E-004</td>
    <td align="right">1.071E-004</td>
    <td align="right">0.239</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">RESIDENTIALLIVINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      540.08</td>
    <td align="right">2.0</td>
    <td align="right">      31.186</td>
    <td align="right">2.935E-004</td>
    <td align="right">1.554E-004</td>
    <td align="right">0.347</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">    27902.67</td>
    <td align="right">69.8</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">PARKINGHVACAVAIL</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">    27902.67</td>
    <td align="right">69.8</td>
    <td align="right">   20923.726</td>
    <td align="right">3.810E-003</td>
    <td align="right">2.013E-002</td>
    <td align="right">2.250</td>
    <td align="right">       1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {Btu/h}</td>
    <td align="right">User Des Load {Btu/h}</td>
    <td align="right">Calc Des Air Flow Rate {ft3/min}</td>
    <td align="right">User Des Air Flow Rate {ft3/min}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {F}</td>
    <td align="right">Humidity Ratio at Peak {lbWater/lbDryAir}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {ft3/min}</td>
    <td align="right">Calc DOAS Heat Addition Rate {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">Cooling</td>
    <td align="right"> 10581.10630</td>
    <td align="right"> 10581.10630</td>
    <td align="right">   495.76265</td>
    <td align="right">   495.76265</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">   360.03509</td>
    <td align="right">12.00060</td>
    <td align="right">   179.97985</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">Heating</td>
    <td align="right">  5085.61077</td>
    <td align="right">  5085.61077</td>
    <td align="right">   190.79786</td>
    <td align="right">   190.79786</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">   360.03509</td>
    <td align="right">12.00060</td>
    <td align="right">   179.97985</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right"> 35149.48567</td>
    <td align="right"> 35149.48567</td>
    <td align="right">  1646.88539</td>
    <td align="right">  1646.88539</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  1920.18743</td>
    <td align="right">9.33750</td>
    <td align="right">   276.71607</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right"> 27468.30781</td>
    <td align="right"> 21948.42239</td>
    <td align="right">  1030.52953</td>
    <td align="right">   823.45329</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  1920.18743</td>
    <td align="right">9.33750</td>
    <td align="right">   276.71607</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">Cooling</td>
    <td align="right"> 15233.60379</td>
    <td align="right"> 15233.60379</td>
    <td align="right">   713.74991</td>
    <td align="right">   713.74991</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">   900.08789</td>
    <td align="right">9.00000</td>
    <td align="right">   449.95757</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">Heating</td>
    <td align="right">  9192.79881</td>
    <td align="right">  9192.79881</td>
    <td align="right">   344.89402</td>
    <td align="right">   449.95757</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">   900.08789</td>
    <td align="right">9.00000</td>
    <td align="right">   449.95757</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">Cooling</td>
    <td align="right">  7606.20206</td>
    <td align="right">  7606.20206</td>
    <td align="right">   356.37707</td>
    <td align="right">   356.37707</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">   345.03369</td>
    <td align="right">1.72500</td>
    <td align="right">    51.74427</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">Heating</td>
    <td align="right">  4615.44202</td>
    <td align="right">  4615.44202</td>
    <td align="right">   173.15845</td>
    <td align="right">   173.15845</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">   345.03369</td>
    <td align="right">1.72500</td>
    <td align="right">    51.74427</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">Cooling</td>
    <td align="right"> 27319.11797</td>
    <td align="right"> 27319.11797</td>
    <td align="right">  1279.99984</td>
    <td align="right">  1279.99984</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  1050.10246</td>
    <td align="right">35.00175</td>
    <td align="right">   524.93637</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">Heating</td>
    <td align="right"> 11252.90624</td>
    <td align="right"> 11252.90624</td>
    <td align="right">   422.18215</td>
    <td align="right">   524.93637</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  1050.10246</td>
    <td align="right">35.00175</td>
    <td align="right">   524.93637</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">Cooling</td>
    <td align="right"> 10225.40963</td>
    <td align="right"> 10225.40963</td>
    <td align="right">   638.79229</td>
    <td align="right">   638.79229</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">   432.04213</td>
    <td align="right">0.64800</td>
    <td align="right">    64.79279</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">Heating</td>
    <td align="right">  4610.77140</td>
    <td align="right">  4610.77140</td>
    <td align="right">   172.98324</td>
    <td align="right">   172.98324</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">   432.04213</td>
    <td align="right">0.64800</td>
    <td align="right">    64.79279</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">Cooling</td>
    <td align="right">0.103364E+06</td>
    <td align="right">0.103364E+06</td>
    <td align="right">  4842.98668</td>
    <td align="right">  4842.98668</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  5985.58410</td>
    <td align="right">49.88498</td>
    <td align="right">  1496.08032</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">Heating</td>
    <td align="right"> 52645.27477</td>
    <td align="right"> 52645.27477</td>
    <td align="right">  1975.10568</td>
    <td align="right">  1975.10568</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  5985.58410</td>
    <td align="right">49.88498</td>
    <td align="right">  1496.08032</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">Cooling</td>
    <td align="right"> 77191.22177</td>
    <td align="right"> 77191.22177</td>
    <td align="right">  3616.69446</td>
    <td align="right">  3616.69446</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  4320.42161</td>
    <td align="right">36.00720</td>
    <td align="right">  1079.87274</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">Heating</td>
    <td align="right"> 38839.48717</td>
    <td align="right"> 38839.48717</td>
    <td align="right">  1457.13965</td>
    <td align="right">  1457.13965</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  4320.42161</td>
    <td align="right">36.00720</td>
    <td align="right">  1079.87274</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">Cooling</td>
    <td align="right"> 53710.88778</td>
    <td align="right"> 53710.88778</td>
    <td align="right">  2516.56748</td>
    <td align="right">  2516.56748</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  2880.28115</td>
    <td align="right">24.00480</td>
    <td align="right">   719.91516</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">Heating</td>
    <td align="right"> 28215.01036</td>
    <td align="right"> 28215.01036</td>
    <td align="right">  1058.55919</td>
    <td align="right">  1058.55919</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  2880.28115</td>
    <td align="right">24.00480</td>
    <td align="right">   719.91516</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">Cooling</td>
    <td align="right"> 80641.58125</td>
    <td align="right"> 80641.58125</td>
    <td align="right">  3778.36817</td>
    <td align="right">  3778.36817</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  4428.43217</td>
    <td align="right">36.90738</td>
    <td align="right">  1106.88545</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">Heating</td>
    <td align="right"> 41817.85360</td>
    <td align="right"> 41817.85360</td>
    <td align="right">  1568.89811</td>
    <td align="right">  1568.89811</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  4428.43217</td>
    <td align="right">36.90738</td>
    <td align="right">  1106.88545</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">Cooling</td>
    <td align="right"> 59992.40182</td>
    <td align="right"> 59992.40182</td>
    <td align="right">  2703.07169</td>
    <td align="right">  2703.07169</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">Heating</td>
    <td align="right"> 42618.24063</td>
    <td align="right"> 42618.24063</td>
    <td align="right">  1480.48710</td>
    <td align="right">  1480.48710</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">Cooling</td>
    <td align="right"> 26467.74331</td>
    <td align="right"> 26467.74331</td>
    <td align="right">  1192.26680</td>
    <td align="right">  1192.26680</td>
    <td align="right">RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 12:45:00</td>
    <td align="right">    87.98000</td>
    <td align="right">     0.00331</td>
    <td align="right">   720.07029</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">Heating</td>
    <td align="right"> 19570.24975</td>
    <td align="right"> 19570.24975</td>
    <td align="right">   679.83042</td>
    <td align="right">   679.83042</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">   720.07029</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">Cooling</td>
    <td align="right"> 58021.33879</td>
    <td align="right"> 58021.33879</td>
    <td align="right">  2614.25814</td>
    <td align="right">  2614.25814</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">Heating</td>
    <td align="right"> 42446.48843</td>
    <td align="right"> 42446.48843</td>
    <td align="right">  1474.51253</td>
    <td align="right">  1474.51253</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">Cooling</td>
    <td align="right"> 86946.87332</td>
    <td align="right"> 86946.87332</td>
    <td align="right">  3917.54188</td>
    <td align="right">  3917.54188</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  3720.36309</td>
    <td align="right">9.99999</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">Heating</td>
    <td align="right">0.100735E+06</td>
    <td align="right">0.100735E+06</td>
    <td align="right">  3499.34278</td>
    <td align="right">  3499.34278</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  3720.36309</td>
    <td align="right">9.99999</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">Cooling</td>
    <td align="right"> 45081.03990</td>
    <td align="right"> 45081.03990</td>
    <td align="right">  2031.05907</td>
    <td align="right">  2031.05907</td>
    <td align="right">RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">    96.79550</td>
    <td align="right">     0.00752</td>
    <td align="right">  2160.21086</td>
    <td align="right">6.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">Heating</td>
    <td align="right"> 48549.47626</td>
    <td align="right"> 48549.47626</td>
    <td align="right">  1686.52521</td>
    <td align="right">  1686.52521</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  2160.21086</td>
    <td align="right">6.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">Cooling</td>
    <td align="right">0.127209E+06</td>
    <td align="right">0.127209E+06</td>
    <td align="right">  5731.67300</td>
    <td align="right">  5731.67300</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">Heating</td>
    <td align="right"> 94414.50109</td>
    <td align="right"> 94414.50109</td>
    <td align="right">  3279.78772</td>
    <td align="right">  3279.78772</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">Cooling</td>
    <td align="right">0.130300E+06</td>
    <td align="right">0.130300E+06</td>
    <td align="right">  5870.91027</td>
    <td align="right">  5870.91027</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">Heating</td>
    <td align="right"> 94010.77104</td>
    <td align="right"> 94010.77104</td>
    <td align="right">  3265.76230</td>
    <td align="right">  3265.76230</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">Cooling</td>
    <td align="right"> 59195.64646</td>
    <td align="right"> 59195.64646</td>
    <td align="right">  2667.18187</td>
    <td align="right">  2667.18187</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">Heating</td>
    <td align="right"> 45344.67972</td>
    <td align="right"> 45344.67972</td>
    <td align="right">  1575.19048</td>
    <td align="right">  1575.19048</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">Cooling</td>
    <td align="right"> 60122.10590</td>
    <td align="right"> 60122.10590</td>
    <td align="right">  2708.91915</td>
    <td align="right">  2708.91915</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">Heating</td>
    <td align="right"> 45323.09243</td>
    <td align="right"> 45323.09243</td>
    <td align="right">  1574.44895</td>
    <td align="right">  1574.44895</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right">0.107681E+06</td>
    <td align="right">0.107681E+06</td>
    <td align="right">  5045.27479</td>
    <td align="right">  5045.27479</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  2760.26938</td>
    <td align="right">13.53750</td>
    <td align="right">  1208.11425</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right"> 56252.47607</td>
    <td align="right"> 56252.47607</td>
    <td align="right">  2110.44465</td>
    <td align="right">  2110.44465</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  2760.26938</td>
    <td align="right">13.53750</td>
    <td align="right">  1208.11425</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">Cooling</td>
    <td align="right"> 34900.24173</td>
    <td align="right"> 34900.24173</td>
    <td align="right">  1572.39387</td>
    <td align="right">  1572.39387</td>
    <td align="right">RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">    97.16000</td>
    <td align="right">     0.00752</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">Heating</td>
    <td align="right"> 23554.69764</td>
    <td align="right"> 23554.69764</td>
    <td align="right">   818.24142</td>
    <td align="right">   818.24142</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">Cooling</td>
    <td align="right"> 33912.80026</td>
    <td align="right"> 33912.80026</td>
    <td align="right">  1527.62693</td>
    <td align="right">  1527.62693</td>
    <td align="right">RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 12:30:00</td>
    <td align="right">    87.98000</td>
    <td align="right">     0.00331</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">Heating</td>
    <td align="right"> 23551.02647</td>
    <td align="right"> 23551.02647</td>
    <td align="right">   818.11430</td>
    <td align="right">   818.11430</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">Cooling</td>
    <td align="right"> 24237.84279</td>
    <td align="right"> 24237.84279</td>
    <td align="right">  1092.07613</td>
    <td align="right">  1092.07613</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">Heating</td>
    <td align="right"> 19239.96887</td>
    <td align="right"> 19239.96887</td>
    <td align="right">   668.36856</td>
    <td align="right">   668.36856</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">Cooling</td>
    <td align="right"> 10385.96764</td>
    <td align="right"> 10385.96764</td>
    <td align="right">   467.83892</td>
    <td align="right">   467.83892</td>
    <td align="right">RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 13:15:00</td>
    <td align="right">    87.98000</td>
    <td align="right">     0.00331</td>
    <td align="right">   720.07029</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">Heating</td>
    <td align="right">  9353.64363</td>
    <td align="right">  9353.64363</td>
    <td align="right">   324.93640</td>
    <td align="right">   324.93640</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">   720.07029</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">Cooling</td>
    <td align="right"> 22606.83429</td>
    <td align="right"> 22606.83429</td>
    <td align="right">  1018.58038</td>
    <td align="right">  1018.58038</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">Heating</td>
    <td align="right"> 19242.78513</td>
    <td align="right"> 19242.78513</td>
    <td align="right">   668.45331</td>
    <td align="right">   668.45331</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  1440.14057</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">Cooling</td>
    <td align="right"> 37276.27108</td>
    <td align="right"> 37276.27108</td>
    <td align="right">  1679.53369</td>
    <td align="right">  1679.53369</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  3720.36309</td>
    <td align="right">9.99999</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">Heating</td>
    <td align="right"> 46358.08036</td>
    <td align="right"> 46358.08036</td>
    <td align="right">  1610.40234</td>
    <td align="right">  1610.40234</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  3720.36309</td>
    <td align="right">9.99999</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">Cooling</td>
    <td align="right"> 18817.90375</td>
    <td align="right"> 18817.90375</td>
    <td align="right">   847.81769</td>
    <td align="right">   847.81769</td>
    <td align="right">RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 14:00:00</td>
    <td align="right">    97.16000</td>
    <td align="right">     0.00752</td>
    <td align="right">  2160.21086</td>
    <td align="right">6.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">Heating</td>
    <td align="right"> 22930.67130</td>
    <td align="right"> 22930.67130</td>
    <td align="right">   796.56770</td>
    <td align="right">   796.56770</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  2160.21086</td>
    <td align="right">6.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">Cooling</td>
    <td align="right"> 47256.35026</td>
    <td align="right"> 47256.35026</td>
    <td align="right">  2129.21583</td>
    <td align="right">  2129.21583</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">Heating</td>
    <td align="right"> 42041.51975</td>
    <td align="right"> 42041.51975</td>
    <td align="right">  1460.44473</td>
    <td align="right">  1460.44473</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">Cooling</td>
    <td align="right"> 51075.65565</td>
    <td align="right"> 51075.65565</td>
    <td align="right">  2301.29208</td>
    <td align="right">  2301.29208</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">Heating</td>
    <td align="right"> 42028.22814</td>
    <td align="right"> 42028.22814</td>
    <td align="right">  1459.97863</td>
    <td align="right">  1459.97863</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  3240.31624</td>
    <td align="right">9.00001</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">Cooling</td>
    <td align="right"> 21884.61956</td>
    <td align="right"> 21884.61956</td>
    <td align="right">   986.03801</td>
    <td align="right">   986.03801</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">Heating</td>
    <td align="right"> 19790.39012</td>
    <td align="right"> 19790.39012</td>
    <td align="right">   687.47873</td>
    <td align="right">   687.47873</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">Cooling</td>
    <td align="right"> 23374.14303</td>
    <td align="right"> 23374.14303</td>
    <td align="right">  1053.15665</td>
    <td align="right">  1053.15665</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">Heating</td>
    <td align="right"> 19783.99975</td>
    <td align="right"> 19783.99975</td>
    <td align="right">   687.26686</td>
    <td align="right">   687.26686</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  1410.13766</td>
    <td align="right">4.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">Cooling</td>
    <td align="right"> 39210.83843</td>
    <td align="right"> 39210.83843</td>
    <td align="right">  1837.18197</td>
    <td align="right">  1837.18197</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">   101.84000</td>
    <td align="right">     0.00949</td>
    <td align="right">  2760.26938</td>
    <td align="right">13.53750</td>
    <td align="right">   402.71181</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">Heating</td>
    <td align="right"> 34747.44063</td>
    <td align="right"> 34747.44063</td>
    <td align="right">  1303.62272</td>
    <td align="right">  1303.62272</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">  2760.26938</td>
    <td align="right">13.53750</td>
    <td align="right">   402.71181</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">Cooling</td>
    <td align="right"> 12928.93919</td>
    <td align="right"> 12928.93919</td>
    <td align="right">   582.49993</td>
    <td align="right">   582.49993</td>
    <td align="right">RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">    97.16000</td>
    <td align="right">     0.00752</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">Heating</td>
    <td align="right">  9687.77642</td>
    <td align="right">  9687.77642</td>
    <td align="right">   336.52538</td>
    <td align="right">   336.52538</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">Cooling</td>
    <td align="right"> 12319.48590</td>
    <td align="right"> 12319.48590</td>
    <td align="right">   554.93637</td>
    <td align="right">   554.93637</td>
    <td align="right">RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 12:30:00</td>
    <td align="right">    87.98000</td>
    <td align="right">     0.00331</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">Heating</td>
    <td align="right">  9690.02285</td>
    <td align="right">  9690.02285</td>
    <td align="right">   336.61013</td>
    <td align="right">   336.61013</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35.96000</td>
    <td align="right">     0.00456</td>
    <td align="right">   540.05269</td>
    <td align="right">2.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [ft3/min]</td>
    <td align="right">User Des Air Flow Rate [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BASESYS5 F1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">173304.09</td>
    <td align="right"> 19886.20511</td>
    <td align="right"> 19886.20511</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BASESYS5 F1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">44051.85</td>
    <td align="right">  8394.95657</td>
    <td align="right">  8394.95657</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">DOAS1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">56096.42</td>
    <td align="right">  6882.45676</td>
    <td align="right">  6882.45676</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">DOAS1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">43641.70</td>
    <td align="right">  3414.06737</td>
    <td align="right">  3414.06737</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   495.76265</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    87.77965</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   375.12707</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.37728</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.36175</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   190.79786</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  7119.68931</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.36175</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    92.91269</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1646.88539</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-2</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-2</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   289.74573</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-2</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   372.73300</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.85785</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     1.95389</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1030.52953</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 38454.71549</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.95389</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   501.83801</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   713.74991</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-4</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-4</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   449.95757</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-4</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">  1335.59305</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.79315</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.71082</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-4</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   449.95757</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 13989.75373</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.71082</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   174.03834</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   356.37707</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-5</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-5</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    59.17669</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-5</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   351.80080</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.03310</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.32831</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-5</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   173.15845</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  6461.45490</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.32831</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    84.32262</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1279.99984</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-3</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-3</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   227.73302</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-3</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   376.94910</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.21919</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.80045</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-3</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   422.18215</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 15753.79707</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.80045</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   205.58907</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   638.79229</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-6</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-6</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   117.40592</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-6</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   389.38554</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.47886</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.32799</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-6</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   172.98324</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  6455.12650</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.32799</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    84.24084</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  4842.98668</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-7</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-7</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1496.08032</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-7</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   654.49144</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.80927</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     3.74481</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-7</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1975.10568</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 73702.20358</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     3.74481</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   961.82359</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  3616.69446</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-8</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-8</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1079.87274</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-8</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   632.58467</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.83729</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.76277</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-8</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1457.13965</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 54374.34900</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.76277</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   709.59227</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  2516.56748</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-9</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-9</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   719.91516</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-9</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   606.08043</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.87390</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.00701</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-9</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1058.55919</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 39500.14522</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.00701</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   515.48125</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  3778.36817</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-10</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-10</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1106.88545</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-10</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   620.65670</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.85338</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.97461</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-10</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1568.89811</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAV TRMLUNIT-10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 58543.77434</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.97461</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   764.00297</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-3</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2703.07169</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-3</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2703.07169</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-3</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2703.07169</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-3</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2703.07169</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-3</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     6.00508</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-3</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-3</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 42618.24063</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-3</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2703.07169</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1192.26680</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1192.26680</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1192.26680</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1192.26680</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.64869</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 19570.24975</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1192.26680</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-2</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2614.25814</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-2</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2614.25814</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-2</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2614.25814</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-2</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2614.25814</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-2</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     5.80776</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-2</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 42446.48843</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-2</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2614.25814</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-4</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3917.54188</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-4</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3917.54188</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-4</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3917.54188</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-4</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3917.54188</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-4</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     8.70312</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-4</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">0.100735E+06</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-4</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  3917.54188</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-5</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2031.05907</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-5</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2031.05907</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-5</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2031.05907</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-5</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2031.05907</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-5</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.51213</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-5</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-5</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 48549.47626</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-5</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2031.05907</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-6</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  5731.67300</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-6</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  5731.67300</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-6</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  5731.67300</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-6</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  5731.67300</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-6</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    12.73333</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-6</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-6</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 94414.50109</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-6</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  5731.67300</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-7</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  5870.91027</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-7</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  5870.91027</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-7</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  5870.91027</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-7</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  5870.91027</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-7</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    13.04266</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-7</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-7</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 94010.77104</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-7</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  5870.91027</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-8</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2667.18187</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-8</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2667.18187</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-8</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2667.18187</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-8</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2667.18187</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-8</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     5.92534</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-8</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-8</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 45344.67972</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-8</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2667.18187</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-9</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2708.91915</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-9</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2708.91915</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-9</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2708.91915</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-9</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2708.91915</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-9</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     6.01807</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-9</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-9</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 45323.09243</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-9</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2708.91915</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DOAS1 TRMLUNIT-1</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  5045.27479</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-10</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1572.39387</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-10</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1572.39387</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-10</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1572.39387</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-10</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1572.39387</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-10</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.49318</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-10</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-10</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 23554.69764</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-10</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1572.39387</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-11</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1527.62693</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-11</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1527.62693</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-11</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1527.62693</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-11</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1527.62693</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-11</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.39375</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-11</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-11</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 23551.02647</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-11</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1527.62693</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-14</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1092.07613</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-14</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1092.07613</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-14</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1092.07613</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-14</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1092.07613</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-14</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.42611</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-14</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-14</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 19239.96887</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-14</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1092.07613</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-12</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   467.83892</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-12</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   467.83892</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-12</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   467.83892</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-12</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   467.83892</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-12</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.03936</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-12</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-12</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  9353.64363</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-12</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   467.83892</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-13</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1018.58038</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-13</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1018.58038</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-13</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1018.58038</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-13</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1018.58038</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-13</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.26286</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-13</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-13</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 19242.78513</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-13</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1018.58038</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-15</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1679.53369</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-15</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1679.53369</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-15</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1679.53369</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-15</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1679.53369</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-15</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.73121</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-15</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-15</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 46358.08036</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-15</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1679.53369</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-16</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   847.81769</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-16</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   847.81769</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-16</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   847.81769</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-16</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   847.81769</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-16</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.88347</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-16</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-16</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 22930.67130</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-16</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   847.81769</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-17</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2129.21583</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-17</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2129.21583</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-17</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2129.21583</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-17</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2129.21583</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-17</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.73020</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-17</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-17</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 42041.51975</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-17</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2129.21583</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-18</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2301.29208</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-18</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2301.29208</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-18</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2301.29208</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-18</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2301.29208</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-18</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     5.11249</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-18</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-18</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 42028.22814</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-18</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2301.29208</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-19</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   986.03801</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-19</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   986.03801</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-19</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   986.03801</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-19</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   986.03801</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-19</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.19058</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-19</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-19</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 19790.39012</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-19</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   986.03801</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-20</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1053.15665</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-20</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1053.15665</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-20</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1053.15665</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-20</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1053.15665</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-20</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.33967</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-20</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-20</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 19783.99975</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-20</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1053.15665</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DOAS1 TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1837.18197</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-21</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   582.49993</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-21</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   582.49993</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-21</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   582.49993</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-21</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   582.49993</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-21</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.29406</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-21</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-21</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  9687.77642</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-21</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   582.49993</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-22</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   554.93637</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-22</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   554.93637</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">PROPNOCLG ZNSYS-22</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   554.93637</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-22</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   554.93637</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-22</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.23285</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-22</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PROPNOCLG DUMMY COILHTG-22</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  9690.02285</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PROPNOCLG FAN-22</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   554.93637</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASESYS5 F1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right"> 19886.20511</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASESYS5 F1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">  5634.55437</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASESYS5 F1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right"> 19886.20511</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASESYS5 F1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  8394.95657</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASESYS5 F1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right"> 19886.20511</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASESYS5 F1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right"> 19886.20511</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASESYS5 F1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     0.32984</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASESYS5 F1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.42215</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">  6882.45676</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  3414.06737</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  6882.45676</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  6882.45676</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.49605</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASESYS5 F1</td>
    <td align="right">Design Supply Air Flow Rate [ft3/min]</td>
    <td align="right"> 19886.20511</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DOAS1</td>
    <td align="right">Design Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  6882.45676</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS5 OACTRL</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right"> 19886.20511</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [ft3/min]</td>
    <td align="right"> 19886.20511</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    65.99004</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">     0.69914</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  6628.07120</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    21.99448</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.69914</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">0.144103E+06</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     7.32191</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1355.61564</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS5 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right"> 19886.20511</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [ft3/min]</td>
    <td align="right">     0.97858</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">DOAS1 COILCLG</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  6882.45676</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">DOAS1 COILCLG</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    18.66598</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">DOAS1 COILCLG</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.76816</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">DOAS1 COILHTG</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  6882.45676</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">DOAS1 COILHTG</td>
    <td align="right">Design Size Gross Rated Heating Capacity [Btu/h]</td>
    <td align="right">0.223992E+06</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">DOAS1 SUPPCOILHTG</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">0.243126E+06</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">DOAS1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  6882.45676</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">     3.11333</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">     6.22830</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BASE HW PUMP</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">     3.11333</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BASE HW PUMP</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
    <td align="right">  1357.24058</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">0.458458E+06</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">    23.29436</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESIDENTIAL ELEC DHW SYSTEM</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.06245</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESIDENTIAL ELEC DHW SYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">     0.12493</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">{0C4BA353-432C-4134-BB54-67A34F395053}</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">     0.06245</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">{0C4BA353-432C-4134-BB54-67A34F395053}</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">NONRES ELEC WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [ft3/min]</td>
    <td align="right">     0.06245</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESIDENTIAL GAS DHW SYSTEM</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.01526</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">PlantLoop</td>
    <td align="right">NONRESIDENTIAL GAS DHW SYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">     0.03053</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">{B5E58DEB-413D-4259-9EC0-FB4AA5AA8684}</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">     0.01526</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">{B5E58DEB-413D-4259-9EC0-FB4AA5AA8684}</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">NONRES GAS WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [ft3/min]</td>
    <td align="right">     0.01526</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">     7018.07</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">    37905.92</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">    13793.97</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">     6369.25</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">    15528.97</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">     6363.00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">    72650.39</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">    53598.36</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">    38936.41</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">    57708.28</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">   121077.99</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {ton}</td>
    <td align="right">Standard Rated Net COP {Btuh/Btuh}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-3</td>
    <td align="right">         5.7</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG</td>
    <td align="right">         2.5</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-2</td>
    <td align="right">         5.5</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-4</td>
    <td align="right">         8.3</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-5</td>
    <td align="right">         4.3</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-6</td>
    <td align="right">        12.1</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-7</td>
    <td align="right">        12.4</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-8</td>
    <td align="right">         5.6</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-9</td>
    <td align="right">         5.7</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-10</td>
    <td align="right">         3.3</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-11</td>
    <td align="right">         3.2</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-14</td>
    <td align="right">         2.3</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-12</td>
    <td align="right">         1.0</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-13</td>
    <td align="right">         2.2</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-15</td>
    <td align="right">         3.6</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-16</td>
    <td align="right">         1.8</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-17</td>
    <td align="right">         4.5</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-18</td>
    <td align="right">         4.9</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-19</td>
    <td align="right">         2.1</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-20</td>
    <td align="right">         2.2</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-21</td>
    <td align="right">         1.2</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PROPNOCLG COILCLG-22</td>
    <td align="right">         1.2</td>
    <td align="right">        2.51</td>
    <td align="right">        8.55</td>
    <td align="right">        9.06</td>
    <td align="right">        8.70</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">DOAS1 COILCLG</td>
    <td align="right">        17.9</td>
    <td align="right">        3.23</td>
    <td align="right">       11.00</td>
    <td align="right">       13.41</td>
    <td align="right">       11.44</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VAV DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Coil Type</td>
    <td align="right">DX Coil Name</td>
    <td align="right">Fan Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Standard Net Cooling Capacity {ton}</td>
    <td align="right">Standard Net Cooling Capacity {Btu/h}</td>
    <td align="right">IEER {Btu/W-h}</td>
    <td align="right">COP 100% Capacity {Btuh/Btuh}</td>
    <td align="right">COP 75% Capacity {Btuh/Btuh}</td>
    <td align="right">COP 50% Capacity {Btuh/Btuh}</td>
    <td align="right">COP 25% Capacity {Btuh/Btuh}</td>
    <td align="right">EER 100% Capacity {Btu/W-h}</td>
    <td align="right">EER 75% Capacity {Btu/W-h}</td>
    <td align="right">EER 50% Capacity {Btu/W-h}</td>
    <td align="right">EER 25% Capacity {Btu/W-h}</td>
    <td align="right">Supply Air Flow 100% {lb/s}</td>
    <td align="right">Supply Air Flow 75% {lb/s}</td>
    <td align="right">Supply Air Flow 50% {lb/s}</td>
    <td align="right">Supply Air Flow 25% {lb/s}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       63.74</td>
    <td align="right">764962.95</td>
    <td align="right">       11.32</td>
    <td align="right">        2.99</td>
    <td align="right">        3.28</td>
    <td align="right">        3.38</td>
    <td align="right">        3.42</td>
    <td align="right">       10.21</td>
    <td align="right">       11.20</td>
    <td align="right">       11.54</td>
    <td align="right">       11.65</td>
    <td align="right">     23.2248</td>
    <td align="right">     18.5795</td>
    <td align="right">     13.0462</td>
    <td align="right">      6.1325</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Heating Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">High Temperature Heating (net) Rating Capacity {Btu/h}</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity {Btu/h}</td>
    <td align="right">HSPF {Btu/W-h}</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">DOAS1 COILHTG</td>
    <td align="right">    232384.8</td>
    <td align="right">    171863.1</td>
    <td align="right">        9.09</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {F}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {psi}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {ft/min}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">       99.14</td>
    <td align="right">15.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">98287</td>
    <td align="right">270</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">       80.24</td>
    <td align="right">15.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">98287</td>
    <td align="right">270</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">       35.96</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">98287</td>
    <td align="right">90</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">      102.38</td>
    <td align="right">15.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">98287</td>
    <td align="right">292</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">      101.84</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">98287</td>
    <td align="right">270</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">       97.16</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">98287</td>
    <td align="right">292</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">       87.98</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">98287</td>
    <td align="right">22</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">       97.16</td>
    <td align="right">16.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">98287</td>
    <td align="right">225</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">      102.20</td>
    <td align="right">15.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">98287</td>
    <td align="right">270</td>
    <td align="right">         0.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">        12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">        12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">        -20.</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">        12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">        20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">        23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">        -20.</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">        -10.</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">         1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaF}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaF}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {Btu/h}</td>
    <td align="right">Std Dev Warmup Load Difference {Btu/h}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208735542</td>
    <td align="right"> 1.023065545</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.136817200</td>
    <td align="right"> 0.563956664</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.161358977</td>
    <td align="right"> 0.672374078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.113275210</td>
    <td align="right"> 0.387494904</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.054463763</td>
    <td align="right"> 0.131435212</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.020925307</td>
    <td align="right"> 0.069398559</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208389874</td>
    <td align="right"> 0.939535942</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.151278914</td>
    <td align="right"> 0.596142403</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.209066247</td>
    <td align="right"> 1.062189423</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.106368439</td>
    <td align="right"> 0.439906513</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208356497</td>
    <td align="right"> 1.014999099</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.099725988</td>
    <td align="right"> 0.379435725</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.209263128</td>
    <td align="right"> 0.831166024</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.088183656</td>
    <td align="right"> 0.324940743</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.209254665</td>
    <td align="right"> 0.840219592</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087902557</td>
    <td align="right"> 0.324593634</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208978173</td>
    <td align="right"> 0.860744896</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.093641005</td>
    <td align="right"> 0.344329064</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.209092503</td>
    <td align="right"> 0.859549129</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.090504994</td>
    <td align="right"> 0.336883368</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000232100</td>
    <td align="right"> 0.000512555</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.109097853</td>
    <td align="right"> 0.077384275</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000216909</td>
    <td align="right"> 0.000514777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.067303882</td>
    <td align="right"> 0.043240257</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000242315</td>
    <td align="right"> 0.000549245</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.090620208</td>
    <td align="right"> 0.112336167</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000220727</td>
    <td align="right"> 0.000529444</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.054811821</td>
    <td align="right"> 0.029077754</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000221926</td>
    <td align="right"> 0.000536980</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.037832915</td>
    <td align="right"> 0.026530202</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000264912</td>
    <td align="right"> 0.000597810</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.080349665</td>
    <td align="right"> 0.076663678</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000230680</td>
    <td align="right"> 0.000534800</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.098247494</td>
    <td align="right"> 0.060165258</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000266756</td>
    <td align="right"> 0.000599680</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.083481668</td>
    <td align="right"> 0.080927723</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000232307</td>
    <td align="right"> 0.000535836</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.104082574</td>
    <td align="right"> 0.057737493</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.118171664</td>
    <td align="right"> 0.434738416</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.157470717</td>
    <td align="right"> 0.667700196</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000248956</td>
    <td align="right"> 0.000552938</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.130130464</td>
    <td align="right"> 0.069111553</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000256676</td>
    <td align="right"> 0.000579062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.115563900</td>
    <td align="right"> 0.095648515</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000202562</td>
    <td align="right"> 0.000464161</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.127022390</td>
    <td align="right"> 0.074174466</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000200487</td>
    <td align="right"> 0.000467864</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.092102144</td>
    <td align="right"> 0.057361722</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000244355</td>
    <td align="right"> 0.000537771</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.099544971</td>
    <td align="right"> 0.101567436</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000202935</td>
    <td align="right"> 0.000480538</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.082634937</td>
    <td align="right"> 0.043720841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000202961</td>
    <td align="right"> 0.000491097</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.064846851</td>
    <td align="right"> 0.042290797</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000246759</td>
    <td align="right"> 0.000549127</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.097551525</td>
    <td align="right"> 0.091123316</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000208891</td>
    <td align="right"> 0.000480648</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.123561399</td>
    <td align="right"> 0.067616556</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000248785</td>
    <td align="right"> 0.000548222</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.102660326</td>
    <td align="right"> 0.096358685</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000210027</td>
    <td align="right"> 0.000478626</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.130526454</td>
    <td align="right"> 0.065060357</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.101652779</td>
    <td align="right"> 0.449045875</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.171684651</td>
    <td align="right"> 0.703823163</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000228255</td>
    <td align="right"> 0.000495191</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.153792908</td>
    <td align="right"> 0.083533767</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000257409</td>
    <td align="right"> 0.000553412</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.138018969</td>
    <td align="right"> 0.101245232</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.294615862</td>
    <td align="right"> 0.192079159</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.208782562</td>
    <td align="right"> 1.010699368</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.133082581</td>
    <td align="right"> 0.512082792</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.082811106</td>
    <td align="right"> 0.375637581</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.077908012</td>
    <td align="right"> 0.236797898</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.049060200</td>
    <td align="right"> 0.112955421</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.023149596</td>
    <td align="right"> 0.097068262</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.208402399</td>
    <td align="right"> 0.921717099</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.138240695</td>
    <td align="right"> 0.499105018</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.209274892</td>
    <td align="right"> 1.058431259</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.108452202</td>
    <td align="right"> 0.444266332</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.208421377</td>
    <td align="right"> 1.002460722</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.093403123</td>
    <td align="right"> 0.345350913</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.198531455</td>
    <td align="right"> 0.803883895</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.078894640</td>
    <td align="right"> 0.280203828</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.194364879</td>
    <td align="right"> 0.798181584</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.075899819</td>
    <td align="right"> 0.274604418</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.188031007</td>
    <td align="right"> 0.788866080</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.079536779</td>
    <td align="right"> 0.281335293</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.189456211</td>
    <td align="right"> 0.792070611</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.077479038</td>
    <td align="right"> 0.276212439</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000301542</td>
    <td align="right"> 0.000477154</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.209293334</td>
    <td align="right"> 0.092217169</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000264859</td>
    <td align="right"> 0.000502909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.126008685</td>
    <td align="right"> 0.066845993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000274458</td>
    <td align="right"> 0.000530106</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.177464534</td>
    <td align="right"> 0.190041245</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000255979</td>
    <td align="right"> 0.000517557</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.112101084</td>
    <td align="right"> 0.056050526</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000280266</td>
    <td align="right"> 0.000574243</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.058353360</td>
    <td align="right"> 0.037044518</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000277157</td>
    <td align="right"> 0.000539331</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.166834745</td>
    <td align="right"> 0.147655119</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000282806</td>
    <td align="right"> 0.000495254</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.195898216</td>
    <td align="right"> 0.084139699</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000259753</td>
    <td align="right"> 0.000512652</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.284882023</td>
    <td align="right"> 0.328665722</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000267014</td>
    <td align="right"> 0.000469961</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.305843103</td>
    <td align="right"> 0.173653847</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.092848526</td>
    <td align="right"> 0.393875750</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.142541017</td>
    <td align="right"> 0.591026701</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.062629427</td>
    <td align="right"> 0.115439968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.295073698</td>
    <td align="right"> 0.437619277</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.062202774</td>
    <td align="right"> 0.146935395</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.325554074</td>
    <td align="right"> 0.787764781</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.019246241</td>
    <td align="right"> 0.045869006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.421529541</td>
    <td align="right"> 1.014427999</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000230522</td>
    <td align="right"> 0.000440535</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.295836646</td>
    <td align="right"> 0.212655594</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.017276651</td>
    <td align="right"> 0.055413930</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.553500675</td>
    <td align="right"> 2.713905051</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000224934</td>
    <td align="right"> 0.000451824</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.312528553</td>
    <td align="right"> 0.284388720</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.000257633</td>
    <td align="right"> 0.000502027</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.112160926</td>
    <td align="right"> 0.064839408</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.019169333</td>
    <td align="right"> 0.056905948</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.305810426</td>
    <td align="right"> 0.628529400</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.022524031</td>
    <td align="right"> 0.053070975</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.337166398</td>
    <td align="right"> 0.497423695</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.050383761</td>
    <td align="right"> 0.112527938</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.328580474</td>
    <td align="right"> 1.077489599</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.054447436</td>
    <td align="right"> 0.101889697</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.321758277</td>
    <td align="right"> 0.607936763</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.100081552</td>
    <td align="right"> 0.421681156</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.178716998</td>
    <td align="right"> 0.759360552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.125803085</td>
    <td align="right"> 0.195568752</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.272100126</td>
    <td align="right"> 0.462032149</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.122909806</td>
    <td align="right"> 0.221774657</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.301435453</td>
    <td align="right"> 0.826195796</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right"> 0.299837529</td>
    <td align="right"> 0.195647219</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.211436419</td>
    <td align="right"> 0.900824818</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.342521085</td>
    <td align="right"> 0.621954796</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.210888153</td>
    <td align="right"> 0.865010203</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.353726995</td>
    <td align="right"> 0.772207809</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.211779934</td>
    <td align="right"> 0.903100753</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.539568891</td>
    <td align="right"> 1.840984512</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.210879274</td>
    <td align="right"> 0.889828354</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.376193556</td>
    <td align="right"> 0.955414359</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.211636477</td>
    <td align="right"> 0.870964397</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.396127673</td>
    <td align="right"> 0.952321717</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.211724547</td>
    <td align="right"> 0.855590278</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.689663569</td>
    <td align="right"> 3.173147989</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.210980112</td>
    <td align="right"> 0.854691831</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.267582628</td>
    <td align="right"> 0.495802079</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.211264067</td>
    <td align="right"> 0.860578349</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.293381904</td>
    <td align="right"> 0.566871452</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.211233542</td>
    <td align="right"> 0.883864304</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.277397609</td>
    <td align="right"> 0.621857693</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.211225601</td>
    <td align="right"> 0.876694018</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.253953494</td>
    <td align="right"> 0.549866373</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.581359802</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.127082449</td>
    <td align="right"> 0.419930330</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.560184916</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.139406933</td>
    <td align="right"> 0.443041592</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.580673818</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.127267065</td>
    <td align="right"> 0.403940531</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.564170237</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.129673888</td>
    <td align="right"> 0.445195005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666669</td>
    <td align="right"> 0.505694957</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.173739264</td>
    <td align="right"> 0.563858893</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.580729891</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.133015905</td>
    <td align="right"> 0.498980747</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.580585803</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.134104097</td>
    <td align="right"> 0.505873839</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.605444259</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.149802212</td>
    <td align="right"> 0.599376225</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.605291549</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.149605159</td>
    <td align="right"> 0.598917439</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.023348121</td>
    <td align="right"> 0.019996070</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.019243751</td>
    <td align="right"> 0.015696423</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.676035412</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.103074125</td>
    <td align="right"> 0.331431247</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.676390769</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.103176494</td>
    <td align="right"> 0.331326787</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.614017525</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.124114818</td>
    <td align="right"> 0.424936018</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.603496023</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.125705373</td>
    <td align="right"> 0.368996198</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.614820288</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.124499598</td>
    <td align="right"> 0.422215533</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.598764837</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.137010368</td>
    <td align="right"> 0.406399170</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.575449197</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.145118526</td>
    <td align="right"> 0.471472387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.613474501</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.146681855</td>
    <td align="right"> 0.546479321</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.612576350</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.147312535</td>
    <td align="right"> 0.550599260</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.633854317</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.125208034</td>
    <td align="right"> 0.417364422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.633083422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.125168842</td>
    <td align="right"> 0.419410273</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.032044703</td>
    <td align="right"> 0.026511966</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.020379003</td>
    <td align="right"> 0.016136379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.689361061</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.104787022</td>
    <td align="right"> 0.324996718</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.166666667</td>
    <td align="right"> 0.690064948</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.104857599</td>
    <td align="right"> 0.324981203</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right"> 0.003246877</td>
    <td align="right"> 0.000574886</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208780626</td>
    <td align="right"> 0.997426990</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.140951397</td>
    <td align="right"> 0.589371723</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.172497663</td>
    <td align="right"> 0.709389789</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.118284802</td>
    <td align="right"> 0.415822556</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.048421578</td>
    <td align="right"> 0.129762526</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.022699077</td>
    <td align="right"> 0.076248941</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208407070</td>
    <td align="right"> 0.917368806</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.157098529</td>
    <td align="right"> 0.637400928</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.209256163</td>
    <td align="right"> 1.018532138</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.110021679</td>
    <td align="right"> 0.456446072</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208365552</td>
    <td align="right"> 0.993337788</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.101830850</td>
    <td align="right"> 0.395112920</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208081832</td>
    <td align="right"> 0.811257645</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.088494662</td>
    <td align="right"> 0.326079226</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208115027</td>
    <td align="right"> 0.821750309</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.089337207</td>
    <td align="right"> 0.335483352</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208379794</td>
    <td align="right"> 0.842142851</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095898756</td>
    <td align="right"> 0.356463667</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208376550</td>
    <td align="right"> 0.840688142</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.092527067</td>
    <td align="right"> 0.350598977</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000145912</td>
    <td align="right"> 0.000306225</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.102194836</td>
    <td align="right"> 0.074981231</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000141057</td>
    <td align="right"> 0.000306103</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.063626342</td>
    <td align="right"> 0.041269442</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000159944</td>
    <td align="right"> 0.000330049</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.084755012</td>
    <td align="right"> 0.106400413</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000144389</td>
    <td align="right"> 0.000313990</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.050840187</td>
    <td align="right"> 0.026958722</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000146723</td>
    <td align="right"> 0.000321825</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.035984262</td>
    <td align="right"> 0.025459609</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000168158</td>
    <td align="right"> 0.000349815</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074862751</td>
    <td align="right"> 0.071967114</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000147287</td>
    <td align="right"> 0.000319657</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091809804</td>
    <td align="right"> 0.057509544</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000169089</td>
    <td align="right"> 0.000350830</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.077015844</td>
    <td align="right"> 0.075264809</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000148326</td>
    <td align="right"> 0.000320416</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.096272124</td>
    <td align="right"> 0.054741422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.120620461</td>
    <td align="right"> 0.443319391</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.157614340</td>
    <td align="right"> 0.673433759</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000162849</td>
    <td align="right"> 0.000347774</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.119491163</td>
    <td align="right"> 0.064662102</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000173669</td>
    <td align="right"> 0.000365326</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.106073129</td>
    <td align="right"> 0.087756916</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000129953</td>
    <td align="right"> 0.000279429</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.116730127</td>
    <td align="right"> 0.070631600</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000129478</td>
    <td align="right"> 0.000280181</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.085756114</td>
    <td align="right"> 0.053974078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000153733</td>
    <td align="right"> 0.000314794</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091247410</td>
    <td align="right"> 0.094114176</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000132200</td>
    <td align="right"> 0.000286298</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.075356551</td>
    <td align="right"> 0.039782418</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000134297</td>
    <td align="right"> 0.000294266</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.060465157</td>
    <td align="right"> 0.039802400</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000155806</td>
    <td align="right"> 0.000322342</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.089238220</td>
    <td align="right"> 0.084228945</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000134014</td>
    <td align="right"> 0.000289373</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.113613531</td>
    <td align="right"> 0.063858254</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000156926</td>
    <td align="right"> 0.000323484</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.092725050</td>
    <td align="right"> 0.087963690</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000135099</td>
    <td align="right"> 0.000290467</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.118514259</td>
    <td align="right"> 0.060927267</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.102551730</td>
    <td align="right"> 0.455314437</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.169854787</td>
    <td align="right"> 0.700020405</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000149998</td>
    <td align="right"> 0.000318942</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.137334596</td>
    <td align="right"> 0.077838238</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000169131</td>
    <td align="right"> 0.000346835</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.123346661</td>
    <td align="right"> 0.090298406</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.292961841</td>
    <td align="right"> 0.190245917</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208686336</td>
    <td align="right"> 0.912533178</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.140568466</td>
    <td align="right"> 0.630384593</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.209353235</td>
    <td align="right"> 0.729141257</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.133482441</td>
    <td align="right"> 0.514318791</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.036212375</td>
    <td align="right"> 0.152005151</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.020281396</td>
    <td align="right"> 0.054204007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208391982</td>
    <td align="right"> 0.837794800</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.158402876</td>
    <td align="right"> 0.712108827</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.210043576</td>
    <td align="right"> 0.932633866</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.108724747</td>
    <td align="right"> 0.462604403</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208389566</td>
    <td align="right"> 0.965550891</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.106924680</td>
    <td align="right"> 0.422102087</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208431258</td>
    <td align="right"> 0.731568303</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095270499</td>
    <td align="right"> 0.369963648</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208429818</td>
    <td align="right"> 0.738684521</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095762034</td>
    <td align="right"> 0.371918136</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208428705</td>
    <td align="right"> 0.758386944</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.100576369</td>
    <td align="right"> 0.392974488</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208428435</td>
    <td align="right"> 0.754351662</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.096631437</td>
    <td align="right"> 0.388205972</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000140199</td>
    <td align="right"> 0.000317655</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.055277304</td>
    <td align="right"> 0.079462520</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000126288</td>
    <td align="right"> 0.000319968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.017986111</td>
    <td align="right"> 0.013531526</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000143928</td>
    <td align="right"> 0.000339765</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.054883187</td>
    <td align="right"> 0.078609627</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000128887</td>
    <td align="right"> 0.000328680</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.011564172</td>
    <td align="right"> 0.013820033</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000127545</td>
    <td align="right"> 0.000330368</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.008521535</td>
    <td align="right"> 0.005179606</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000147746</td>
    <td align="right"> 0.000356524</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.042327723</td>
    <td align="right"> 0.047687861</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000139966</td>
    <td align="right"> 0.000331396</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.043821264</td>
    <td align="right"> 0.049989317</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000149334</td>
    <td align="right"> 0.000359666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.042116402</td>
    <td align="right"> 0.048049032</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000142363</td>
    <td align="right"> 0.000336676</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.043353525</td>
    <td align="right"> 0.048803533</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.139729117</td>
    <td align="right"> 0.496448322</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.147931342</td>
    <td align="right"> 0.707234550</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000157957</td>
    <td align="right"> 0.000375433</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.046978598</td>
    <td align="right"> 0.051576050</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000161319</td>
    <td align="right"> 0.000389217</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.043234596</td>
    <td align="right"> 0.053350879</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000126276</td>
    <td align="right"> 0.000294231</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.058100528</td>
    <td align="right"> 0.061817071</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000118883</td>
    <td align="right"> 0.000296122</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.029378987</td>
    <td align="right"> 0.021077563</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000135443</td>
    <td align="right"> 0.000320816</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.051729804</td>
    <td align="right"> 0.057060781</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000120185</td>
    <td align="right"> 0.000303728</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.024255485</td>
    <td align="right"> 0.019360611</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000120714</td>
    <td align="right"> 0.000304236</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.023060069</td>
    <td align="right"> 0.015804506</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000137396</td>
    <td align="right"> 0.000329599</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.046183165</td>
    <td align="right"> 0.048285291</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000129498</td>
    <td align="right"> 0.000306742</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.052991010</td>
    <td align="right"> 0.051206732</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000138907</td>
    <td align="right"> 0.000332631</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045949069</td>
    <td align="right"> 0.048973113</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000131306</td>
    <td align="right"> 0.000311799</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.051995801</td>
    <td align="right"> 0.050106352</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.118263054</td>
    <td align="right"> 0.500678073</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.151135630</td>
    <td align="right"> 0.687724879</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000145034</td>
    <td align="right"> 0.000349510</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.050570555</td>
    <td align="right"> 0.046606912</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000151617</td>
    <td align="right"> 0.000366760</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.043387666</td>
    <td align="right"> 0.046852368</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.011036281</td>
    <td align="right"> 0.009535705</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208678296</td>
    <td align="right"> 0.906028806</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.141157617</td>
    <td align="right"> 0.615160482</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.209269029</td>
    <td align="right"> 0.736124141</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.129668699</td>
    <td align="right"> 0.490119587</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.033231101</td>
    <td align="right"> 0.134090890</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.019707978</td>
    <td align="right"> 0.050406089</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208387849</td>
    <td align="right"> 0.831642832</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.160294996</td>
    <td align="right"> 0.695815797</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.210147894</td>
    <td align="right"> 0.923233965</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.111485883</td>
    <td align="right"> 0.472624880</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208413967</td>
    <td align="right"> 0.957475571</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.104870338</td>
    <td align="right"> 0.413983456</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208437875</td>
    <td align="right"> 0.725024074</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095231480</td>
    <td align="right"> 0.365157388</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208436526</td>
    <td align="right"> 0.728220092</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095255634</td>
    <td align="right"> 0.364474613</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208436850</td>
    <td align="right"> 0.748344629</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.104106855</td>
    <td align="right"> 0.383727024</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208436261</td>
    <td align="right"> 0.744654324</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.100137867</td>
    <td align="right"> 0.380616743</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000215254</td>
    <td align="right"> 0.000488298</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.061455765</td>
    <td align="right"> 0.089005402</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000189815</td>
    <td align="right"> 0.000490841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.017467367</td>
    <td align="right"> 0.011967816</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000224207</td>
    <td align="right"> 0.000543098</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.061087049</td>
    <td align="right"> 0.090335980</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000198632</td>
    <td align="right"> 0.000510092</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.015007541</td>
    <td align="right"> 0.019674035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000190081</td>
    <td align="right"> 0.000501777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.008048461</td>
    <td align="right"> 0.004630362</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000231623</td>
    <td align="right"> 0.000568172</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.047035190</td>
    <td align="right"> 0.053586756</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000213297</td>
    <td align="right"> 0.000509414</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048432801</td>
    <td align="right"> 0.056483368</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000235703</td>
    <td align="right"> 0.000575205</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.047382771</td>
    <td align="right"> 0.055263700</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000218556</td>
    <td align="right"> 0.000521386</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048670758</td>
    <td align="right"> 0.056494411</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.135646688</td>
    <td align="right"> 0.478256722</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.139534691</td>
    <td align="right"> 0.681665798</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000236627</td>
    <td align="right"> 0.000564487</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.052407334</td>
    <td align="right"> 0.058950844</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000243766</td>
    <td align="right"> 0.000599347</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048266929</td>
    <td align="right"> 0.063858140</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000193403</td>
    <td align="right"> 0.000454651</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.064720515</td>
    <td align="right"> 0.068472039</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000180107</td>
    <td align="right"> 0.000456477</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.031376356</td>
    <td align="right"> 0.021167028</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000212161</td>
    <td align="right"> 0.000513373</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.057415115</td>
    <td align="right"> 0.064810520</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000185456</td>
    <td align="right"> 0.000474236</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.026561318</td>
    <td align="right"> 0.024756843</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000181011</td>
    <td align="right"> 0.000463721</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.024683588</td>
    <td align="right"> 0.016503068</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000216908</td>
    <td align="right"> 0.000528683</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.051595795</td>
    <td align="right"> 0.054026562</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000198253</td>
    <td align="right"> 0.000474048</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.059036369</td>
    <td align="right"> 0.057398729</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000220246</td>
    <td align="right"> 0.000536215</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.051854530</td>
    <td align="right"> 0.056113416</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000202599</td>
    <td align="right"> 0.000486026</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.058513435</td>
    <td align="right"> 0.057488104</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.112747534</td>
    <td align="right"> 0.484208479</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.145089788</td>
    <td align="right"> 0.674662349</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000217343</td>
    <td align="right"> 0.000529678</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.056782757</td>
    <td align="right"> 0.052295340</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000231002</td>
    <td align="right"> 0.000567802</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048625516</td>
    <td align="right"> 0.053157036</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.012350319</td>
    <td align="right"> 0.009807672</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208705157</td>
    <td align="right"> 1.019188986</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.133212574</td>
    <td align="right"> 0.565131354</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.171312966</td>
    <td align="right"> 0.705752178</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.118871244</td>
    <td align="right"> 0.396608790</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.056606813</td>
    <td align="right"> 0.142465766</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.021155007</td>
    <td align="right"> 0.073305988</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208385676</td>
    <td align="right"> 0.933376388</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.147883040</td>
    <td align="right"> 0.579736878</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.209016731</td>
    <td align="right"> 1.062789499</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.104347661</td>
    <td align="right"> 0.439239134</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208360118</td>
    <td align="right"> 1.014012114</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.100327738</td>
    <td align="right"> 0.381177276</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.209087458</td>
    <td align="right"> 0.827194181</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087839119</td>
    <td align="right"> 0.319307589</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.209082200</td>
    <td align="right"> 0.842885974</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.088041263</td>
    <td align="right"> 0.322066907</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208448090</td>
    <td align="right"> 0.865123192</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.090098326</td>
    <td align="right"> 0.348748758</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208516397</td>
    <td align="right"> 0.856133995</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.090513159</td>
    <td align="right"> 0.338070095</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000003</td>
    <td align="right"> 0.000000008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.054701785</td>
    <td align="right"> 0.073550504</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000003</td>
    <td align="right"> 0.000000008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.064322723</td>
    <td align="right"> 0.070039314</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000003</td>
    <td align="right"> 0.000000008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045830401</td>
    <td align="right"> 0.069658061</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000002</td>
    <td align="right"> 0.000000005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.011902644</td>
    <td align="right"> 0.011086415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000002</td>
    <td align="right"> 0.000000004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.029782744</td>
    <td align="right"> 0.031212160</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000003</td>
    <td align="right"> 0.000000008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.050647111</td>
    <td align="right"> 0.067204512</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000004</td>
    <td align="right"> 0.000000009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.059416507</td>
    <td align="right"> 0.063528945</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000003</td>
    <td align="right"> 0.000000009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.042713115</td>
    <td align="right"> 0.060151505</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000003</td>
    <td align="right"> 0.000000009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.050648068</td>
    <td align="right"> 0.060915364</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.114132610</td>
    <td align="right"> 0.467060160</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.153004440</td>
    <td align="right"> 0.684707188</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000005</td>
    <td align="right"> 0.000000010</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091822406</td>
    <td align="right"> 0.098075189</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000005</td>
    <td align="right"> 0.000000010</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087899324</td>
    <td align="right"> 0.101062546</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000003</td>
    <td align="right"> 0.000000009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.070278456</td>
    <td align="right"> 0.075264459</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000004</td>
    <td align="right"> 0.000000008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.079299393</td>
    <td align="right"> 0.081497016</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000003</td>
    <td align="right"> 0.000000008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.054154217</td>
    <td align="right"> 0.073082490</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000002</td>
    <td align="right"> 0.000000006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.027283364</td>
    <td align="right"> 0.023439167</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000002</td>
    <td align="right"> 0.000000006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045308821</td>
    <td align="right"> 0.038270073</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000003</td>
    <td align="right"> 0.000000008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.057435927</td>
    <td align="right"> 0.074596003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000004</td>
    <td align="right"> 0.000000009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.072092294</td>
    <td align="right"> 0.071021400</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000003</td>
    <td align="right"> 0.000000009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048059951</td>
    <td align="right"> 0.064418034</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000004</td>
    <td align="right"> 0.000000009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.062863924</td>
    <td align="right"> 0.064809523</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.117024246</td>
    <td align="right"> 0.477281085</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.172208638</td>
    <td align="right"> 0.750769327</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000005</td>
    <td align="right"> 0.000000010</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.102215511</td>
    <td align="right"> 0.110290206</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
