    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000005</td>
    <td align="right"> 0.000000010</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.097025750</td>
    <td align="right"> 0.112098476</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.004721479</td>
    <td align="right"> 0.004951598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208743390</td>
    <td align="right"> 1.018911837</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.136215996</td>
    <td align="right"> 0.550295471</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.147993728</td>
    <td align="right"> 0.625715402</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.109044662</td>
    <td align="right"> 0.361375674</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.052790264</td>
    <td align="right"> 0.137636017</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.025331724</td>
    <td align="right"> 0.115473733</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208406794</td>
    <td align="right"> 0.934513822</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.145757360</td>
    <td align="right"> 0.562882341</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.209101217</td>
    <td align="right"> 1.064679179</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.105304109</td>
    <td align="right"> 0.434466895</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208371045</td>
    <td align="right"> 1.011180683</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.098574027</td>
    <td align="right"> 0.371235819</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208983793</td>
    <td align="right"> 0.831223164</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087081054</td>
    <td align="right"> 0.312494882</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208983346</td>
    <td align="right"> 0.844170517</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.085110250</td>
    <td align="right"> 0.309165228</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208961881</td>
    <td align="right"> 0.864912212</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087671128</td>
    <td align="right"> 0.327580540</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208972056</td>
    <td align="right"> 0.857591323</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.086641703</td>
    <td align="right"> 0.323124725</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000090892</td>
    <td align="right"> 0.000193059</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.111961782</td>
    <td align="right"> 0.071598346</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000094018</td>
    <td align="right"> 0.000195597</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095013814</td>
    <td align="right"> 0.068765955</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000104871</td>
    <td align="right"> 0.000207204</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.085995585</td>
    <td align="right"> 0.107454862</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000091435</td>
    <td align="right"> 0.000196786</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.059534948</td>
    <td align="right"> 0.033490464</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000096364</td>
    <td align="right"> 0.000210664</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.051272596</td>
    <td align="right"> 0.038837265</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000105927</td>
    <td align="right"> 0.000211426</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087893338</td>
    <td align="right"> 0.091326005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000094075</td>
    <td align="right"> 0.000201027</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.109305605</td>
    <td align="right"> 0.062830094</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000104441</td>
    <td align="right"> 0.000207454</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.086661347</td>
    <td align="right"> 0.092764785</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000091390</td>
    <td align="right"> 0.000196311</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.113461160</td>
    <td align="right"> 0.056316207</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.109311509</td>
    <td align="right"> 0.430170460</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.159694264</td>
    <td align="right"> 0.671324825</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000107576</td>
    <td align="right"> 0.000212911</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.160817087</td>
    <td align="right"> 0.101561030</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000118858</td>
    <td align="right"> 0.000228731</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.151107272</td>
    <td align="right"> 0.116999030</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000079898</td>
    <td align="right"> 0.000169526</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.139744644</td>
    <td align="right"> 0.072705046</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000084302</td>
    <td align="right"> 0.000171945</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.123770916</td>
    <td align="right"> 0.085886335</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000095089</td>
    <td align="right"> 0.000185144</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.104692938</td>
    <td align="right"> 0.116198587</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000081955</td>
    <td align="right"> 0.000173920</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091795804</td>
    <td align="right"> 0.049706883</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000086921</td>
    <td align="right"> 0.000188147</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.078864686</td>
    <td align="right"> 0.053837711</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000096538</td>
    <td align="right"> 0.000187763</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.113011130</td>
    <td align="right"> 0.108172077</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000083426</td>
    <td align="right"> 0.000174075</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.140162347</td>
    <td align="right"> 0.072631954</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000094666</td>
    <td align="right"> 0.000183482</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.114803213</td>
    <td align="right"> 0.110563678</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000080825</td>
    <td align="right"> 0.000169900</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.146749883</td>
    <td align="right"> 0.064486525</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.106793842</td>
    <td align="right"> 0.450921225</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.181810513</td>
    <td align="right"> 0.749651972</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000095042</td>
    <td align="right"> 0.000175524</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.200549835</td>
    <td align="right"> 0.117893212</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000106528</td>
    <td align="right"> 0.000197266</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.188254007</td>
    <td align="right"> 0.136868481</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.309581842</td>
    <td align="right"> 0.200615566</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208709308</td>
    <td align="right"> 1.024160901</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.137354236</td>
    <td align="right"> 0.570164241</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.169925247</td>
    <td align="right"> 0.702432678</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.116665942</td>
    <td align="right"> 0.408086414</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.050950247</td>
    <td align="right"> 0.131901752</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.022502884</td>
    <td align="right"> 0.069529563</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208389756</td>
    <td align="right"> 0.941179137</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.152173670</td>
    <td align="right"> 0.602499831</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.209040871</td>
    <td align="right"> 1.062378126</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.106229917</td>
    <td align="right"> 0.441220918</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208362225</td>
    <td align="right"> 1.016103553</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.100492390</td>
    <td align="right"> 0.383392130</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.209376607</td>
    <td align="right"> 0.831216519</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.088507327</td>
    <td align="right"> 0.321249236</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.209363882</td>
    <td align="right"> 0.842287763</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087718569</td>
    <td align="right"> 0.329026062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208444803</td>
    <td align="right"> 0.864732084</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.092394408</td>
    <td align="right"> 0.347426228</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208488327</td>
    <td align="right"> 0.861240845</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.092444106</td>
    <td align="right"> 0.343459504</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000105863</td>
    <td align="right"> 0.000238006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.101497130</td>
    <td align="right"> 0.083656815</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000104315</td>
    <td align="right"> 0.000237284</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.070824456</td>
    <td align="right"> 0.049396608</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000113897</td>
    <td align="right"> 0.000247980</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.079478929</td>
    <td align="right"> 0.112193618</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000105167</td>
    <td align="right"> 0.000241479</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048694914</td>
    <td align="right"> 0.027359523</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000108235</td>
    <td align="right"> 0.000251233</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.038995212</td>
    <td align="right"> 0.029318860</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000121008</td>
    <td align="right"> 0.000262268</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.073784919</td>
    <td align="right"> 0.075426822</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000108431</td>
    <td align="right"> 0.000247433</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.090738505</td>
    <td align="right"> 0.058945832</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000121070</td>
    <td align="right"> 0.000261858</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.073366867</td>
    <td align="right"> 0.077318530</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000108331</td>
    <td align="right"> 0.000246889</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.093901616</td>
    <td align="right"> 0.055095813</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.114427896</td>
    <td align="right"> 0.447875463</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.156576350</td>
    <td align="right"> 0.683175313</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000121874</td>
    <td align="right"> 0.000273919</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.118893480</td>
    <td align="right"> 0.078098593</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000130224</td>
    <td align="right"> 0.000282282</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.109180290</td>
    <td align="right"> 0.090149718</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000095201</td>
    <td align="right"> 0.000216575</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.112433667</td>
    <td align="right"> 0.071480968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000095813</td>
    <td align="right"> 0.000216857</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.089418987</td>
    <td align="right"> 0.061158846</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000107093</td>
    <td align="right"> 0.000227729</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.085863723</td>
    <td align="right"> 0.102006487</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000096479</td>
    <td align="right"> 0.000220158</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.070193044</td>
    <td align="right"> 0.038748115</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000099605</td>
    <td align="right"> 0.000230330</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.059404442</td>
    <td align="right"> 0.040870245</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000112004</td>
    <td align="right"> 0.000240322</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.086329218</td>
    <td align="right"> 0.086283443</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000098575</td>
    <td align="right"> 0.000223525</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.109946919</td>
    <td align="right"> 0.064508912</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000112058</td>
    <td align="right"> 0.000239768</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087127204</td>
    <td align="right"> 0.088533450</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000098485</td>
    <td align="right"> 0.000223074</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.113664382</td>
    <td align="right"> 0.059635440</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.106051271</td>
    <td align="right"> 0.459242606</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.170161149</td>
    <td align="right"> 0.719282311</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000113231</td>
    <td align="right"> 0.000251311</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.136799774</td>
    <td align="right"> 0.087064500</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000121962</td>
    <td align="right"> 0.000260744</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.125822574</td>
    <td align="right"> 0.100045519</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.287843647</td>
    <td align="right"> 0.186602292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-13
    13:23:37</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [F]</td>
    <td align="right">Daily Temperature Range [deltaF]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [ft/min]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       99.14</td>
    <td align="right">       27.72</td>
    <td align="right">       70.88</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      787.44</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">RIVERSIDE-MUNI ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">       80.24</td>
    <td align="right">       27.72</td>
    <td align="right">       66.20</td>
    <td align="right">Dewpoint [F]</td>
    <td align="right">     1003.99</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       35.96</td>
    <td align="right">        0.00</td>
    <td align="right">       35.96</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      137.80</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">RIVERSIDE-MUNI AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      102.38</td>
    <td align="right">       27.72</td>
    <td align="right">       69.44</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      846.50</td>
    <td align="right">      292.00</td>
  </tr>
  <tr>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      101.84</td>
    <td align="right">        0.00</td>
    <td align="right">       70.70</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      885.87</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">RIVERSIDE-MUNI JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       97.16</td>
    <td align="right">        0.00</td>
    <td align="right">       70.88</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      885.87</td>
    <td align="right">      292.00</td>
  </tr>
  <tr>
    <td align="right">RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       87.98</td>
    <td align="right">        0.00</td>
    <td align="right">       57.20</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      570.89</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       97.16</td>
    <td align="right">       29.16</td>
    <td align="right">       66.74</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      590.58</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">RIVERSIDE-MUNI SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      102.20</td>
    <td align="right">       27.18</td>
    <td align="right">       68.72</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">     1063.04</td>
    <td align="right">      270.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-13
    13:23:37</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      150.01</td>
    <td align="right">      135.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">       70.01</td>
    <td align="right">       63.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      100.01</td>
    <td align="right">       90.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      100.01</td>
    <td align="right">       90.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      300.03</td>
    <td align="right">      270.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      230.02</td>
    <td align="right">      207.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39-2</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      150.01</td>
    <td align="right">      135.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62-2</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      170.02</td>
    <td align="right">      153.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      290.03</td>
    <td align="right">      261.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      300.03</td>
    <td align="right">      270.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">NONRESCONCRETEEXTERIORWALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 869</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 875</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1061</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 891</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 970</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 201</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 213</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      720.07</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 219</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      720.07</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1006</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      360.04</td>
    <td align="right">      271.16</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 994</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      360.04</td>
    <td align="right">      271.17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1034</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      900.09</td>
    <td align="right">      674.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1036</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 861</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 981</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1053</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1059</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 796</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 922</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      900.09</td>
    <td align="right">      674.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">     1410.14</td>
    <td align="right">     1056.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 901</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">     1410.14</td>
    <td align="right">     1056.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 902</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1021</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      300.03</td>
    <td align="right">      225.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1050</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      300.03</td>
    <td align="right">      225.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 984</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      360.04</td>
    <td align="right">      271.16</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1043</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      540.05</td>
    <td align="right">      405.36</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1045</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      900.09</td>
    <td align="right">      674.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 912</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      540.05</td>
    <td align="right">      405.36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 913</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 768</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 773</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 766</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 776</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 840</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 838</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 805</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 845</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 804</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 842</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 670</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 717</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 730</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 808</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 916</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 672</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 714</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 727</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 811</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 917</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 733</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      120.01</td>
    <td align="right">       90.39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 783</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      120.01</td>
    <td align="right">       90.39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 737</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 782</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1026</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1032</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 722</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 883</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1027</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 724</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 882</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 822</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 829</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 830</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 857</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 823</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 827</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 854</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 812</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      470.05</td>
    <td align="right">      352.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 815</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 814</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 787</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 792</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      470.05</td>
    <td align="right">      352.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 788</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 760</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      100.01</td>
    <td align="right">       75.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 851</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      100.01</td>
    <td align="right">       75.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 898</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      120.01</td>
    <td align="right">       90.39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1007</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 696</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">     2145.21</td>
    <td align="right">     2145.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 744</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 754</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 765</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 850</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 900</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1013</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1014</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      180.02</td>
    <td align="right">      135.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1016</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 747</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 750</td>
    <td align="right">RESWOODWALLU059</td>
    <td align="right">        0.30</td>
    <td align="right">       0.254</td>
    <td align="right">       0.325</td>
    <td align="right">      180.02</td>
    <td align="right">      135.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 749</td>
    <td align="right">WOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.08</td>
    <td align="right">       0.030</td>
    <td align="right">       0.031</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1085</td>
    <td align="right">CONCRETE PODIUM ROOF</td>
    <td align="right">        0.08</td>
    <td align="right">       0.625</td>
    <td align="right">       1.221</td>
    <td align="right">     5280.52</td>
    <td align="right">     5280.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172-UW</td>
    <td align="right">SURFACE 172-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.168</td>
    <td align="right">     3600.35</td>
    <td align="right">     3600.35</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173-UW</td>
    <td align="right">SURFACE 173-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.168</td>
    <td align="right">     3100.30</td>
    <td align="right">     3100.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174-UW</td>
    <td align="right">SURFACE 174-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.168</td>
    <td align="right">     3600.35</td>
    <td align="right">     3600.35</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 175-UW</td>
    <td align="right">SURFACE 175-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.168</td>
    <td align="right">     3100.30</td>
    <td align="right">     3100.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">SURFACE 171 SLABONORBELOWGRADEF073</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.001</td>
    <td align="right">    27902.72</td>
    <td align="right">    27902.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [ft2]</td>
    <td align="right">Frame Area [ft2]</td>
    <td align="right">Divider Area [ft2]</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Multiplied Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [Btu/h-ft2-F]</td>
    <td align="right">Divider Conductance [Btu/h-ft2-F]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 65</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16-2</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 39-2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6-2</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">       17.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62-2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 105</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 111</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 119</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       29.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.00</td>
    <td align="right">       29.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 128</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 137</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 144</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 150</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 151</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 9</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 124</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 869</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 125</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 875</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1061</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 127</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 891</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 135</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 970</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 144</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 195</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 123</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 201</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 121</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 207</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 122</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">      180.02</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 213</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">      180.02</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 219</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 141</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       88.88</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1006</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 140</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.62</td>
    <td align="right">       88.87</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 994</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 148</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1034</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 149</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1036</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 119</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 861</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 136</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 981</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 153</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1053</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 154</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1059</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 107</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 796</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 134</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 922</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 138</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 184</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 139</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      353.73</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 185</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 129</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      353.73</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 901</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 130</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 902</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 145</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       74.27</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1021</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 152</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       74.27</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1050</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 137</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       88.88</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 984</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 150</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">      134.69</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1043</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 151</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1045</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 131</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">      134.69</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 912</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 132</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 913</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 102</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 768</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 103</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 773</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 115</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 840</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 108</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 805</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 116</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 845</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 670</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 717</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 730</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 109</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 808</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 133</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 916</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 98</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       29.63</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 733</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.62</td>
    <td align="right">       29.62</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 783</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 146</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1026</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 147</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1032</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 722</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 126</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 883</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 822</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 829</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 114</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 830</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 118</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 857</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      117.91</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 812</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 815</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 787</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      117.91</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 792</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 101</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       24.76</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 760</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 117</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       24.76</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 851</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 128</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       29.63</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 898</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 142</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1013</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 143</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">       44.90</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1014</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 99</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 747</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 100</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">       44.90</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 750</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9311.83</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1981.00</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7330.82</td>
    <td align="right">       0.200</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-13
    13:23:37</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.65</td>
    <td align="right">        0.99</td>
    <td align="right">        0.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 124</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 125</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.81</td>
    <td align="right">        1.00</td>
    <td align="right">        0.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 127</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 135</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 144</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 123</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 121</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 141</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.62</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 140</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.96</td>
    <td align="right">        0.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 148</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 149</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 119</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 136</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 153</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 154</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 107</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 134</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 138</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 139</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 129</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 130</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 145</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 152</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 137</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.72</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 150</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 151</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 131</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 132</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 102</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 103</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 115</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 108</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 116</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 109</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 133</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.62</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
    <td align="right">        0.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 146</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 147</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 126</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 114</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 118</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 101</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 117</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 128</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 142</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 143</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 100</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-13
    13:23:37</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [Btu/h-ft2]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Total Power [Btu/h]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">F1 BUSINESS CENTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">      2.8999</td>
    <td align="right">      360.04</td>
    <td align="right">     1044.07</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      1.5832</td>
    <td align="right">     1920.19</td>
    <td align="right">     3040.09</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 STAIRS E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.1599</td>
    <td align="right">     1920.19</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 STAIRS W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.1599</td>
    <td align="right">     1920.19</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 FITNESS CENTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">      1.7058</td>
    <td align="right">      900.09</td>
    <td align="right">     1535.40</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 LEASING OFFICE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">      2.2176</td>
    <td align="right">      345.03</td>
    <td align="right">      765.14</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 LOUNGE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">      2.2176</td>
    <td align="right">     1050.10</td>
    <td align="right">     2328.69</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 MECHANICAL ROOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      1.3647</td>
    <td align="right">      432.04</td>
    <td align="right">      589.59</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL N CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.9491</td>
    <td align="right">     5985.58</td>
    <td align="right">     5680.98</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW INNER CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW OUTER CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW OUTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE INNER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE OUTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SE BOTTOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     2880.28</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SE TOP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     2880.28</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW BOTTOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1095</td>
    <td align="right">     4428.43</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1095</td>
    <td align="right">     4428.43</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW TOP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1927</td>
    <td align="right">     4428.43</td>
    <td align="right">     5281.78</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      1.7058</td>
    <td align="right">     2160.21</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NE OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NW OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     6480.63</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     6480.63</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 3-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">      1.7058</td>
    <td align="right">     4230.41</td>
    <td align="right">     7216.38</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 3-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">      1.7058</td>
    <td align="right">     4230.41</td>
    <td align="right">     7216.38</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      1.5909</td>
    <td align="right">     8280.81</td>
    <td align="right">    13173.73</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 LAUNDRY REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1001</td>
    <td align="right">     8280.81</td>
    <td align="right">      829.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STAIR E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     8280.81</td>
    <td align="right">      921.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STAIR W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     8280.81</td>
    <td align="right">      921.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STUDIO SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     1620.16</td>
    <td align="right">     2763.72</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STUDIO SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      1.7058</td>
    <td align="right">     1620.16</td>
    <td align="right">     2763.72</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      1.7058</td>
    <td align="right">      720.07</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NE OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NW OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     2160.21</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     2160.21</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 3-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">      1.7058</td>
    <td align="right">     1410.14</td>
    <td align="right">     2405.46</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 3-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">      1.7058</td>
    <td align="right">     1410.14</td>
    <td align="right">     2405.46</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      1.5909</td>
    <td align="right">     2760.27</td>
    <td align="right">     4391.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 LAUNDRY REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1001</td>
    <td align="right">     2760.27</td>
    <td align="right">      276.37</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STAIR E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     2760.27</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STAIR W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     2760.27</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STUDIO SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      1.7058</td>
    <td align="right">      540.05</td>
    <td align="right">      921.24</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STUDIO SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      1.7058</td>
    <td align="right">      540.05</td>
    <td align="right">      921.24</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PARKING GARAGE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">      0.3412</td>
    <td align="right">    27902.72</td>
    <td align="right">     9519.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">PARKINGLIGHTS</td>
    <td align="right">      129.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.6120</td>
    <td align="right">   386728.74</td>
    <td align="right">   236695.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [Btu/h]</td>
    <td align="right">Lighting Controlled [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-13
    13:23:37</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [Btuh/Btuh]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BASE BLR</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   458458.45</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Capacity [Btu/h]</td>
    <td align="right">Nominal Latent Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Nominal Coil UA Value [Btu/h-F]</td>
    <td align="right">Nominal Coil Surface Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72061.01</td>
    <td align="right">    57696.03</td>
    <td align="right">    14364.98</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31784.26</td>
    <td align="right">    25448.23</td>
    <td align="right">     6336.02</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69693.19</td>
    <td align="right">    55800.22</td>
    <td align="right">    13892.97</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   104437.41</td>
    <td align="right">    83618.37</td>
    <td align="right">    20819.05</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    54145.62</td>
    <td align="right">    43351.97</td>
    <td align="right">    10793.64</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   152799.98</td>
    <td align="right">   122340.11</td>
    <td align="right">    30459.87</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   156511.92</td>
    <td align="right">   125312.09</td>
    <td align="right">    31199.83</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71104.07</td>
    <td align="right">    56929.85</td>
    <td align="right">    14174.22</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72216.85</td>
    <td align="right">    57820.80</td>
    <td align="right">    14396.05</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41918.13</td>
    <td align="right">    33561.97</td>
    <td align="right">     8356.16</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40724.95</td>
    <td align="right">    32606.65</td>
    <td align="right">     8118.30</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29113.33</td>
    <td align="right">    23309.74</td>
    <td align="right">     5803.59</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12472.32</td>
    <td align="right">     9986.03</td>
    <td align="right">     2486.29</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27154.28</td>
    <td align="right">    21741.22</td>
    <td align="right">     5413.06</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44774.53</td>
    <td align="right">    35848.97</td>
    <td align="right">     8925.57</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22601.62</td>
    <td align="right">    18096.10</td>
    <td align="right">     4505.51</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56762.39</td>
    <td align="right">    45447.10</td>
    <td align="right">    11315.28</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61349.89</td>
    <td align="right">    49120.11</td>
    <td align="right">    12229.78</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26286.92</td>
    <td align="right">    21046.76</td>
    <td align="right">     5240.16</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28076.02</td>
    <td align="right">    22479.21</td>
    <td align="right">     5596.81</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15528.67</td>
    <td align="right">    12433.11</td>
    <td align="right">     3095.56</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14794.22</td>
    <td align="right">    11845.07</td>
    <td align="right">     2949.15</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   791880.57</td>
    <td align="right">   553632.18</td>
    <td align="right">   238248.39</td>
    <td align="right">        0.70</td>
    <td align="right">        3.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   223991.84</td>
    <td align="right">   172061.16</td>
    <td align="right">    51930.67</td>
    <td align="right">        0.77</td>
    <td align="right">        3.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [ton]</td>
    <td align="right">Standard Rated Net COP [Btuh/Btuh]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">         5.7</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.5</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">         5.5</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">         8.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        12.1</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">        12.4</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">         5.6</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">         5.7</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-11</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.2</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-14</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-12</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.0</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-13</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.2</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-15</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.6</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-16</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.8</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-17</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.5</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-18</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.9</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-19</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.1</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-20</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.2</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-21</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.2</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-22</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.2</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">&nbsp;</td>
    <td align="right">224188.5</td>
    <td align="right">2.99</td>
    <td align="right">10.21</td>
    <td align="right">N/A</td>
    <td align="right">11.32</td>
  </tr>
  <tr>
    <td align="right">DOAS1 COILCLG</td>
    <td align="right">&nbsp;</td>
    <td align="right">        17.9</td>
    <td align="right">3.23</td>
    <td align="right">11.00</td>
    <td align="right">13.41</td>
    <td align="right">11.44</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [ton]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [ton]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [ton]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [ton]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">DOAS1 COILHTG</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">    232384.8</td>
    <td align="right">    171863.3</td>
    <td align="right">9.09</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7119.69</td>
    <td align="right">     7018.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    38454.72</td>
    <td align="right">    37905.92</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13989.75</td>
    <td align="right">    13793.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6461.45</td>
    <td align="right">     6369.24</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15753.80</td>
    <td align="right">    15528.97</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6455.13</td>
    <td align="right">     6363.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    73702.20</td>
    <td align="right">    72650.38</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    54374.35</td>
    <td align="right">    53598.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    39500.15</td>
    <td align="right">    38936.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    58543.77</td>
    <td align="right">    57708.28</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42618.24</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19570.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42446.49</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   100734.65</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48549.48</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94414.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94010.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    45344.68</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    45323.09</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23554.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23551.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19239.97</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9353.64</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19242.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46358.08</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22930.67</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42041.52</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42028.23</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19790.39</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19784.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-21</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9687.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-22</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9690.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   144103.44</td>
    <td align="right">   121078.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">DOAS1 COILHTG</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   223991.84</td>
    <td align="right">        5.74</td>
  </tr>
  <tr>
    <td align="right">DOAS1 SUPPCOILHTG</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   243126.11</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      219.58</td>
    <td align="right">      127.44</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        3.12</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2703.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   104246.59</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      109.79</td>
    <td align="right">       63.72</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        5.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1192.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   134856.78</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      219.58</td>
    <td align="right">      127.44</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        3.12</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2614.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   105134.92</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      559.74</td>
    <td align="right">      318.60</td>
    <td align="right">        0.57</td>
    <td align="right">        1.00</td>
    <td align="right">        1.96</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3917.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    95768.46</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      329.36</td>
    <td align="right">      191.19</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        2.48</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2031.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   112666.30</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      494.04</td>
    <td align="right">      286.79</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        2.05</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5731.67</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    89172.99</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      494.04</td>
    <td align="right">      286.79</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        2.05</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5870.91</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    88813.51</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      216.88</td>
    <td align="right">      125.76</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        3.14</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2667.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   104599.25</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      216.88</td>
    <td align="right">      125.76</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        3.14</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2708.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   104189.94</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       93.59</td>
    <td align="right">       54.33</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        5.66</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1572.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   122073.62</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       93.59</td>
    <td align="right">       54.33</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        5.66</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1527.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   123268.34</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       73.19</td>
    <td align="right">       42.48</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        6.88</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1092.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   139610.40</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       36.60</td>
    <td align="right">       21.24</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">       12.51</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      467.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   212717.82</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       73.19</td>
    <td align="right">       42.48</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        6.88</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1018.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   143661.14</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      186.58</td>
    <td align="right">      106.20</td>
    <td align="right">        0.57</td>
    <td align="right">        1.00</td>
    <td align="right">        3.47</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1679.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   119454.15</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      109.79</td>
    <td align="right">       63.73</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        5.00</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      847.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   155662.09</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      164.68</td>
    <td align="right">       95.60</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        3.75</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2129.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   111139.32</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">      164.68</td>
    <td align="right">       95.60</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        3.75</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2301.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   108748.81</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       72.29</td>
    <td align="right">       41.92</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        6.96</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      986.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   145638.68</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       72.29</td>
    <td align="right">       41.92</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">        6.96</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1053.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   141688.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       31.20</td>
    <td align="right">       18.11</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">       14.45</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      582.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   187763.08</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.10</td>
    <td align="right">       31.20</td>
    <td align="right">       18.11</td>
    <td align="right">        0.58</td>
    <td align="right">        1.00</td>
    <td align="right">       14.45</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      554.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   192823.91</td>
    <td align="right">Interior Fans</td>
    <td align="right">RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE PROPEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.28</td>
    <td align="right">    20922.67</td>
    <td align="right">    31554.14</td>
    <td align="right">        1.51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.08</td>
    <td align="right">ProcessMotors</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">        0.19</td>
    <td align="right">    19886.20</td>
    <td align="right">    20605.51</td>
    <td align="right">        1.04</td>
    <td align="right">        1.00</td>
    <td align="right">        1.12</td>
    <td align="right">General</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">DOAS1 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.56</td>
    <td align="right">        0.06</td>
    <td align="right">     6882.46</td>
    <td align="right">     2411.86</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.29</td>
    <td align="right">General</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">BASE HW PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       26.18</td>
    <td align="right">   23.294329</td>
    <td align="right">      397.78</td>
    <td align="right">       17.08</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">{0C4BA353-432C-4134-BB54-67A34F395053}</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.467269</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">{B5E58DEB-413D-4259-9EC0-FB4AA5AA8684}</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.114195</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">NONRES ELEC WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.22</td>
    <td align="right">    23975.20</td>
    <td align="right">        0.99</td>
    <td align="right">        1.02</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">NONRES GAS WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.79</td>
    <td align="right">     7324.05</td>
    <td align="right">        0.80</td>
    <td align="right">        1.27</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [ton]</td>
    <td align="right">COP [Btuh/Btuh]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [lb/s]</td>
    <td align="right">COP 75% Capacity [Btuh/Btuh]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [lb/s]</td>
    <td align="right">COP 50% Capacity [Btuh/Btuh]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [lb/s]</td>
    <td align="right">COP 25% Capacity [Btuh/Btuh]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [lb/s]</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">224188.51</td>
    <td align="right">2.99</td>
    <td align="right">10.21</td>
    <td align="right">11.32</td>
    <td align="right">10.5347</td>
    <td align="right">3.28</td>
    <td align="right">11.20</td>
    <td align="right">8.4276</td>
    <td align="right">3.38</td>
    <td align="right">11.54</td>
    <td align="right">5.9177</td>
    <td align="right">3.42</td>
    <td align="right">11.65</td>
    <td align="right">2.7817</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-13
    13:23:37</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">    10581.11</td>
    <td align="right">    10581.11</td>
    <td align="right">       29.39</td>
    <td align="right">     495.765</td>
    <td align="right">     495.765</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.00923</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">     179.980</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">    35149.49</td>
    <td align="right">    35149.49</td>
    <td align="right">       18.31</td>
    <td align="right">    1646.887</td>
    <td align="right">    1646.887</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00869</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">     276.720</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">    15233.60</td>
    <td align="right">    15233.60</td>
    <td align="right">       16.92</td>
    <td align="right">     713.752</td>
    <td align="right">     713.752</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.98</td>
    <td align="right">     0.01034</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">     449.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">     7606.20</td>
    <td align="right">     7606.20</td>
    <td align="right">       22.04</td>
    <td align="right">     356.380</td>
    <td align="right">     356.380</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00867</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">      51.744</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">    27319.12</td>
    <td align="right">    27319.12</td>
    <td align="right">       26.02</td>
    <td align="right">    1280.005</td>
    <td align="right">    1280.005</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.98</td>
    <td align="right">     0.01000</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">     524.941</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">    10225.41</td>
    <td align="right">    10225.41</td>
    <td align="right">       23.67</td>
    <td align="right">     638.799</td>
    <td align="right">     638.799</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00855</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">      64.793</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">   103363.60</td>
    <td align="right">   103363.60</td>
    <td align="right">       17.27</td>
    <td align="right">    4842.979</td>
    <td align="right">    4842.979</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00888</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">    1496.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">    77191.22</td>
    <td align="right">    77191.22</td>
    <td align="right">       17.87</td>
    <td align="right">    3616.703</td>
    <td align="right">    3616.703</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00887</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">    1079.880</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">    53710.89</td>
    <td align="right">    53710.89</td>
    <td align="right">       18.65</td>
    <td align="right">    2516.560</td>
    <td align="right">    2516.560</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00886</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">     719.920</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">    80641.58</td>
    <td align="right">    80641.58</td>
    <td align="right">       18.21</td>
    <td align="right">    3778.366</td>
    <td align="right">    3778.366</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00886</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">    1106.877</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">    59992.40</td>
    <td align="right">    59992.40</td>
    <td align="right">       41.66</td>
    <td align="right">    2703.075</td>
    <td align="right">    2703.075</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00871</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">    26467.74</td>
    <td align="right">    26467.74</td>
    <td align="right">       36.76</td>
    <td align="right">    1192.257</td>
    <td align="right">    1192.257</td>
    <td align="right">RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 12:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00822</td>
    <td align="right">       87.98</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">    58021.34</td>
    <td align="right">    58021.34</td>
    <td align="right">       40.29</td>
    <td align="right">    2614.256</td>
    <td align="right">    2614.256</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00871</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">    86946.87</td>
    <td align="right">    86946.87</td>
    <td align="right">       23.37</td>
    <td align="right">    3917.544</td>
    <td align="right">    3917.544</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00884</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    45081.04</td>
    <td align="right">    45081.04</td>
    <td align="right">       20.87</td>
    <td align="right">    2031.052</td>
    <td align="right">    2031.052</td>
    <td align="right">RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       96.80</td>
    <td align="right">     0.00752</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">   127209.27</td>
    <td align="right">   127209.27</td>
    <td align="right">       39.26</td>
    <td align="right">    5731.668</td>
    <td align="right">    5731.668</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00872</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">   130299.70</td>
    <td align="right">   130299.70</td>
    <td align="right">       40.21</td>
    <td align="right">    5870.907</td>
    <td align="right">    5870.907</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00871</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">    59195.65</td>
    <td align="right">    59195.65</td>
    <td align="right">       41.98</td>
    <td align="right">    2667.179</td>
    <td align="right">    2667.179</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00871</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">    60122.11</td>
    <td align="right">    60122.11</td>
    <td align="right">       42.64</td>
    <td align="right">    2708.921</td>
    <td align="right">    2708.921</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00871</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">   107681.42</td>
    <td align="right">   107681.42</td>
    <td align="right">       39.01</td>
    <td align="right">    5045.285</td>
    <td align="right">    5045.285</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00854</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">    1208.116</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">    34900.24</td>
    <td align="right">    34900.24</td>
    <td align="right">       64.62</td>
    <td align="right">    1572.388</td>
    <td align="right">    1572.388</td>
    <td align="right">RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00856</td>
    <td align="right">       97.16</td>
    <td align="right">     0.00752</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">    33912.80</td>
    <td align="right">    33912.80</td>
    <td align="right">       62.80</td>
    <td align="right">    1527.631</td>
    <td align="right">    1527.631</td>
    <td align="right">RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 12:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00831</td>
    <td align="right">       87.98</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">    24237.84</td>
    <td align="right">    24237.84</td>
    <td align="right">       16.83</td>
    <td align="right">    1092.068</td>
    <td align="right">    1092.068</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00867</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">    10385.97</td>
    <td align="right">    10385.97</td>
    <td align="right">       14.42</td>
    <td align="right">     467.848</td>
    <td align="right">     467.848</td>
    <td align="right">RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 13:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00825</td>
    <td align="right">       87.98</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">    22606.83</td>
    <td align="right">    22606.83</td>
    <td align="right">       15.70</td>
    <td align="right">    1018.582</td>
    <td align="right">    1018.582</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00868</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">    37276.27</td>
    <td align="right">    37276.27</td>
    <td align="right">       10.02</td>
    <td align="right">    1679.534</td>
    <td align="right">    1679.534</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00877</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">    18817.90</td>
    <td align="right">    18817.90</td>
    <td align="right">        8.71</td>
    <td align="right">     847.807</td>
    <td align="right">     847.807</td>
    <td align="right">RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 14:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       97.16</td>
    <td align="right">     0.00752</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">    47256.35</td>
    <td align="right">    47256.35</td>
    <td align="right">       14.58</td>
    <td align="right">    2129.210</td>
    <td align="right">    2129.210</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00870</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">    51075.66</td>
    <td align="right">    51075.66</td>
    <td align="right">       15.76</td>
    <td align="right">    2301.291</td>
    <td align="right">    2301.291</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00868</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">    21884.62</td>
    <td align="right">    21884.62</td>
    <td align="right">       15.52</td>
    <td align="right">     986.047</td>
    <td align="right">     986.047</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00869</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">    23374.14</td>
    <td align="right">    23374.14</td>
    <td align="right">       16.58</td>
    <td align="right">    1053.158</td>
    <td align="right">    1053.158</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00868</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">    39210.84</td>
    <td align="right">    39210.84</td>
    <td align="right">       14.21</td>
    <td align="right">    1837.177</td>
    <td align="right">    1837.177</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00864</td>
    <td align="right">      101.84</td>
    <td align="right">     0.00949</td>
    <td align="right">     402.705</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">    12928.94</td>
    <td align="right">    12928.94</td>
    <td align="right">       23.94</td>
    <td align="right">     582.495</td>
    <td align="right">     582.495</td>
    <td align="right">RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 15:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00855</td>
    <td align="right">       97.16</td>
    <td align="right">     0.00752</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">    12319.49</td>
    <td align="right">    12319.49</td>
    <td align="right">       22.81</td>
    <td align="right">     554.945</td>
    <td align="right">     554.945</td>
    <td align="right">RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 12:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00832</td>
    <td align="right">       87.98</td>
    <td align="right">     0.00331</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">     5085.61</td>
    <td align="right">     5085.61</td>
    <td align="right">       14.13</td>
    <td align="right">     190.798</td>
    <td align="right">     190.798</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00796</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">     179.980</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">    27468.31</td>
    <td align="right">    21948.42</td>
    <td align="right">       11.43</td>
    <td align="right">    1030.534</td>
    <td align="right">     823.444</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00796</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">     276.720</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">     9192.80</td>
    <td align="right">     9192.80</td>
    <td align="right">       10.21</td>
    <td align="right">     344.888</td>
    <td align="right">     449.950</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00797</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">     449.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">     4615.44</td>
    <td align="right">     4615.44</td>
    <td align="right">       13.38</td>
    <td align="right">     173.159</td>
    <td align="right">     173.159</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00796</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">      51.744</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">    11252.91</td>
    <td align="right">    11252.91</td>
    <td align="right">       10.72</td>
    <td align="right">     422.178</td>
    <td align="right">     524.941</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00797</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">     524.941</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">     4610.77</td>
    <td align="right">     4610.77</td>
    <td align="right">       10.67</td>
    <td align="right">     172.983</td>
    <td align="right">     172.983</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">      64.793</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">    52645.27</td>
    <td align="right">    52645.27</td>
    <td align="right">        8.80</td>
    <td align="right">    1975.104</td>
    <td align="right">    1975.104</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00797</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">    1496.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">    38839.49</td>
    <td align="right">    38839.49</td>
    <td align="right">        8.99</td>
    <td align="right">    1457.149</td>
    <td align="right">    1457.149</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00797</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">    1079.880</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">    28215.01</td>
    <td align="right">    28215.01</td>
    <td align="right">        9.80</td>
    <td align="right">    1058.549</td>
    <td align="right">    1058.549</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00796</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">     719.920</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">    41817.85</td>
    <td align="right">    41817.85</td>
    <td align="right">        9.44</td>
    <td align="right">    1568.889</td>
    <td align="right">    1568.889</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00797</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">    1106.877</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">    42618.24</td>
    <td align="right">    42618.24</td>
    <td align="right">       29.59</td>
    <td align="right">    1480.479</td>
    <td align="right">    1480.479</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00724</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">    19570.25</td>
    <td align="right">    19570.25</td>
    <td align="right">       27.18</td>
    <td align="right">     679.835</td>
    <td align="right">     679.835</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00712</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">    42446.49</td>
    <td align="right">    42446.49</td>
    <td align="right">       29.47</td>
    <td align="right">    1474.513</td>
    <td align="right">    1474.513</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00723</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">   100734.65</td>
    <td align="right">   100734.65</td>
    <td align="right">       27.08</td>
    <td align="right">    3499.337</td>
    <td align="right">    3499.337</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00716</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    48549.48</td>
    <td align="right">    48549.48</td>
    <td align="right">       22.47</td>
    <td align="right">    1686.520</td>
    <td align="right">    1686.520</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00666</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">    94414.50</td>
    <td align="right">    94414.50</td>
    <td align="right">       29.14</td>
    <td align="right">    3279.786</td>
    <td align="right">    3279.786</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00726</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">    94010.77</td>
    <td align="right">    94010.77</td>
    <td align="right">       29.01</td>
    <td align="right">    3265.762</td>
    <td align="right">    3265.762</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00726</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">    45344.68</td>
    <td align="right">    45344.68</td>
    <td align="right">       32.16</td>
    <td align="right">    1575.191</td>
    <td align="right">    1575.191</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00735</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">    45323.09</td>
    <td align="right">    45323.09</td>
    <td align="right">       32.14</td>
    <td align="right">    1574.441</td>
    <td align="right">    1574.441</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00735</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">    56252.48</td>
    <td align="right">    56252.48</td>
    <td align="right">       20.38</td>
    <td align="right">    2110.436</td>
    <td align="right">    2110.436</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00799</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">    1208.116</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">    23554.70</td>
    <td align="right">    23554.70</td>
    <td align="right">       43.62</td>
    <td align="right">     818.247</td>
    <td align="right">     818.247</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00750</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">    23551.03</td>
    <td align="right">    23551.03</td>
    <td align="right">       43.61</td>
    <td align="right">     818.119</td>
    <td align="right">     818.119</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00750</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">    19239.97</td>
    <td align="right">    19239.97</td>
    <td align="right">       13.36</td>
    <td align="right">     668.361</td>
    <td align="right">     668.361</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00748</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     9353.64</td>
    <td align="right">     9353.64</td>
    <td align="right">       12.99</td>
    <td align="right">     324.928</td>
    <td align="right">     324.928</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00745</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">    19242.79</td>
    <td align="right">    19242.79</td>
    <td align="right">       13.36</td>
    <td align="right">     668.459</td>
    <td align="right">     668.459</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00748</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">    46358.08</td>
    <td align="right">    46358.08</td>
    <td align="right">       12.46</td>
    <td align="right">    1610.395</td>
    <td align="right">    1610.395</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00745</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">    22930.67</td>
    <td align="right">    22930.67</td>
    <td align="right">       10.62</td>
    <td align="right">     796.569</td>
    <td align="right">     796.569</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00726</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">    42041.52</td>
    <td align="right">    42041.52</td>
    <td align="right">       12.97</td>
    <td align="right">    1460.445</td>
    <td align="right">    1460.445</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00748</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">    42028.23</td>
    <td align="right">    42028.23</td>
    <td align="right">       12.97</td>
    <td align="right">    1459.983</td>
    <td align="right">    1459.983</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00748</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">    19790.39</td>
    <td align="right">    19790.39</td>
    <td align="right">       14.03</td>
    <td align="right">     687.482</td>
    <td align="right">     687.482</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00753</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">    19784.00</td>
    <td align="right">    19784.00</td>
    <td align="right">       14.03</td>
    <td align="right">     687.260</td>
    <td align="right">     687.260</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00753</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">    34747.44</td>
    <td align="right">    34747.44</td>
    <td align="right">       12.59</td>
    <td align="right">    1303.627</td>
    <td align="right">    1303.627</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">     402.705</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">     9687.78</td>
    <td align="right">     9687.78</td>
    <td align="right">       17.94</td>
    <td align="right">     336.536</td>
    <td align="right">     336.536</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00760</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">     9690.02</td>
    <td align="right">     9690.02</td>
    <td align="right">       17.94</td>
    <td align="right">     336.614</td>
    <td align="right">     336.614</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00760</td>
    <td align="right">       35.96</td>
    <td align="right">     0.00456</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 F1</td>
    <td align="right">    19886.20</td>
    <td align="right">    19886.20</td>
    <td align="right">     8394.97</td>
    <td align="right">     8394.97</td>
    <td align="right">  19886.1961</td>
    <td align="right">   8394.9666</td>
    <td align="right">  19886.1961</td>
    <td align="right">      0.4222</td>
    <td align="right">      0.3298</td>
  </tr>
  <tr>
    <td align="right">DOAS1</td>
    <td align="right">     6882.46</td>
    <td align="right">     6882.46</td>
    <td align="right">     3414.06</td>
    <td align="right">     3414.06</td>
    <td align="right">   6882.4623</td>
    <td align="right">   3414.0636</td>
    <td align="right">   6882.4623</td>
    <td align="right">      0.4961</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT</td>
    <td align="right">    7119.689</td>
    <td align="right">    7119.689</td>
    <td align="right">  190.797961</td>
    <td align="right">  0.04834874</td>
    <td align="right">      92.913</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     7018.08</td>
    <td align="right">     7119.69</td>
    <td align="right">  190.797961</td>
    <td align="right">       60.00</td>
    <td align="right">       54.41</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       66.73</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.96</td>
    <td align="right">  0.00456494</td>
    <td align="right">       35.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00796405</td>
    <td align="right">     49.6283</td>
    <td align="right">     5085.61</td>
    <td align="right">        0.00</td>
    <td align="right">     7023.04</td>
    <td align="right">     7023.04</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-2</td>
    <td align="right">   38454.715</td>
    <td align="right">   38454.715</td>
    <td align="right"> 1030.534455</td>
    <td align="right">  0.26114019</td>
    <td align="right">     501.838</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    37905.92</td>
    <td align="right">    38454.72</td>
    <td align="right"> 1030.534455</td>
    <td align="right">       60.00</td>
    <td align="right">       54.41</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       66.73</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.96</td>
    <td align="right">  0.00456494</td>
    <td align="right">       35.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00796389</td>
    <td align="right">     49.6273</td>
    <td align="right">    21948.42</td>
    <td align="right">        0.00</td>
    <td align="right">    37932.72</td>
    <td align="right">    37932.72</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-4</td>
    <td align="right">   13989.754</td>
    <td align="right">   13989.754</td>
    <td align="right">  449.949836</td>
    <td align="right">  0.09500231</td>
    <td align="right">     174.038</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    13793.95</td>
    <td align="right">    13989.75</td>
    <td align="right">  449.949836</td>
    <td align="right">       60.00</td>
    <td align="right">       54.41</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       66.73</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.96</td>
    <td align="right">  0.00456494</td>
    <td align="right">       35.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00796853</td>
    <td align="right">     49.6557</td>
    <td align="right">     9192.80</td>
    <td align="right">        0.00</td>
    <td align="right">    13801.93</td>
    <td align="right">    13801.93</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-5</td>
    <td align="right">    6461.455</td>
    <td align="right">    6461.455</td>
    <td align="right">  173.158538</td>
    <td align="right">  0.04387877</td>
    <td align="right">      84.323</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6369.24</td>
    <td align="right">     6461.45</td>
    <td align="right">  173.158538</td>
    <td align="right">       60.00</td>
    <td align="right">       54.41</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       66.73</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.96</td>
    <td align="right">  0.00456494</td>
    <td align="right">       35.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00796187</td>
    <td align="right">     49.6150</td>
    <td align="right">     4615.44</td>
    <td align="right">        0.00</td>
    <td align="right">     6373.75</td>
    <td align="right">     6373.75</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-3</td>
    <td align="right">   15753.797</td>
    <td align="right">   15753.797</td>
    <td align="right">  422.177722</td>
    <td align="right">  0.10698166</td>
    <td align="right">     205.589</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    15528.97</td>
    <td align="right">    15753.80</td>
    <td align="right">  422.177722</td>
    <td align="right">       60.00</td>
    <td align="right">       54.41</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       66.73</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.96</td>
    <td align="right">  0.00456494</td>
    <td align="right">       35.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00796937</td>
    <td align="right">     49.6608</td>
    <td align="right">    11252.91</td>
    <td align="right">        0.00</td>
    <td align="right">    15539.95</td>
    <td align="right">    15539.95</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-6</td>
    <td align="right">    6455.127</td>
    <td align="right">    6455.127</td>
    <td align="right">  172.983310</td>
    <td align="right">  0.04383579</td>
    <td align="right">      84.241</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6363.00</td>
    <td align="right">     6455.13</td>
    <td align="right">  172.983310</td>
    <td align="right">       60.00</td>
    <td align="right">       54.41</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       66.73</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.96</td>
    <td align="right">  0.00456494</td>
    <td align="right">       35.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     49.8488</td>
    <td align="right">     4610.77</td>
    <td align="right">        0.00</td>
    <td align="right">     6367.50</td>
    <td align="right">     6367.50</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-7</td>
    <td align="right">   73702.204</td>
    <td align="right">   73702.204</td>
    <td align="right"> 1975.104179</td>
    <td align="right">  0.50050057</td>
    <td align="right">     961.824</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    72650.38</td>
    <td align="right">    73702.20</td>
    <td align="right"> 1975.104179</td>
    <td align="right">       60.00</td>
    <td align="right">       54.41</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       66.73</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.96</td>
    <td align="right">  0.00456494</td>
    <td align="right">       35.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00797389</td>
    <td align="right">     49.6887</td>
    <td align="right">    52645.27</td>
    <td align="right">        0.00</td>
    <td align="right">    72701.75</td>
    <td align="right">    72701.75</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-8</td>
    <td align="right">   54374.349</td>
    <td align="right">   54374.349</td>
    <td align="right"> 1457.149455</td>
    <td align="right">  0.36924802</td>
    <td align="right">     709.592</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    53598.36</td>
    <td align="right">    54374.35</td>
    <td align="right"> 1457.149455</td>
    <td align="right">       60.00</td>
    <td align="right">       54.41</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       66.73</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.96</td>
    <td align="right">  0.00456494</td>
    <td align="right">       35.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00797193</td>
    <td align="right">     49.6767</td>
    <td align="right">    38839.49</td>
    <td align="right">        0.00</td>
    <td align="right">    53636.26</td>
    <td align="right">    53636.26</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-9</td>
    <td align="right">   39500.145</td>
    <td align="right">   39500.145</td>
    <td align="right"> 1058.548656</td>
    <td align="right">  0.26823954</td>
    <td align="right">     515.481</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    38936.43</td>
    <td align="right">    39500.15</td>
    <td align="right"> 1058.548656</td>
    <td align="right">       60.00</td>
    <td align="right">       54.41</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       66.73</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.96</td>
    <td align="right">  0.00456494</td>
    <td align="right">       35.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00796468</td>
    <td align="right">     49.6321</td>
    <td align="right">    28215.01</td>
    <td align="right">        0.00</td>
    <td align="right">    38963.96</td>
    <td align="right">    38963.96</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAV TRMLUNIT-10</td>
    <td align="right">   58543.774</td>
    <td align="right">   58543.774</td>
    <td align="right"> 1568.889473</td>
    <td align="right">  0.39756196</td>
    <td align="right">     764.003</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    57708.28</td>
    <td align="right">    58543.77</td>
    <td align="right"> 1568.889473</td>
    <td align="right">       60.00</td>
    <td align="right">       54.41</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       66.73</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.96</td>
    <td align="right">  0.00456494</td>
    <td align="right">       35.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00796649</td>
    <td align="right">     49.6432</td>
    <td align="right">    41817.85</td>
    <td align="right">        0.00</td>
    <td align="right">    57749.08</td>
    <td align="right">    57749.08</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-3</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">PROPNOCLG ZNSYS-3</td>
    <td align="right">   72061.008</td>
    <td align="right">   57696.025</td>
    <td align="right"> 2703.074998</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">    80700.82</td>
    <td align="right">    77904.74</td>
    <td align="right"> 2703.074998</td>
    <td align="right">       78.00</td>
    <td align="right">       62.20</td>
    <td align="right">  0.00870710</td>
    <td align="right">       57.20</td>
    <td align="right">       54.17</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      101.84</td>
    <td align="right">  0.00948517</td>
    <td align="right">       70.71</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00870710</td>
    <td align="right">     41.4420</td>
    <td align="right">    59992.40</td>
    <td align="right">        0.00</td>
    <td align="right">    71946.10</td>
    <td align="right">    56995.01</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-3</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">PROPNOCLG ZNSYS-3</td>
    <td align="right">   42618.241</td>
    <td align="right">   42618.241</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    42618.24</td>
    <td align="right">    42618.24</td>
    <td align="right"> 1480.479414</td>
    <td align="right">       67.99</td>
    <td align="right">       56.23</td>
    <td align="right">  0.00723974</td>
    <td align="right">       94.99</td>
    <td align="right">       66.73</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.96</td>
    <td align="right">  0.00456494</td>
    <td align="right">       35.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00723974</td>
    <td align="right">     48.3793</td>
    <td align="right">    42618.24</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">PROPNOCLG ZNSYS</td>
    <td align="right">   31784.260</td>
    <td align="right">   25448.235</td>
    <td align="right"> 1192.256937</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RIVERSIDE-MUNI NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">11/21 12:45:00</td>
    <td align="right">unknown</td>
    <td align="right">11/21 12:45:00</td>
    <td align="right">    33536.50</td>
    <td align="right">    33536.50</td>
    <td align="right"> 1192.256937</td>
    <td align="right">       78.00</td>
    <td align="right">       61.47</td>
    <td align="right">  0.00821842</td>
    <td align="right">       57.20</td>
    <td align="right">       53.67</td>
    <td align="right"> 32.01479315</td>
    <td align="right">       87.98</td>
    <td align="right">  0.00331291</td>
    <td align="right">       57.21</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00821842</td>
    <td align="right">     39.1398</td>
    <td align="right">    26467.74</td>
    <td align="right">        0.00</td>
    <td align="right">    31733.57</td>
    <td align="right">    25139.03</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">PROPNOCLG ZNSYS</td>
    <td align="right">   19570.250</td>
    <td align="right">   19570.250</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    19570.25</td>
    <td align="right">    19570.25</td>
    <td align="right">  679.834537</td>
    <td align="right">       67.99</td>
    <td align="right">       56.03</td>
    <td align="right">  0.00712241</td>
    <td align="right">       94.99</td>
    <td align="right">       66.73</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.96</td>
    <td align="right">  0.00456494</td>
    <td align="right">       35.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00712241</td>
    <td align="right">     47.6050</td>
    <td align="right">    19570.25</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-2</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">PROPNOCLG ZNSYS-2</td>
    <td align="right">   69693.186</td>
    <td align="right">   55800.216</td>
    <td align="right"> 2614.255785</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">    78040.89</td>
    <td align="right">    75281.23</td>
    <td align="right"> 2614.255785</td>
    <td align="right">       78.00</td>
    <td align="right">       62.21</td>
    <td align="right">  0.00871153</td>
    <td align="right">       57.20</td>
    <td align="right">       54.17</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      101.84</td>
    <td align="right">  0.00948517</td>
    <td align="right">       70.71</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00871153</td>
    <td align="right">     41.4627</td>
    <td align="right">    58021.34</td>
    <td align="right">        0.00</td>
    <td align="right">    69582.05</td>
    <td align="right">    55122.23</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-2</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">PROPNOCLG ZNSYS-2</td>
    <td align="right">   42446.488</td>
    <td align="right">   42446.488</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    42446.49</td>
    <td align="right">    42446.49</td>
    <td align="right"> 1474.513057</td>
    <td align="right">       67.99</td>
    <td align="right">       56.22</td>
    <td align="right">  0.00723452</td>
    <td align="right">       94.99</td>
    <td align="right">       66.73</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.96</td>
    <td align="right">  0.00456494</td>
    <td align="right">       35.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00723452</td>
    <td align="right">     48.3448</td>
    <td align="right">    42446.49</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-4</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">PROPNOCLG ZNSYS-4</td>
    <td align="right">  104437.415</td>
    <td align="right">   83618.366</td>
    <td align="right"> 3917.543914</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">   116600.03</td>
    <td align="right">   110169.44</td>
    <td align="right"> 3917.543914</td>
    <td align="right">       78.00</td>
    <td align="right">       62.40</td>
    <td align="right">  0.00883681</td>
    <td align="right">       57.20</td>
    <td align="right">       54.17</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      101.84</td>
    <td align="right">  0.00948517</td>
    <td align="right">       70.71</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00883681</td>
    <td align="right">     42.0507</td>
    <td align="right">    86946.87</td>
    <td align="right">        0.00</td>
    <td align="right">   104270.87</td>
    <td align="right">    82602.38</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-4</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">PROPNOCLG ZNSYS-4</td>
    <td align="right">  100734.654</td>
    <td align="right">  100734.654</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   100734.65</td>
    <td align="right">   100734.65</td>
    <td align="right"> 3499.336889</td>
    <td align="right">       67.99</td>
    <td align="right">       56.10</td>
    <td align="right">  0.00716491</td>
    <td align="right">       94.99</td>
    <td align="right">       66.73</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.96</td>
    <td align="right">  0.00456494</td>
    <td align="right">       35.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00716491</td>
    <td align="right">     47.8855</td>
    <td align="right">   100734.65</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-5</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">PROPNOCLG ZNSYS-5</td>
    <td align="right">   54145.618</td>
    <td align="right">   43351.974</td>
    <td align="right"> 2031.052143</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RIVERSIDE-MUNI OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">unknown</td>
    <td align="right">10/21 13:45:00</td>
    <td align="right">    59206.41</td>
    <td align="right">    58012.62</td>
    <td align="right"> 2031.052143</td>
    <td align="right">       78.00</td>
    <td align="right">       62.07</td>
    <td align="right">  0.00861875</td>
    <td align="right">       57.20</td>
    <td align="right">       54.17</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       96.80</td>
    <td align="right">  0.00752383</td>
    <td align="right">       66.63</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00861875</td>
    <td align="right">     41.0250</td>
    <td align="right">    45081.04</td>
    <td align="right">        0.00</td>
    <td align="right">    54059.27</td>
    <td align="right">    42825.24</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">PROPNOCLG ZNSYS-5</td>
    <td align="right">   48549.476</td>
    <td align="right">   48549.476</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    48549.48</td>
    <td align="right">    48549.48</td>
    <td align="right"> 1686.519647</td>
    <td align="right">       67.99</td>
    <td align="right">       55.24</td>
    <td align="right">  0.00666179</td>
    <td align="right">       94.99</td>
    <td align="right">       66.73</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.96</td>
    <td align="right">  0.00456494</td>
    <td align="right">       35.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00666179</td>
    <td align="right">     44.5614</td>
    <td align="right">    48549.48</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-6</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">PROPNOCLG ZNSYS-6</td>
    <td align="right">  152799.980</td>
    <td align="right">  122340.107</td>
    <td align="right"> 5731.668390</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">   171079.28</td>
    <td align="right">   164874.61</td>
    <td align="right"> 5731.668390</td>
    <td align="right">       78.00</td>
    <td align="right">       62.22</td>
    <td align="right">  0.00871715</td>
    <td align="right">       57.20</td>
    <td align="right">       54.17</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      101.84</td>
    <td align="right">  0.00948517</td>
    <td align="right">       70.71</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00871715</td>
    <td align="right">     41.4892</td>
    <td align="right">   127209.27</td>
    <td align="right">        0.00</td>
    <td align="right">   152556.31</td>
    <td align="right">   120853.65</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">PROPNOCLG ZNSYS-6</td>
    <td align="right">   94414.501</td>
    <td align="right">   94414.501</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    94414.50</td>
    <td align="right">    94414.50</td>
    <td align="right"> 3279.786382</td>
    <td align="right">       67.99</td>
    <td align="right">       56.27</td>
    <td align="right">  0.00726205</td>
    <td align="right">       94.99</td>
    <td align="right">       66.73</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.96</td>
    <td align="right">  0.00456494</td>
    <td align="right">       35.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00726205</td>
    <td align="right">     48.5264</td>
    <td align="right">    94414.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-7</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">PROPNOCLG ZNSYS-7</td>
    <td align="right">  156511.918</td>
    <td align="right">  125312.091</td>
    <td align="right"> 5870.906639</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   175256.12</td>
    <td align="right">   169041.68</td>
    <td align="right"> 5870.906639</td>
    <td align="right">       78.00</td>
    <td align="right">       62.21</td>
    <td align="right">  0.00871213</td>
    <td align="right">       57.20</td>
    <td align="right">       54.17</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      101.84</td>
    <td align="right">  0.00948517</td>
    <td align="right">       70.71</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00871213</td>
    <td align="right">     41.4656</td>
    <td align="right">   130299.70</td>
    <td align="right">        0.00</td>
    <td align="right">   156262.33</td>
    <td align="right">   123789.52</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-7</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">PROPNOCLG ZNSYS-7</td>
    <td align="right">   94010.771</td>
    <td align="right">   94010.771</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    94010.77</td>
    <td align="right">    94010.77</td>
    <td align="right"> 3265.761540</td>
    <td align="right">       67.99</td>
    <td align="right">       56.26</td>
    <td align="right">  0.00725748</td>
    <td align="right">       94.99</td>
    <td align="right">       66.73</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       35.96</td>
    <td align="right">  0.00456494</td>
    <td align="right">       35.96</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00725748</td>
    <td align="right">     48.4963</td>
    <td align="right">    94010.77</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG COILCLG-8</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">PROPNOCLG ZNSYS-8</td>
    <td align="right">   71104.071</td>
    <td align="right">   56929.849</td>
    <td align="right"> 2667.179405</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RIVERSIDE-MUNI JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">    79627.46</td>
    <td align="right">    76856.96</td>
    <td align="right"> 2667.179405</td>
    <td align="right">       78.00</td>
    <td align="right">       62.20</td>
    <td align="right">  0.00870800</td>
    <td align="right">       57.20</td>
    <td align="right">       54.17</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      101.84</td>
    <td align="right">  0.00948517</td>
    <td align="right">       70.71</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00870800</td>
    <td align="right">     41.4463</td>
    <td align="right">    59195.65</td>
    <td align="right">        0.00</td>
    <td align="right">    70990.68</td>
    <td align="right">    56238.14</td>
  </tr>
  <tr>
    <td align="right">PROPNOCLG DUMMY COILHTG-8</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">PROPNOCLG ZNSYS-8</td>
    <td align="right">   45344.680</td>
    <td align="right">   45344.680</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RIVERSIDE-MUNI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
