Time,BASESYS5 F1:DesPer 1:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Heat Cap [W],BASESYS5 F1:DesPer 1:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 1:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 2:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Heat Cap [W],BASESYS5 F1:DesPer 2:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 2:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 3:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Heat Cap [W],BASESYS5 F1:DesPer 3:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 3:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 4:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Heat Cap [W],BASESYS5 F1:DesPer 4:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 4:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 5:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Heat Cap [W],BASESYS5 F1:DesPer 5:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 5:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 6:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Heat Cap [W],BASESYS5 F1:DesPer 6:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 6:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 7:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Heat Cap [W],BASESYS5 F1:DesPer 7:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 7:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 8:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Heat Cap [W],BASESYS5 F1:DesPer 8:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 8:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 9:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Heat Cap [W],BASESYS5 F1:DesPer 9:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 9:Des Tot Cool Cap [W],DOAS1:DesPer 1:Des Heat Mass Flow [kg/s],DOAS1:DesPer 1:Des Heat Cap [W],DOAS1:DesPer 1:Des Cool Mass Flow [kg/s],DOAS1:DesPer 1:Des Sens Cool Cap [W],DOAS1:DesPer 1:Des Tot Cool Cap [W],DOAS1:DesPer 2:Des Heat Mass Flow [kg/s],DOAS1:DesPer 2:Des Heat Cap [W],DOAS1:DesPer 2:Des Cool Mass Flow [kg/s],DOAS1:DesPer 2:Des Sens Cool Cap [W],DOAS1:DesPer 2:Des Tot Cool Cap [W],DOAS1:DesPer 3:Des Heat Mass Flow [kg/s],DOAS1:DesPer 3:Des Heat Cap [W],DOAS1:DesPer 3:Des Cool Mass Flow [kg/s],DOAS1:DesPer 3:Des Sens Cool Cap [W],DOAS1:DesPer 3:Des Tot Cool Cap [W],DOAS1:DesPer 4:Des Heat Mass Flow [kg/s],DOAS1:DesPer 4:Des Heat Cap [W],DOAS1:DesPer 4:Des Cool Mass Flow [kg/s],DOAS1:DesPer 4:Des Sens Cool Cap [W],DOAS1:DesPer 4:Des Tot Cool Cap [W],DOAS1:DesPer 5:Des Heat Mass Flow [kg/s],DOAS1:DesPer 5:Des Heat Cap [W],DOAS1:DesPer 5:Des Cool Mass Flow [kg/s],DOAS1:DesPer 5:Des Sens Cool Cap [W],DOAS1:DesPer 5:Des Tot Cool Cap [W],DOAS1:DesPer 6:Des Heat Mass Flow [kg/s],DOAS1:DesPer 6:Des Heat Cap [W],DOAS1:DesPer 6:Des Cool Mass Flow [kg/s],DOAS1:DesPer 6:Des Sens Cool Cap [W],DOAS1:DesPer 6:Des Tot Cool Cap [W],DOAS1:DesPer 7:Des Heat Mass Flow [kg/s],DOAS1:DesPer 7:Des Heat Cap [W],DOAS1:DesPer 7:Des Cool Mass Flow [kg/s],DOAS1:DesPer 7:Des Sens Cool Cap [W],DOAS1:DesPer 7:Des Tot Cool Cap [W],DOAS1:DesPer 8:Des Heat Mass Flow [kg/s],DOAS1:DesPer 8:Des Heat Cap [W],DOAS1:DesPer 8:Des Cool Mass Flow [kg/s],DOAS1:DesPer 8:Des Sens Cool Cap [W],DOAS1:DesPer 8:Des Tot Cool Cap [W],DOAS1:DesPer 9:Des Heat Mass Flow [kg/s],DOAS1:DesPer 9:Des Heat Cap [W],DOAS1:DesPer 9:Des Cool Mass Flow [kg/s],DOAS1:DesPer 9:Des Sens Cool Cap [W],DOAS1:DesPer 9:Des Tot Cool Cap [W]
00:15:00,3.340391E+00,0.000000E+00,4.496672E+00,6.571569E+04,5.913710E+04,3.340391E+00,7.273983E+03,3.677769E+00,7.681762E+03,1.999019E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,4.581353E+00,7.289836E+04,8.760510E+04,3.340391E+00,0.000000E+00,4.707989E+00,8.033059E+04,7.240460E+04,3.340391E+00,0.000000E+00,4.576792E+00,7.209879E+04,5.162685E+04,3.340391E+00,0.000000E+00,3.745153E+00,2.322389E+04,5.623826E+03,3.340391E+00,0.000000E+00,4.085165E+00,4.557287E+04,2.652303E+04,3.340391E+00,0.000000E+00,4.370971E+00,5.734141E+04,1.597416E+04,9.041964E-01,7.642600E+03,1.174623E+00,1.562908E+04,1.322273E+04,9.041964E-01,1.963598E+04,1.018791E+00,1.854546E+03,4.983480E+03,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,6.082098E+03,1.189816E+00,1.736348E+04,2.067129E+04,9.041964E-01,4.644255E+03,1.212430E+00,1.906015E+04,1.623227E+04,9.041964E-01,6.277899E+03,1.189460E+00,1.716351E+04,1.097946E+04,9.041964E-01,1.573495E+04,1.025695E+00,5.834308E+03,7.968810E+02,9.041964E-01,1.122835E+04,1.103395E+00,1.122466E+04,5.630276E+03,9.041964E-01,9.339846E+03,1.128714E+00,1.340714E+04,1.543009E+03
00:30:00,3.340391E+00,0.000000E+00,4.561202E+00,6.594663E+04,5.949228E+04,3.340391E+00,8.124886E+03,3.735718E+00,7.802836E+03,1.906106E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,4.645954E+00,7.315575E+04,8.797399E+04,3.340391E+00,0.000000E+00,4.771971E+00,8.055253E+04,7.271636E+04,3.340391E+00,0.000000E+00,4.641717E+00,7.239683E+04,5.203821E+04,3.340391E+00,0.000000E+00,3.806969E+00,2.371857E+04,6.442123E+03,3.340391E+00,0.000000E+00,4.149295E+00,4.590636E+04,2.710176E+04,3.340391E+00,0.000000E+00,4.435724E+00,5.753517E+04,1.632540E+04,9.041964E-01,7.872928E+03,9.041964E-01,1.231795E+04,9.106860E+03,9.041964E-01,1.986631E+04,9.041964E-01,3.245684E+02,2.698191E+03,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,6.305611E+03,9.041964E-01,1.388527E+04,1.634119E+04,9.041964E-01,4.874583E+03,9.041964E-01,1.531629E+04,1.158835E+04,9.041964E-01,6.491872E+03,9.041964E-01,1.369901E+04,6.673516E+03,9.041964E-01,1.588214E+04,9.041964E-01,4.308733E+03,0.000000E+00,9.041964E-01,1.143006E+04,9.041964E-01,8.760822E+03,2.560700E+03,9.041964E-01,9.581076E+03,9.041964E-01,1.060980E+04,0.000000E+00
00:45:00,3.340391E+00,0.000000E+00,4.616552E+00,6.602388E+04,5.971834E+04,3.340391E+00,8.975789E+03,3.787496E+00,7.821454E+03,1.800878E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,4.701291E+00,7.325805E+04,8.821719E+04,3.340391E+00,0.000000E+00,4.826592E+00,8.061776E+04,7.290670E+04,3.340391E+00,0.000000E+00,4.697379E+00,7.253979E+04,5.232389E+04,3.340391E+00,0.000000E+00,3.862614E+00,2.411065E+04,7.118942E+03,3.340391E+00,0.000000E+00,4.206070E+00,4.611494E+04,2.752240E+04,3.340391E+00,0.000000E+00,4.492786E+00,5.760061E+04,1.657036E+04,9.041964E-01,8.103255E+03,9.041964E-01,1.208762E+04,8.873550E+03,9.041964E-01,2.009664E+04,9.041964E-01,9.424092E+01,2.100291E+03,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,6.529124E+03,9.041964E-01,1.366175E+04,1.611376E+04,9.041964E-01,5.104910E+03,9.041964E-01,1.508597E+04,1.135513E+04,9.041964E-01,6.705845E+03,9.041964E-01,1.348503E+04,6.457421E+03,9.041964E-01,1.602934E+04,9.041964E-01,4.161542E+03,0.000000E+00,9.041964E-01,1.163176E+04,9.041964E-01,8.559115E+03,2.356854E+03,9.041964E-01,9.822307E+03,9.041964E-01,1.036857E+04,0.000000E+00
01:00:00,3.340391E+00,0.000000E+00,4.664522E+00,6.597735E+04,5.980010E+04,3.340391E+00,9.826692E+03,3.834151E+00,7.754654E+03,1.685414E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,4.749196E+00,7.323569E+04,8.831636E+04,3.340391E+00,0.000000E+00,4.873721E+00,8.055732E+04,7.295477E+04,3.340391E+00,0.000000E+00,4.745603E+00,7.255800E+04,5.246600E+04,3.340391E+00,0.000000E+00,3.913150E+00,2.441700E+04,7.672157E+03,3.340391E+00,0.000000E+00,4.256261E+00,4.621107E+04,2.779330E+04,3.340391E+00,0.000000E+00,4.542239E+00,5.753856E+04,1.666185E+04,9.041964E-01,8.333583E+03,9.041964E-01,1.185729E+04,8.640226E+03,9.041964E-01,2.032696E+04,9.041964E-01,0.000000E+00,1.507974E+03,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,6.752637E+03,9.041964E-01,1.343824E+04,1.588634E+04,9.041964E-01,5.335237E+03,9.041964E-01,1.485564E+04,1.112192E+04,9.041964E-01,6.919817E+03,9.041964E-01,1.327106E+04,6.241325E+03,9.041964E-01,1.617653E+04,9.041964E-01,4.014350E+03,0.000000E+00,9.041964E-01,1.183347E+04,9.041964E-01,8.357408E+03,2.153008E+03,9.041964E-01,1.006354E+04,9.041964E-01,1.012734E+04,0.000000E+00
01:15:00,3.340391E+00,0.000000E+00,4.711501E+00,6.619642E+04,6.008827E+04,3.340391E+00,1.039396E+04,3.877655E+00,7.918441E+03,1.633967E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,4.796484E+00,7.347669E+04,8.861916E+04,3.340391E+00,0.000000E+00,4.920723E+00,8.077672E+04,7.322399E+04,3.340391E+00,0.000000E+00,4.793026E+00,7.282476E+04,5.279577E+04,3.340391E+00,0.000000E+00,3.961132E+00,2.485997E+04,8.309328E+03,3.340391E+00,0.000000E+00,4.304344E+00,4.651934E+04,2.821585E+04,3.340391E+00,0.000000E+00,4.591126E+00,5.776274E+04,1.697856E+04,9.041964E-01,8.487134E+03,9.041964E-01,1.170374E+04,8.484690E+03,9.041964E-01,2.048052E+04,9.041964E-01,0.000000E+00,1.116159E+03,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,6.901646E+03,9.041964E-01,1.328923E+04,1.573472E+04,9.041964E-01,5.488789E+03,9.041964E-01,1.470209E+04,1.096646E+04,9.041964E-01,7.062466E+03,9.041964E-01,1.312841E+04,6.097266E+03,9.041964E-01,1.627465E+04,9.041964E-01,3.916223E+03,0.000000E+00,9.041964E-01,1.196794E+04,9.041964E-01,8.222937E+03,2.017100E+03,9.041964E-01,1.022436E+04,9.041964E-01,9.966520E+03,0.000000E+00
01:30:00,3.340391E+00,0.000000E+00,4.752565E+00,6.631608E+04,6.021361E+04,3.340391E+00,1.096123E+04,3.918145E+00,8.031654E+03,1.574136E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,4.837797E+00,7.361724E+04,8.875722E+04,3.340391E+00,0.000000E+00,4.961737E+00,8.089546E+04,7.333092E+04,3.340391E+00,0.000000E+00,4.834477E+00,7.299114E+04,5.296183E+04,3.340391E+00,0.000000E+00,4.005002E+00,2.523292E+04,8.823922E+03,3.340391E+00,0.000000E+00,4.346925E+00,4.673508E+04,2.848729E+04,3.340391E+00,0.000000E+00,4.634010E+00,5.788604E+04,1.712620E+04,9.041964E-01,8.640686E+03,9.041964E-01,1.155019E+04,8.329139E+03,9.041964E-01,2.063407E+04,9.041964E-01,0.000000E+00,7.267704E+02,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,7.050654E+03,9.041964E-01,1.314022E+04,1.558310E+04,9.041964E-01,5.642341E+03,9.041964E-01,1.454854E+04,1.081097E+04,9.041964E-01,7.205115E+03,9.041964E-01,1.298576E+04,5.953206E+03,9.041964E-01,1.637278E+04,9.041964E-01,3.818095E+03,0.000000E+00,9.041964E-01,1.210241E+04,9.041964E-01,8.088465E+03,1.881209E+03,9.041964E-01,1.038518E+04,9.041964E-01,9.805700E+03,0.000000E+00
01:45:00,3.340391E+00,0.000000E+00,4.789666E+00,6.636955E+04,6.029064E+04,3.340391E+00,1.152850E+04,3.955476E+00,8.091660E+03,1.508774E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,4.875120E+00,7.369120E+04,8.884928E+04,3.340391E+00,0.000000E+00,4.998720E+00,8.094691E+04,7.339387E+04,3.340391E+00,0.000000E+00,4.871903E+00,7.309033E+04,5.308067E+04,3.340391E+00,0.000000E+00,4.045442E+00,2.554778E+04,9.273629E+03,3.340391E+00,0.000000E+00,4.385558E+00,4.688484E+04,2.870126E+04,3.340391E+00,0.000000E+00,4.672872E+00,5.794217E+04,1.722132E+04,9.041964E-01,8.794238E+03,9.041964E-01,1.139664E+04,8.173605E+03,9.041964E-01,2.078762E+04,9.041964E-01,0.000000E+00,3.397834E+02,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,7.199663E+03,9.041964E-01,1.299121E+04,1.543148E+04,9.041964E-01,5.795892E+03,9.041964E-01,1.439499E+04,1.065549E+04,9.041964E-01,7.347763E+03,9.041964E-01,1.284311E+04,5.809148E+03,9.041964E-01,1.647091E+04,9.041964E-01,3.719967E+03,0.000000E+00,9.041964E-01,1.223688E+04,9.041964E-01,7.953994E+03,1.745315E+03,9.041964E-01,1.054600E+04,9.041964E-01,9.644879E+03,0.000000E+00
02:00:00,3.340391E+00,0.000000E+00,4.822040E+00,6.634346E+04,6.029368E+04,3.340391E+00,1.209577E+04,3.988457E+00,8.078032E+03,1.434935E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,4.907672E+00,7.368480E+04,8.886835E+04,3.340391E+00,0.000000E+00,5.036627E+00,8.101336E+04,7.350629E+04,3.340391E+00,0.000000E+00,4.904566E+00,7.310932E+04,5.312656E+04,3.340391E+00,0.000000E+00,4.081344E+00,2.578592E+04,9.630843E+03,3.340391E+00,0.000000E+00,4.419522E+00,4.695606E+04,2.883410E+04,3.340391E+00,0.000000E+00,4.706878E+00,5.791655E+04,1.723740E+04,9.041964E-01,8.947789E+03,9.041964E-01,1.124309E+04,8.018054E+03,9.041964E-01,2.094117E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,7.348672E+03,9.041964E-01,1.284221E+04,1.527987E+04,9.041964E-01,5.949444E+03,9.041964E-01,1.424143E+04,1.050003E+04,9.041964E-01,7.490412E+03,9.041964E-01,1.270047E+04,5.665089E+03,9.041964E-01,1.656904E+04,9.041964E-01,3.621840E+03,0.000000E+00,9.041964E-01,1.237135E+04,9.041964E-01,7.819523E+03,1.609408E+03,9.041964E-01,1.070682E+04,9.041964E-01,9.484059E+03,0.000000E+00
02:15:00,3.340391E+00,0.000000E+00,4.851250E+00,6.640624E+04,6.036549E+04,3.340391E+00,1.252122E+04,4.018601E+00,8.157475E+03,1.389340E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,4.937422E+00,7.376915E+04,8.896084E+04,3.340391E+00,0.000000E+00,5.072744E+00,8.119170E+04,7.371718E+04,3.340391E+00,0.000000E+00,4.934035E+00,7.320662E+04,5.323099E+04,3.340391E+00,0.000000E+00,4.114257E+00,2.606458E+04,9.999329E+03,3.340391E+00,0.000000E+00,4.450354E+00,4.709906E+04,2.901310E+04,3.340391E+00,0.000000E+00,4.737667E+00,5.798566E+04,1.732386E+04,9.041964E-01,9.062953E+03,9.041964E-01,1.112792E+04,7.901392E+03,9.041964E-01,2.105633E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,7.460428E+03,9.041964E-01,1.273045E+04,1.516615E+04,9.041964E-01,6.064608E+03,9.041964E-01,1.412627E+04,1.038341E+04,9.041964E-01,7.597398E+03,9.041964E-01,1.259348E+04,5.557041E+03,9.041964E-01,1.664263E+04,9.041964E-01,3.548244E+03,0.000000E+00,9.041964E-01,1.247221E+04,9.041964E-01,7.718670E+03,1.507492E+03,9.041964E-01,1.082743E+04,9.041964E-01,9.363444E+03,0.000000E+00
02:30:00,3.340391E+00,0.000000E+00,4.877443E+00,6.641848E+04,6.038844E+04,3.340391E+00,1.294667E+04,4.045886E+00,8.188360E+03,1.337721E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,4.970036E+00,7.390142E+04,8.913000E+04,3.340391E+00,0.000000E+00,5.104957E+00,8.130462E+04,7.386095E+04,3.340391E+00,0.000000E+00,4.962073E+00,7.327991E+04,5.332095E+04,3.340391E+00,0.000000E+00,4.144233E+00,2.629403E+04,1.030543E+04,3.340391E+00,0.000000E+00,4.478180E+00,4.719169E+04,2.913726E+04,3.340391E+00,0.000000E+00,4.765371E+00,5.800306E+04,1.735847E+04,9.041964E-01,9.178117E+03,9.041964E-01,1.101276E+04,7.784744E+03,9.041964E-01,2.117150E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,7.572185E+03,9.041964E-01,1.261869E+04,1.505244E+04,9.041964E-01,6.179771E+03,9.041964E-01,1.401111E+04,1.026680E+04,9.041964E-01,7.704384E+03,9.041964E-01,1.248649E+04,5.448993E+03,9.041964E-01,1.671623E+04,9.041964E-01,3.474648E+03,0.000000E+00,9.041964E-01,1.257306E+04,9.041964E-01,7.617816E+03,1.405562E+03,9.041964E-01,1.094805E+04,9.041964E-01,9.242828E+03,0.000000E+00
02:45:00,3.340391E+00,0.000000E+00,4.900111E+00,6.637165E+04,6.034907E+04,3.340391E+00,1.337212E+04,4.069687E+00,8.160908E+03,1.278868E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,4.998272E+00,7.396036E+04,8.921810E+04,3.340391E+00,0.000000E+00,5.132808E+00,8.134449E+04,7.392548E+04,3.340391E+00,0.000000E+00,4.990576E+00,7.336099E+04,5.343264E+04,3.340391E+00,0.000000E+00,4.170676E+00,2.646431E+04,1.053678E+04,3.340391E+00,0.000000E+00,4.502487E+00,4.722538E+04,2.919476E+04,3.340391E+00,0.000000E+00,4.789445E+00,5.795967E+04,1.732759E+04,9.041964E-01,9.293280E+03,9.041964E-01,1.089760E+04,7.668082E+03,9.041964E-01,2.128666E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,7.683941E+03,9.041964E-01,1.250694E+04,1.493874E+04,9.041964E-01,6.294935E+03,9.041964E-01,1.389594E+04,1.015021E+04,9.041964E-01,7.811371E+03,9.041964E-01,1.237951E+04,5.340945E+03,9.041964E-01,1.678982E+04,9.041964E-01,3.401052E+03,0.000000E+00,9.041964E-01,1.267391E+04,9.041964E-01,7.516963E+03,1.303646E+03,9.041964E-01,1.106866E+04,9.041964E-01,9.122213E+03,0.000000E+00
03:00:00,3.340391E+00,0.000000E+00,4.924166E+00,6.634884E+04,6.034877E+04,3.340391E+00,1.379757E+04,4.092005E+00,8.109039E+03,1.217328E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,5.024257E+00,7.398241E+04,8.926818E+04,3.340391E+00,0.000000E+00,5.158376E+00,8.134698E+04,7.395220E+04,3.340391E+00,0.000000E+00,5.016788E+00,7.340447E+04,5.350541E+04,3.340391E+00,0.000000E+00,4.195553E+00,2.660886E+04,1.073673E+04,3.340391E+00,0.000000E+00,4.525141E+00,4.723202E+04,2.922443E+04,3.340391E+00,0.000000E+00,4.811830E+00,5.788875E+04,1.727066E+04,9.041964E-01,9.408444E+03,9.041964E-01,1.078243E+04,7.551419E+03,9.041964E-01,2.140183E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,7.795698E+03,9.041964E-01,1.239518E+04,1.482503E+04,9.041964E-01,6.410099E+03,9.041964E-01,1.378078E+04,1.003359E+04,9.041964E-01,7.918357E+03,9.041964E-01,1.227252E+04,5.232898E+03,9.041964E-01,1.686342E+04,9.041964E-01,3.327457E+03,0.000000E+00,9.041964E-01,1.277477E+04,9.041964E-01,7.416109E+03,1.201715E+03,9.041964E-01,1.118928E+04,9.041964E-01,9.001598E+03,0.000000E+00
03:15:00,3.340391E+00,0.000000E+00,4.947161E+00,6.630840E+04,6.033412E+04,3.340391E+00,1.422303E+04,4.111846E+00,8.015789E+03,1.151003E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,5.047207E+00,7.395381E+04,8.926279E+04,3.340391E+00,0.000000E+00,5.180938E+00,8.129929E+04,7.392488E+04,3.340391E+00,0.000000E+00,5.039973E+00,7.339742E+04,5.352294E+04,3.340391E+00,0.000000E+00,4.217977E+00,2.671242E+04,1.088614E+04,3.340391E+00,0.000000E+00,4.545341E+00,4.719764E+04,2.920866E+04,3.340391E+00,0.000000E+00,4.833146E+00,5.780006E+04,1.719985E+04,9.041964E-01,9.523608E+03,9.041964E-01,1.066727E+04,7.434772E+03,9.041964E-01,2.151699E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,7.907454E+03,9.041964E-01,1.228342E+04,1.471132E+04,9.041964E-01,6.525262E+03,9.041964E-01,1.366561E+04,9.916984E+03,9.041964E-01,8.025344E+03,9.041964E-01,1.216553E+04,5.124850E+03,9.041964E-01,1.693702E+04,9.041964E-01,3.253861E+03,0.000000E+00,9.041964E-01,1.287562E+04,9.041964E-01,7.315256E+03,1.099799E+03,9.041964E-01,1.130989E+04,9.041964E-01,8.880983E+03,0.000000E+00
03:30:00,3.340391E+00,0.000000E+00,4.967700E+00,6.622684E+04,6.027463E+04,3.340391E+00,1.464848E+04,4.129739E+00,7.889912E+03,1.081088E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,5.067705E+00,7.388417E+04,8.921318E+04,3.340391E+00,0.000000E+00,5.201064E+00,8.121084E+04,7.385428E+04,3.340391E+00,0.000000E+00,5.060704E+00,7.334930E+04,5.349628E+04,3.340391E+00,0.000000E+00,4.238462E+00,2.678352E+04,1.099623E+04,3.340391E+00,0.000000E+00,4.563565E+00,4.713021E+04,2.915695E+04,3.340391E+00,0.000000E+00,4.855212E+00,5.772394E+04,1.715217E+04,9.041964E-01,9.638771E+03,9.041964E-01,1.055211E+04,7.318109E+03,9.041964E-01,2.163215E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,8.019211E+03,9.041964E-01,1.217167E+04,1.459760E+04,9.041964E-01,6.640426E+03,9.041964E-01,1.355045E+04,9.800387E+03,9.041964E-01,8.132330E+03,9.041964E-01,1.205855E+04,5.016817E+03,9.041964E-01,1.701061E+04,9.041964E-01,3.180265E+03,0.000000E+00,9.041964E-01,1.297647E+04,9.041964E-01,7.214402E+03,9.978689E+02,9.041964E-01,1.143051E+04,9.041964E-01,8.760367E+03,0.000000E+00
03:45:00,3.340391E+00,0.000000E+00,4.985981E+00,6.610750E+04,6.017405E+04,3.340391E+00,1.507393E+04,4.145810E+00,7.733558E+03,1.007882E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,5.085958E+00,7.377694E+04,8.912304E+04,3.340391E+00,0.000000E+00,5.218964E+00,8.108511E+04,7.374393E+04,3.340391E+00,0.000000E+00,5.079187E+00,7.326355E+04,5.342905E+04,3.340391E+00,0.000000E+00,4.257130E+00,2.682421E+04,1.106984E+04,3.340391E+00,0.000000E+00,4.579959E+00,4.703213E+04,2.907210E+04,3.340391E+00,0.000000E+00,4.874999E+00,5.760967E+04,1.706245E+04,9.041964E-01,9.753935E+03,9.041964E-01,1.043694E+04,7.201446E+03,9.041964E-01,2.174732E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,8.130967E+03,9.041964E-01,1.205991E+04,1.448389E+04,9.041964E-01,6.755590E+03,9.041964E-01,1.343529E+04,9.683775E+03,9.041964E-01,8.239317E+03,9.041964E-01,1.195156E+04,4.908768E+03,9.041964E-01,1.708421E+04,9.041964E-01,3.106669E+03,0.000000E+00,9.041964E-01,1.307733E+04,9.041964E-01,7.113549E+03,8.959528E+02,9.041964E-01,1.155113E+04,9.041964E-01,8.639752E+03,0.000000E+00
04:00:00,3.340391E+00,0.000000E+00,5.002212E+00,6.595383E+04,6.003619E+04,3.340391E+00,1.549938E+04,4.160205E+00,7.549125E+03,9.317136E+03,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,5.102174E+00,7.363560E+04,8.899611E+04,3.340391E+00,0.000000E+00,5.234845E+00,8.092558E+04,7.359752E+04,3.340391E+00,0.000000E+00,5.095630E+00,7.314365E+04,5.332508E+04,3.340391E+00,0.000000E+00,4.274120E+00,2.683679E+04,1.111022E+04,3.340391E+00,0.000000E+00,4.594668E+00,4.690585E+04,2.895678E+04,3.340391E+00,0.000000E+00,4.892708E+00,5.746060E+04,1.693455E+04,9.041964E-01,9.869099E+03,9.041964E-01,1.032178E+04,7.084784E+03,9.041964E-01,2.186248E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,8.242724E+03,9.041964E-01,1.194815E+04,1.437018E+04,9.041964E-01,6.870754E+03,9.041964E-01,1.332012E+04,9.567165E+03,9.041964E-01,8.346303E+03,9.041964E-01,1.184457E+04,4.800720E+03,9.041964E-01,1.715780E+04,9.041964E-01,3.033074E+03,0.000000E+00,9.041964E-01,1.317818E+04,9.041964E-01,7.012696E+03,7.940226E+02,9.041964E-01,1.167174E+04,9.041964E-01,8.519137E+03,0.000000E+00
04:15:00,3.340391E+00,0.000000E+00,5.016689E+00,6.591261E+04,6.001066E+04,3.340391E+00,1.578302E+04,4.173191E+00,7.482921E+03,8.872521E+03,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,5.116661E+00,7.360293E+04,8.897826E+04,3.340391E+00,0.000000E+00,5.249008E+00,8.087911E+04,7.356446E+04,3.340391E+00,0.000000E+00,5.110323E+00,7.312617E+04,5.332316E+04,3.340391E+00,0.000000E+00,4.289604E+00,2.691481E+04,1.121297E+04,3.340391E+00,0.000000E+00,4.607945E+00,4.687976E+04,2.894177E+04,3.340391E+00,0.000000E+00,4.908585E+00,5.742939E+04,1.692317E+04,9.041964E-01,9.945875E+03,9.041964E-01,1.024500E+04,7.007024E+03,9.041964E-01,2.193926E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,8.317228E+03,9.041964E-01,1.187365E+04,1.429437E+04,9.041964E-01,6.947529E+03,9.041964E-01,1.324335E+04,9.489425E+03,9.041964E-01,8.417627E+03,9.041964E-01,1.177325E+04,4.728684E+03,9.041964E-01,1.720687E+04,9.041964E-01,2.984010E+03,0.000000E+00,9.041964E-01,1.324542E+04,9.041964E-01,6.945460E+03,7.260832E+02,9.041964E-01,1.175215E+04,9.041964E-01,8.438727E+03,0.000000E+00
04:30:00,3.340391E+00,0.000000E+00,5.029595E+00,6.584508E+04,5.995663E+04,3.340391E+00,1.606665E+04,4.184894E+00,7.395250E+03,8.404580E+03,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,5.129597E+00,7.354430E+04,8.893247E+04,3.340391E+00,0.000000E+00,5.261630E+00,8.080682E+04,7.350391E+04,3.340391E+00,0.000000E+00,5.123442E+00,7.308235E+04,5.329303E+04,3.340391E+00,0.000000E+00,4.303721E+00,2.696991E+04,1.128928E+04,3.340391E+00,0.000000E+00,4.619922E+00,4.683193E+04,2.890355E+04,3.340391E+00,0.000000E+00,4.922807E+00,5.737047E+04,1.688162E+04,9.041964E-01,1.002265E+04,9.041964E-01,1.016823E+04,6.929249E+03,9.041964E-01,2.201603E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,8.391732E+03,9.041964E-01,1.179914E+04,1.421856E+04,9.041964E-01,7.024305E+03,9.041964E-01,1.316657E+04,9.411698E+03,9.041964E-01,8.488951E+03,9.041964E-01,1.170193E+04,4.656661E+03,9.041964E-01,1.725593E+04,9.041964E-01,2.934946E+03,0.000000E+00,9.041964E-01,1.331265E+04,9.041964E-01,6.878224E+03,6.581299E+02,9.041964E-01,1.183256E+04,9.041964E-01,8.358317E+03,0.000000E+00
04:45:00,3.340391E+00,0.000000E+00,5.041089E+00,6.575390E+04,5.987704E+04,3.340391E+00,1.635028E+04,4.195432E+00,7.288061E+03,7.915950E+03,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,5.141140E+00,7.346234E+04,8.886155E+04,3.340391E+00,0.000000E+00,5.272860E+00,8.071123E+04,7.341837E+04,3.340391E+00,0.000000E+00,5.137072E+00,7.304708E+04,5.327593E+04,3.340391E+00,0.000000E+00,4.316585E+00,2.700406E+04,1.134167E+04,3.340391E+00,0.000000E+00,4.630722E+00,4.676438E+04,2.884434E+04,3.340391E+00,0.000000E+00,4.935536E+00,5.728655E+04,1.681287E+04,9.041964E-01,1.009943E+04,9.041964E-01,1.009145E+04,6.851473E+03,9.041964E-01,2.209281E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,8.466237E+03,9.041964E-01,1.172464E+04,1.414275E+04,9.041964E-01,7.101081E+03,9.041964E-01,1.308980E+04,9.333957E+03,9.041964E-01,8.560276E+03,9.041964E-01,1.163060E+04,4.584625E+03,9.041964E-01,1.730500E+04,9.041964E-01,2.885882E+03,0.000000E+00,9.041964E-01,1.337989E+04,9.041964E-01,6.810989E+03,5.901762E+02,9.041964E-01,1.191297E+04,9.041964E-01,8.277906E+03,0.000000E+00
05:00:00,3.340391E+00,0.000000E+00,5.051311E+00,6.564144E+04,5.977446E+04,3.340391E+00,1.663392E+04,4.204911E+00,7.163139E+03,7.408961E+03,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,5.151425E+00,7.335931E+04,8.876790E+04,3.340391E+00,0.000000E+00,5.282841E+00,8.059472E+04,7.331041E+04,3.340391E+00,0.000000E+00,5.153981E+00,7.306669E+04,5.332287E+04,3.340391E+00,0.000000E+00,4.328304E+00,2.701901E+04,1.137238E+04,3.340391E+00,0.000000E+00,4.640455E+00,4.667896E+04,2.876624E+04,3.340391E+00,0.000000E+00,4.946913E+00,5.717998E+04,1.671953E+04,9.041964E-01,1.017620E+04,9.041964E-01,1.001468E+04,6.773699E+03,9.041964E-01,2.216958E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,8.540741E+03,9.041964E-01,1.165014E+04,1.406694E+04,9.041964E-01,7.177857E+03,9.041964E-01,1.301302E+04,9.256216E+03,9.041964E-01,8.631600E+03,9.041964E-01,1.155928E+04,4.512603E+03,9.041964E-01,1.735406E+04,9.041964E-01,2.836818E+03,0.000000E+00,9.041964E-01,1.344712E+04,9.041964E-01,6.743753E+03,5.222375E+02,9.041964E-01,1.199338E+04,9.041964E-01,8.197496E+03,0.000000E+00
05:15:00,3.340391E+00,0.000000E+00,5.064896E+00,6.615454E+04,6.030583E+04,3.340391E+00,1.635028E+04,4.218262E+00,7.671461E+03,8.325553E+03,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,5.159447E+00,7.377103E+04,8.919049E+04,3.340391E+00,0.000000E+00,5.296718E+00,8.111295E+04,7.384578E+04,3.340391E+00,0.000000E+00,5.174420E+00,7.367451E+04,5.394017E+04,3.340391E+00,0.000000E+00,4.337831E+00,2.736108E+04,1.171982E+04,3.340391E+00,0.000000E+00,4.648261E+00,4.705961E+04,2.915070E+04,3.340391E+00,0.000000E+00,4.955767E+00,5.762727E+04,1.717520E+04,9.041964E-01,1.009943E+04,1.730036E+00,2.287473E+04,2.474791E+04,9.041964E-01,2.209281E+04,1.461785E+00,6.581378E+03,1.029235E+04,9.326052E-01,3.311912E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,8.466237E+03,1.750816E+00,2.482911E+04,3.233575E+04,9.041964E-01,7.101081E+03,1.765787E+00,2.642581E+04,2.754019E+04,9.041964E-01,8.560276E+03,1.747745E+00,2.468776E+04,2.266304E+04,9.041964E-01,1.730500E+04,1.550456E+00,1.279412E+04,1.248899E+04,9.041964E-01,1.337989E+04,1.646559E+00,1.828018E+04,1.713122E+04,9.041964E-01,1.191297E+04,1.671134E+00,2.011661E+04,1.300709E+04
05:30:00,3.340391E+00,0.000000E+00,5.086044E+00,6.679448E+04,6.100205E+04,3.340391E+00,1.606665E+04,4.238419E+00,8.293863E+03,9.411058E+03,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,5.171726E+00,7.425423E+04,8.971184E+04,3.340391E+00,0.000000E+00,5.318366E+00,8.176151E+04,7.454783E+04,3.340391E+00,0.000000E+00,5.202646E+00,7.441295E+04,5.474132E+04,3.340391E+00,0.000000E+00,4.349940E+00,2.774652E+04,1.214456E+04,3.340391E+00,0.000000E+00,4.658749E+00,4.748533E+04,2.960723E+04,3.340391E+00,0.000000E+00,4.967275E+00,5.811917E+04,1.770098E+04,9.041964E-01,1.002265E+04,2.092540E+00,2.690475E+04,2.854987E+04,9.041964E-01,2.201603E+04,1.770505E+00,1.024119E+04,1.408049E+04,1.016955E+00,3.433643E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,8.391732E+03,2.114695E+00,2.884717E+04,3.614849E+04,9.041964E-01,7.024305E+03,2.132879E+00,3.047050E+04,3.143502E+04,9.041964E-01,8.488951E+03,2.113713E+00,2.873638E+04,2.651438E+04,9.041964E-01,1.725593E+04,1.871112E+00,1.646089E+04,1.598085E+04,9.041964E-01,1.331265E+04,2.002456E+00,2.233231E+04,2.095666E+04,9.041964E-01,1.183256E+04,2.016478E+00,2.399838E+04,1.653753E+04
05:45:00,3.340391E+00,0.000000E+00,5.106337E+00,6.741833E+04,6.166798E+04,3.340391E+00,1.578302E+04,4.257398E+00,8.895484E+03,1.047018E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,5.184194E+00,7.473869E+04,9.022951E+04,3.340391E+00,0.000000E+00,5.339274E+00,8.239571E+04,7.522081E+04,3.340391E+00,0.000000E+00,5.230846E+00,7.514907E+04,5.553681E+04,3.340391E+00,0.000000E+00,4.358833E+00,2.807695E+04,1.250319E+04,3.340391E+00,0.000000E+00,4.666483E+00,4.786353E+04,3.000619E+04,3.340391E+00,0.000000E+00,4.975412E+00,5.855290E+04,1.815562E+04,9.041964E-01,9.945875E+03,2.973623E+00,3.650237E+04,3.339395E+04,9.041964E-01,2.193926E+04,2.615780E+00,1.985000E+04,1.866672E+04,1.349460E+00,3.913583E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,8.317228E+03,2.995527E+00,3.840823E+04,4.115429E+04,9.041964E-01,6.947529E+03,3.016890E+00,4.004877E+04,3.680833E+04,9.041964E-01,8.417627E+03,2.997973E+00,3.833926E+04,3.158369E+04,9.041964E-01,1.720687E+04,2.722346E+00,2.596669E+04,2.009133E+04,9.041964E-01,1.324542E+04,2.883865E+00,3.205960E+04,2.533666E+04,9.041964E-01,1.175215E+04,2.888598E+00,3.360112E+04,2.044467E+04
06:00:00,3.340391E+00,0.000000E+00,5.130244E+00,6.810234E+04,6.237637E+04,3.340391E+00,1.549938E+04,4.280024E+00,9.558008E+03,1.157537E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,5.198697E+00,7.525687E+04,9.076922E+04,3.340391E+00,0.000000E+00,5.363808E+00,8.309023E+04,7.593593E+04,3.340391E+00,0.000000E+00,5.258624E+00,7.587777E+04,5.628338E+04,3.340391E+00,0.000000E+00,4.367871E+00,2.840959E+04,1.285004E+04,3.340391E+00,0.000000E+00,4.674576E+00,4.824751E+04,3.040218E+04,3.340391E+00,0.000000E+00,4.984370E+00,5.900005E+04,1.861795E+04,9.041964E-01,9.869099E+03,3.581679E+00,4.055939E+04,3.557209E+04,9.041964E-01,2.186248E+04,3.204073E+00,2.428365E+04,2.026571E+04,1.706483E+00,4.428877E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,8.242724E+03,3.601153E+00,4.240491E+04,4.339402E+04,9.041964E-01,6.870754E+03,3.626415E+00,4.406187E+04,3.924252E+04,9.041964E-01,8.346303E+03,3.609680E+00,4.239807E+04,3.388980E+04,9.041964E-01,1.715780E+04,3.310061E+00,3.018964E+04,2.151751E+04,9.041964E-01,1.317818E+04,3.490740E+00,3.622471E+04,2.720207E+04,9.041964E-01,1.167174E+04,3.491904E+00,3.774269E+04,2.212723E+04
06:15:00,3.340391E+00,0.000000E+00,7.782656E+00,1.080088E+05,1.041341E+05,3.340391E+00,1.450666E+04,6.717875E+00,4.718053E+04,5.394796E+04,3.385687E+00,5.553127E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,7.848503E+00,1.150089E+05,1.322519E+05,3.340391E+00,0.000000E+00,8.056070E+00,1.233263E+05,1.177609E+05,3.340391E+00,0.000000E+00,7.947977E+00,1.161282E+05,9.826625E+04,3.340391E+00,0.000000E+00,6.805597E+00,6.556305E+04,5.312384E+04,3.340391E+00,0.000000E+00,7.231924E+00,8.711643E+04,7.181538E+04,3.340391E+00,0.000000E+00,7.580972E+00,9.826732E+04,5.989446E+04,9.041964E-01,9.600384E+03,2.714630E+00,3.080229E+04,2.868208E+04,9.041964E-01,2.159376E+04,2.287781E+00,1.404366E+04,1.404534E+04,1.345342E+00,3.886606E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,7.981959E+03,2.747684E+00,3.278966E+04,3.646453E+04,9.041964E-01,6.602038E+03,2.790568E+00,3.464834E+04,3.227493E+04,9.041964E-01,8.096668E+03,2.759458E+00,3.280643E+04,2.699414E+04,9.041964E-01,1.698608E+04,2.392205E+00,1.981708E+04,1.474496E+04,9.041964E-01,1.294286E+04,2.568409E+00,2.582758E+04,2.028515E+04,9.041964E-01,1.139030E+04,2.573866E+00,2.744099E+04,1.550353E+04
06:30:00,3.340391E+00,0.000000E+00,7.997258E+00,1.058299E+05,1.019091E+05,3.340391E+00,1.351394E+04,7.910857E+00,6.039522E+04,7.063177E+04,3.561638E+00,5.506568E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,8.054089E+00,1.125815E+05,1.297108E+05,3.340391E+00,0.000000E+00,8.282070E+00,1.209267E+05,1.153416E+05,3.340391E+00,0.000000E+00,8.174595E+00,1.138176E+05,9.594530E+04,3.340391E+00,0.000000E+00,6.908039E+00,6.280628E+04,5.004822E+04,3.340391E+00,0.000000E+00,7.379237E+00,8.463310E+04,6.916824E+04,3.340391E+00,0.000000E+00,7.742256E+00,9.566458E+04,5.707774E+04,9.041964E-01,9.331668E+03,2.849596E+00,3.257812E+04,3.119581E+04,9.041964E-01,2.132505E+04,2.470545E+00,1.635324E+04,1.693144E+04,1.514170E+00,4.122230E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,7.721193E+03,2.875664E+00,3.447953E+04,3.887658E+04,9.041964E-01,6.333323E+03,2.917816E+00,3.633797E+04,3.465938E+04,9.041964E-01,7.847033E+03,2.894249E+00,3.456122E+04,2.947154E+04,9.041964E-01,1.681436E+04,2.547793E+00,2.172622E+04,1.742787E+04,9.041964E-01,1.270753E+04,2.706623E+00,2.760634E+04,2.283658E+04,9.041964E-01,1.110887E+04,2.715120E+00,2.929981E+04,1.816493E+04
06:45:00,3.340391E+00,0.000000E+00,9.286046E+00,1.167136E+05,1.123886E+05,3.340391E+00,1.252122E+04,9.050980E+00,6.954680E+04,8.283440E+04,4.224219E+00,5.233290E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,9.327947E+00,1.231668E+05,1.397865E+05,3.340391E+00,0.000000E+00,9.574570E+00,1.314606E+05,1.254885E+05,3.340391E+00,0.000000E+00,9.465737E+00,1.244136E+05,1.061756E+05,3.340391E+00,0.000000E+00,8.081051E+00,7.337619E+04,5.979948E+04,3.340391E+00,0.000000E+00,8.605093E+00,9.545422E+04,7.950675E+04,3.340391E+00,0.000000E+00,8.995206E+00,1.064951E+05,6.737000E+04,9.041964E-01,9.062953E+03,2.423148E+00,2.808666E+04,2.635311E+04,9.041964E-01,2.105633E+04,2.088045E+00,1.235234E+04,1.375414E+04,1.240366E+00,3.740096E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,7.460428E+03,2.444727E+00,2.993002E+04,3.395334E+04,9.041964E-01,6.064608E+03,2.486230E+00,3.178913E+04,2.972553E+04,9.041964E-01,7.597398E+03,2.468168E+00,3.005479E+04,2.460225E+04,9.041964E-01,1.664263E+04,2.134035E+00,1.727939E+04,1.275468E+04,9.041964E-01,1.247221E+04,2.272568E+00,2.299648E+04,1.793136E+04,9.041964E-01,1.082743E+04,2.291772E+00,2.485567E+04,1.343952E+04
07:00:00,3.340391E+00,0.000000E+00,1.009871E+01,1.186113E+05,1.163876E+05,3.340391E+00,1.152850E+04,9.852444E+00,7.166483E+04,8.789478E+04,4.651772E+00,4.896778E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,1.013700E+01,1.249359E+05,1.436566E+05,3.340391E+00,0.000000E+00,1.038810E+01,1.329657E+05,1.291483E+05,3.340391E+00,0.000000E+00,1.027558E+01,1.259582E+05,1.098610E+05,3.340391E+00,0.000000E+00,8.830634E+00,7.588039E+04,6.404136E+04,3.340391E+00,0.000000E+00,9.378733E+00,9.773559E+04,8.373370E+04,3.340391E+00,0.000000E+00,9.780573E+00,1.085364E+05,7.144136E+04,9.041964E-01,8.794238E+03,2.239467E+00,2.630444E+04,2.484851E+04,9.041964E-01,2.078762E+04,1.931539E+00,1.087347E+04,1.311362E+04,1.127250E+00,3.582224E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,7.199663E+03,2.259519E+00,2.812283E+04,3.240420E+04,9.041964E-01,5.795892E+03,2.299552E+00,2.997351E+04,2.814414E+04,9.041964E-01,7.347763E+03,2.284069E+00,2.824884E+04,2.305856E+04,9.041964E-01,1.647091E+04,1.946433E+00,1.535636E+04,1.117469E+04,9.041964E-01,1.223688E+04,2.077870E+00,2.105777E+04,1.630723E+04,9.041964E-01,1.054600E+04,2.109677E+00,2.310378E+04,1.203953E+04
07:15:00,3.340391E+00,0.000000E+00,8.046433E+00,9.704597E+04,9.344580E+04,3.340391E+00,9.117606E+03,7.952109E+00,5.180481E+04,6.819111E+04,3.602573E+00,5.410227E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,8.079243E+00,1.032317E+05,1.206116E+05,3.340391E+00,0.000000E+00,8.304565E+00,1.110043E+05,1.058211E+05,3.340391E+00,0.000000E+00,8.193618E+00,1.038615E+05,8.636847E+04,3.340391E+00,0.000000E+00,6.933751E+00,5.539509E+04,4.220794E+04,3.340391E+00,0.000000E+00,7.377879E+00,7.656538E+04,6.107295E+04,3.340391E+00,0.000000E+00,7.746988E+00,8.734590E+04,4.886305E+04,9.041964E-01,8.141643E+03,2.114834E+00,2.556518E+04,2.430702E+04,9.041964E-01,2.013502E+04,1.825545E+00,1.034237E+04,1.383467E+04,1.050476E+00,3.475075E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,6.566376E+03,2.137489E+00,2.739332E+04,3.186616E+04,9.041964E-01,5.143298E+03,2.172958E+00,2.921234E+04,2.755276E+04,9.041964E-01,6.741507E+03,2.158846E+00,2.745665E+04,2.245364E+04,9.041964E-01,1.605387E+04,1.812757E+00,1.428069E+04,1.031036E+04,9.041964E-01,1.166538E+04,1.948057E+00,2.017965E+04,1.564348E+04,9.041964E-01,9.862512E+03,1.991598E+00,2.246862E+04,1.165332E+04
07:30:00,3.340391E+00,0.000000E+00,8.446250E+00,1.039159E+05,1.021907E+05,3.340391E+00,6.706714E+03,7.343982E+00,4.731609E+04,6.703332E+04,3.520994E+00,5.456252E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,8.487860E+00,1.101285E+05,1.294187E+05,3.340391E+00,0.000000E+00,8.690782E+00,1.177222E+05,1.143696E+05,3.340391E+00,0.000000E+00,8.577221E+00,1.103791E+05,9.471237E+04,3.340391E+00,0.000000E+00,7.367911E+00,6.177915E+04,5.059158E+04,3.340391E+00,0.000000E+00,7.789179E+00,8.326448E+04,6.968225E+04,3.340391E+00,0.000000E+00,8.167271E+00,9.455911E+04,5.799801E+04,9.041964E-01,7.489049E+03,2.025620E+00,2.522138E+04,2.406760E+04,9.041964E-01,1.948243E+04,1.749906E+00,1.015021E+04,1.486069E+04,1.017240E+00,3.428691E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,5.933089E+03,2.052495E+00,2.707731E+04,3.165503E+04,9.041964E-01,4.490703E+03,2.082368E+00,2.885317E+04,2.728164E+04,9.041964E-01,6.135250E+03,2.069088E+00,2.706041E+04,2.215491E+04,9.041964E-01,1.563682E+04,1.716153E+00,1.361894E+04,9.747916E+03,9.041964E-01,1.109388E+04,1.861885E+00,1.978878E+04,1.537154E+04,9.041964E-01,9.179025E+03,1.912759E+00,2.227161E+04,1.159098E+04
07:45:00,3.340391E+00,0.000000E+00,7.711097E+00,9.811945E+04,9.552550E+04,3.340391E+00,4.295821E+03,6.785632E+00,4.348246E+04,6.670367E+04,3.443705E+00,5.499399E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,7.766939E+00,1.044196E+05,1.228662E+05,3.340391E+00,0.000000E+00,7.948865E+00,1.118502E+05,1.076404E+05,3.340391E+00,0.000000E+00,7.818107E+00,1.041440E+05,8.758143E+04,3.340391E+00,0.000000E+00,6.675412E+00,5.558832E+04,4.361421E+04,3.340391E+00,0.000000E+00,7.075840E+00,7.741149E+04,6.300492E+04,3.340391E+00,0.000000E+00,7.451008E+00,8.908854E+04,5.146774E+04,9.041964E-01,6.836454E+03,1.959562E+00,2.513633E+04,2.402162E+04,9.041964E-01,1.882984E+04,1.693928E+00,1.017761E+04,1.602593E+04,9.892462E-01,3.389621E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,5.299802E+03,1.986357E+00,2.697207E+04,3.158438E+04,9.041964E-01,3.838109E+03,2.015453E+00,2.875856E+04,2.721805E+04,9.041964E-01,5.528994E+03,2.007476E+00,2.697867E+04,2.211624E+04,9.041964E-01,1.521978E+04,1.651396E+00,1.331282E+04,9.487884E+03,9.041964E-01,1.052237E+04,1.808123E+00,1.975985E+04,1.541000E+04,9.041964E-01,8.495539E+03,1.859942E+00,2.236532E+04,1.169421E+04
08:00:00,3.340391E+00,0.000000E+00,7.389099E+00,9.693644E+04,9.393398E+04,3.340391E+00,1.884929E+03,6.501419E+00,4.272038E+04,6.987874E+04,3.407870E+00,5.519402E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,7.462798E+00,1.033645E+05,1.214334E+05,3.340391E+00,0.000000E+00,7.622188E+00,1.106149E+05,1.060047E+05,3.340391E+00,0.000000E+00,7.484131E+00,1.026562E+05,8.568246E+04,3.340391E+00,0.000000E+00,6.391944E+00,5.396391E+04,4.170057E+04,3.340391E+00,0.000000E+00,6.806474E+00,7.651556E+04,6.186961E+04,3.340391E+00,0.000000E+00,7.167138E+00,8.844515E+04,5.070476E+04,9.041964E-01,6.183860E+03,1.916789E+00,2.531132E+04,2.418787E+04,9.041964E-01,1.817724E+04,1.658355E+00,1.043292E+04,1.741152E+04,9.659893E-01,3.357163E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,4.666516E+03,1.934785E+00,2.702953E+04,3.161969E+04,9.041964E-01,3.185515E+03,1.972284E+00,2.892916E+04,2.737787E+04,9.041964E-01,4.922738E+03,1.965636E+00,2.711774E+04,2.224309E+04,9.041964E-01,1.480274E+04,1.610093E+00,1.326855E+04,9.469814E+03,9.041964E-01,9.950872E+03,1.776003E+00,1.997259E+04,1.566413E+04,9.041964E-01,7.812052E+03,1.819842E+00,2.260100E+04,1.199316E+04
08:15:00,3.340391E+00,0.000000E+00,7.156768E+00,9.703807E+04,9.389810E+04,3.340391E+00,0.000000E+00,6.290222E+00,4.305816E+04,7.505886E+04,3.383416E+00,5.533053E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,7.237751E+00,1.034677E+05,1.213988E+05,3.340391E+00,0.000000E+00,7.385422E+00,1.106671E+05,1.059185E+05,3.340391E+00,0.000000E+00,7.255601E+00,1.026089E+05,8.549953E+04,3.340391E+00,0.000000E+00,6.192049E+00,5.345363E+04,4.095646E+04,3.340391E+00,0.000000E+00,6.633046E+00,7.693972E+04,6.209499E+04,3.340391E+00,0.000000E+00,6.980956E+00,8.918929E+04,5.136885E+04,9.041964E-01,5.454490E+03,1.890850E+00,2.575109E+04,2.466994E+04,9.041964E-01,1.744787E+04,1.637619E+00,1.093074E+04,1.929094E+04,9.467645E-01,3.330332E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,3.958724E+03,1.902207E+00,2.737362E+04,3.200123E+04,9.041964E-01,2.456145E+03,1.946262E+00,2.936802E+04,2.785574E+04,9.041964E-01,4.245157E+03,1.940000E+00,2.750911E+04,2.267414E+04,9.041964E-01,1.433663E+04,1.587603E+00,1.348343E+04,9.713777E+03,9.041964E-01,9.312134E+03,1.758948E+00,2.042087E+04,1.612527E+04,9.041964E-01,7.048156E+03,1.790294E+00,2.303497E+04,1.246827E+04
08:30:00,3.340391E+00,0.000000E+00,6.993606E+00,9.791214E+04,9.469711E+04,3.340391E+00,0.000000E+00,6.136091E+00,4.403301E+04,8.111818E+04,3.365828E+00,5.542871E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,7.068576E+00,1.041950E+05,1.220409E+05,3.340391E+00,0.000000E+00,7.213339E+00,1.114417E+05,1.065818E+05,3.340391E+00,0.000000E+00,7.088525E+00,1.032480E+05,8.602272E+04,3.340391E+00,0.000000E+00,6.048871E+00,5.357682E+04,4.092062E+04,3.340391E+00,0.000000E+00,6.513207E+00,7.796245E+04,6.307618E+04,3.340391E+00,0.000000E+00,6.838720E+00,9.042402E+04,5.252281E+04,9.041964E-01,4.725120E+03,1.878329E+00,2.634072E+04,2.529777E+04,9.041964E-01,1.671850E+04,1.628853E+00,1.156224E+04,2.137057E+04,9.308590E-01,3.308134E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,3.250933E+03,1.883409E+00,2.787159E+04,3.252802E+04,9.041964E-01,1.726774E+03,1.933902E+00,2.995945E+04,2.848301E+04,9.041964E-01,3.567577E+03,1.927583E+00,2.804811E+04,2.325040E+04,9.041964E-01,1.387053E+04,1.581276E+00,1.387878E+04,1.015229E+04,9.041964E-01,8.673395E+03,1.747607E+00,2.093301E+04,1.667698E+04,9.041964E-01,6.284259E+03,1.771982E+00,2.359442E+04,1.306263E+04
08:45:00,3.340391E+00,0.000000E+00,6.868131E+00,9.920667E+04,9.591631E+04,3.340391E+00,0.000000E+00,6.017061E+00,4.539931E+04,8.782193E+04,3.352207E+00,5.550475E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.943304E+00,1.054121E+05,1.232023E+05,3.340391E+00,0.000000E+00,7.085504E+00,1.127099E+05,1.077721E+05,3.340391E+00,0.000000E+00,6.974547E+00,1.044796E+05,8.719444E+04,3.340391E+00,0.000000E+00,5.950701E+00,5.420270E+04,4.145760E+04,3.340391E+00,0.000000E+00,6.427707E+00,7.936878E+04,6.445831E+04,3.340391E+00,0.000000E+00,6.721709E+00,9.193981E+04,5.395951E+04,9.041964E-01,3.995749E+03,1.876483E+00,2.704950E+04,2.604810E+04,9.041964E-01,1.598913E+04,1.629719E+00,1.230129E+04,2.363135E+04,9.176512E-01,3.289700E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,2.543142E+03,1.880590E+00,2.854795E+04,3.324291E+04,9.041964E-01,9.974041E+02,1.932390E+00,3.067197E+04,2.923538E+04,9.041964E-01,2.889996E+03,1.920750E+00,2.864945E+04,2.388109E+04,9.041964E-01,1.340442E+04,1.584577E+00,1.438164E+04,1.070427E+04,9.041964E-01,8.034657E+03,1.742617E+00,2.151610E+04,1.729726E+04,9.041964E-01,5.520363E+03,1.767037E+00,2.430306E+04,1.381024E+04
09:00:00,3.340391E+00,0.000000E+00,6.779642E+00,1.009134E+05,9.758385E+04,3.340391E+00,0.000000E+00,5.932651E+00,4.715153E+04,9.521317E+04,3.348037E+00,5.552803E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.845297E+00,1.069329E+05,1.246731E+05,3.340391E+00,0.000000E+00,6.996085E+00,1.144062E+05,1.094313E+05,3.340391E+00,0.000000E+00,6.888825E+00,1.060258E+05,8.870863E+04,3.340391E+00,0.000000E+00,5.884926E+00,5.519031E+04,4.240711E+04,3.340391E+00,0.000000E+00,6.349544E+00,8.085664E+04,6.590434E+04,3.340391E+00,0.000000E+00,6.626532E+00,9.369938E+04,5.565994E+04,9.041964E-01,3.266379E+03,1.875102E+00,2.776342E+04,2.679172E+04,9.041964E-01,1.525976E+04,1.630773E+00,1.304240E+04,2.595349E+04,9.066212E-01,3.274306E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,1.835351E+03,1.887770E+00,2.933585E+04,3.407762E+04,9.041964E-01,2.680339E+02,1.931299E+00,3.138913E+04,2.998095E+04,9.041964E-01,2.212415E+03,1.917793E+00,2.929398E+04,2.455054E+04,9.041964E-01,1.293831E+04,1.591975E+00,1.493028E+04,1.129724E+04,9.041964E-01,7.395918E+03,1.748037E+00,2.221538E+04,1.804303E+04,9.041964E-01,4.756466E+03,1.776853E+00,2.517650E+04,1.473365E+04
09:15:00,3.340391E+00,0.000000E+00,6.713115E+00,1.025816E+05,9.923607E+04,3.340391E+00,0.000000E+00,5.869060E+00,4.885252E+04,1.020359E+05,3.346698E+00,5.553551E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.777224E+00,1.085125E+05,1.262321E+05,3.340391E+00,0.000000E+00,6.928927E+00,1.160674E+05,1.110786E+05,3.340391E+00,0.000000E+00,6.809562E+00,1.073807E+05,9.002305E+04,3.340391E+00,0.000000E+00,5.836510E+00,5.619049E+04,4.338280E+04,3.340391E+00,0.000000E+00,6.283110E+00,8.222638E+04,6.723683E+04,3.340391E+00,0.000000E+00,6.552825E+00,9.540160E+04,5.732282E+04,9.041964E-01,2.613785E+03,1.876084E+00,2.842695E+04,2.748002E+04,9.041964E-01,1.460717E+04,1.633795E+00,1.372870E+04,2.806926E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,1.202064E+03,1.893419E+00,3.003218E+04,3.480664E+04,9.041964E-01,0.000000E+00,1.932612E+00,3.205636E+04,3.067201E+04,9.041964E-01,1.606159E+03,1.917223E+00,2.989385E+04,2.517091E+04,9.041964E-01,1.252127E+04,1.604135E+00,1.548301E+04,1.189702E+04,9.041964E-01,6.824416E+03,1.757759E+00,2.289539E+04,1.876148E+04,9.041964E-01,4.072979E+03,1.796375E+00,2.607789E+04,1.569194E+04
09:30:00,3.340391E+00,0.000000E+00,6.649015E+00,1.042769E+05,1.009088E+05,3.340391E+00,0.000000E+00,5.807866E+00,5.058029E+04,1.037528E+05,3.345599E+00,5.554164E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.725922E+00,1.102794E+05,1.280022E+05,3.340391E+00,0.000000E+00,6.864107E+00,1.177547E+05,1.127453E+05,3.340391E+00,0.000000E+00,6.739219E+00,1.088352E+05,9.144224E+04,3.340391E+00,0.000000E+00,5.794820E+00,5.726576E+04,4.443502E+04,3.340391E+00,0.000000E+00,6.228007E+00,8.372258E+04,6.870854E+04,3.340391E+00,0.000000E+00,6.491779E+00,9.724516E+04,5.913131E+04,9.041964E-01,1.961190E+03,1.879164E+00,2.911392E+04,2.819017E+04,9.041964E-01,1.395457E+04,1.638624E+00,1.443519E+04,2.881646E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,5.687770E+02,1.900614E+00,3.074578E+04,3.554978E+04,9.041964E-01,0.000000E+00,1.936053E+00,3.274736E+04,3.138542E+04,9.041964E-01,9.999027E+02,1.918487E+00,3.051421E+04,2.580983E+04,9.041964E-01,1.210423E+04,1.622647E+00,1.610666E+04,1.257722E+04,9.041964E-01,6.252913E+03,1.776182E+00,2.367254E+04,1.958592E+04,9.041964E-01,3.389493E+03,1.819620E+00,2.702085E+04,1.669171E+04
09:45:00,3.340391E+00,0.000000E+00,6.590962E+00,1.060398E+05,1.026529E+05,3.340391E+00,0.000000E+00,5.752442E+00,5.237250E+04,1.055343E+05,3.344680E+00,5.554677E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.676137E+00,1.120632E+05,1.297853E+05,3.340391E+00,0.000000E+00,6.805354E+00,1.195098E+05,1.144837E+05,3.340391E+00,0.000000E+00,6.676722E+00,1.103772E+05,9.295622E+04,3.340391E+00,0.000000E+00,5.758464E+00,5.840062E+04,4.555476E+04,3.340391E+00,0.000000E+00,6.179971E+00,8.529768E+04,7.026433E+04,3.340391E+00,0.000000E+00,6.446284E+00,9.926232E+04,6.113616E+04,9.041964E-01,1.308596E+03,1.883485E+00,2.981475E+04,2.891262E+04,9.041964E-01,1.330198E+04,1.644530E+00,1.515370E+04,2.957230E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,1.908845E+00,3.147094E+04,3.630218E+04,9.041964E-01,0.000000E+00,1.940750E+00,3.345237E+04,3.211149E+04,9.041964E-01,3.936464E+02,1.920858E+00,3.114692E+04,2.645954E+04,9.041964E-01,1.168719E+04,1.642096E+00,1.674078E+04,1.326056E+04,9.041964E-01,5.681410E+03,1.798178E+00,2.448958E+04,2.045293E+04,9.041964E-01,2.706007E+03,1.839242E+00,2.792337E+04,1.763655E+04
10:00:00,3.340391E+00,0.000000E+00,6.538736E+00,1.078677E+05,1.044683E+05,3.340391E+00,0.000000E+00,5.702521E+00,5.422614E+04,1.073806E+05,3.343899E+00,5.555113E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.629696E+00,1.138843E+05,1.316076E+05,3.340391E+00,0.000000E+00,6.752452E+00,1.213301E+05,1.162934E+05,3.340391E+00,0.000000E+00,6.620349E+00,1.119877E+05,9.454489E+04,3.340391E+00,0.000000E+00,5.718419E+00,5.949434E+04,4.662233E+04,3.340391E+00,0.000000E+00,6.139263E+00,8.695459E+04,7.191295E+04,3.340391E+00,0.000000E+00,6.408016E+00,1.013602E+05,6.323467E+04,9.041964E-01,6.560016E+02,1.888315E+00,3.052125E+04,2.963910E+04,9.041964E-01,1.264938E+04,1.650881E+00,1.587718E+04,3.032938E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,1.916989E+00,3.219513E+04,3.705072E+04,9.041964E-01,0.000000E+00,1.945955E+00,3.416307E+04,3.284168E+04,9.041964E-01,0.000000E+00,1.923703E+00,3.178493E+04,2.711300E+04,9.041964E-01,1.127014E+04,1.666033E+00,1.742500E+04,1.399740E+04,9.041964E-01,5.109907E+03,1.814340E+00,2.524150E+04,2.123841E+04,9.041964E-01,2.022520E+03,1.856628E+00,2.880095E+04,1.854829E+04
