Time,BASESYS5 F1:DesPer 1:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Heat Cap [W],BASESYS5 F1:DesPer 1:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 1:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 2:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Heat Cap [W],BASESYS5 F1:DesPer 2:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 2:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 3:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Heat Cap [W],BASESYS5 F1:DesPer 3:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 3:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 4:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Heat Cap [W],BASESYS5 F1:DesPer 4:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 4:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 5:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Heat Cap [W],BASESYS5 F1:DesPer 5:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 5:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 6:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Heat Cap [W],BASESYS5 F1:DesPer 6:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 6:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 7:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Heat Cap [W],BASESYS5 F1:DesPer 7:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 7:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 8:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Heat Cap [W],BASESYS5 F1:DesPer 8:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 8:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 9:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Heat Cap [W],BASESYS5 F1:DesPer 9:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 9:Des Tot Cool Cap [W],DOAS1:DesPer 1:Des Heat Mass Flow [kg/s],DOAS1:DesPer 1:Des Heat Cap [W],DOAS1:DesPer 1:Des Cool Mass Flow [kg/s],DOAS1:DesPer 1:Des Sens Cool Cap [W],DOAS1:DesPer 1:Des Tot Cool Cap [W],DOAS1:DesPer 2:Des Heat Mass Flow [kg/s],DOAS1:DesPer 2:Des Heat Cap [W],DOAS1:DesPer 2:Des Cool Mass Flow [kg/s],DOAS1:DesPer 2:Des Sens Cool Cap [W],DOAS1:DesPer 2:Des Tot Cool Cap [W],DOAS1:DesPer 3:Des Heat Mass Flow [kg/s],DOAS1:DesPer 3:Des Heat Cap [W],DOAS1:DesPer 3:Des Cool Mass Flow [kg/s],DOAS1:DesPer 3:Des Sens Cool Cap [W],DOAS1:DesPer 3:Des Tot Cool Cap [W],DOAS1:DesPer 4:Des Heat Mass Flow [kg/s],DOAS1:DesPer 4:Des Heat Cap [W],DOAS1:DesPer 4:Des Cool Mass Flow [kg/s],DOAS1:DesPer 4:Des Sens Cool Cap [W],DOAS1:DesPer 4:Des Tot Cool Cap [W],DOAS1:DesPer 5:Des Heat Mass Flow [kg/s],DOAS1:DesPer 5:Des Heat Cap [W],DOAS1:DesPer 5:Des Cool Mass Flow [kg/s],DOAS1:DesPer 5:Des Sens Cool Cap [W],DOAS1:DesPer 5:Des Tot Cool Cap [W],DOAS1:DesPer 6:Des Heat Mass Flow [kg/s],DOAS1:DesPer 6:Des Heat Cap [W],DOAS1:DesPer 6:Des Cool Mass Flow [kg/s],DOAS1:DesPer 6:Des Sens Cool Cap [W],DOAS1:DesPer 6:Des Tot Cool Cap [W],DOAS1:DesPer 7:Des Heat Mass Flow [kg/s],DOAS1:DesPer 7:Des Heat Cap [W],DOAS1:DesPer 7:Des Cool Mass Flow [kg/s],DOAS1:DesPer 7:Des Sens Cool Cap [W],DOAS1:DesPer 7:Des Tot Cool Cap [W],DOAS1:DesPer 8:Des Heat Mass Flow [kg/s],DOAS1:DesPer 8:Des Heat Cap [W],DOAS1:DesPer 8:Des Cool Mass Flow [kg/s],DOAS1:DesPer 8:Des Sens Cool Cap [W],DOAS1:DesPer 8:Des Tot Cool Cap [W],DOAS1:DesPer 9:Des Heat Mass Flow [kg/s],DOAS1:DesPer 9:Des Heat Cap [W],DOAS1:DesPer 9:Des Cool Mass Flow [kg/s],DOAS1:DesPer 9:Des Sens Cool Cap [W],DOAS1:DesPer 9:Des Tot Cool Cap [W]
10:15:00,3.340391E+00,0.000000E+00,6.490661E+00,1.094583E+05,1.060470E+05,3.340391E+00,0.000000E+00,5.656540E+00,5.584013E+04,1.089848E+05,3.343227E+00,5.555488E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.586707E+00,1.154688E+05,1.331925E+05,3.340391E+00,0.000000E+00,6.703667E+00,1.229128E+05,1.178658E+05,3.340391E+00,0.000000E+00,6.568265E+00,1.133825E+05,9.591907E+04,3.340391E+00,0.000000E+00,5.679936E+00,6.042426E+04,4.752674E+04,3.340391E+00,0.000000E+00,6.102732E+00,8.840973E+04,7.336401E+04,3.340391E+00,0.000000E+00,6.368058E+00,1.031421E+05,6.500837E+04,9.041964E-01,8.018302E+01,1.893154E+00,3.115109E+04,3.028609E+04,9.041964E-01,1.207356E+04,1.657223E+00,1.652379E+04,3.100464E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,1.924687E+00,3.283985E+04,3.771634E+04,9.041964E-01,0.000000E+00,1.951160E+00,3.479699E+04,3.349242E+04,9.041964E-01,0.000000E+00,1.926550E+00,3.235165E+04,2.769267E+04,9.041964E-01,1.090217E+04,1.690299E+00,1.806384E+04,1.468429E+04,9.041964E-01,4.605640E+03,1.825199E+00,2.586699E+04,2.188457E+04,9.041964E-01,1.419444E+03,1.870919E+00,2.956356E+04,1.933687E+04
10:30:00,3.340391E+00,0.000000E+00,6.445762E+00,1.110844E+05,1.076654E+05,3.340391E+00,0.000000E+00,5.613590E+00,5.748797E+04,1.106270E+05,3.342637E+00,5.555817E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.546307E+00,1.170822E+05,1.348100E+05,3.340391E+00,0.000000E+00,6.658060E+00,1.245310E+05,1.194780E+05,3.340391E+00,0.000000E+00,6.519563E+00,1.148151E+05,9.733547E+04,3.340391E+00,0.000000E+00,5.644121E+00,6.138397E+04,4.846737E+04,3.340391E+00,0.000000E+00,6.067635E+00,8.988090E+04,7.482474E+04,3.340391E+00,0.000000E+00,6.329010E+00,1.049342E+05,6.679314E+04,9.041964E-01,0.000000E+00,1.897709E+00,3.177776E+04,3.092834E+04,9.041964E-01,1.149775E+04,1.663287E+00,1.716730E+04,3.167400E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,1.931726E+00,3.347721E+04,3.837256E+04,9.041964E-01,0.000000E+00,1.956051E+00,3.542741E+04,3.413819E+04,9.041964E-01,0.000000E+00,1.929186E+00,3.291600E+04,2.826872E+04,9.041964E-01,1.053419E+04,1.705802E+00,1.860487E+04,1.524990E+04,9.041964E-01,4.101373E+03,1.832474E+00,2.645248E+04,2.248625E+04,9.041964E-01,8.163676E+02,1.883162E+00,3.030331E+04,2.009886E+04
10:45:00,3.340391E+00,0.000000E+00,6.403559E+00,1.127406E+05,1.093179E+05,3.340391E+00,0.000000E+00,5.573227E+00,5.916469E+04,1.123024E+05,3.342117E+00,5.556108E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.507990E+00,1.187188E+05,1.364542E+05,3.340391E+00,0.000000E+00,6.615173E+00,1.261795E+05,1.211243E+05,3.340391E+00,0.000000E+00,6.473915E+00,1.162817E+05,9.878991E+04,3.340391E+00,0.000000E+00,5.610923E+00,6.237289E+04,4.944305E+04,3.340391E+00,0.000000E+00,6.033819E+00,9.136532E+04,7.629204E+04,3.340391E+00,0.000000E+00,6.291858E+00,1.067474E+05,6.860258E+04,9.041964E-01,0.000000E+00,1.902081E+00,3.240238E+04,3.156770E+04,9.041964E-01,1.092193E+04,1.669156E+00,1.780864E+04,3.233934E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,1.938613E+00,3.411287E+04,3.902623E+04,9.041964E-01,0.000000E+00,1.960725E+00,3.605541E+04,3.478069E+04,9.041964E-01,0.000000E+00,1.931697E+00,3.347896E+04,2.884264E+04,9.041964E-01,1.016621E+04,1.715905E+00,1.908562E+04,1.574513E+04,9.041964E-01,3.597106E+03,1.837629E+00,2.701415E+04,2.306171E+04,9.041964E-01,2.132914E+02,1.894784E+00,3.103614E+04,2.085224E+04
11:00:00,3.340391E+00,0.000000E+00,6.364086E+00,1.144272E+05,1.110047E+05,3.340391E+00,0.000000E+00,5.535478E+00,6.087059E+04,1.140114E+05,3.341653E+00,5.556367E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.471821E+00,1.203794E+05,1.381256E+05,3.340391E+00,0.000000E+00,6.575058E+00,1.278590E+05,1.228051E+05,3.340391E+00,0.000000E+00,6.432357E+00,1.177941E+05,1.002871E+05,3.340391E+00,0.000000E+00,5.580772E+00,6.339581E+04,5.045879E+04,3.340391E+00,0.000000E+00,6.003075E+00,9.288385E+04,7.781556E+04,3.340391E+00,0.000000E+00,6.257134E+00,1.085878E+05,7.044266E+04,9.041964E-01,0.000000E+00,1.906555E+00,3.302814E+04,3.220798E+04,9.041964E-01,1.034611E+04,1.675090E+00,1.845070E+04,3.300451E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,1.946366E+00,3.475822E+04,3.969081E+04,9.041964E-01,0.000000E+00,1.965477E+00,3.668428E+04,3.542384E+04,9.041964E-01,0.000000E+00,1.934499E+00,3.404518E+04,2.942039E+04,9.041964E-01,9.798229E+03,1.724300E+00,1.954732E+04,1.622132E+04,9.041964E-01,3.092839E+03,1.845159E+00,2.760230E+04,2.366777E+04,9.041964E-01,0.000000E+00,1.908905E+00,3.179685E+04,2.163763E+04
11:15:00,3.340391E+00,0.000000E+00,6.328301E+00,1.154460E+05,1.120100E+05,3.340391E+00,0.000000E+00,5.500403E+00,6.189725E+04,1.150294E+05,3.341238E+00,5.556599E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.438894E+00,1.213880E+05,1.391299E+05,3.340391E+00,0.000000E+00,6.538711E+00,1.288715E+05,1.238055E+05,3.340391E+00,0.000000E+00,6.393657E+00,1.186784E+05,1.011417E+05,3.340391E+00,0.000000E+00,5.554199E+00,6.400552E+04,5.106108E+04,3.340391E+00,0.000000E+00,5.975766E+00,9.381971E+04,7.875319E+04,3.340391E+00,0.000000E+00,6.226170E+00,1.097275E+05,7.157153E+04,9.041964E-01,0.000000E+00,1.911320E+00,3.346522E+04,3.265745E+04,9.041964E-01,9.962229E+03,1.681027E+00,1.890085E+04,3.347271E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,1.954887E+00,3.522586E+04,4.017625E+04,9.041964E-01,0.000000E+00,1.970496E+00,3.712419E+04,3.587602E+04,9.041964E-01,0.000000E+00,1.937324E+00,3.443317E+04,2.981712E+04,9.041964E-01,9.552910E+03,1.735596E+00,1.991874E+04,1.661348E+04,9.041964E-01,2.756660E+03,1.856903E+00,2.806942E+04,2.415703E+04,9.041964E-01,0.000000E+00,1.925558E+00,3.238481E+04,2.225353E+04
11:30:00,3.340391E+00,0.000000E+00,6.295420E+00,1.164960E+05,1.130423E+05,3.340391E+00,0.000000E+00,5.468659E+00,6.296108E+04,1.160900E+05,3.340863E+00,5.556808E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.408587E+00,1.224248E+05,1.401577E+05,3.340391E+00,0.000000E+00,6.505362E+00,1.299162E+05,1.248337E+05,3.340391E+00,0.000000E+00,6.359334E+00,1.196114E+05,1.020683E+05,3.340391E+00,0.000000E+00,5.531762E+00,6.466139E+04,5.171582E+04,3.340391E+00,0.000000E+00,5.951855E+00,9.479351E+04,7.973212E+04,3.340391E+00,0.000000E+00,6.198591E+00,1.109038E+05,7.273338E+04,9.041964E-01,0.000000E+00,1.916180E+00,3.390319E+04,3.310809E+04,9.041964E-01,9.578350E+03,1.687133E+00,1.935290E+04,3.394269E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,1.963516E+00,3.569454E+04,4.066319E+04,9.041964E-01,0.000000E+00,1.975607E+00,3.756495E+04,3.632930E+04,9.041964E-01,0.000000E+00,1.940661E+00,3.482686E+04,3.021999E+04,9.041964E-01,9.307591E+03,1.751231E+00,2.033860E+04,1.706038E+04,9.041964E-01,2.420482E+03,1.871040E+00,2.856323E+04,2.467499E+04,9.041964E-01,0.000000E+00,1.942743E+00,3.297854E+04,2.287674E+04
11:45:00,3.340391E+00,0.000000E+00,6.266981E+00,1.175954E+05,1.141457E+05,3.340391E+00,0.000000E+00,5.441821E+00,6.407969E+04,1.172079E+05,3.340523E+00,5.556998E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.382583E+00,1.235094E+05,1.412544E+05,3.340391E+00,0.000000E+00,6.476535E+00,1.310112E+05,1.259337E+05,3.340391E+00,0.000000E+00,6.329792E+00,1.205977E+05,1.030540E+05,3.340391E+00,0.000000E+00,5.513670E+00,6.536573E+04,5.242456E+04,3.340391E+00,0.000000E+00,5.933096E+00,9.582581E+04,8.077608E+04,3.340391E+00,0.000000E+00,6.175913E+00,1.121347E+05,7.397133E+04,9.041964E-01,0.000000E+00,1.921478E+00,3.434603E+04,3.356330E+04,9.041964E-01,9.194471E+03,1.693764E+00,1.981080E+04,3.442044E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,1.972359E+00,3.616559E+04,4.115070E+04,9.041964E-01,0.000000E+00,1.981161E+00,3.801064E+04,3.678724E+04,9.041964E-01,0.000000E+00,1.944625E+00,3.522755E+04,3.063082E+04,9.041964E-01,9.062271E+03,1.770090E+00,2.079444E+04,1.754733E+04,9.041964E-01,2.084304E+03,1.886200E+00,2.906861E+04,2.520508E+04,9.041964E-01,0.000000E+00,1.960069E+00,3.357380E+04,2.349686E+04
12:00:00,3.340391E+00,0.000000E+00,6.243152E+00,1.187462E+05,1.153056E+05,3.340391E+00,0.000000E+00,5.418660E+00,6.523844E+04,1.183635E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.361109E+00,1.246445E+05,1.424061E+05,3.340391E+00,0.000000E+00,6.452418E+00,1.321587E+05,1.270909E+05,3.340391E+00,0.000000E+00,6.304336E+00,1.216296E+05,1.040876E+05,3.340391E+00,0.000000E+00,5.498959E+00,6.610782E+04,5.317319E+04,3.340391E+00,0.000000E+00,5.917696E+00,9.689580E+04,8.185841E+04,3.340391E+00,0.000000E+00,6.157798E+00,1.134164E+05,7.526418E+04,9.041964E-01,0.000000E+00,1.927170E+00,3.479326E+04,3.402344E+04,9.041964E-01,8.810592E+03,1.700504E+00,2.026978E+04,3.489960E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,1.980868E+00,3.663290E+04,4.163370E+04,9.041964E-01,0.000000E+00,1.987114E+00,3.846078E+04,3.725012E+04,9.041964E-01,0.000000E+00,1.949098E+00,3.563391E+04,3.104784E+04,9.041964E-01,8.816952E+03,1.789015E+00,2.125101E+04,1.803365E+04,9.041964E-01,1.748126E+03,1.899219E+00,2.955011E+04,2.570618E+04,9.041964E-01,0.000000E+00,1.975659E+00,3.414969E+04,2.409388E+04
12:15:00,3.340391E+00,0.000000E+00,6.222967E+00,1.196540E+05,1.162189E+05,3.340391E+00,0.000000E+00,5.399934E+00,6.616289E+04,1.192980E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.343050E+00,1.255424E+05,1.433157E+05,3.340391E+00,0.000000E+00,6.432024E+00,1.330641E+05,1.280024E+05,3.340391E+00,0.000000E+00,6.283953E+00,1.224558E+05,1.049158E+05,3.340391E+00,0.000000E+00,5.485853E+00,6.668654E+04,5.375391E+04,3.340391E+00,0.000000E+00,5.904469E+00,9.774169E+04,8.271196E+04,3.340391E+00,0.000000E+00,6.142183E+00,1.144290E+05,7.628238E+04,9.041964E-01,0.000000E+00,1.933185E+00,3.516732E+04,3.440935E+04,9.041964E-01,8.503489E+03,1.707746E+00,2.065758E+04,3.530495E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,1.989067E+00,3.702224E+04,4.203661E+04,9.041964E-01,0.000000E+00,1.993389E+00,3.883773E+04,3.763880E+04,9.041964E-01,0.000000E+00,1.954428E+00,3.597869E+04,3.140335E+04,9.041964E-01,8.620697E+03,1.803914E+00,2.161359E+04,1.841585E+04,9.041964E-01,1.479184E+03,1.910480E+00,2.994476E+04,2.611606E+04,9.041964E-01,0.000000E+00,1.989903E+00,3.463014E+04,2.459200E+04
12:30:00,3.340391E+00,0.000000E+00,6.206797E+00,1.206078E+05,1.171810E+05,3.340391E+00,0.000000E+00,5.384347E+00,6.712237E+04,1.202704E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.328562E+00,1.264813E+05,1.442681E+05,3.340391E+00,0.000000E+00,6.415681E+00,1.340159E+05,1.289627E+05,3.340391E+00,0.000000E+00,6.266629E+00,1.233163E+05,1.057789E+05,3.340391E+00,0.000000E+00,5.473397E+00,6.727253E+04,5.433961E+04,3.340391E+00,0.000000E+00,5.892518E+00,9.860183E+04,8.357897E+04,3.340391E+00,0.000000E+00,6.129208E+00,1.154721E+05,7.733229E+04,9.041964E-01,0.000000E+00,1.939683E+00,3.554695E+04,3.480139E+04,9.041964E-01,8.196386E+03,1.715212E+00,2.104786E+04,3.571282E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,1.997307E+00,3.741223E+04,4.244019E+04,9.041964E-01,0.000000E+00,2.000127E+00,3.922003E+04,3.803330E+04,9.041964E-01,0.000000E+00,1.960063E+00,3.632688E+04,3.176229E+04,9.041964E-01,8.424442E+03,1.817024E+00,2.195619E+04,1.877500E+04,9.041964E-01,1.210241E+03,1.920770E+00,3.032857E+04,2.651390E+04,9.041964E-01,0.000000E+00,2.003422E+00,3.510268E+04,2.508136E+04
12:45:00,3.340391E+00,0.000000E+00,6.192874E+00,1.215868E+05,1.181688E+05,3.340391E+00,0.000000E+00,5.370145E+00,6.809729E+04,1.212570E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.315952E+00,1.274415E+05,1.452414E+05,3.340391E+00,0.000000E+00,6.401609E+00,1.349933E+05,1.299489E+05,3.340391E+00,0.000000E+00,6.251810E+00,1.242048E+05,1.066714E+05,3.340391E+00,0.000000E+00,5.461427E+00,6.786394E+04,5.492929E+04,3.340391E+00,0.000000E+00,5.881867E+00,9.947650E+04,8.446077E+04,3.340391E+00,0.000000E+00,6.117678E+00,1.165316E+05,7.839845E+04,9.041964E-01,0.000000E+00,1.946184E+00,3.592662E+04,3.519320E+04,9.041964E-01,7.889282E+03,1.722430E+00,2.143538E+04,3.611701E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.005211E+00,3.779847E+04,4.283950E+04,9.041964E-01,0.000000E+00,2.006839E+00,3.960206E+04,3.842724E+04,9.041964E-01,0.000000E+00,1.965848E+00,3.667676E+04,3.212294E+04,9.041964E-01,8.228186E+03,1.828887E+00,2.228487E+04,1.911865E+04,9.041964E-01,9.412987E+02,1.930409E+00,3.070512E+04,2.690392E+04,9.041964E-01,0.000000E+00,2.016076E+00,3.556558E+04,2.556017E+04
13:00:00,3.340391E+00,0.000000E+00,6.181189E+00,1.225909E+05,1.191830E+05,3.340391E+00,0.000000E+00,5.358720E+00,6.910409E+04,1.222799E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.305370E+00,1.284243E+05,1.462387E+05,3.340391E+00,0.000000E+00,6.389788E+00,1.359958E+05,1.309618E+05,3.340391E+00,0.000000E+00,6.239501E+00,1.251214E+05,1.075942E+05,3.340391E+00,0.000000E+00,5.450946E+00,6.847198E+04,5.553704E+04,3.340391E+00,0.000000E+00,5.873728E+00,1.003792E+05,8.537365E+04,3.340391E+00,0.000000E+00,6.108383E+00,1.176160E+05,7.949174E+04,9.041964E-01,0.000000E+00,1.952722E+00,3.630671E+04,3.558544E+04,9.041964E-01,7.582179E+03,1.729803E+00,2.182478E+04,3.652342E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.012906E+00,3.818238E+04,4.323633E+04,9.041964E-01,0.000000E+00,2.013556E+00,3.998414E+04,3.882125E+04,9.041964E-01,0.000000E+00,1.971819E+00,3.702871E+04,3.248591E+04,9.041964E-01,8.031931E+03,1.840153E+00,2.260690E+04,1.945545E+04,9.041964E-01,6.723562E+02,1.939901E+00,3.108003E+04,2.729255E+04,9.041964E-01,0.000000E+00,2.028287E+00,3.602353E+04,2.603388E+04
13:15:00,3.340391E+00,0.000000E+00,6.172334E+00,1.232011E+05,1.198001E+05,3.340391E+00,0.000000E+00,5.349768E+00,6.971320E+04,1.228984E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.297636E+00,1.290260E+05,1.468505E+05,3.340391E+00,0.000000E+00,6.380832E+00,1.366049E+05,1.315777E+05,3.340391E+00,0.000000E+00,6.230602E+00,1.256808E+05,1.081587E+05,3.340391E+00,0.000000E+00,5.443653E+00,6.884370E+04,5.591046E+04,3.340391E+00,0.000000E+00,5.869621E+00,1.009543E+05,8.595992E+04,3.340391E+00,0.000000E+00,6.102913E+00,1.182976E+05,8.018239E+04,9.041964E-01,0.000000E+00,1.959555E+00,3.657492E+04,3.586455E+04,9.041964E-01,7.390240E+03,1.737346E+00,2.210091E+04,3.681430E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.020750E+00,3.845621E+04,4.352157E+04,9.041964E-01,0.000000E+00,2.020547E+00,4.025413E+04,3.910189E+04,9.041964E-01,0.000000E+00,1.978352E+00,3.727995E+04,3.274758E+04,9.041964E-01,7.909271E+03,1.851222E+00,2.285313E+04,1.971551E+04,9.041964E-01,5.042672E+02,1.949787E+00,3.135848E+04,2.758421E+04,9.041964E-01,0.000000E+00,2.040623E+00,3.636228E+04,2.638756E+04
13:30:00,3.340391E+00,0.000000E+00,6.167565E+00,1.238569E+05,1.204686E+05,3.340391E+00,0.000000E+00,5.344738E+00,7.036612E+04,1.235683E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.294196E+00,1.296757E+05,1.475162E+05,3.340391E+00,0.000000E+00,6.376025E+00,1.372604E+05,1.322455E+05,3.340391E+00,0.000000E+00,6.226371E+00,1.262923E+05,1.087820E+05,3.340391E+00,0.000000E+00,5.440140E+00,6.925762E+04,5.633320E+04,3.340391E+00,0.000000E+00,5.869976E+00,1.015792E+05,8.660305E+04,3.340391E+00,0.000000E+00,6.102420E+00,1.190347E+05,8.093623E+04,9.041964E-01,0.000000E+00,1.967193E+00,3.685212E+04,3.615401E+04,9.041964E-01,7.198300E+03,1.745626E+00,2.238529E+04,3.711492E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.029298E+00,3.873790E+04,4.381593E+04,9.041964E-01,0.000000E+00,2.028342E+00,4.053308E+04,3.939282E+04,9.041964E-01,0.000000E+00,1.985985E+00,3.754347E+04,3.302325E+04,9.041964E-01,7.786612E+03,1.862412E+00,2.310071E+04,1.997741E+04,9.041964E-01,3.361781E+02,1.960341E+00,3.164438E+04,2.788443E+04,9.041964E-01,0.000000E+00,2.053617E+00,3.670835E+04,2.674983E+04
13:45:00,3.340391E+00,0.000000E+00,6.167732E+00,1.245679E+05,1.211994E+05,3.340391E+00,0.000000E+00,5.344429E+00,7.107173E+04,1.243002E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.295688E+00,1.303805E+05,1.482437E+05,3.340391E+00,0.000000E+00,6.376231E+00,1.379717E+05,1.329762E+05,3.340391E+00,0.000000E+00,6.227394E+00,1.269624E+05,1.094716E+05,3.340391E+00,0.000000E+00,5.440106E+00,6.971035E+04,5.680105E+04,3.340391E+00,0.000000E+00,5.874330E+00,1.022487E+05,8.729695E+04,3.340391E+00,0.000000E+00,6.106741E+00,1.198256E+05,8.175091E+04,9.041964E-01,0.000000E+00,1.976060E+00,3.714305E+04,3.645903E+04,9.041964E-01,7.006361E+03,1.755040E+00,2.268230E+04,3.743023E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.038901E+00,3.903135E+04,4.412360E+04,9.041964E-01,0.000000E+00,2.037374E+00,4.082584E+04,3.969935E+04,9.041964E-01,0.000000E+00,1.995070E+00,3.782319E+04,3.331716E+04,9.041964E-01,7.663952E+03,1.872806E+00,2.333940E+04,2.022861E+04,9.041964E-01,1.680891E+02,1.971708E+00,3.193936E+04,2.819493E+04,9.041964E-01,0.000000E+00,2.067388E+00,3.706311E+04,2.712191E+04
14:00:00,3.340391E+00,0.000000E+00,6.172779E+00,1.253332E+05,1.219915E+05,3.340391E+00,0.000000E+00,5.348828E+00,7.182988E+04,1.250938E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.301728E+00,1.311359E+05,1.490279E+05,3.340391E+00,0.000000E+00,6.381389E+00,1.387383E+05,1.337688E+05,3.340391E+00,0.000000E+00,6.233415E+00,1.276883E+05,1.102239E+05,3.340391E+00,0.000000E+00,5.442712E+00,7.019255E+04,5.730271E+04,3.340391E+00,0.000000E+00,5.881401E+00,1.029486E+05,8.802478E+04,3.340391E+00,0.000000E+00,6.114813E+00,1.206583E+05,8.261233E+04,9.041964E-01,0.000000E+00,1.986283E+00,3.744910E+04,3.678091E+04,9.041964E-01,6.814421E+03,1.765737E+00,2.299365E+04,3.776195E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.049571E+00,3.933673E+04,4.444446E+04,9.041964E-01,0.000000E+00,2.047775E+00,4.113389E+04,4.002289E+04,9.041964E-01,0.000000E+00,2.005673E+00,3.811986E+04,3.362990E+04,9.041964E-01,7.541293E+03,1.876771E+00,2.350633E+04,2.039415E+04,9.041964E-01,9.038283E-11,1.983410E+00,3.223808E+04,2.850915E+04,9.041964E-01,0.000000E+00,2.081701E+00,3.742392E+04,2.750046E+04
14:15:00,3.340391E+00,0.000000E+00,6.181765E+00,1.254335E+05,1.221125E+05,3.340391E+00,0.000000E+00,5.357075E+00,7.192188E+04,1.252118E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.311084E+00,1.312403E+05,1.491521E+05,3.340391E+00,0.000000E+00,6.390537E+00,1.388404E+05,1.338906E+05,3.340391E+00,0.000000E+00,6.243392E+00,1.277996E+05,1.103574E+05,3.340391E+00,0.000000E+00,5.446717E+00,7.023722E+04,5.736197E+04,3.340391E+00,0.000000E+00,5.889459E+00,1.030385E+05,8.813399E+04,3.340391E+00,0.000000E+00,6.125014E+00,1.207721E+05,8.274840E+04,9.041964E-01,0.000000E+00,1.997641E+00,3.757589E+04,3.692168E+04,9.041964E-01,6.814421E+03,1.777530E+00,2.312530E+04,3.791116E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.060947E+00,3.946372E+04,4.458409E+04,9.041964E-01,0.000000E+00,2.059321E+00,4.126278E+04,4.016538E+04,9.041964E-01,0.000000E+00,2.017532E+00,3.825225E+04,3.377701E+04,9.041964E-01,7.541293E+03,1.876064E+00,2.349845E+04,2.037843E+04,9.041964E-01,9.038283E-11,1.991595E+00,3.232946E+04,2.860551E+04,9.041964E-01,0.000000E+00,2.096028E+00,3.758384E+04,2.767515E+04
14:30:00,3.340391E+00,0.000000E+00,6.193539E+00,1.255649E+05,1.222681E+05,3.340391E+00,0.000000E+00,5.368068E+00,7.204454E+04,1.253650E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.322333E+00,1.313658E+05,1.492993E+05,3.340391E+00,0.000000E+00,6.402507E+00,1.389739E+05,1.340471E+05,3.340391E+00,0.000000E+00,6.256132E+00,1.279418E+05,1.105251E+05,3.340391E+00,0.000000E+00,5.451669E+00,7.029246E+04,5.743353E+04,3.340391E+00,0.000000E+00,5.894707E+00,1.030971E+05,8.820077E+04,3.340391E+00,0.000000E+00,6.135728E+00,1.208916E+05,8.288987E+04,9.041964E-01,0.000000E+00,2.009789E+00,3.771149E+04,3.707176E+04,9.041964E-01,6.814421E+03,1.790095E+00,2.326555E+04,3.806963E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.072564E+00,3.959340E+04,4.472617E+04,9.041964E-01,0.000000E+00,2.071659E+00,4.140051E+04,4.031717E+04,9.041964E-01,0.000000E+00,2.030285E+00,3.839460E+04,3.393464E+04,9.041964E-01,7.541293E+03,1.872670E+00,2.346057E+04,2.033234E+04,9.041964E-01,9.038283E-11,1.993932E+00,3.235554E+04,2.862715E+04,9.041964E-01,0.000000E+00,2.109658E+00,3.773600E+04,2.784053E+04
14:45:00,3.340391E+00,0.000000E+00,6.206833E+00,1.257132E+05,1.224422E+05,3.340391E+00,0.000000E+00,5.380592E+00,7.218428E+04,1.255376E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.334064E+00,1.314967E+05,1.494518E+05,3.340391E+00,0.000000E+00,6.416015E+00,1.391247E+05,1.342224E+05,3.340391E+00,0.000000E+00,6.270370E+00,1.281007E+05,1.107111E+05,3.340391E+00,0.000000E+00,5.455671E+00,7.033711E+04,5.749130E+04,3.340391E+00,0.000000E+00,5.897018E+00,1.031229E+05,8.823315E+04,3.340391E+00,0.000000E+00,6.145793E+00,1.210039E+05,8.302247E+04,9.041964E-01,0.000000E+00,2.022262E+00,3.785073E+04,3.722526E+04,9.041964E-01,6.814421E+03,1.802994E+00,2.340955E+04,3.823167E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.083873E+00,3.971964E+04,4.486386E+04,9.041964E-01,0.000000E+00,2.084328E+00,4.154192E+04,4.047244E+04,9.041964E-01,0.000000E+00,2.043464E+00,3.854172E+04,3.409690E+04,9.041964E-01,7.541293E+03,1.868317E+00,2.341199E+04,2.027532E+04,9.041964E-01,9.038283E-11,1.994269E+00,3.235932E+04,2.862859E+04,9.041964E-01,0.000000E+00,2.120768E+00,3.786002E+04,2.797302E+04
15:00:00,3.340391E+00,0.000000E+00,6.220495E+00,1.258657E+05,1.226201E+05,3.340391E+00,0.000000E+00,5.393536E+00,7.232872E+04,1.257146E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.345129E+00,1.316202E+05,1.495951E+05,3.340391E+00,0.000000E+00,6.429907E+00,1.392797E+05,1.344017E+05,3.340391E+00,0.000000E+00,6.284982E+00,1.282637E+05,1.109009E+05,3.340391E+00,0.000000E+00,5.457425E+00,7.035668E+04,5.751811E+04,3.340391E+00,0.000000E+00,5.899769E+00,1.031536E+05,8.828117E+04,3.340391E+00,0.000000E+00,6.154058E+00,1.210962E+05,8.313125E+04,9.041964E-01,0.000000E+00,2.034587E+00,3.798831E+04,3.737625E+04,9.041964E-01,6.814421E+03,1.815758E+00,2.355203E+04,3.839122E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.094360E+00,3.983671E+04,4.499082E+04,9.041964E-01,0.000000E+00,2.096842E+00,4.168161E+04,4.062514E+04,9.041964E-01,0.000000E+00,2.056596E+00,3.868830E+04,3.425783E+04,9.041964E-01,7.541293E+03,1.872303E+00,2.345649E+04,2.032982E+04,9.041964E-01,9.038283E-11,1.988453E+00,3.229441E+04,2.855036E+04,9.041964E-01,0.000000E+00,2.127801E+00,3.793854E+04,2.805378E+04
15:15:00,3.340391E+00,0.000000E+00,6.233562E+00,1.251606E+05,1.219256E+05,3.340391E+00,0.000000E+00,5.405965E+00,7.161651E+04,1.250133E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.354905E+00,1.309036E+05,1.488810E+05,3.340391E+00,0.000000E+00,6.443189E+00,1.385770E+05,1.337085E+05,3.340391E+00,0.000000E+00,6.298959E+00,1.276292E+05,1.102803E+05,3.340391E+00,0.000000E+00,5.447579E+00,6.970302E+04,5.683257E+04,3.340391E+00,0.000000E+00,5.899575E+00,1.024062E+05,8.752520E+04,3.340391E+00,0.000000E+00,6.153010E+00,1.201933E+05,8.220770E+04,9.041964E-01,0.000000E+00,2.046303E+00,3.788878E+04,3.728512E+04,9.041964E-01,7.044749E+03,1.827928E+00,2.345756E+04,3.830714E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.103428E+00,3.971442E+04,4.487222E+04,9.041964E-01,0.000000E+00,2.108739E+00,4.158409E+04,4.053572E+04,9.041964E-01,0.000000E+00,2.069208E+00,3.861512E+04,3.419461E+04,9.041964E-01,7.688484E+03,1.879038E+00,2.338449E+04,2.026705E+04,9.041964E-01,2.017069E+02,1.981580E+00,3.201599E+04,2.825689E+04,9.041964E-01,0.000000E+00,2.131341E+00,3.773683E+04,2.784835E+04
15:30:00,3.340391E+00,0.000000E+00,6.245417E+00,1.244420E+05,1.212155E+05,3.340391E+00,0.000000E+00,5.417314E+00,7.089225E+04,1.242974E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.363257E+00,1.301711E+05,1.481493E+05,3.340391E+00,0.000000E+00,6.455281E+00,1.378611E+05,1.330002E+05,3.340391E+00,0.000000E+00,6.311740E+00,1.269814E+05,1.096443E+05,3.340391E+00,0.000000E+00,5.428873E+00,6.895050E+04,5.602993E+04,3.340391E+00,0.000000E+00,5.898832E+00,1.016528E+05,8.676104E+04,3.340391E+00,0.000000E+00,6.146628E+00,1.192309E+05,8.122839E+04,9.041964E-01,0.000000E+00,2.057053E+00,3.777845E+04,3.718160E+04,9.041964E-01,7.275076E+03,1.839154E+00,2.335254E+04,3.821056E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.110779E+00,3.957297E+04,4.473221E+04,9.041964E-01,0.000000E+00,2.119663E+00,4.147571E+04,4.043386E+04,9.041964E-01,0.000000E+00,2.080926E+00,3.853196E+04,3.411982E+04,9.041964E-01,7.835676E+03,1.884744E+00,2.330098E+04,2.018807E+04,9.041964E-01,4.034137E+02,1.982319E+00,3.182254E+04,2.806759E+04,9.041964E-01,0.000000E+00,2.132353E+00,3.750691E+04,2.761328E+04
15:45:00,3.340391E+00,0.000000E+00,6.255727E+00,1.237061E+05,1.204858E+05,3.340391E+00,0.000000E+00,5.427200E+00,7.015168E+04,1.235619E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.360460E+00,1.293141E+05,1.472629E+05,3.340391E+00,0.000000E+00,6.465809E+00,1.371277E+05,1.322723E+05,3.340391E+00,0.000000E+00,6.322923E+00,1.263157E+05,1.089882E+05,3.340391E+00,0.000000E+00,5.401887E+00,6.810560E+04,5.512033E+04,3.340391E+00,0.000000E+00,5.896306E+00,1.008794E+05,8.597691E+04,3.340391E+00,0.000000E+00,6.142682E+00,1.182957E+05,8.029545E+04,9.041964E-01,0.000000E+00,2.066575E+00,3.765442E+04,3.706257E+04,9.041964E-01,7.505403E+03,1.849155E+00,2.323386E+04,3.809812E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.116226E+00,3.941027E+04,4.456877E+04,9.041964E-01,0.000000E+00,2.129345E+00,4.135347E+04,4.031643E+04,9.041964E-01,0.000000E+00,2.091426E+00,3.843520E+04,3.402960E+04,9.041964E-01,7.982867E+03,1.887159E+00,2.318074E+04,2.006651E+04,9.041964E-01,6.051206E+02,1.982010E+00,3.161739E+04,2.785985E+04,9.041964E-01,0.000000E+00,2.124728E+00,3.718057E+04,2.726537E+04
16:00:00,3.340391E+00,0.000000E+00,6.264279E+00,1.229507E+05,1.197336E+05,3.340391E+00,0.000000E+00,5.435429E+00,6.939262E+04,1.228043E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.351518E+00,1.283886E+05,1.463124E+05,3.340391E+00,0.000000E+00,6.474577E+00,1.363746E+05,1.315221E+05,3.340391E+00,0.000000E+00,6.332209E+00,1.256288E+05,1.083076E+05,3.340391E+00,0.000000E+00,5.367509E+00,6.717820E+04,5.411450E+04,3.340391E+00,0.000000E+00,5.886521E+00,1.000250E+05,8.509439E+04,3.340391E+00,0.000000E+00,6.137491E+00,1.173466E+05,7.932930E+04,9.041964E-01,0.000000E+00,2.074614E+00,3.751383E+04,3.692497E+04,9.041964E-01,7.735731E+03,1.857681E+00,2.309871E+04,3.796679E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.119889E+00,3.922765E+04,4.438364E+04,9.041964E-01,0.000000E+00,2.137525E+00,4.121447E+04,4.018031E+04,9.041964E-01,0.000000E+00,2.100373E+00,3.832110E+04,3.391985E+04,9.041964E-01,8.130059E+03,1.879686E+00,2.295014E+04,1.981635E+04,9.041964E-01,8.068275E+02,1.983140E+00,3.142829E+04,2.766859E+04,9.041964E-01,0.000000E+00,2.112950E+00,3.680788E+04,2.687060E+04
16:15:00,3.340391E+00,0.000000E+00,6.259251E+00,1.217601E+05,1.185049E+05,3.340391E+00,0.000000E+00,5.430676E+00,6.820506E+04,1.215700E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.348598E+00,1.272551E+05,1.451787E+05,3.340391E+00,0.000000E+00,6.469524E+00,1.351837E+05,1.302932E+05,3.340391E+00,0.000000E+00,6.327315E+00,1.245203E+05,1.071635E+05,3.340391E+00,0.000000E+00,5.338505E+00,6.612953E+04,5.300182E+04,3.340391E+00,0.000000E+00,5.859514E+00,9.873004E+04,8.372576E+04,3.340391E+00,0.000000E+00,6.137333E+00,1.161566E+05,7.812670E+04,9.041964E-01,0.000000E+00,2.081145E+00,3.727964E+04,3.669079E+04,9.041964E-01,8.042834E+03,1.864714E+00,2.287012E+04,3.773815E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.116554E+00,3.889241E+04,4.403155E+04,9.041964E-01,0.000000E+00,2.144175E+00,4.098160E+04,3.994736E+04,9.041964E-01,0.000000E+00,2.107193E+00,3.811195E+04,3.371096E+04,9.041964E-01,8.326314E+03,1.860513E+00,2.253986E+04,1.936576E+04,9.041964E-01,1.075770E+03,1.982946E+00,3.115718E+04,2.739284E+04,9.041964E-01,0.000000E+00,2.105827E+00,3.640675E+04,2.646363E+04
16:30:00,3.340391E+00,0.000000E+00,6.247119E+00,1.204902E+05,1.172012E+05,3.340391E+00,0.000000E+00,5.419117E+00,6.694157E+04,1.202575E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.345833E+00,1.261233E+05,1.440253E+05,3.340391E+00,0.000000E+00,6.457268E+00,1.339124E+05,1.289897E+05,3.340391E+00,0.000000E+00,6.315255E+00,1.233318E+05,1.059446E+05,3.340391E+00,0.000000E+00,5.317141E+00,6.516609E+04,5.199469E+04,3.340391E+00,0.000000E+00,5.823813E+00,9.733811E+04,8.225928E+04,3.340391E+00,0.000000E+00,6.138014E+00,1.149759E+05,7.693923E+04,9.041964E-01,0.000000E+00,2.085862E+00,3.702520E+04,3.643409E+04,9.041964E-01,8.349937E+03,1.869945E+00,2.262141E+04,3.748669E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.105710E+00,3.847336E+04,4.358680E+04,9.041964E-01,0.000000E+00,2.148974E+00,4.072807E+04,3.969159E+04,9.041964E-01,0.000000E+00,2.110884E+00,3.786786E+04,3.346277E+04,9.041964E-01,8.522569E+03,1.832053E+00,2.202593E+04,1.880073E+04,9.041964E-01,1.344712E+03,1.973429E+00,3.078200E+04,2.699686E+04,9.041964E-01,0.000000E+00,2.097438E+00,3.599146E+04,2.603516E+04
16:45:00,3.340391E+00,0.000000E+00,6.242601E+00,1.193053E+05,1.160176E+05,3.340391E+00,0.000000E+00,5.414655E+00,6.575727E+04,1.190601E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.351138E+00,1.250815E+05,1.429721E+05,3.340391E+00,0.000000E+00,6.452832E+00,1.327285E+05,1.278087E+05,3.340391E+00,0.000000E+00,6.310436E+00,1.222240E+05,1.048407E+05,3.340391E+00,0.000000E+00,5.292969E+00,6.417129E+04,5.094109E+04,3.340391E+00,0.000000E+00,5.784425E+00,9.590504E+04,8.075135E+04,3.340391E+00,0.000000E+00,6.130004E+00,1.136983E+05,7.563512E+04,9.041964E-01,0.000000E+00,2.081569E+00,3.667018E+04,3.605950E+04,9.041964E-01,8.657041E+03,1.866447E+00,2.227527E+04,3.711869E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.089889E+00,3.799875E+04,4.308487E+04,9.041964E-01,0.000000E+00,2.144600E+00,4.037216E+04,3.931613E+04,9.041964E-01,0.000000E+00,2.109076E+00,3.756239E+04,3.314490E+04,9.041964E-01,8.718825E+03,1.798183E+00,2.145161E+04,1.817154E+04,9.041964E-01,1.613655E+03,1.956190E+00,3.032062E+04,2.650324E+04,9.041964E-01,0.000000E+00,2.093860E+00,3.562988E+04,2.566684E+04
17:00:00,3.340391E+00,0.000000E+00,6.238640E+00,1.181265E+05,1.148175E+05,3.340391E+00,0.000000E+00,5.410607E+00,6.457757E+04,1.178500E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.358724E+00,1.240652E+05,1.419532E+05,3.340391E+00,0.000000E+00,6.448961E+00,1.315507E+05,1.266096E+05,3.340391E+00,0.000000E+00,6.306506E+00,1.211262E+05,1.037247E+05,3.340391E+00,0.000000E+00,5.270325E+00,6.319353E+04,4.991017E+04,3.340391E+00,0.000000E+00,5.745230E+00,9.447409E+04,7.924082E+04,3.340391E+00,0.000000E+00,6.108690E+00,1.122722E+05,7.415144E+04,9.041964E-01,0.000000E+00,2.072564E+00,3.626257E+04,3.563117E+04,9.041964E-01,8.964144E+03,1.858294E+00,2.187717E+04,3.669601E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.078208E+00,3.757035E+04,4.264323E+04,9.041964E-01,0.000000E+00,2.135450E+00,3.996293E+04,3.888662E+04,9.041964E-01,0.000000E+00,2.102916E+00,3.720834E+04,3.277504E+04,9.041964E-01,8.915080E+03,1.762405E+00,2.085599E+04,1.751963E+04,9.041964E-01,1.882597E+03,1.929266E+00,2.975114E+04,2.588719E+04,9.041964E-01,0.000000E+00,2.091147E+00,3.527795E+04,2.531046E+04
17:15:00,3.340391E+00,0.000000E+00,6.244702E+00,1.167760E+05,1.134544E+05,3.340391E+00,0.000000E+00,5.416196E+00,6.322175E+04,1.164767E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.354308E+00,1.226396E+05,1.404954E+05,3.340391E+00,0.000000E+00,6.455335E+00,1.302037E+05,1.252493E+05,3.340391E+00,0.000000E+00,6.313196E+00,1.198834E+05,1.024736E+05,3.340391E+00,0.000000E+00,5.248648E+00,6.204531E+04,4.871103E+04,3.340391E+00,0.000000E+00,5.718336E+00,9.293201E+04,7.764132E+04,3.340391E+00,0.000000E+00,6.080597E+00,1.104734E+05,7.229403E+04,9.041964E-01,0.000000E+00,2.060941E+00,3.574896E+04,3.509681E+04,9.041964E-01,9.348023E+03,1.847480E+00,2.137259E+04,3.616538E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.071281E+00,3.712051E+04,4.218265E+04,9.041964E-01,0.000000E+00,2.123651E+00,3.944734E+04,3.835096E+04,9.041964E-01,0.000000E+00,2.095103E+00,3.676451E+04,3.231588E+04,9.041964E-01,9.160399E+03,1.730782E+00,2.025767E+04,1.687318E+04,9.041964E-01,2.218776E+03,1.897465E+00,2.905999E+04,2.514662E+04,9.041964E-01,0.000000E+00,2.079079E+00,3.474118E+04,2.475132E+04
17:30:00,3.340391E+00,0.000000E+00,6.253850E+00,1.154599E+05,1.121367E+05,3.340391E+00,0.000000E+00,5.424753E+00,6.189902E+04,1.151472E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.344297E+00,1.211517E+05,1.389700E+05,3.340391E+00,0.000000E+00,6.464821E+00,1.288913E+05,1.239349E+05,3.340391E+00,0.000000E+00,6.323282E+00,1.186784E+05,1.012717E+05,3.340391E+00,0.000000E+00,5.223454E+00,6.085783E+04,4.746035E+04,3.340391E+00,0.000000E+00,5.693875E+00,9.141704E+04,7.607048E+04,3.340391E+00,0.000000E+00,6.046526E+00,1.086079E+05,7.036237E+04,9.041964E-01,0.000000E+00,2.047594E+00,3.521610E+04,3.454107E+04,9.041964E-01,9.731902E+03,1.834899E+00,2.084829E+04,3.561270E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.067429E+00,3.670498E+04,4.175785E+04,9.041964E-01,0.000000E+00,2.110099E+00,3.891220E+04,3.779360E+04,9.041964E-01,0.000000E+00,2.084569E+00,3.629031E+04,3.182197E+04,9.041964E-01,9.405718E+03,1.703047E+00,1.970274E+04,1.627712E+04,9.041964E-01,2.554954E+03,1.863107E+00,2.834028E+04,2.437603E+04,9.041964E-01,0.000000E+00,2.061752E+00,3.414572E+04,2.412661E+04
17:45:00,3.340391E+00,0.000000E+00,6.250895E+00,1.140087E+05,1.106591E+05,3.340391E+00,0.000000E+00,5.421930E+00,6.044931E+04,1.136598E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.319853E+00,1.195027E+05,1.372501E+05,3.340391E+00,0.000000E+00,6.461954E+00,1.274411E+05,1.224587E+05,3.340391E+00,0.000000E+00,6.321955E+00,1.173461E+05,9.991895E+04,3.340391E+00,0.000000E+00,5.206523E+00,5.976257E+04,4.632267E+04,3.340391E+00,0.000000E+00,5.670225E+00,8.991112E+04,7.451096E+04,3.340391E+00,0.000000E+00,6.009163E+00,1.067057E+05,6.838323E+04,9.041964E-01,0.000000E+00,2.037512E+00,3.471968E+04,3.402775E+04,9.041964E-01,1.011578E+04,1.825382E+00,2.035818E+04,3.510099E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.062937E+00,3.628231E+04,4.132518E+04,9.041964E-01,0.000000E+00,2.099859E+00,3.841402E+04,3.727903E+04,9.041964E-01,0.000000E+00,2.072841E+00,3.580278E+04,3.131400E+04,9.041964E-01,9.651037E+03,1.677299E+00,1.917000E+04,1.570561E+04,9.041964E-01,2.891132E+03,1.829678E+00,2.763095E+04,2.361772E+04,9.041964E-01,0.000000E+00,2.034285E+00,3.343706E+04,2.337174E+04
18:00:00,3.340391E+00,0.000000E+00,6.242381E+00,1.124955E+05,1.091115E+05,3.340391E+00,0.000000E+00,5.413885E+00,5.894136E+04,1.121034E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.288148E+00,1.177727E+05,1.354518E+05,3.340391E+00,0.000000E+00,6.453447E+00,1.259280E+05,1.209123E+05,3.340391E+00,0.000000E+00,6.315281E+00,1.159541E+05,9.849953E+04,3.340391E+00,0.000000E+00,5.193929E+00,5.871572E+04,4.524255E+04,3.340391E+00,0.000000E+00,5.646886E+00,8.840867E+04,7.295488E+04,3.340391E+00,0.000000E+00,5.975633E+00,1.048462E+05,6.645588E+04,9.041964E-01,0.000000E+00,2.025495E+00,3.420166E+04,3.348933E+04,9.041964E-01,1.049966E+04,1.813978E+00,1.984700E+04,3.456444E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.047278E+00,3.573498E+04,4.074833E+04,9.041964E-01,0.000000E+00,2.087615E+00,3.789346E+04,3.673855E+04,9.041964E-01,0.000000E+00,2.058256E+00,3.528335E+04,3.077111E+04,9.041964E-01,9.896357E+03,1.653167E+00,1.865529E+04,1.515375E+04,9.041964E-01,3.227310E+03,1.801487E+00,2.698008E+04,2.292759E+04,9.041964E-01,0.000000E+00,2.001692E+00,3.267119E+04,2.255789E+04
18:15:00,3.340391E+00,0.000000E+00,6.219677E+00,1.101149E+05,1.066538E+05,3.340391E+00,0.000000E+00,5.392329E+00,5.657358E+04,1.096334E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.254000E+00,1.153274E+05,1.329280E+05,3.340391E+00,0.000000E+00,6.430528E+00,1.235450E+05,1.184542E+05,3.340391E+00,0.000000E+00,6.294735E+00,1.137487E+05,9.622734E+04,3.340391E+00,0.000000E+00,5.183346E+00,5.723816E+04,4.372856E+04,3.340391E+00,0.000000E+00,5.626285E+00,8.631581E+04,7.080399E+04,3.340391E+00,0.000000E+00,5.942024E+00,1.022431E+05,6.377587E+04,9.041964E-01,0.000000E+00,2.008496E+00,3.343609E+04,3.269261E+04,9.041964E-01,1.107548E+04,1.797798E+00,1.909057E+04,3.376961E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,2.023835E+00,3.491451E+04,3.988450E+04,9.041964E-01,0.000000E+00,2.070266E+00,3.712398E+04,3.593854E+04,9.041964E-01,0.000000E+00,2.037869E+00,3.452084E+04,2.997404E+04,9.041964E-01,1.026434E+04,1.630633E+00,1.803575E+04,1.449709E+04,9.041964E-01,3.731577E+03,1.775382E+00,2.618440E+04,2.209260E+04,9.041964E-01,3.741117E+02,1.965665E+00,3.166596E+04,2.150015E+04
18:30:00,3.340391E+00,0.000000E+00,6.190565E+00,1.076628E+05,1.041290E+05,3.340391E+00,0.000000E+00,5.363974E+00,5.413042E+04,1.070907E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.219927E+00,1.128828E+05,1.304003E+05,3.340391E+00,0.000000E+00,6.401153E+00,1.210900E+05,1.159296E+05,3.340391E+00,0.000000E+00,6.267982E+00,1.114740E+05,9.389018E+04,3.340391E+00,0.000000E+00,5.173923E+00,5.577355E+04,4.222910E+04,3.340391E+00,0.000000E+00,5.610551E+00,8.427727E+04,6.871711E+04,3.340391E+00,0.000000E+00,5.910830E+00,9.966701E+04,6.112906E+04,9.041964E-01,0.000000E+00,1.985246E+00,3.260073E+04,3.181682E+04,9.041964E-01,1.165130E+04,1.775479E+00,1.826569E+04,3.289744E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,1.995569E+00,3.404022E+04,3.896288E+04,9.041964E-01,0.000000E+00,2.046529E+00,3.628318E+04,3.505805E+04,9.041964E-01,0.000000E+00,2.013525E+00,3.371417E+04,2.912842E+04,9.041964E-01,1.063231E+04,1.609672E+00,1.743378E+04,1.385981E+04,9.041964E-01,4.235844E+03,1.750961E+00,2.540752E+04,2.127802E+04,9.041964E-01,9.771880E+02,1.927936E+00,3.064172E+04,2.042048E+04
18:45:00,3.340391E+00,0.000000E+00,6.156778E+00,1.051585E+05,1.015480E+05,3.340391E+00,0.000000E+00,5.331356E+00,5.164024E+04,1.044868E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.192544E+00,1.105129E+05,1.279581E+05,3.340391E+00,0.000000E+00,6.367087E+00,1.185826E+05,1.133492E+05,3.340391E+00,0.000000E+00,6.236804E+00,1.091499E+05,9.150002E+04,3.340391E+00,0.000000E+00,5.165129E+00,5.431597E+04,4.073743E+04,3.340391E+00,0.000000E+00,5.597165E+00,8.226493E+04,6.666001E+04,3.340391E+00,0.000000E+00,5.882174E+00,9.711978E+04,5.851696E+04,9.041964E-01,2.337346E+02,1.959403E+00,3.173643E+04,3.091068E+04,9.041964E-01,1.222712E+04,1.750668E+00,1.741307E+04,3.199151E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,1.965219E+00,3.314264E+04,3.801774E+04,9.041964E-01,0.000000E+00,2.020154E+00,3.541296E+04,3.414695E+04,9.041964E-01,0.000000E+00,1.987594E+00,3.288978E+04,2.826512E+04,9.041964E-01,1.100029E+04,1.590182E+00,1.684822E+04,1.324064E+04,9.041964E-01,4.740111E+03,1.728092E+00,2.464794E+04,2.048226E+04,9.041964E-01,1.580264E+03,1.895242E+00,2.967377E+04,1.940861E+04
19:00:00,3.340391E+00,0.000000E+00,6.120212E+00,1.026238E+05,9.892897E+04,3.340391E+00,0.000000E+00,5.296933E+00,4.912988E+04,1.018615E+05,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.162761E+00,1.081162E+05,1.254809E+05,3.340391E+00,0.000000E+00,6.330859E+00,1.160511E+05,1.107357E+05,3.340391E+00,0.000000E+00,6.202597E+00,1.067919E+05,8.906514E+04,3.340391E+00,0.000000E+00,5.156668E+00,5.286210E+04,3.924972E+04,3.340391E+00,0.000000E+00,5.584834E+00,8.026438E+04,6.461571E+04,3.340391E+00,0.000000E+00,5.859524E+00,9.464025E+04,5.597712E+04,9.041964E-01,8.095532E+02,1.932617E+00,3.086169E+04,2.999581E+04,9.041964E-01,1.280293E+04,1.725117E+00,1.655217E+04,3.108229E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,1.934402E+00,3.223986E+04,3.706734E+04,9.041964E-01,0.000000E+00,1.992985E+00,3.453386E+04,3.322736E+04,9.041964E-01,0.000000E+00,1.961470E+00,3.206323E+04,2.740039E+04,9.041964E-01,1.136827E+04,1.572028E+00,1.627759E+04,1.263791E+04,9.041964E-01,5.244378E+03,1.706696E+00,2.390484E+04,1.970444E+04,9.041964E-01,2.183341E+03,1.864175E+00,2.872404E+04,1.840915E+04
19:15:00,3.340391E+00,0.000000E+00,6.093929E+00,1.007719E+05,9.701112E+04,3.340391E+00,0.000000E+00,5.271112E+00,4.728277E+04,9.993109E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.133570E+00,1.062765E+05,1.235759E+05,3.340391E+00,0.000000E+00,6.303589E+00,1.141867E+05,1.088148E+05,3.340391E+00,0.000000E+00,6.178097E+00,1.050693E+05,8.729284E+04,3.340391E+00,0.000000E+00,5.148683E+00,5.177606E+04,3.813569E+04,3.340391E+00,0.000000E+00,5.573686E+00,7.877380E+04,6.309009E+04,3.340391E+00,0.000000E+00,5.842653E+00,9.281936E+04,5.412150E+04,9.041964E-01,1.231820E+03,1.906784E+00,3.015122E+04,2.923993E+04,9.041964E-01,1.322520E+04,1.700128E+00,1.585109E+04,3.033542E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,0.000000E+00,1.905456E+00,3.150697E+04,3.629290E+04,9.041964E-01,0.000000E+00,1.966433E+00,3.381519E+04,3.247163E+04,9.041964E-01,3.223221E+02,1.936361E+00,3.139065E+04,2.669317E+04,9.041964E-01,1.163812E+04,1.555185E+00,1.581971E+04,1.215089E+04,9.041964E-01,5.614174E+03,1.686888E+00,2.331392E+04,1.908251E+04,9.041964E-01,2.625596E+03,1.834684E+00,2.795273E+04,1.760259E+04
19:30:00,3.340391E+00,0.000000E+00,6.063061E+00,9.886807E+04,9.502649E+04,3.340391E+00,0.000000E+00,5.243454E+00,4.541463E+04,9.797165E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.103890E+00,1.044314E+05,1.216641E+05,3.340391E+00,0.000000E+00,6.272950E+00,1.122848E+05,1.068445E+05,3.340391E+00,0.000000E+00,6.151749E+00,1.033260E+05,8.549137E+04,3.340391E+00,0.000000E+00,5.141104E+00,5.069456E+04,3.702680E+04,3.340391E+00,0.000000E+00,5.563440E+00,7.729330E+04,6.157575E+04,3.340391E+00,0.000000E+00,5.829871E+00,9.104412E+04,5.231316E+04,9.041964E-01,1.654087E+03,1.881856E+00,2.945077E+04,2.849514E+04,9.041964E-01,1.364747E+04,1.676342E+00,1.516337E+04,2.960319E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,2.707597E+02,1.878308E+00,3.079414E+04,3.554111E+04,9.041964E-01,0.000000E+00,1.941113E+00,3.311028E+04,3.173135E+04,9.041964E-01,7.146056E+02,1.912572E+00,3.073282E+04,2.600249E+04,9.041964E-01,1.190797E+04,1.539529E+00,1.537508E+04,1.167853E+04,9.041964E-01,5.983970E+03,1.668554E+00,2.273945E+04,1.847865E+04,9.041964E-01,3.067852E+03,1.806970E+00,2.720124E+04,1.681107E+04
19:45:00,3.340391E+00,0.000000E+00,6.034020E+00,9.698525E+04,9.308227E+04,3.340391E+00,0.000000E+00,5.216691E+00,4.355594E+04,9.602188E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.078753E+00,1.026370E+05,1.198092E+05,3.340391E+00,0.000000E+00,6.242767E+00,1.103879E+05,1.048840E+05,3.340391E+00,0.000000E+00,6.121287E+00,1.015368E+05,8.363560E+04,3.340391E+00,0.000000E+00,5.133874E+00,4.961694E+04,3.592222E+04,3.340391E+00,0.000000E+00,5.553916E+00,7.582085E+04,6.007043E+04,3.340391E+00,0.000000E+00,5.819002E+00,8.928865E+04,5.052129E+04,9.041964E-01,2.076354E+03,1.857523E+00,2.875703E+04,2.776263E+04,9.041964E-01,1.406974E+04,1.652824E+00,1.447855E+04,2.887011E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,6.805335E+02,1.852184E+00,3.009274E+04,3.480141E+04,9.041964E-01,0.000000E+00,1.916009E+00,3.240777E+04,3.099331E+04,9.041964E-01,1.106889E+03,1.888635E+00,3.007332E+04,2.530901E+04,9.041964E-01,1.217782E+04,1.524935E+00,1.494232E+04,1.121926E+04,9.041964E-01,6.353766E+03,1.651565E+00,2.218000E+04,1.789130E+04,9.041964E-01,3.510108E+03,1.780897E+00,2.646786E+04,1.603483E+04
20:00:00,3.340391E+00,0.000000E+00,6.005107E+00,9.510269E+04,9.113064E+04,3.340391E+00,0.000000E+00,5.189601E+00,4.169274E+04,9.405918E+04,3.340391E+00,5.557071E+04,3.340391E+00,0.000000E+00,0.000000E+00,3.340391E+00,0.000000E+00,6.061644E+00,1.009323E+05,1.180580E+05,3.340391E+00,0.000000E+00,6.213529E+00,1.085016E+05,1.029369E+05,3.340391E+00,0.000000E+00,6.090481E+00,9.974373E+04,8.177963E+04,3.340391E+00,0.000000E+00,5.126954E+00,4.854280E+04,3.482163E+04,3.340391E+00,0.000000E+00,5.544994E+00,7.435514E+04,5.857268E+04,3.340391E+00,0.000000E+00,5.809399E+00,8.754645E+04,4.874955E+04,9.041964E-01,2.498621E+03,1.832904E+00,2.805994E+04,2.702461E+04,9.041964E-01,1.449200E+04,1.628806E+00,1.378803E+04,2.812645E+04,9.041964E-01,3.270922E+04,9.041964E-01,0.000000E+00,0.000000E+00,9.041964E-01,1.090307E+03,1.827461E+00,2.940698E+04,3.407884E+04,9.041964E-01,0.000000E+00,1.890765E+00,3.170370E+04,3.025286E+04,9.041964E-01,1.499173E+03,1.864275E+00,2.940909E+04,2.460950E+04,9.041964E-01,1.244768E+04,1.511296E+00,1.452021E+04,1.077178E+04,9.041964E-01,6.723562E+03,1.635800E+00,2.163421E+04,1.731895E+04,9.041964E-01,3.952364E+03,1.756480E+00,2.575287E+04,1.528535E+04
