AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"Parking Garage Vent System","Exhaust","New",1,0,0,-99996,0,0,0,-99996,0,20925,0,0,0,"Thermal Zone: Parking Garage","NoSATControl",,-99996,,-99996,,"UNDEFINED","ParkingHVACAvail","CycleOnCallAnyZone"
"BaseSys5 F1","PVAV","New",1,22620,566565,55,25.0471,414.659,565565,60,25.0029,19577.6,0.8655,5951.55,0.26311,"NONE","WarmestReset",,60,,55,,"SingleMaximum","RetailHVACAvail","CycleOnCallAnyZone"
"DOAS1","DOASCV","New",1,11040,60661,55,5.49466,318.689,46977,95,4.25516,1611,0.145924,1611,0.145924,"NONE","WarmestReset",,75,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"ZnSys F2-4 1-Bed Core N","SZAC",3,2160,9576.04,58,13.3001,449.488,8067.9,95,11.2054,358.693,0.498185,0,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 1-Bed Core West","SZAC",6,4320,10315.4,58,14.3269,449.489,8546.6,95,11.8703,386.388,0.53665,0,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 1-Bed Core East","SZAC",6,4320,12226.1,58,16.9807,449.486,8561.66,95,11.8912,457.955,0.636049,0,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 1-Bed North","SZAC",15,11160,7704.93,58,10.3561,449.488,8402.95,95,11.2943,288.606,0.387911,0,0,"Thermal Zone: F2-4 1-Bed North","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 2-Bed Core NE-NW","SZAC",6,6480,9662.71,58,8.94695,449.489,10653.7,95,9.86454,361.94,0.33513,0,0,"Thermal Zone: F2-4 2-Bed Core NE-NW","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 2-Bed East","SZAC",9,9720,15341.5,58,14.2051,449.488,12888,95,11.9333,574.652,0.532085,0,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 2-Bed West","SZAC",9,9720,18249.1,58,16.8973,449.488,12886.6,95,11.932,683.563,0.632929,0,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 3-Bed NE","SZAC",3,4230,20980,58,14.8794,449.489,18489.1,95,13.1128,785.856,0.557345,0,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 3-Bed NW","SZAC",3,4230,25072.5,58,17.7819,449.487,18488.3,95,13.1123,939.147,0.666062,0,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 Studio SE","SZAC",3,1620,12901.1,58,23.8909,449.489,9293.53,95,17.2102,483.242,0.894893,0,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","AllOnHVACAvail"
"ZnSys F2-4 Studio SW","SZAC",3,1620,11991.6,58,22.2067,449.49,9291.46,95,17.2064,449.175,0.831806,0,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","AllOnHVACAvail"
"ZnSys F5 1-Bed Core N","SZAC",1,720,10913.6,58,15.1578,449.496,10888.2,95,15.1225,408.802,0.567781,0,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","AllOnHVACAvail"
"ZnSys F5 1-Bed Core West","SZAC",2,1440,11480.3,58,15.9449,449.485,11309.1,95,15.7071,430.019,0.597249,0,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","AllOnHVACAvail"
"ZnSys F5 1-Bed Core East","SZAC",2,1440,14267.3,58,19.8157,449.489,11309.8,95,15.7081,534.416,0.742244,0,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","AllOnHVACAvail"
"ZnSys F5 1-Bed North","SZAC",5,3720,9360.75,58,12.5817,449.487,11163.5,95,15.0047,350.628,0.471274,0,0,"Thermal Zone: F5 1-Bed North","NoSATControl","AllOnHVACAvail"
"ZnSys F5 2-Bed Core NE-NW","SZAC",2,2160,11748.8,58,10.8785,449.491,13512,95,12.5111,440.082,0.407483,0,0,"Thermal Zone: F5 2-Bed Core NE-NW","NoSATControl","AllOnHVACAvail"
"ZnSys F5 2-Bed East","SZAC",3,3240,16423.4,58,15.2069,449.488,16720.8,95,15.4822,615.177,0.569608,0,0,"Thermal Zone: F5 2-Bed East","NoSATControl","AllOnHVACAvail"
"ZnSys F5 2-Bed West","SZAC",3,3240,20428.4,58,18.9152,449.489,16721.3,95,15.4827,765.195,0.708514,0,0,"Thermal Zone: F5 2-Bed West","NoSATControl","AllOnHVACAvail"
"ZnSys F5 3-Bed NE","SZAC",1,1410,22367.3,58,15.8633,449.489,23547.2,95,16.7001,837.821,0.594199,0,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","AllOnHVACAvail"
"ZnSys F5 3-Bed NW","SZAC",1,1410,28019.8,58,19.8722,449.489,23548.1,95,16.7008,1049.55,0.744362,0,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","AllOnHVACAvail"
"ZnSys F5 Studio SE","SZAC",1,540,13847.1,58,25.6428,449.486,11296,95,20.9185,518.673,0.960506,0,0,"Thermal Zone: F5 Studio SE","NoSATControl","AllOnHVACAvail"
"ZnSys F5 Studio SW","SZAC",1,540,12847.6,58,23.7919,449.491,11295.6,95,20.9178,481.24,0.891185,0,0,"Thermal Zone: F5 Studio SW","NoSATControl","AllOnHVACAvail"
"Bal F2 1-Bed Core N","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed Core West","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed Core East","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed North","VentilationOnly",15,0,0,-99996,0,0,0,-99996,0,0,0,37.32,0,"Thermal Zone: F2-4 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed Core NE-NW","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed East","VentilationOnly",9,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed West","VentilationOnly",9,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 3-Bed NE","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 3-Bed NW","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 Studio SE","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 Studio SW","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core N","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core West","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core East","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed North","VentilationOnly",5,0,0,-99996,0,0,0,-99996,0,0,0,37.32,0,"Thermal Zone: F5 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed Core NE-NW","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed East","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed West","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 3-Bed NE","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 3-Bed NW","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 Studio SE","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F5 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 Studio SW","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F5 Studio SW","NoSATControl","ResidentialLivingHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAV TrmlUnit","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Business Center",360,1,438.947,87.7894,219.474,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-2","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Corridor",1920,1,1448.88,289.776,724.44,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-3","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Lounge",1050,1,1138.84,227.768,569.42,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-4","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Fitness Center",900,1,635.596,450,450,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-5","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Leasing Office",345,1,295.916,59.1832,147.958,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-6","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Mechanical Room",432,1,587.095,117.419,293.548,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-7","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail N-NW",5985,1,4151.57,1496.25,2075.78,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-8","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail NE",4320,1,3151.43,1080,1575.71,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-9","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail SE",2880,1,2105.12,720,1052.56,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-10","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail SW",4428,1,3131.41,1107,1565.7,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"DOAS1 TrmlUnit-1","Uncontrolled","New",1,"DOAS1",1,"Thermal Zone: F2-4 Corridor",2760,1,1208.25,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"DOAS1 TrmlUnit-3","Uncontrolled","New",1,"DOAS1",1,"Thermal Zone: F5 Corridor",2760,1,402.75,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"CoilCooling 1","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed Core N",3,"Thermal Zone: F2-4 1-Bed Core N",9576.04,9990.78,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 2","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed Core West",6,"Thermal Zone: F2-4 1-Bed Core West",10315.4,10762.2,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 3","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed Core East",6,"Thermal Zone: F2-4 1-Bed Core East",12226.1,12755.6,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957119
"CoilCooling 4","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed North",15,"Thermal Zone: F2-4 1-Bed North",7704.93,8038.64,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 5","DirectExpansion","New","Electric","ZnSys F2-4 2-Bed Core NE-NW",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",9662.71,10081.2,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 6","DirectExpansion","New","Electric","ZnSys F2-4 2-Bed East",9,"Thermal Zone: F2-4 2-Bed East",15341.5,16005.9,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 7","DirectExpansion","New","Electric","ZnSys F2-4 2-Bed West",9,"Thermal Zone: F2-4 2-Bed West",18249.1,19039.5,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 8","DirectExpansion","New","Electric","ZnSys F2-4 3-Bed NE",3,"Thermal Zone: F2-4 3-Bed NE",20980,21888.7,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 9","DirectExpansion","New","Electric","ZnSys F2-4 3-Bed NW",3,"Thermal Zone: F2-4 3-Bed NW",25072.5,26158.4,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957119
"CoilCooling 10","DirectExpansion","New","Electric","ZnSys F2-4 Studio SE",3,"Thermal Zone: F2-4 Studio SE",12901.1,13459.9,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 11","DirectExpansion","New","Electric","ZnSys F2-4 Studio SW",3,"Thermal Zone: F2-4 Studio SW",11991.6,12511,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 12","DirectExpansion","New","Electric","ZnSys F5 1-Bed Core N",1,"Thermal Zone: F5 1-Bed Core N",10913.6,11386.3,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 13","DirectExpansion","New","Electric","ZnSys F5 1-Bed Core West",2,"Thermal Zone: F5 1-Bed Core West",11480.3,11977.5,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957119
"CoilCooling 14","DirectExpansion","New","Electric","ZnSys F5 1-Bed Core East",2,"Thermal Zone: F5 1-Bed Core East",14267.3,14885.2,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 15","DirectExpansion","New","Electric","ZnSys F5 1-Bed North",5,"Thermal Zone: F5 1-Bed North",9360.75,9766.17,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957119
"CoilCooling 16","DirectExpansion","New","Electric","ZnSys F5 2-Bed Core NE-NW",2,"Thermal Zone: F5 2-Bed Core NE-NW",11748.8,12257.6,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 17","DirectExpansion","New","Electric","ZnSys F5 2-Bed East",3,"Thermal Zone: F5 2-Bed East",16423.4,17134.7,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 18","DirectExpansion","New","Electric","ZnSys F5 2-Bed West",3,"Thermal Zone: F5 2-Bed West",20428.4,21313.2,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 19","DirectExpansion","New","Electric","ZnSys F5 3-Bed NE",1,"Thermal Zone: F5 3-Bed NE",22367.3,23336,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 20","DirectExpansion","New","Electric","ZnSys F5 3-Bed NW",1,"Thermal Zone: F5 3-Bed NW",28019.8,29233.4,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"CoilCooling 21","DirectExpansion","New","Electric","ZnSys F5 Studio SE",1,"Thermal Zone: F5 Studio SE",13847.1,14446.8,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957119
"CoilCooling 22","DirectExpansion","New","Electric","ZnSys F5 Studio SW",1,"Thermal Zone: F5 Studio SW",12847.6,13404,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,0.957118
"BaseSys5 CoilClg","DirectExpansion","New","Electric","BaseSys5 F1",1,"UNDEFINED",566565,591103,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.8,9.8,11.4,11.4,0.292197,0.882956
"DOAS1 CoilClg","DirectExpansion","New","Electric","DOAS1",1,"UNDEFINED",60661,63288.3,"NONE","NONE",-99996,"Air",1,14,13,11,-99996,-99996,-99996,0.255793,0.969577



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"CoilHtg 1","Furnace","New","Gas","ZnSys F2-4 1-Bed Core N",3,"Thermal Zone: F2-4 1-Bed Core N",8067.9,8067.9,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 2","Furnace","New","Gas","ZnSys F2-4 1-Bed Core West",6,"Thermal Zone: F2-4 1-Bed Core West",8546.6,8546.6,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 3","Furnace","New","Gas","ZnSys F2-4 1-Bed Core East",6,"Thermal Zone: F2-4 1-Bed Core East",8561.66,8561.66,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 4","Furnace","New","Gas","ZnSys F2-4 1-Bed North",15,"Thermal Zone: F2-4 1-Bed North",8402.95,8402.95,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 5","Furnace","New","Gas","ZnSys F2-4 2-Bed Core NE-NW",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",10653.7,10653.7,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 6","Furnace","New","Gas","ZnSys F2-4 2-Bed East",9,"Thermal Zone: F2-4 2-Bed East",12888,12888,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 7","Furnace","New","Gas","ZnSys F2-4 2-Bed West",9,"Thermal Zone: F2-4 2-Bed West",12886.6,12886.6,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 8","Furnace","New","Gas","ZnSys F2-4 3-Bed NE",3,"Thermal Zone: F2-4 3-Bed NE",18489.1,18489.1,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 9","Furnace","New","Gas","ZnSys F2-4 3-Bed NW",3,"Thermal Zone: F2-4 3-Bed NW",18488.3,18488.3,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 10","Furnace","New","Gas","ZnSys F2-4 Studio SE",3,"Thermal Zone: F2-4 Studio SE",9293.53,9293.53,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 11","Furnace","New","Gas","ZnSys F2-4 Studio SW",3,"Thermal Zone: F2-4 Studio SW",9291.46,9291.46,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 12","Furnace","New","Gas","ZnSys F5 1-Bed Core N",1,"Thermal Zone: F5 1-Bed Core N",10888.2,10888.2,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 13","Furnace","New","Gas","ZnSys F5 1-Bed Core West",2,"Thermal Zone: F5 1-Bed Core West",11309.1,11309.1,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 14","Furnace","New","Gas","ZnSys F5 1-Bed Core East",2,"Thermal Zone: F5 1-Bed Core East",11309.8,11309.8,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 15","Furnace","New","Gas","ZnSys F5 1-Bed North",5,"Thermal Zone: F5 1-Bed North",11163.5,11163.5,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 16","Furnace","New","Gas","ZnSys F5 2-Bed Core NE-NW",2,"Thermal Zone: F5 2-Bed Core NE-NW",13512,13512,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 17","Furnace","New","Gas","ZnSys F5 2-Bed East",3,"Thermal Zone: F5 2-Bed East",16720.8,16720.8,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 18","Furnace","New","Gas","ZnSys F5 2-Bed West",3,"Thermal Zone: F5 2-Bed West",16721.3,16721.3,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 19","Furnace","New","Gas","ZnSys F5 3-Bed NE",1,"Thermal Zone: F5 3-Bed NE",23547.2,23547.2,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 20","Furnace","New","Gas","ZnSys F5 3-Bed NW",1,"Thermal Zone: F5 3-Bed NW",23548.1,23548.1,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 21","Furnace","New","Gas","ZnSys F5 Studio SE",1,"Thermal Zone: F5 Studio SE",11296,11296,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 22","Furnace","New","Gas","ZnSys F5 Studio SW",1,"Thermal Zone: F5 Studio SW",11295.6,11295.6,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"BaseSys5 CoilHtg","HotWater","New","- specify -","BaseSys5 F1",1,"UNDEFINED",148259,148259,"BaseHW PriSupSeg","BaseHW PriRetSeg",7.41013,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Business Center",9698.88,9698.88,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.48476,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Corridor",52391,52391,"BaseHW PriSupSeg","BaseHW PriRetSeg",2.61855,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Lounge",22098.5,22098.5,"BaseHW PriSupSeg","BaseHW PriRetSeg",1.10451,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Fitness Center",18215.4,18215.4,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.910424,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Leasing Office",8577.05,8577.05,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.42869,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Mechanical Room",9091.35,9091.35,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.454395,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail N-NW",96843.8,96843.8,"BaseHW PriSupSeg","BaseHW PriRetSeg",4.84035,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail NE",71432.8,71432.8,"BaseHW PriSupSeg","BaseHW PriRetSeg",3.57028,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail SE",51904.3,51904.3,"BaseHW PriSupSeg","BaseHW PriRetSeg",2.59423,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail SW",77052.9,77052.9,"BaseHW PriSupSeg","BaseHW PriRetSeg",3.85118,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"DOAS1 CoilHtg","Furnace","New","Gas","DOAS1",1,"UNDEFINED",46977,46977,"NONE","NONE",-99996,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.78,0.810316,-99996,1



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"Fan 1","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed Core N",3,"Thermal Zone: F2-4 1-Bed Core N",358.693,-99996,0.5,"BrakeHorsePower",0.143963,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 2","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed Core West",6,"Thermal Zone: F2-4 1-Bed Core West",386.388,-99996,0.5,"BrakeHorsePower",0.155079,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 3","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed Core East",6,"Thermal Zone: F2-4 1-Bed Core East",457.955,-99996,0.5,"BrakeHorsePower",0.183802,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 4","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed North",15,"Thermal Zone: F2-4 1-Bed North",288.606,-99996,0.5,"BrakeHorsePower",0.115833,1.2734,0.35,0.125,"InAirStream",0.855
"Fan 5","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 2-Bed Core NE-NW",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",361.94,-99996,0.5,"BrakeHorsePower",0.145266,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 6","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 2-Bed East",9,"Thermal Zone: F2-4 2-Bed East",574.652,-99996,0.5,"BrakeHorsePower",0.230639,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 7","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 2-Bed West",9,"Thermal Zone: F2-4 2-Bed West",683.563,-99996,0.5,"BrakeHorsePower",0.274351,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 8","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 3-Bed NE",3,"Thermal Zone: F2-4 3-Bed NE",785.856,-99996,0.5,"BrakeHorsePower",0.315407,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 9","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 3-Bed NW",3,"Thermal Zone: F2-4 3-Bed NW",939.147,-99996,0.5,"BrakeHorsePower",0.376931,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 10","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 Studio SE",3,"Thermal Zone: F2-4 Studio SE",483.242,-99996,0.5,"BrakeHorsePower",0.193951,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 11","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 Studio SW",3,"Thermal Zone: F2-4 Studio SW",449.175,-99996,0.5,"BrakeHorsePower",0.180278,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 12","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed Core N",1,"Thermal Zone: F5 1-Bed Core N",408.802,-99996,0.5,"BrakeHorsePower",0.164075,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 13","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed Core West",2,"Thermal Zone: F5 1-Bed Core West",430.019,-99996,0.5,"BrakeHorsePower",0.17259,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 14","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed Core East",2,"Thermal Zone: F5 1-Bed Core East",534.416,-99996,0.5,"BrakeHorsePower",0.21449,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 15","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed North",5,"Thermal Zone: F5 1-Bed North",350.628,-99996,0.5,"BrakeHorsePower",0.140726,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 16","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 2-Bed Core NE-NW",2,"Thermal Zone: F5 2-Bed Core NE-NW",440.082,-99996,0.5,"BrakeHorsePower",0.176629,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 17","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 2-Bed East",3,"Thermal Zone: F5 2-Bed East",615.177,-99996,0.5,"BrakeHorsePower",0.246904,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 18","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 2-Bed West",3,"Thermal Zone: F5 2-Bed West",765.195,-99996,0.5,"BrakeHorsePower",0.307115,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 19","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 3-Bed NE",1,"Thermal Zone: F5 3-Bed NE",837.821,-99996,0.5,"BrakeHorsePower",0.336263,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 20","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 3-Bed NW",1,"Thermal Zone: F5 3-Bed NW",1049.55,-99996,0.5,"BrakeHorsePower",0.421242,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 21","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 Studio SE",1,"Thermal Zone: F5 Studio SE",518.673,-99996,0.5,"BrakeHorsePower",0.208172,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 22","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 Studio SW",1,"Thermal Zone: F5 Studio SW",481.24,-99996,0.5,"BrakeHorsePower",0.193148,1.2734,0.35,0.25,"InAirStream",0.855
"Parking Garage Supply Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","Parking Garage Vent System",1,"n/a",20925,4185,0.65,"BrakeHorsePower",19.6695,3.87712,0.753617,20,"InAirStream",0.93
"Parkig Garage Exhaust Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","Parking Garage Vent System",1,"n/a",20925,4185,0.65,"BrakeHorsePower",19.6695,3.87712,0.753617,20,"InAirStream",0.93
"BaseSys5 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseSys5 F1",1,"UNDEFINED",19577.6,5635.19,0.65,"BrakeHorsePower",25.4509,5.36197,1.03556,30,"InAirStream",0.936
"DOAS1 Fan","ConstantVolume","New","Centrifugal","AirFoil","DOAS1",1,"UNDEFINED",1611,-99996,0.65,"BrakeHorsePower",0.647,1.6565,0.350226,0.75,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys5 OACtrl","DifferentialDryBulb","New",5951.55,"BaseSys5 F1",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"DOAS1 OACtrl","NoEconomizer","New",1611,"DOAS1",1,"UNDEFINED",-99996,-99996,-99996,-99996,"Constant",-99996,"NONE"
