    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.110901038</td>
    <td align="right"> 0.480955515</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.040439011</td>
    <td align="right"> 0.156121717</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.105041365</td>
    <td align="right"> 0.466061963</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.053803373</td>
    <td align="right"> 0.162266639</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.115565664</td>
    <td align="right"> 0.495002365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.053134122</td>
    <td align="right"> 0.165231654</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000013186</td>
    <td align="right"> 0.000019934</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.097228448</td>
    <td align="right"> 0.078270777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000014772</td>
    <td align="right"> 0.000022353</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.098069434</td>
    <td align="right"> 0.096003671</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000013981</td>
    <td align="right"> 0.000020657</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.071444065</td>
    <td align="right"> 0.100932270</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000011937</td>
    <td align="right"> 0.000018524</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.047099101</td>
    <td align="right"> 0.030624013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000015499</td>
    <td align="right"> 0.000024719</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.053068035</td>
    <td align="right"> 0.045421942</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000014608</td>
    <td align="right"> 0.000021671</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.080596549</td>
    <td align="right"> 0.100244702</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000014228</td>
    <td align="right"> 0.000021109</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.101994890</td>
    <td align="right"> 0.078434311</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000014763</td>
    <td align="right"> 0.000021573</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.077077701</td>
    <td align="right"> 0.096277810</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000014173</td>
    <td align="right"> 0.000020977</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.101877983</td>
    <td align="right"> 0.068098531</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.061710618</td>
    <td align="right"> 0.298503691</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.092880623</td>
    <td align="right"> 0.325875327</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000028090</td>
    <td align="right"> 0.000041803</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.169992116</td>
    <td align="right"> 0.144093306</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000029583</td>
    <td align="right"> 0.000043379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.159560527</td>
    <td align="right"> 0.150746209</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000011333</td>
    <td align="right"> 0.000015954</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.132000074</td>
    <td align="right"> 0.087327486</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000012949</td>
    <td align="right"> 0.000018795</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.126720580</td>
    <td align="right"> 0.110608185</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000011941</td>
    <td align="right"> 0.000016972</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.096830253</td>
    <td align="right"> 0.118847996</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000010403</td>
    <td align="right"> 0.000015155</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.079237359</td>
    <td align="right"> 0.047882751</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000014158</td>
    <td align="right"> 0.000021615</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.078418210</td>
    <td align="right"> 0.059330215</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000012485</td>
    <td align="right"> 0.000017529</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.108000095</td>
    <td align="right"> 0.120527253</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000012261</td>
    <td align="right"> 0.000016984</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.134126490</td>
    <td align="right"> 0.093719236</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000012367</td>
    <td align="right"> 0.000016949</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.105184915</td>
    <td align="right"> 0.118672680</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000011930</td>
    <td align="right"> 0.000016297</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.137738428</td>
    <td align="right"> 0.079910161</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.033923137</td>
    <td align="right"> 0.180893245</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087844055</td>
    <td align="right"> 0.217816603</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000024120</td>
    <td align="right"> 0.000032550</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.228835238</td>
    <td align="right"> 0.168964794</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000025170</td>
    <td align="right"> 0.000035253</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.215587654</td>
    <td align="right"> 0.178280184</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.257500889</td>
    <td align="right"> 0.177616583</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.095547953</td>
    <td align="right"> 0.444152669</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.046099623</td>
    <td align="right"> 0.127530986</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.107333658</td>
    <td align="right"> 0.470678028</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091529516</td>
    <td align="right"> 0.273918468</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.031570784</td>
    <td align="right"> 0.028507918</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.006906892</td>
    <td align="right"> 0.005823710</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208449684</td>
    <td align="right"> 0.905154255</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.137655800</td>
    <td align="right"> 0.502996211</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.082289681</td>
    <td align="right"> 0.388485243</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.027680327</td>
    <td align="right"> 0.093429616</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208404032</td>
    <td align="right"> 1.065624557</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.128468916</td>
    <td align="right"> 0.610668746</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.150260276</td>
    <td align="right"> 0.609607665</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.063740802</td>
    <td align="right"> 0.214619854</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.140607330</td>
    <td align="right"> 0.592399062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.055318760</td>
    <td align="right"> 0.201598942</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.139085257</td>
    <td align="right"> 0.597695292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.064466743</td>
    <td align="right"> 0.212664408</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.148601376</td>
    <td align="right"> 0.615061064</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.066030992</td>
    <td align="right"> 0.218991694</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000139</td>
    <td align="right"> 0.000000426</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.094456055</td>
    <td align="right"> 0.082081234</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000162</td>
    <td align="right"> 0.000000520</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.080029262</td>
    <td align="right"> 0.070247814</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000153</td>
    <td align="right"> 0.000000483</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.071262055</td>
    <td align="right"> 0.104006296</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000136</td>
    <td align="right"> 0.000000417</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.046884882</td>
    <td align="right"> 0.029572039</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000138</td>
    <td align="right"> 0.000000430</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.046146246</td>
    <td align="right"> 0.036740429</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000166</td>
    <td align="right"> 0.000000532</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.071590963</td>
    <td align="right"> 0.083091685</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000155</td>
    <td align="right"> 0.000000480</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091113125</td>
    <td align="right"> 0.065093953</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000163</td>
    <td align="right"> 0.000000513</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.069391724</td>
    <td align="right"> 0.082274153</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000151</td>
    <td align="right"> 0.000000462</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091929159</td>
    <td align="right"> 0.059242454</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.069287656</td>
    <td align="right"> 0.320132106</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.084475166</td>
    <td align="right"> 0.327096285</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000001740</td>
    <td align="right"> 0.000004580</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.132003489</td>
    <td align="right"> 0.102508195</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000001744</td>
    <td align="right"> 0.000004556</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.122733895</td>
    <td align="right"> 0.110021743</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000136</td>
    <td align="right"> 0.000000418</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.107290163</td>
    <td align="right"> 0.084127876</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000159</td>
    <td align="right"> 0.000000518</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.096474325</td>
    <td align="right"> 0.078368827</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000148</td>
    <td align="right"> 0.000000473</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.077797855</td>
    <td align="right"> 0.105034774</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000133</td>
    <td align="right"> 0.000000410</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.065370272</td>
    <td align="right"> 0.040146767</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000137</td>
    <td align="right"> 0.000000427</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.062189668</td>
    <td align="right"> 0.046546597</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000161</td>
    <td align="right"> 0.000000517</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.084149145</td>
    <td align="right"> 0.092490086</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000150</td>
    <td align="right"> 0.000000470</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.106602175</td>
    <td align="right"> 0.072523737</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000158</td>
    <td align="right"> 0.000000499</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.082443400</td>
    <td align="right"> 0.091524303</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000147</td>
    <td align="right"> 0.000000452</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.108087600</td>
    <td align="right"> 0.065395251</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.053157976</td>
    <td align="right"> 0.260605514</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091938143</td>
    <td align="right"> 0.294417868</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000246</td>
    <td align="right"> 0.000000813</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.146492599</td>
    <td align="right"> 0.110181435</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000258</td>
    <td align="right"> 0.000000862</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.136439113</td>
    <td align="right"> 0.117755253</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.338049282</td>
    <td align="right"> 0.232520115</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.109572204</td>
    <td align="right"> 0.502297278</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.053596085</td>
    <td align="right"> 0.141560434</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.126615965</td>
    <td align="right"> 0.543321188</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.099120197</td>
    <td align="right"> 0.314708819</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.043086634</td>
    <td align="right"> 0.038219466</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.009056381</td>
    <td align="right"> 0.007977414</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208431438</td>
    <td align="right"> 0.910046753</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.147325200</td>
    <td align="right"> 0.543088498</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.094295833</td>
    <td align="right"> 0.438985739</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.032014732</td>
    <td align="right"> 0.105723863</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208392778</td>
    <td align="right"> 1.069578581</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.131638869</td>
    <td align="right"> 0.631554285</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.166330518</td>
    <td align="right"> 0.656285933</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.068200950</td>
    <td align="right"> 0.228468815</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.156816640</td>
    <td align="right"> 0.643350389</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.058364515</td>
    <td align="right"> 0.212773928</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.158556333</td>
    <td align="right"> 0.661005839</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.068105229</td>
    <td align="right"> 0.229927398</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.167594397</td>
    <td align="right"> 0.673821723</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.069250449</td>
    <td align="right"> 0.237435582</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000190</td>
    <td align="right"> 0.000000570</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.106644379</td>
    <td align="right"> 0.104442084</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000210</td>
    <td align="right"> 0.000000656</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.075344886</td>
    <td align="right"> 0.055764927</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000205</td>
    <td align="right"> 0.000000634</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.086372224</td>
    <td align="right"> 0.125163514</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000181</td>
    <td align="right"> 0.000000547</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.050203931</td>
    <td align="right"> 0.030811474</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000182</td>
    <td align="right"> 0.000000552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045021740</td>
    <td align="right"> 0.033957691</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000220</td>
    <td align="right"> 0.000000689</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.076439190</td>
    <td align="right"> 0.081515789</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000208</td>
    <td align="right"> 0.000000629</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.094176169</td>
    <td align="right"> 0.064662469</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000220</td>
    <td align="right"> 0.000000681</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.076611002</td>
    <td align="right"> 0.084087976</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000207</td>
    <td align="right"> 0.000000622</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.097304015</td>
    <td align="right"> 0.061667265</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.071900060</td>
    <td align="right"> 0.330835437</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.084302479</td>
    <td align="right"> 0.337302255</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000337</td>
    <td align="right"> 0.000001066</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.127249868</td>
    <td align="right"> 0.092175774</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000351</td>
    <td align="right"> 0.000001130</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.118234201</td>
    <td align="right"> 0.100716013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000189</td>
    <td align="right"> 0.000000576</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.123657746</td>
    <td align="right"> 0.093476116</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000209</td>
    <td align="right"> 0.000000671</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.105374556</td>
    <td align="right"> 0.076214473</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000203</td>
    <td align="right"> 0.000000646</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095184819</td>
    <td align="right"> 0.113632165</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000181</td>
    <td align="right"> 0.000000556</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.082188502</td>
    <td align="right"> 0.052267083</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000183</td>
    <td align="right"> 0.000000566</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.076674266</td>
    <td align="right"> 0.055070194</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000216</td>
    <td align="right"> 0.000000694</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.098779033</td>
    <td align="right"> 0.099251856</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000205</td>
    <td align="right"> 0.000000635</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.120667268</td>
    <td align="right"> 0.080578857</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000216</td>
    <td align="right"> 0.000000686</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.098578229</td>
    <td align="right"> 0.101104755</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000204</td>
    <td align="right"> 0.000000626</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.123736993</td>
    <td align="right"> 0.076083449</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.044458498</td>
    <td align="right"> 0.222837243</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.099083421</td>
    <td align="right"> 0.269173116</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000328</td>
    <td align="right"> 0.000001058</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.153208400</td>
    <td align="right"> 0.107441849</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000340</td>
    <td align="right"> 0.000001120</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.143691015</td>
    <td align="right"> 0.115337691</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.398725629</td>
    <td align="right"> 0.271804181</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    16:58:33</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [F]</td>
    <td align="right">Daily Temperature Range [deltaF]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [ft/min]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      105.26</td>
    <td align="right">       30.42</td>
    <td align="right">       68.90</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      689.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">       81.50</td>
    <td align="right">       30.42</td>
    <td align="right">       66.02</td>
    <td align="right">Dewpoint [F]</td>
    <td align="right">      807.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       30.20</td>
    <td align="right">        0.00</td>
    <td align="right">       30.20</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      433.09</td>
    <td align="right">      315.00</td>
  </tr>
  <tr>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      107.60</td>
    <td align="right">       29.52</td>
    <td align="right">       72.68</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      669.32</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      111.20</td>
    <td align="right">       30.42</td>
    <td align="right">       70.34</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      531.52</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      106.16</td>
    <td align="right">       28.26</td>
    <td align="right">       66.92</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      492.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       80.06</td>
    <td align="right">       19.44</td>
    <td align="right">       59.18</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      374.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       95.00</td>
    <td align="right">       26.64</td>
    <td align="right">       63.86</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      905.56</td>
    <td align="right">      112.00</td>
  </tr>
  <tr>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      103.10</td>
    <td align="right">       31.86</td>
    <td align="right">       62.42</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    16:58:33</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      150.01</td>
    <td align="right">      135.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">       70.01</td>
    <td align="right">       63.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      100.01</td>
    <td align="right">       90.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      100.01</td>
    <td align="right">       90.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      300.03</td>
    <td align="right">      270.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      230.02</td>
    <td align="right">      207.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39-2</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      150.01</td>
    <td align="right">      135.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62-2</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      170.02</td>
    <td align="right">      153.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      290.03</td>
    <td align="right">      261.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      300.03</td>
    <td align="right">      270.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 869</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 875</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1061</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 891</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 970</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 201</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 213</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 219</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1006</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      271.16</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 994</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      271.17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1034</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1036</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 861</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 981</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1053</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1059</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 796</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 922</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1410.14</td>
    <td align="right">     1056.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 901</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1410.14</td>
    <td align="right">     1056.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 902</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1021</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      300.03</td>
    <td align="right">      225.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1050</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      300.03</td>
    <td align="right">      225.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 984</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      360.04</td>
    <td align="right">      271.16</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1043</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      540.05</td>
    <td align="right">      405.36</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1045</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 912</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      540.05</td>
    <td align="right">      405.36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 913</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 768</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 773</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 766</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 776</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 840</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 838</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 805</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 845</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 804</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 842</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 670</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 717</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 730</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 808</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 916</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 672</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 714</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 727</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 811</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 917</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 733</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      120.01</td>
    <td align="right">       90.39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 783</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      120.01</td>
    <td align="right">       90.39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 737</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 782</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1026</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1032</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 722</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 883</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1027</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 724</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 882</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 822</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 829</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 830</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 857</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 823</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 827</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 854</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 812</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      470.05</td>
    <td align="right">      352.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 815</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 814</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 787</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 792</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      470.05</td>
    <td align="right">      352.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 788</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 760</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      100.01</td>
    <td align="right">       75.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 851</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      100.01</td>
    <td align="right">       75.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 898</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      120.01</td>
    <td align="right">       90.39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1007</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 696</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">     2145.21</td>
    <td align="right">     2145.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 744</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 754</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 765</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 850</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 900</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1013</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1014</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      180.02</td>
    <td align="right">      135.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1016</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 747</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 750</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      180.02</td>
    <td align="right">      135.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 749</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1085</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFUNCONDITIONED</td>
    <td align="right">        0.63</td>
    <td align="right">       1.275</td>
    <td align="right">     245.726</td>
    <td align="right">     5280.52</td>
    <td align="right">     5280.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172-UW</td>
    <td align="right">SURFACE 172-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">     3600.35</td>
    <td align="right">     3600.35</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173-UW</td>
    <td align="right">SURFACE 173-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">     3100.30</td>
    <td align="right">     3100.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174-UW</td>
    <td align="right">SURFACE 174-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">     3600.35</td>
    <td align="right">     3600.35</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 175-UW</td>
    <td align="right">SURFACE 175-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">     3100.30</td>
    <td align="right">     3100.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">SURFACE 171 SLABONORBELOWGRADEF073</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.001</td>
    <td align="right">    27902.72</td>
    <td align="right">    27902.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [ft2]</td>
    <td align="right">Frame Area [ft2]</td>
    <td align="right">Divider Area [ft2]</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Multiplied Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [Btu/h-ft2-F]</td>
    <td align="right">Divider Conductance [Btu/h-ft2-F]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 65</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16-2</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 39-2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6-2</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">       17.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62-2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 105</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 111</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 119</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       29.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.00</td>
    <td align="right">       29.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 128</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 137</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 144</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 150</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 151</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 9</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 124</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 869</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 125</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 875</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1061</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 127</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 891</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 135</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 970</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 144</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 195</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 123</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 201</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 121</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 207</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 122</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">      180.02</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 213</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">      180.02</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 219</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 141</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       88.88</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1006</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 140</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.62</td>
    <td align="right">       88.87</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 994</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 148</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1034</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 149</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1036</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 119</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 861</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 136</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 981</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 153</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1053</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 154</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1059</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 107</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 796</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 134</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 922</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 138</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 184</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 139</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      353.73</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 185</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 129</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      353.73</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 901</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 130</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 902</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 145</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       74.27</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1021</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 152</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       74.27</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1050</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 137</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       88.88</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 984</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 150</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">      134.69</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1043</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 151</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1045</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 131</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">      134.69</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 912</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 132</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 913</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 102</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 768</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 103</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 773</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 115</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 840</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 108</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 805</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 116</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 845</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 670</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 717</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 730</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 109</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 808</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 133</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 916</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 98</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       29.63</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 733</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.62</td>
    <td align="right">       29.62</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 783</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 146</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1026</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 147</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1032</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 722</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 126</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 883</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 822</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 829</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 114</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 830</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 118</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 857</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      117.91</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 812</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 815</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 787</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      117.91</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 792</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 101</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       24.76</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 760</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 117</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       24.76</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 851</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 128</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       29.63</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 898</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 142</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1013</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 143</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">       44.90</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1014</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 99</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 747</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 100</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">       44.90</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 750</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9311.83</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1981.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7330.82</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    16:58:33</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.59</td>
    <td align="right">        0.98</td>
    <td align="right">        0.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 124</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 125</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.63</td>
    <td align="right">        1.00</td>
    <td align="right">        0.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 127</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 135</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 144</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 123</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 121</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 141</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.55</td>
    <td align="right">        0.95</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 140</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 148</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 149</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 119</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 136</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 153</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 154</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 107</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 134</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 138</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 139</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 129</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 130</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 145</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 152</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 137</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 150</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 151</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 131</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 132</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 102</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 103</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 115</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 108</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 116</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 109</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 133</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.55</td>
    <td align="right">        0.99</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 146</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 147</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 126</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 114</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 118</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 101</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 117</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 128</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 142</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 143</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 100</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    16:58:33</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [Btu/h-ft2]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Total Power [Btu/h]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">F1 BUSINESS CENTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">      2.8999</td>
    <td align="right">      360.04</td>
    <td align="right">     1044.07</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      1.5832</td>
    <td align="right">     1920.19</td>
    <td align="right">     3040.09</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 STAIRS E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.1599</td>
    <td align="right">     1920.19</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 STAIRS W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.1599</td>
    <td align="right">     1920.19</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 FITNESS CENTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">      1.7058</td>
    <td align="right">      900.09</td>
    <td align="right">     1535.40</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 LEASING OFFICE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">      2.2176</td>
    <td align="right">      345.03</td>
    <td align="right">      765.14</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 LOUNGE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">      2.2176</td>
    <td align="right">     1050.10</td>
    <td align="right">     2328.69</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 MECHANICAL ROOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      1.3647</td>
    <td align="right">      432.04</td>
    <td align="right">      589.59</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL N CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.9491</td>
    <td align="right">     5985.58</td>
    <td align="right">     5680.98</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW INNER CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW OUTER CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW OUTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE INNER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE OUTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SE BOTTOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     2880.28</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SE TOP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     2880.28</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW BOTTOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1095</td>
    <td align="right">     4428.43</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1095</td>
    <td align="right">     4428.43</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW TOP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1927</td>
    <td align="right">     4428.43</td>
    <td align="right">     5281.78</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      1.7058</td>
    <td align="right">     2160.21</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NE OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NW OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     6480.63</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     6480.63</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 3-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">      1.7058</td>
    <td align="right">     4230.41</td>
    <td align="right">     7216.38</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 3-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">      1.7058</td>
    <td align="right">     4230.41</td>
    <td align="right">     7216.38</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      1.5909</td>
    <td align="right">     8280.81</td>
    <td align="right">    13173.73</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 LAUNDRY REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1001</td>
    <td align="right">     8280.81</td>
    <td align="right">      829.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STAIR E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     8280.81</td>
    <td align="right">      921.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STAIR W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     8280.81</td>
    <td align="right">      921.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STUDIO SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     1620.16</td>
    <td align="right">     2763.72</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STUDIO SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      1.7058</td>
    <td align="right">     1620.16</td>
    <td align="right">     2763.72</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      1.7058</td>
    <td align="right">      720.07</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NE OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NW OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     2160.21</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     2160.21</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 3-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">      1.7058</td>
    <td align="right">     1410.14</td>
    <td align="right">     2405.46</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 3-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">      1.7058</td>
    <td align="right">     1410.14</td>
    <td align="right">     2405.46</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      1.5909</td>
    <td align="right">     2760.27</td>
    <td align="right">     4391.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 LAUNDRY REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1001</td>
    <td align="right">     2760.27</td>
    <td align="right">      276.37</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STAIR E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     2760.27</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STAIR W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     2760.27</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STUDIO SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      1.7058</td>
    <td align="right">      540.05</td>
    <td align="right">      921.24</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STUDIO SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      1.7058</td>
    <td align="right">      540.05</td>
    <td align="right">      921.24</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PARKING GARAGE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">      0.3412</td>
    <td align="right">    27902.72</td>
    <td align="right">     9519.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">PARKINGLIGHTS</td>
    <td align="right">      129.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.6120</td>
    <td align="right">   386728.74</td>
    <td align="right">   236695.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [Btu/h]</td>
    <td align="right">Lighting Controlled [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    16:58:33</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [Btuh/Btuh]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BASE BLR</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   690476.70</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Capacity [Btu/h]</td>
    <td align="right">Nominal Latent Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Nominal Coil UA Value [Btu/h-F]</td>
    <td align="right">Nominal Coil Surface Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63929.55</td>
    <td align="right">    51185.53</td>
    <td align="right">    12744.02</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25058.33</td>
    <td align="right">    20063.08</td>
    <td align="right">     4995.25</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    54321.30</td>
    <td align="right">    43492.63</td>
    <td align="right">    10828.66</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   101517.07</td>
    <td align="right">    81280.18</td>
    <td align="right">    20236.89</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50416.23</td>
    <td align="right">    40366.02</td>
    <td align="right">    10050.21</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   121216.08</td>
    <td align="right">    97052.29</td>
    <td align="right">    24163.79</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   142889.41</td>
    <td align="right">   114405.16</td>
    <td align="right">    28484.25</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55316.20</td>
    <td align="right">    44289.21</td>
    <td align="right">    11026.99</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65686.61</td>
    <td align="right">    52592.33</td>
    <td align="right">    13094.28</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33855.89</td>
    <td align="right">    27106.90</td>
    <td align="right">     6748.99</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31550.85</td>
    <td align="right">    25261.35</td>
    <td align="right">     6289.50</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24921.43</td>
    <td align="right">    19953.47</td>
    <td align="right">     4967.96</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9866.61</td>
    <td align="right">     7899.75</td>
    <td align="right">     1966.86</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20239.83</td>
    <td align="right">    16205.12</td>
    <td align="right">     4034.70</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41326.62</td>
    <td align="right">    33088.38</td>
    <td align="right">     8238.25</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20626.05</td>
    <td align="right">    16514.36</td>
    <td align="right">     4111.69</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43466.13</td>
    <td align="right">    34801.38</td>
    <td align="right">     8664.74</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53600.72</td>
    <td align="right">    42915.70</td>
    <td align="right">    10685.02</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19746.25</td>
    <td align="right">    15809.94</td>
    <td align="right">     3936.31</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24513.47</td>
    <td align="right">    19626.84</td>
    <td align="right">     4886.63</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12374.79</td>
    <td align="right">     9907.94</td>
    <td align="right">     2466.85</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11554.99</td>
    <td align="right">     9251.56</td>
    <td align="right">     2303.43</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   726768.48</td>
    <td align="right">   507344.88</td>
    <td align="right">   219423.60</td>
    <td align="right">        0.70</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   181372.58</td>
    <td align="right">   128420.40</td>
    <td align="right">    52952.17</td>
    <td align="right">        0.71</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57682.54</td>
    <td align="right">    41972.64</td>
    <td align="right">    15709.90</td>
    <td align="right">        0.73</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [ton]</td>
    <td align="right">Standard Rated Net COP [Btuh/Btuh]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">         5.1</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.0</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">         8.1</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.0</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">         9.6</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">        11.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.4</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">         5.2</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.7</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.5</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.0</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.8</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.6</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.6</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.4</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.6</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.9</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.0</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.9</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">&nbsp;</td>
    <td align="right">        58.6</td>
    <td align="right">2.66</td>
    <td align="right">9.07</td>
    <td align="right">9.62</td>
    <td align="right">9.52</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">        14.6</td>
    <td align="right">2.65</td>
    <td align="right">9.03</td>
    <td align="right">9.58</td>
    <td align="right">9.47</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.6</td>
    <td align="right">2.63</td>
    <td align="right">8.96</td>
    <td align="right">9.51</td>
    <td align="right">9.35</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [ton]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [ton]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [ton]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [ton]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7518.63</td>
    <td align="right">     7411.05</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    40468.68</td>
    <td align="right">    39889.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14241.07</td>
    <td align="right">    14041.31</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6752.27</td>
    <td align="right">     6655.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17266.04</td>
    <td align="right">    17023.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6817.89</td>
    <td align="right">     6720.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    74377.65</td>
    <td align="right">    73313.40</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    55119.30</td>
    <td align="right">    54330.61</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    41147.65</td>
    <td align="right">    40558.88</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    60735.11</td>
    <td align="right">    59866.07</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40958.91</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19387.72</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40837.98</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   100293.18</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    51012.22</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92486.46</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92476.54</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44227.13</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44225.33</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   113340.28</td>
    <td align="right">   111718.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22232.64</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22227.63</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18045.97</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8683.41</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18044.88</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44534.96</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21526.07</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40022.81</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40023.97</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18786.63</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18787.28</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    56476.56</td>
    <td align="right">    55668.45</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9012.22</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9011.90</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   161154.18</td>
    <td align="right">   139723.11</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    26376.92</td>
    <td align="right">    23933.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8684.46</td>
    <td align="right">     7895.98</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2398.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   107541.19</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      219.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   198389.96</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      939.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   148664.28</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      109.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   352983.97</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2037.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   112559.61</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      219.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   198389.96</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3808.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    96336.41</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      559.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   106652.88</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1891.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   115090.43</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      329.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   147869.70</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4546.93</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    92970.54</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      494.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   114484.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5359.91</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    90209.76</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      494.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   114484.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2074.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   111967.01</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      216.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   200288.43</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2463.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   106767.60</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      216.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   200288.43</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1269.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   131660.87</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       93.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   407193.54</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1183.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   135241.70</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       93.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   407193.54</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      934.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   149019.17</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       73.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   510165.25</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      370.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   246201.12</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       36.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   987225.04</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      759.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   163936.45</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       73.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   510165.25</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1550.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   122657.88</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      186.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   225435.67</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      773.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   162457.31</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      109.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   352983.97</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1630.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   120614.48</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      164.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   249491.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2010.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   113001.28</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      164.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   249491.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      740.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   165908.86</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       72.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   516064.21</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      919.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   150099.38</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       72.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   516064.21</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      464.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   213716.33</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       31.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">  1153162.41</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      433.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   222776.98</td>
    <td align="right">Interior Fans</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       31.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">  1153162.41</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">    20922.67</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    46003.93</td>
    <td align="right">ProcessMotors</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18173.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    77049.09</td>
    <td align="right">General</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4682.64</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    92452.93</td>
    <td align="right">General</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1581.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   121849.56</td>
    <td align="right">General</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">BASE HW PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">   35.083204</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">{1AAD755F-B113-4BF8-ADB1-45FC2EF1C95D}</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.467269</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">{CC9E96CD-4B30-4632-B652-800B2280140C}</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.114195</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">NONRESBASEELECWATERHEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.22</td>
    <td align="right">    23975.20</td>
    <td align="right">        1.00</td>
    <td align="right">        1.03</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">NONRESBASEGASWATERHEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.79</td>
    <td align="right">     7324.05</td>
    <td align="right">        0.80</td>
    <td align="right">        1.27</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    16:58:33</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">    10013.96</td>
    <td align="right">    10013.96</td>
    <td align="right">       27.81</td>
    <td align="right">     461.053</td>
    <td align="right">     461.053</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.00925</td>
    <td align="right">       83.52</td>
    <td align="right">     0.00678</td>
    <td align="right">     179.980</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">    33932.42</td>
    <td align="right">    33932.42</td>
    <td align="right">       17.67</td>
    <td align="right">    1562.284</td>
    <td align="right">    1562.284</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       83.52</td>
    <td align="right">     0.00678</td>
    <td align="right">     276.720</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">    14623.24</td>
    <td align="right">    14623.24</td>
    <td align="right">       16.25</td>
    <td align="right">     673.269</td>
    <td align="right">     673.269</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">6/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.98</td>
    <td align="right">     0.01030</td>
    <td align="right">       80.44</td>
    <td align="right">     0.00536</td>
    <td align="right">     449.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">     6870.50</td>
    <td align="right">     6870.50</td>
    <td align="right">       19.91</td>
    <td align="right">     316.325</td>
    <td align="right">     316.325</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       83.52</td>
    <td align="right">     0.00678</td>
    <td align="right">      51.744</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">    25907.94</td>
    <td align="right">    25907.94</td>
    <td align="right">       24.67</td>
    <td align="right">    1192.829</td>
    <td align="right">    1192.829</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.98</td>
    <td align="right">     0.01005</td>
    <td align="right">       83.52</td>
    <td align="right">     0.00678</td>
    <td align="right">     524.941</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">     9987.71</td>
    <td align="right">     9987.71</td>
    <td align="right">       23.12</td>
    <td align="right">     613.126</td>
    <td align="right">     613.126</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00855</td>
    <td align="right">       83.52</td>
    <td align="right">     0.00678</td>
    <td align="right">      64.793</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">    95835.38</td>
    <td align="right">    95835.38</td>
    <td align="right">       16.01</td>
    <td align="right">    4412.360</td>
    <td align="right">    4412.360</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       83.52</td>
    <td align="right">     0.00678</td>
    <td align="right">    1496.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">    72436.31</td>
    <td align="right">    72436.31</td>
    <td align="right">       16.77</td>
    <td align="right">    3335.043</td>
    <td align="right">    3335.043</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       83.52</td>
    <td align="right">     0.00678</td>
    <td align="right">    1079.880</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">    49085.14</td>
    <td align="right">    49085.14</td>
    <td align="right">       17.04</td>
    <td align="right">    2259.930</td>
    <td align="right">    2259.930</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       83.52</td>
    <td align="right">     0.00678</td>
    <td align="right">     719.920</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">    72701.25</td>
    <td align="right">    72701.25</td>
    <td align="right">       16.42</td>
    <td align="right">    3347.241</td>
    <td align="right">    3347.241</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       83.52</td>
    <td align="right">     0.00678</td>
    <td align="right">    1106.877</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">    52085.20</td>
    <td align="right">    52085.20</td>
    <td align="right">       36.17</td>
    <td align="right">    2398.057</td>
    <td align="right">    2398.057</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00851</td>
    <td align="right">      108.16</td>
    <td align="right">     0.00678</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">    20415.73</td>
    <td align="right">    20415.73</td>
    <td align="right">       28.35</td>
    <td align="right">     939.961</td>
    <td align="right">     939.961</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00814</td>
    <td align="right">      101.91</td>
    <td align="right">     0.00297</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">    44257.09</td>
    <td align="right">    44257.09</td>
    <td align="right">       30.73</td>
    <td align="right">    2037.642</td>
    <td align="right">    2037.642</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00851</td>
    <td align="right">       99.64</td>
    <td align="right">     0.00678</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">    82708.81</td>
    <td align="right">    82708.81</td>
    <td align="right">       22.23</td>
    <td align="right">    3807.999</td>
    <td align="right">    3807.999</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00851</td>
    <td align="right">      110.74</td>
    <td align="right">     0.00678</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    41075.52</td>
    <td align="right">    41075.52</td>
    <td align="right">       19.01</td>
    <td align="right">    1891.159</td>
    <td align="right">    1891.159</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00798</td>
    <td align="right">      103.10</td>
    <td align="right">     0.00297</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">    98758.14</td>
    <td align="right">    98758.14</td>
    <td align="right">       30.48</td>
    <td align="right">    4546.927</td>
    <td align="right">    4546.927</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00851</td>
    <td align="right">       99.64</td>
    <td align="right">     0.00678</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">   116416.02</td>
    <td align="right">   116416.02</td>
    <td align="right">       35.93</td>
    <td align="right">    5359.914</td>
    <td align="right">    5359.914</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00851</td>
    <td align="right">      105.42</td>
    <td align="right">     0.00678</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">    45067.66</td>
    <td align="right">    45067.66</td>
    <td align="right">       31.96</td>
    <td align="right">    2074.962</td>
    <td align="right">    2074.962</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00851</td>
    <td align="right">       99.64</td>
    <td align="right">     0.00678</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">    53516.73</td>
    <td align="right">    53516.73</td>
    <td align="right">       37.95</td>
    <td align="right">    2463.966</td>
    <td align="right">    2463.966</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00851</td>
    <td align="right">      105.42</td>
    <td align="right">     0.00678</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">   101705.77</td>
    <td align="right">   101705.77</td>
    <td align="right">       36.85</td>
    <td align="right">    4682.639</td>
    <td align="right">    4682.639</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00803</td>
    <td align="right">       81.39</td>
    <td align="right">     0.00678</td>
    <td align="right">    1208.116</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">    27583.34</td>
    <td align="right">    27583.34</td>
    <td align="right">       51.08</td>
    <td align="right">    1269.966</td>
    <td align="right">    1269.966</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 15:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00828</td>
    <td align="right">      102.62</td>
    <td align="right">     0.00297</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">    25705.36</td>
    <td align="right">    25705.36</td>
    <td align="right">       47.60</td>
    <td align="right">    1183.501</td>
    <td align="right">    1183.501</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00827</td>
    <td align="right">      101.91</td>
    <td align="right">     0.00297</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">    20304.19</td>
    <td align="right">    20304.19</td>
    <td align="right">       14.10</td>
    <td align="right">     934.826</td>
    <td align="right">     934.826</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00851</td>
    <td align="right">      106.18</td>
    <td align="right">     0.00678</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     8038.60</td>
    <td align="right">     8038.60</td>
    <td align="right">       11.16</td>
    <td align="right">     370.106</td>
    <td align="right">     370.106</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00819</td>
    <td align="right">      102.70</td>
    <td align="right">     0.00297</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">    16489.96</td>
    <td align="right">    16489.96</td>
    <td align="right">       11.45</td>
    <td align="right">     759.215</td>
    <td align="right">     759.215</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00851</td>
    <td align="right">       99.64</td>
    <td align="right">     0.00678</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">    33669.96</td>
    <td align="right">    33669.96</td>
    <td align="right">        9.05</td>
    <td align="right">    1550.200</td>
    <td align="right">    1550.200</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00851</td>
    <td align="right">      111.20</td>
    <td align="right">     0.00678</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">    16804.62</td>
    <td align="right">    16804.62</td>
    <td align="right">        7.78</td>
    <td align="right">     773.702</td>
    <td align="right">     773.702</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00807</td>
    <td align="right">      103.10</td>
    <td align="right">     0.00297</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">    35413.07</td>
    <td align="right">    35413.07</td>
    <td align="right">       10.93</td>
    <td align="right">    1630.455</td>
    <td align="right">    1630.455</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00851</td>
    <td align="right">      100.78</td>
    <td align="right">     0.00678</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">    43670.01</td>
    <td align="right">    43670.01</td>
    <td align="right">       13.48</td>
    <td align="right">    2010.613</td>
    <td align="right">    2010.613</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00851</td>
    <td align="right">      106.94</td>
    <td align="right">     0.00678</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">    16087.83</td>
    <td align="right">    16087.83</td>
    <td align="right">       11.41</td>
    <td align="right">     740.700</td>
    <td align="right">     740.700</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00851</td>
    <td align="right">      100.78</td>
    <td align="right">     0.00678</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">    19971.81</td>
    <td align="right">    19971.81</td>
    <td align="right">       14.16</td>
    <td align="right">     919.523</td>
    <td align="right">     919.523</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00851</td>
    <td align="right">      106.94</td>
    <td align="right">     0.00678</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">    34340.10</td>
    <td align="right">    34340.10</td>
    <td align="right">       12.44</td>
    <td align="right">    1581.054</td>
    <td align="right">    1581.054</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00785</td>
    <td align="right">       81.39</td>
    <td align="right">     0.00678</td>
    <td align="right">     402.705</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">    10082.09</td>
    <td align="right">    10082.09</td>
    <td align="right">       18.67</td>
    <td align="right">     464.190</td>
    <td align="right">     464.190</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 15:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00830</td>
    <td align="right">      102.62</td>
    <td align="right">     0.00297</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">     9414.17</td>
    <td align="right">     9414.17</td>
    <td align="right">       17.43</td>
    <td align="right">     433.438</td>
    <td align="right">     433.438</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00829</td>
    <td align="right">      101.91</td>
    <td align="right">     0.00297</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">     5370.95</td>
    <td align="right">     5370.95</td>
    <td align="right">       14.92</td>
    <td align="right">     198.007</td>
    <td align="right">     198.007</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00787</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">     179.980</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">    28908.99</td>
    <td align="right">    21188.45</td>
    <td align="right">       11.03</td>
    <td align="right">    1065.770</td>
    <td align="right">     781.142</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00787</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">     276.720</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">     9360.73</td>
    <td align="right">     9131.20</td>
    <td align="right">       10.14</td>
    <td align="right">     345.096</td>
    <td align="right">     449.950</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00786</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">     449.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">     4823.54</td>
    <td align="right">     4290.15</td>
    <td align="right">       12.43</td>
    <td align="right">     177.826</td>
    <td align="right">     158.163</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00786</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">      51.744</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">    11572.17</td>
    <td align="right">    11572.17</td>
    <td align="right">       11.02</td>
    <td align="right">     426.624</td>
    <td align="right">     524.941</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00787</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">     524.941</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">     4869.89</td>
    <td align="right">     4869.89</td>
    <td align="right">       11.27</td>
    <td align="right">     179.535</td>
    <td align="right">     179.535</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">      64.793</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">    53131.26</td>
    <td align="right">    53131.26</td>
    <td align="right">        8.88</td>
    <td align="right">    1958.758</td>
    <td align="right">    1958.758</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00788</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">    1496.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">    39374.30</td>
    <td align="right">    39374.30</td>
    <td align="right">        9.11</td>
    <td align="right">    1451.589</td>
    <td align="right">    1451.589</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00788</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">    1079.880</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">    29393.81</td>
    <td align="right">    29393.81</td>
    <td align="right">       10.21</td>
    <td align="right">    1083.644</td>
    <td align="right">    1083.644</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00787</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">     719.920</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">    43386.02</td>
    <td align="right">    43386.02</td>
    <td align="right">        9.80</td>
    <td align="right">    1599.486</td>
    <td align="right">    1599.486</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00787</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">    1106.877</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">    40958.91</td>
    <td align="right">    40958.91</td>
    <td align="right">       28.44</td>
    <td align="right">    1398.155</td>
    <td align="right">    1398.155</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00693</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">    19387.72</td>
    <td align="right">    19387.72</td>
    <td align="right">       26.92</td>
    <td align="right">     661.810</td>
    <td align="right">     661.810</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00677</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">    40837.98</td>
    <td align="right">    40837.98</td>
    <td align="right">       28.36</td>
    <td align="right">    1394.027</td>
    <td align="right">    1394.027</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00692</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">   100293.18</td>
    <td align="right">   100293.18</td>
    <td align="right">       26.96</td>
    <td align="right">    3423.563</td>
    <td align="right">    3423.563</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00687</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    51012.22</td>
    <td align="right">    51012.22</td>
    <td align="right">       23.61</td>
    <td align="right">    1741.330</td>
    <td align="right">    1741.330</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00637</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">    92486.46</td>
    <td align="right">    92486.46</td>
    <td align="right">       28.54</td>
    <td align="right">    3157.077</td>
    <td align="right">    3157.077</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00697</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">    92476.54</td>
    <td align="right">    92476.54</td>
    <td align="right">       28.54</td>
    <td align="right">    3156.738</td>
    <td align="right">    3156.738</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00697</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">    44227.13</td>
    <td align="right">    44227.13</td>
    <td align="right">       31.36</td>
    <td align="right">    1509.718</td>
    <td align="right">    1509.718</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00708</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">    44225.33</td>
    <td align="right">    44225.33</td>
    <td align="right">       31.36</td>
    <td align="right">    1509.656</td>
    <td align="right">    1509.656</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00708</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">    80958.85</td>
    <td align="right">    63508.22</td>
    <td align="right">       23.01</td>
    <td align="right">    2984.661</td>
    <td align="right">    2341.319</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00798</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">    1208.116</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">    22232.64</td>
    <td align="right">    22232.64</td>
    <td align="right">       41.17</td>
    <td align="right">     758.924</td>
    <td align="right">     758.924</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00725</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">    22227.63</td>
    <td align="right">    22227.63</td>
    <td align="right">       41.16</td>
    <td align="right">     758.753</td>
    <td align="right">     758.753</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00725</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">    18045.97</td>
    <td align="right">    18045.97</td>
    <td align="right">       12.53</td>
    <td align="right">     616.009</td>
    <td align="right">     616.009</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00722</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     8683.41</td>
    <td align="right">     8683.41</td>
    <td align="right">       12.06</td>
    <td align="right">     296.413</td>
    <td align="right">     296.413</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00715</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">    18044.88</td>
    <td align="right">    18044.88</td>
    <td align="right">       12.53</td>
    <td align="right">     615.972</td>
    <td align="right">     615.972</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00722</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">    44534.96</td>
    <td align="right">    44534.96</td>
    <td align="right">       11.97</td>
    <td align="right">    1520.226</td>
    <td align="right">    1520.226</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00719</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">    21526.07</td>
    <td align="right">    21526.07</td>
    <td align="right">        9.96</td>
    <td align="right">     734.804</td>
    <td align="right">     734.804</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00693</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">    40022.81</td>
    <td align="right">    40022.81</td>
    <td align="right">       12.35</td>
    <td align="right">    1366.201</td>
    <td align="right">    1366.201</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00723</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">    40023.97</td>
    <td align="right">    40023.97</td>
    <td align="right">       12.35</td>
    <td align="right">    1366.240</td>
    <td align="right">    1366.240</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00723</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">    18786.63</td>
    <td align="right">    18786.63</td>
    <td align="right">       13.32</td>
    <td align="right">     641.292</td>
    <td align="right">     641.292</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00729</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">    18787.28</td>
    <td align="right">    18787.28</td>
    <td align="right">       13.32</td>
    <td align="right">     641.314</td>
    <td align="right">     641.314</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00729</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">    40340.43</td>
    <td align="right">    21443.02</td>
    <td align="right">        7.77</td>
    <td align="right">    1487.207</td>
    <td align="right">     790.527</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00801</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">     402.705</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">     9012.22</td>
    <td align="right">     9012.22</td>
    <td align="right">       16.69</td>
    <td align="right">     307.637</td>
    <td align="right">     307.637</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00739</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">     9011.90</td>
    <td align="right">     9011.90</td>
    <td align="right">       16.69</td>
    <td align="right">     307.626</td>
    <td align="right">     307.626</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00739</td>
    <td align="right">       30.20</td>
    <td align="right">     0.00352</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    18173.00</td>
    <td align="right">    18173.00</td>
    <td align="right">     8385.22</td>
    <td align="right">     8385.22</td>
    <td align="right">  18173.0004</td>
    <td align="right">   8385.2158</td>
    <td align="right">  18173.0004</td>
    <td align="right">      0.4614</td>
    <td align="right">      0.5000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">     4682.64</td>
    <td align="right">     4682.64</td>
    <td align="right">     2341.32</td>
    <td align="right">     2341.32</td>
    <td align="right">   4682.6390</td>
    <td align="right">   2341.3195</td>
    <td align="right">   4682.6390</td>
    <td align="right">      0.5000</td>
    <td align="right">      0.5000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">     1581.05</td>
    <td align="right">     1581.05</td>
    <td align="right">      790.53</td>
    <td align="right">      790.53</td>
    <td align="right">   1581.0536</td>
    <td align="right">    790.5268</td>
    <td align="right">   1581.0536</td>
    <td align="right">      0.5000</td>
    <td align="right">      0.5000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">    7518.628</td>
    <td align="right">    7518.628</td>
    <td align="right">  198.007495</td>
    <td align="right">  0.05105787</td>
    <td align="right">      98.117</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     7411.05</td>
    <td align="right">     7518.63</td>
    <td align="right">  198.007495</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00787456</td>
    <td align="right">     49.9453</td>
    <td align="right">     5370.95</td>
    <td align="right">        0.00</td>
    <td align="right">     7416.57</td>
    <td align="right">     7416.57</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">   40468.684</td>
    <td align="right">   40468.684</td>
    <td align="right"> 1065.770239</td>
    <td align="right">  0.27481674</td>
    <td align="right">     528.109</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    39889.63</td>
    <td align="right">    40468.68</td>
    <td align="right"> 1065.770239</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00787062</td>
    <td align="right">     49.9208</td>
    <td align="right">    21188.45</td>
    <td align="right">        0.00</td>
    <td align="right">    39919.35</td>
    <td align="right">    39919.35</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">   14241.072</td>
    <td align="right">   14241.072</td>
    <td align="right">  449.949836</td>
    <td align="right">  0.09670898</td>
    <td align="right">     177.177</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    14041.31</td>
    <td align="right">    14241.07</td>
    <td align="right">  449.949836</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00786361</td>
    <td align="right">     49.8765</td>
    <td align="right">     9131.20</td>
    <td align="right">        0.00</td>
    <td align="right">    14049.87</td>
    <td align="right">    14049.87</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">    6752.273</td>
    <td align="right">    6752.273</td>
    <td align="right">  177.826457</td>
    <td align="right">  0.04585367</td>
    <td align="right">      88.116</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6655.66</td>
    <td align="right">     6752.27</td>
    <td align="right">  177.826457</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00786361</td>
    <td align="right">     49.8769</td>
    <td align="right">     4290.15</td>
    <td align="right">        0.00</td>
    <td align="right">     6660.62</td>
    <td align="right">     6660.62</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">   17266.044</td>
    <td align="right">   17266.044</td>
    <td align="right">  524.941475</td>
    <td align="right">  0.11725111</td>
    <td align="right">     216.792</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    17023.14</td>
    <td align="right">    17266.04</td>
    <td align="right">  524.941475</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00787319</td>
    <td align="right">     49.9364</td>
    <td align="right">    11572.17</td>
    <td align="right">        0.00</td>
    <td align="right">    17033.97</td>
    <td align="right">    17033.97</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">    6817.888</td>
    <td align="right">    6817.888</td>
    <td align="right">  179.535149</td>
    <td align="right">  0.04629925</td>
    <td align="right">      88.975</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6720.33</td>
    <td align="right">     6817.89</td>
    <td align="right">  179.535149</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.7288</td>
    <td align="right">     4869.89</td>
    <td align="right">        0.00</td>
    <td align="right">     6725.34</td>
    <td align="right">     6725.34</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">   74377.647</td>
    <td align="right">   74377.647</td>
    <td align="right"> 1958.758170</td>
    <td align="right">  0.50508741</td>
    <td align="right">     970.619</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    73313.40</td>
    <td align="right">    74377.65</td>
    <td align="right"> 1958.758170</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00788030</td>
    <td align="right">     49.9808</td>
    <td align="right">    53131.26</td>
    <td align="right">        0.00</td>
    <td align="right">    73368.03</td>
    <td align="right">    73368.03</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">   55119.300</td>
    <td align="right">   55119.300</td>
    <td align="right"> 1451.588827</td>
    <td align="right">  0.37430687</td>
    <td align="right">     719.299</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    54330.61</td>
    <td align="right">    55119.30</td>
    <td align="right"> 1451.588827</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00787525</td>
    <td align="right">     49.9493</td>
    <td align="right">    39374.30</td>
    <td align="right">        0.00</td>
    <td align="right">    54371.10</td>
    <td align="right">    54371.10</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">   41147.649</td>
    <td align="right">   41147.649</td>
    <td align="right"> 1083.643917</td>
    <td align="right">  0.27942749</td>
    <td align="right">     536.971</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    40558.88</td>
    <td align="right">    41147.65</td>
    <td align="right"> 1083.643917</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00787121</td>
    <td align="right">     49.9241</td>
    <td align="right">    29393.81</td>
    <td align="right">        0.00</td>
    <td align="right">    40589.10</td>
    <td align="right">    40589.10</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">   60735.109</td>
    <td align="right">   60735.109</td>
    <td align="right"> 1599.486472</td>
    <td align="right">  0.41244299</td>
    <td align="right">     792.584</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    59866.07</td>
    <td align="right">    60735.11</td>
    <td align="right"> 1599.486472</td>
    <td align="right">       60.00</td>
    <td align="right">       54.70</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00787340</td>
    <td align="right">     49.9377</td>
    <td align="right">    43386.02</td>
    <td align="right">        0.00</td>
    <td align="right">    59910.68</td>
    <td align="right">    59910.68</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">   63929.551</td>
    <td align="right">   51185.531</td>
    <td align="right"> 2398.056512</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">    73937.85</td>
    <td align="right">    73816.35</td>
    <td align="right"> 2398.056512</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850932</td>
    <td align="right">       58.00</td>
    <td align="right">       54.77</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      108.16</td>
    <td align="right">  0.00678289</td>
    <td align="right">       69.45</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00850932</td>
    <td align="right">     41.2255</td>
    <td align="right">    52085.20</td>
    <td align="right">        0.00</td>
    <td align="right">    63827.60</td>
    <td align="right">    51030.62</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">   40958.912</td>
    <td align="right">   40958.912</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    40958.91</td>
    <td align="right">    40958.91</td>
    <td align="right"> 1398.155264</td>
    <td align="right">       67.99</td>
    <td align="right">       55.99</td>
    <td align="right">  0.00692681</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00692681</td>
    <td align="right">     47.1323</td>
    <td align="right">    40958.91</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">   25058.330</td>
    <td align="right">   20063.084</td>
    <td align="right">  939.961125</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">9/21 13:15:00</td>
    <td align="right">    28312.56</td>
    <td align="right">    28312.56</td>
    <td align="right">  939.961125</td>
    <td align="right">       78.00</td>
    <td align="right">       61.66</td>
    <td align="right">  0.00813557</td>
    <td align="right">       58.00</td>
    <td align="right">       54.13</td>
    <td align="right"> 32.01464403</td>
    <td align="right">      101.91</td>
    <td align="right">  0.00297198</td>
    <td align="right">       62.01</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00813557</td>
    <td align="right">     39.4343</td>
    <td align="right">    20415.73</td>
    <td align="right">        0.00</td>
    <td align="right">    25018.37</td>
    <td align="right">    20002.36</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">   19387.715</td>
    <td align="right">   19387.715</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    19387.72</td>
    <td align="right">    19387.72</td>
    <td align="right">  661.810457</td>
    <td align="right">       67.99</td>
    <td align="right">       55.71</td>
    <td align="right">  0.00676562</td>
    <td align="right">       94.99</td>
    <td align="right">       67.08</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       30.20</td>
    <td align="right">  0.00351745</td>
    <td align="right">       30.20</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00676562</td>
    <td align="right">     46.0484</td>
    <td align="right">    19387.72</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">   54321.297</td>
    <td align="right">   43492.632</td>
    <td align="right"> 2037.642030</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">RED-BLUFF-MUNICIPAL-ARPT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    60123.62</td>
    <td align="right">    60047.08</td>
    <td align="right"> 2037.642030</td>
    <td align="right">       78.00</td>
    <td align="right">       62.23</td>
    <td align="right">  0.00850722</td>
