04:45:00,2.171345E+02,1.396499E+03,1.533148E-02,1.231431E-01,1.227768E+03,2.191669E+03,8.669050E-02,1.932611E-01,4.605530E+02,1.439167E+03,3.251882E-02,1.269055E-01,2.617610E+02,7.900190E+02,1.848247E-02,6.966377E-02,5.273921E+02,4.089864E+03,3.723821E-02,3.606436E-01,1.513039E+02,1.455417E+03,1.068330E-02,1.711180E-01,2.763271E+03,1.384447E+04,1.951096E-01,1.220803E+00,2.120785E+03,9.933798E+03,1.497448E-01,8.759611E-01,1.940127E+03,6.541320E+03,1.369888E-01,5.768127E-01,2.765565E+03,1.008908E+04,1.952716E-01,8.896540E-01,2.792733E+03,4.975524E+03,1.825832E-01,4.387411E-01,1.052171E+03,2.138132E+03,6.878880E-02,1.885403E-01,2.770997E+03,4.963958E+03,1.811622E-01,4.377212E-01,6.779795E+03,1.257415E+04,4.432492E-01,1.108787E+00,1.711482E+03,7.299076E+03,1.118932E-01,6.436316E-01,7.046657E+03,1.064923E+04,4.606961E-01,9.390475E-01,7.044086E+03,1.075000E+04,4.605280E-01,9.479336E-01,3.715350E+03,4.478158E+03,2.429020E-01,3.948834E-01,3.714274E+03,4.518032E+03,2.428316E-01,3.983994E-01,0.000000E+00,3.071550E+02,0.000000E+00,2.708489E-02,2.011891E+03,1.157946E+03,1.315333E-01,1.021075E-01,2.010524E+03,1.156252E+03,1.314440E-01,1.019582E-01,1.510728E+03,1.540685E+03,9.876833E-02,1.358574E-01,6.370693E+02,6.434286E+02,4.165030E-02,5.673745E-02,1.510954E+03,1.528058E+03,9.878310E-02,1.347440E-01,3.693608E+03,3.891460E+03,2.414805E-01,3.431484E-01,1.450183E+03,2.519363E+03,9.481000E-02,2.221571E-01,3.658334E+03,3.302851E+03,2.391744E-01,2.912450E-01,3.657361E+03,3.329968E+03,2.391108E-01,2.936362E-01,1.820172E+03,1.386387E+03,1.189992E-01,1.222515E-01,1.819752E+03,1.397168E+03,1.189717E-01,1.232021E-01,4.203715E+02,0.000000E+00,2.968168E-02,0.000000E+00,9.100667E+02,3.688822E+02,5.949831E-02,3.252798E-02,9.101896E+02,3.677329E+02,5.950634E-02,3.242664E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:00:00,2.254843E+02,1.398504E+03,1.592104E-02,1.233199E-01,1.272172E+03,2.204413E+03,8.982579E-02,1.943848E-01,4.722441E+02,1.442249E+03,3.334430E-02,1.271774E-01,2.676077E+02,7.908378E+02,1.889530E-02,6.973598E-02,5.427219E+02,4.093568E+03,3.832062E-02,3.609703E-01,1.597031E+02,1.458278E+03,1.127635E-02,1.714544E-01,2.824924E+03,1.385989E+04,1.994628E-01,1.222163E+00,2.164753E+03,9.944650E+03,1.528493E-01,8.769180E-01,1.964942E+03,6.542059E+03,1.387410E-01,5.768779E-01,2.803918E+03,1.009186E+04,1.979796E-01,8.898990E-01,2.841924E+03,4.979320E+03,1.857992E-01,4.390758E-01,1.094534E+03,2.151570E+03,7.155842E-02,1.897252E-01,2.820245E+03,4.971128E+03,1.843818E-01,4.383534E-01,6.879864E+03,1.256188E+04,4.497915E-01,1.107705E+00,1.880586E+03,7.355799E+03,1.229489E-01,6.486334E-01,7.154519E+03,1.062534E+04,4.677479E-01,9.369409E-01,7.151749E+03,1.071774E+04,4.675668E-01,9.450890E-01,3.765075E+03,4.455086E+03,2.461529E-01,3.928489E-01,3.763962E+03,4.491621E+03,2.460802E-01,3.960706E-01,0.000000E+00,5.422113E+02,0.000000E+00,4.781213E-02,2.035934E+03,1.148537E+03,1.331052E-01,1.012779E-01,2.034583E+03,1.147130E+03,1.330169E-01,1.011537E-01,1.540490E+03,1.537593E+03,1.007141E-01,1.355848E-01,6.546031E+02,6.442259E+02,4.279662E-02,5.680776E-02,1.540732E+03,1.525906E+03,1.007299E-01,1.345542E-01,3.756628E+03,3.877180E+03,2.456007E-01,3.418892E-01,1.492913E+03,2.530915E+03,9.760361E-02,2.231757E-01,3.707608E+03,3.286414E+03,2.423958E-01,2.897956E-01,3.706612E+03,3.311514E+03,2.423307E-01,2.920088E-01,1.838262E+03,1.375469E+03,1.201818E-01,1.212886E-01,1.837832E+03,1.385452E+03,1.201537E-01,1.221690E-01,5.859184E+02,0.000000E+00,4.137065E-02,0.000000E+00,9.180504E+02,3.634988E+02,6.002026E-02,3.205328E-02,9.181768E+02,3.624687E+02,6.002853E-02,3.196244E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,2.329965E+02,1.399679E+03,1.645146E-02,1.234235E-01,1.312251E+03,2.215428E+03,9.265571E-02,1.953562E-01,4.829437E+02,1.448229E+03,3.409979E-02,1.277047E-01,2.729126E+02,7.918253E+02,1.926987E-02,6.982305E-02,5.566919E+02,4.096994E+03,3.930701E-02,3.612724E-01,1.672856E+02,1.460702E+03,1.181173E-02,1.717394E-01,2.881717E+03,1.387850E+04,2.034728E-01,1.223804E+00,2.205249E+03,9.968571E+03,1.557087E-01,8.790273E-01,1.987814E+03,6.552147E+03,1.403559E-01,5.777675E-01,2.839285E+03,1.009324E+04,2.004768E-01,8.900202E-01,2.890968E+03,4.992818E+03,1.890056E-01,4.402661E-01,1.133971E+03,2.166528E+03,7.413673E-02,1.910442E-01,2.869593E+03,4.988095E+03,1.876081E-01,4.398496E-01,6.988132E+03,1.262643E+04,4.568698E-01,1.113397E+00,2.037821E+03,7.416545E+03,1.332286E-01,6.539900E-01,7.265661E+03,1.077931E+04,4.750141E-01,9.505183E-01,7.262765E+03,1.071276E+04,4.748248E-01,9.446498E-01,3.813906E+03,4.522999E+03,2.493454E-01,3.988374E-01,3.812762E+03,4.492409E+03,2.492706E-01,3.961401E-01,8.867727E+03,1.324030E+04,6.261342E-01,1.167528E+00,2.059263E+03,1.142026E+03,1.346304E-01,1.007037E-01,2.057928E+03,1.140874E+03,1.345431E-01,1.006021E-01,1.568697E+03,1.538835E+03,1.025582E-01,1.356942E-01,6.714222E+02,6.458888E+02,4.389622E-02,5.695439E-02,1.568952E+03,1.528043E+03,1.025749E-01,1.347426E-01,3.816544E+03,3.890990E+03,2.495178E-01,3.431070E-01,1.539406E+03,2.544637E+03,1.006432E-01,2.243858E-01,3.754417E+03,3.333548E+03,2.454561E-01,2.939518E-01,3.753401E+03,3.304123E+03,2.453897E-01,2.913571E-01,1.855459E+03,1.396886E+03,1.213062E-01,1.231773E-01,1.855022E+03,1.383906E+03,1.212776E-01,1.220327E-01,4.748414E+03,4.183325E+03,3.352769E-01,3.688850E-01,9.256336E+02,3.594583E+02,6.051604E-02,3.169699E-02,9.257632E+02,3.585350E+02,6.052451E-02,3.161557E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,2.397534E+02,1.402427E+03,1.692856E-02,1.236658E-01,1.348413E+03,2.227516E+03,9.520903E-02,1.964220E-01,4.927275E+02,1.473125E+03,3.479060E-02,1.299000E-01,2.777165E+02,7.935435E+02,1.960906E-02,6.997457E-02,5.694179E+02,4.116084E+03,4.020557E-02,3.629558E-01,1.741429E+02,1.462915E+03,1.229592E-02,1.719995E-01,2.933990E+03,1.391721E+04,2.071638E-01,1.227218E+00,2.242505E+03,1.001370E+04,1.583393E-01,8.830072E-01,2.008818E+03,6.585859E+03,1.418390E-01,5.807402E-01,2.871803E+03,1.010132E+04,2.027728E-01,8.907330E-01,2.932787E+03,5.016807E+03,1.917397E-01,4.423814E-01,1.166494E+03,2.180945E+03,7.626299E-02,1.923155E-01,2.911391E+03,5.076561E+03,1.903408E-01,4.476505E-01,7.081713E+03,1.279902E+04,4.629880E-01,1.128616E+00,2.170543E+03,7.473522E+03,1.419057E-01,6.590143E-01,7.360990E+03,1.126569E+04,4.812465E-01,9.934067E-01,7.357961E+03,1.074239E+04,4.810485E-01,9.472622E-01,3.855212E+03,4.759792E+03,2.520459E-01,4.197178E-01,3.854039E+03,4.532134E+03,2.519692E-01,3.996430E-01,1.068028E+04,1.587949E+04,7.541156E-01,1.400251E+00,2.079038E+03,1.138520E+03,1.359233E-01,1.003945E-01,2.077717E+03,1.137600E+03,1.358369E-01,1.003134E-01,1.591383E+03,1.544811E+03,1.040414E-01,1.362212E-01,6.853210E+02,6.479816E+02,4.480489E-02,5.713894E-02,1.591649E+03,1.555724E+03,1.040588E-01,1.371835E-01,3.865409E+03,3.944664E+03,2.527126E-01,3.478400E-01,1.578136E+03,2.559275E+03,1.031753E-01,2.256765E-01,3.791933E+03,3.500002E+03,2.479089E-01,3.086297E-01,3.790901E+03,3.310380E+03,2.478414E-01,2.919089E-01,1.869302E+03,1.478462E+03,1.222112E-01,1.303706E-01,1.868858E+03,1.396516E+03,1.221821E-01,1.231446E-01,6.384459E+03,5.123407E+03,4.507952E-01,4.517814E-01,9.317867E+02,3.569106E+02,6.091832E-02,3.147233E-02,9.319191E+02,3.560833E+02,6.092697E-02,3.139938E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,2.458563E+02,1.404523E+03,1.735947E-02,1.238507E-01,1.381177E+03,2.237232E+03,9.752245E-02,1.972789E-01,5.017123E+02,1.504918E+03,3.542500E-02,1.327035E-01,2.820935E+02,7.956193E+02,1.991812E-02,7.015761E-02,5.810567E+02,4.137456E+03,4.102737E-02,3.648404E-01,1.803545E+02,1.464810E+03,1.273451E-02,1.722223E-01,2.982279E+03,1.395624E+04,2.105734E-01,1.230659E+00,2.276921E+03,1.004284E+04,1.607693E-01,8.855766E-01,2.028251E+03,6.634384E+03,1.432111E-01,5.850192E-01,2.901897E+03,1.010256E+04,2.048977E-01,8.908428E-01,2.970166E+03,5.035733E+03,1.941834E-01,4.440503E-01,1.191596E+03,2.186006E+03,7.790413E-02,1.927617E-01,2.948768E+03,5.395883E+03,1.927845E-01,4.758083E-01,7.174019E+03,1.302528E+04,4.690228E-01,1.148568E+00,2.265664E+03,7.488484E+03,1.481245E-01,6.603336E-01,7.450781E+03,1.207880E+04,4.871169E-01,1.065107E+00,7.447675E+03,1.078796E+04,4.869138E-01,9.512810E-01,3.895774E+03,5.162499E+03,2.546977E-01,4.552285E-01,3.894578E+03,4.599769E+03,2.546196E-01,4.056070E-01,1.786014E+04,2.356191E+04,1.261072E+00,2.077686E+00,2.098095E+03,1.136908E+03,1.371691E-01,1.002524E-01,2.096789E+03,1.136196E+03,1.370838E-01,1.001897E-01,1.605240E+03,1.551081E+03,1.049473E-01,1.367741E-01,6.940065E+02,6.477879E+02,4.537273E-02,5.712185E-02,1.605511E+03,1.666669E+03,1.049651E-01,1.469666E-01,3.901610E+03,4.021181E+03,2.550793E-01,3.545872E-01,1.599962E+03,2.562842E+03,1.046023E-01,2.259910E-01,3.819584E+03,3.784859E+03,2.497166E-01,3.337484E-01,3.818544E+03,3.325550E+03,2.496486E-01,2.932466E-01,1.881339E+03,1.619514E+03,1.229981E-01,1.428085E-01,1.880889E+03,1.419945E+03,1.229687E-01,1.252106E-01,9.605339E+03,7.573788E+03,6.782157E-01,6.678557E-01,9.371909E+02,3.554321E+02,6.127163E-02,3.134195E-02,9.373259E+02,3.546911E+02,6.128046E-02,3.127662E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,2.513683E+02,1.407383E+03,1.774867E-02,1.241028E-01,1.410858E+03,2.246303E+03,9.961817E-02,1.980787E-01,5.099521E+02,1.552547E+03,3.600680E-02,1.369034E-01,2.860744E+02,7.985605E+02,2.019920E-02,7.041696E-02,5.916929E+02,4.169314E+03,4.177837E-02,3.676495E-01,1.859904E+02,1.466538E+03,1.313245E-02,1.724255E-01,3.026823E+03,1.400370E+04,2.137185E-01,1.234844E+00,2.308657E+03,1.009762E+04,1.630101E-01,8.904069E-01,2.046154E+03,6.700301E+03,1.444753E-01,5.908317E-01,2.929650E+03,1.010305E+04,2.068573E-01,8.908857E-01,2.994047E+03,5.045800E+03,1.957447E-01,4.449380E-01,1.203299E+03,2.176585E+03,7.866921E-02,1.919310E-01,2.972840E+03,5.921413E+03,1.943582E-01,5.221494E-01,7.244350E+03,1.328159E+04,4.736208E-01,1.171169E+00,2.301084E+03,7.443413E+03,1.504402E-01,6.563593E-01,7.514719E+03,1.322159E+04,4.912970E-01,1.165878E+00,7.511583E+03,1.085199E+04,4.910920E-01,9.569274E-01,3.928645E+03,5.730488E+03,2.568468E-01,5.053137E-01,3.927433E+03,4.693656E+03,2.567676E-01,4.138860E-01,2.306134E+04,2.929500E+04,1.628320E+00,2.583229E+00,2.113704E+03,1.136890E+03,1.381897E-01,1.002509E-01,2.112414E+03,1.136370E+03,1.381053E-01,1.002049E-01,1.605311E+03,1.557577E+03,1.049520E-01,1.373469E-01,6.945744E+02,6.446436E+02,4.540986E-02,5.684459E-02,1.605578E+03,1.854042E+03,1.049694E-01,1.634892E-01,3.916144E+03,4.114954E+03,2.560295E-01,3.628561E-01,1.595309E+03,2.551371E+03,1.042981E-01,2.249796E-01,3.829872E+03,4.190629E+03,2.503893E-01,3.695291E-01,3.828835E+03,3.353216E+03,2.503214E-01,2.956862E-01,1.889268E+03,1.820200E+03,1.235165E-01,1.605050E-01,1.888816E+03,1.454646E+03,1.234869E-01,1.282705E-01,1.201349E+04,9.434533E+03,8.482512E-01,8.319359E-01,9.409530E+02,3.562587E+02,6.151759E-02,3.141485E-02,9.410899E+02,3.555824E+02,6.152654E-02,3.135521E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,7.927035E+02,2.019410E+03,5.597137E-02,1.780713E-01,4.315338E+03,5.242679E+03,3.046982E-01,4.622988E-01,1.633401E+03,2.828114E+03,1.153315E-01,2.493827E-01,7.792413E+02,1.313023E+03,5.502082E-02,1.157822E-01,1.942227E+03,5.760895E+03,1.371371E-01,5.079950E-01,7.585130E+02,2.148861E+03,5.355724E-02,2.526484E-01,9.971598E+03,2.175209E+04,7.040766E-01,1.918097E+00,7.362606E+03,1.578649E+04,5.198603E-01,1.392051E+00,5.516038E+03,1.056223E+04,3.894775E-01,9.313758E-01,8.187811E+03,1.579710E+04,5.781266E-01,1.392987E+00,6.753999E+03,5.043294E+03,4.415627E-01,4.447170E-01,3.157297E+03,2.152515E+03,2.064176E-01,1.898085E-01,6.738083E+03,6.614132E+03,4.405221E-01,5.832333E-01,1.678761E+04,1.349212E+04,1.097540E+00,1.189734E+00,8.509815E+03,7.339795E+03,5.563544E-01,6.472222E-01,1.614503E+04,1.452657E+04,1.055529E+00,1.280951E+00,1.614008E+04,1.092438E+04,1.055206E+00,9.633102E-01,7.875341E+03,6.375130E+03,5.148737E-01,5.621582E-01,7.873676E+03,4.791205E+03,5.147649E-01,4.224879E-01,1.913371E+04,2.219362E+04,1.350997E+00,1.957031E+00,3.843701E+03,1.138942E+03,2.512934E-01,1.004318E-01,3.842264E+03,1.138598E+03,2.511994E-01,1.004014E-01,3.197151E+03,1.563457E+03,2.090232E-01,1.378655E-01,1.473367E+03,6.390324E+02,9.632572E-02,5.634980E-02,3.197579E+03,2.103153E+03,2.090512E-01,1.854558E-01,7.965203E+03,4.201655E+03,5.207487E-01,3.705014E-01,3.674135E+03,2.526400E+03,2.402075E-01,2.227776E-01,7.391627E+03,4.660154E+03,4.832495E-01,4.109318E-01,7.390258E+03,3.391363E+03,4.831600E-01,2.990499E-01,3.493575E+03,2.050067E+03,2.284028E-01,1.807746E-01,3.492994E+03,1.493366E+03,2.283648E-01,1.316848E-01,1.015888E+04,6.997007E+03,7.173002E-01,6.169952E-01,1.628038E+03,3.603638E+02,1.064378E-01,3.177684E-02,1.628215E+03,3.610963E+02,1.064494E-01,3.184142E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,1.137073E+03,2.231611E+03,8.028665E-02,1.967831E-01,6.165148E+03,6.254568E+03,4.353100E-01,5.515270E-01,2.102424E+03,3.001191E+03,1.484484E-01,2.646446E-01,1.051664E+03,1.439050E+03,7.425611E-02,1.268952E-01,2.561233E+03,6.037824E+03,1.808441E-01,5.324146E-01,1.059565E+03,2.289487E+03,7.481399E-02,2.691822E-01,1.223161E+04,2.169825E+04,8.636521E-01,1.913349E+00,9.045349E+03,1.587193E+04,6.386758E-01,1.399585E+00,6.732700E+03,1.070517E+04,4.753838E-01,9.439803E-01,9.960274E+03,1.587676E+04,7.032770E-01,1.400010E+00,8.268286E+03,5.033684E+03,5.405637E-01,4.438696E-01,3.900805E+03,2.119415E+03,2.550267E-01,1.868898E-01,8.249981E+03,7.401928E+03,5.393670E-01,6.527011E-01,2.033671E+04,1.362801E+04,1.329573E+00,1.201716E+00,1.026631E+04,7.195911E+03,6.711901E-01,6.345345E-01,1.923446E+04,1.583718E+04,1.257510E+00,1.396521E+00,1.922891E+04,1.100887E+04,1.257147E+00,9.707608E-01,9.368936E+03,7.013892E+03,6.125219E-01,6.184841E-01,9.367159E+03,4.882228E+03,6.124057E-01,4.305142E-01,2.199835E+04,2.477786E+04,1.553264E+00,2.184909E+00,4.701878E+03,1.149954E+03,3.073992E-01,1.014028E-01,4.700303E+03,1.163443E+03,3.072963E-01,1.025922E-01,3.939774E+03,1.571659E+03,2.575744E-01,1.385887E-01,1.858455E+03,6.327164E+02,1.215020E-01,5.579285E-02,3.940189E+03,2.390324E+03,2.576015E-01,2.107784E-01,9.763816E+03,4.273598E+03,6.383384E-01,3.768453E-01,4.608005E+03,2.495009E+03,3.012620E-01,2.200096E-01,8.917810E+03,5.139860E+03,5.830282E-01,4.532322E-01,8.916445E+03,3.444170E+03,5.829390E-01,3.037064E-01,4.212719E+03,2.280907E+03,2.754190E-01,2.011301E-01,4.212144E+03,1.533925E+03,2.753814E-01,1.352614E-01,1.066575E+04,7.732608E+03,7.530897E-01,6.818604E-01,1.998818E+03,3.688899E+02,1.306786E-01,3.252866E-02,1.998990E+03,3.945584E+02,1.306899E-01,3.479211E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.485927E+03,2.606456E+03,1.049186E-01,2.298369E-01,8.037232E+03,8.182452E+03,5.674945E-01,7.215275E-01,2.678961E+03,3.675054E+03,1.891566E-01,3.240658E-01,1.339459E+03,1.739233E+03,9.457677E-02,1.533653E-01,3.287473E+03,6.864882E+03,2.321226E-01,6.053444E-01,1.396741E+03,2.642674E+03,9.862136E-02,3.107076E-01,1.546887E+04,2.512240E+04,1.092229E+00,2.215290E+00,1.141181E+04,1.849128E+04,8.057672E-01,1.630558E+00,8.348780E+03,1.249654E+04,5.894923E-01,1.101944E+00,1.238790E+04,1.858065E+04,8.746876E-01,1.638439E+00,1.048538E+04,5.033961E+03,6.855130E-01,4.438940E-01,4.998837E+03,2.088425E+03,3.268138E-01,1.841571E-01,1.046492E+04,8.114969E+03,6.841753E-01,7.155769E-01,2.583751E+04,1.373775E+04,1.689204E+00,1.211393E+00,1.317566E+04,7.057206E+03,8.613980E-01,6.223035E-01,2.389407E+04,1.713825E+04,1.562146E+00,1.511248E+00,2.388867E+04,1.112328E+04,1.561793E+00,9.808496E-01,1.146317E+04,7.637649E+03,7.494387E-01,6.734870E-01,1.146146E+04,4.974967E+03,7.493271E-01,4.386919E-01,1.917121E+04,2.212609E+04,1.353645E+00,1.951076E+00,5.702253E+03,1.178864E+03,3.728017E-01,1.039521E-01,5.700603E+03,1.247972E+03,3.726938E-01,1.100460E-01,4.772074E+03,1.588409E+03,3.119885E-01,1.400657E-01,2.289151E+03,6.295305E+02,1.496601E-01,5.551192E-02,4.772407E+03,2.655507E+03,3.120103E-01,2.341622E-01,1.183455E+04,4.349408E+03,7.737188E-01,3.835302E-01,5.767215E+03,2.472791E+03,3.770488E-01,2.180504E-01,1.066765E+04,5.626450E+03,6.974292E-01,4.961396E-01,1.066644E+04,3.519281E+03,6.973504E-01,3.103297E-01,5.003169E+03,2.510532E+03,3.270970E-01,2.213784E-01,5.002756E+03,1.580161E+03,3.270700E-01,1.393384E-01,9.363184E+03,6.913605E+03,6.611176E-01,6.096408E-01,2.370739E+03,3.829602E+02,1.549941E-01,3.376938E-02,2.370887E+03,4.585206E+02,1.550037E-01,4.043228E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.722161E+03,2.869471E+03,1.215987E-01,2.530296E-01,9.311387E+03,9.536339E+03,6.574603E-01,8.409132E-01,3.019633E+03,4.128586E+03,2.132109E-01,3.640582E-01,1.527134E+03,1.944497E+03,1.078282E-01,1.714655E-01,3.730919E+03,7.421425E+03,2.634334E-01,6.544203E-01,1.610951E+03,2.882893E+03,1.137463E-01,3.389509E-01,1.722810E+04,2.724881E+04,1.216445E+00,2.402797E+00,1.270889E+04,2.019357E+04,8.973522E-01,1.780666E+00,9.253982E+03,1.365624E+04,6.534070E-01,1.204206E+00,1.372903E+04,2.036128E+04,9.693821E-01,1.795455E+00,1.177048E+04,5.053946E+03,7.695298E-01,4.456563E-01,5.635490E+03,2.069862E+03,3.684368E-01,1.825202E-01,1.174780E+04,8.769539E+03,7.680470E-01,7.732968E-01,2.893255E+04,1.385494E+04,1.891551E+00,1.221727E+00,1.478327E+04,6.952620E+03,9.664999E-01,6.130812E-01,2.654047E+04,1.841331E+04,1.735162E+00,1.623684E+00,2.653507E+04,1.127495E+04,1.734809E+00,9.942236E-01,1.268642E+04,8.239257E+03,8.294124E-01,7.265366E-01,1.268481E+04,5.074177E+03,8.293067E-01,4.474403E-01,1.797214E+04,2.124266E+04,1.268980E+00,1.873175E+00,6.352394E+03,1.234244E+03,4.153066E-01,1.088355E-01,6.350658E+03,1.411738E+03,4.151931E-01,1.244869E-01,5.305008E+03,1.616930E+03,3.468306E-01,1.425807E-01,2.565622E+03,6.321483E+02,1.677351E-01,5.574276E-02,5.305247E+03,2.904360E+03,3.468462E-01,2.561061E-01,1.313707E+04,4.441238E+03,8.588747E-01,3.916278E-01,6.472904E+03,2.469188E+03,4.231853E-01,2.177327E-01,1.175994E+04,6.115265E+03,7.688410E-01,5.392433E-01,1.175892E+04,3.619270E+03,7.687741E-01,3.191468E-01,5.500157E+03,2.737320E+03,3.595890E-01,2.413766E-01,5.499853E+03,1.633966E+03,3.595692E-01,1.440829E-01,8.657883E+03,6.657532E+03,6.113175E-01,5.870603E-01,2.619353E+03,4.031049E+02,1.712480E-01,3.554574E-02,2.619468E+03,5.488090E+02,1.712555E-01,4.839391E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.384255E+03,2.479069E+03,9.773974E-02,2.186039E-01,7.506849E+03,7.681316E+03,5.300451E-01,6.773375E-01,2.196371E+03,3.299027E+03,1.550818E-01,2.909078E-01,1.196085E+03,1.605468E+03,8.445344E-02,1.415700E-01,2.768623E+03,6.338134E+03,1.954875E-01,5.588959E-01,1.225130E+03,2.400508E+03,8.650424E-02,2.822353E-01,1.187304E+04,2.136062E+04,8.383338E-01,1.883577E+00,8.822923E+03,1.604476E+04,6.229707E-01,1.414825E+00,6.589176E+03,1.087304E+04,4.652499E-01,9.587835E-01,9.670515E+03,1.626031E+04,6.828177E-01,1.433832E+00,9.208812E+03,5.106393E+03,6.020533E-01,4.502811E-01,4.271333E+03,2.082822E+03,2.792510E-01,1.836630E-01,9.178909E+03,8.756963E+03,6.000984E-01,7.721879E-01,2.230799E+04,1.402328E+04,1.458451E+00,1.236571E+00,1.008088E+04,6.902230E+03,6.590673E-01,6.086378E-01,2.039445E+04,1.966632E+04,1.333348E+00,1.734173E+00,2.039106E+04,1.148821E+04,1.333126E+00,1.013028E+00,9.878704E+03,8.823797E+03,6.458496E-01,7.780813E-01,9.877679E+03,5.194961E+03,6.457825E-01,4.580910E-01,1.671197E+04,2.062378E+04,1.180002E+00,1.818602E+00,5.211719E+03,1.326762E+03,3.407316E-01,1.169937E-01,5.210076E+03,1.668278E+03,3.406242E-01,1.471085E-01,4.179259E+03,1.661498E+03,2.732315E-01,1.465107E-01,2.027943E+03,6.439146E+02,1.325828E-01,5.678031E-02,4.179212E+03,3.149825E+03,2.732283E-01,2.777511E-01,1.024766E+04,4.564262E+03,6.699710E-01,4.024760E-01,5.012949E+03,2.490261E+03,3.277364E-01,2.195909E-01,9.171052E+03,6.607652E+03,5.995847E-01,5.826619E-01,9.170597E+03,3.752528E+03,5.995550E-01,3.308975E-01,4.338941E+03,2.963214E+03,2.836711E-01,2.612959E-01,4.338877E+03,1.700585E+03,2.836670E-01,1.499573E-01,7.976001E+03,6.503736E+03,5.631711E-01,5.734986E-01,2.149963E+03,4.321055E+02,1.405602E-01,3.810301E-02,2.150000E+03,6.653285E+02,1.405626E-01,5.866858E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,1.213873E+03,2.454409E+03,8.570941E-02,2.164294E-01,6.600319E+03,7.649854E+03,4.660366E-01,6.745632E-01,1.989865E+03,3.517797E+03,1.405007E-01,3.101989E-01,1.063451E+03,1.631635E+03,7.508839E-02,1.438773E-01,2.487018E+03,6.498145E+03,1.756039E-01,5.730056E-01,1.084798E+03,2.430134E+03,7.659566E-02,2.857185E-01,1.102899E+04,2.304690E+04,7.787371E-01,2.032272E+00,8.179078E+03,1.734618E+04,5.775099E-01,1.529584E+00,6.087311E+03,1.170074E+04,4.298140E-01,1.031770E+00,8.966133E+03,1.765545E+04,6.330825E-01,1.556855E+00,8.795853E+03,5.188501E+03,5.750550E-01,4.575214E-01,4.068231E+03,2.139603E+03,2.659726E-01,1.886699E-01,8.766823E+03,8.447783E+03,5.731570E-01,7.449244E-01,2.145010E+04,1.424753E+04,1.402364E+00,1.256346E+00,9.711466E+03,6.904333E+03,6.349158E-01,6.088232E-01,1.959745E+04,2.087198E+04,1.281242E+00,1.840489E+00,1.959496E+04,1.175574E+04,1.281078E+00,1.036619E+00,9.431067E+03,9.383828E+03,6.165840E-01,8.274647E-01,9.430334E+03,5.338282E+03,6.165361E-01,4.707290E-01,1.543746E+04,2.013844E+04,1.090011E+00,1.775805E+00,4.885941E+03,1.461290E+03,3.194329E-01,1.288563E-01,4.884393E+03,2.007234E+03,3.193317E-01,1.769976E-01,3.853851E+03,1.721095E+03,2.519569E-01,1.517659E-01,1.857498E+03,6.658907E+02,1.214394E-01,5.871815E-02,3.853675E+03,3.390258E+03,2.519454E-01,2.989526E-01,9.490417E+03,4.719928E+03,6.204641E-01,4.162027E-01,4.635069E+03,2.533758E+03,3.030314E-01,2.234265E-01,8.522346E+03,7.094293E+03,5.571736E-01,6.255739E-01,8.522154E+03,3.916717E+03,5.571611E-01,3.453756E-01,4.017957E+03,3.185513E+03,2.626858E-01,2.808982E-01,4.018010E+03,1.780303E+03,2.626893E-01,1.569869E-01,7.312900E+03,6.417831E+03,5.163507E-01,5.659235E-01,1.972064E+03,4.711606E+02,1.289295E-01,4.154688E-02,1.972062E+03,7.865696E+02,1.289294E-01,6.935961E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,1.015988E+03,2.243524E+03,7.173707E-02,1.978337E-01,5.548969E+03,6.585404E+03,3.918027E-01,5.807001E-01,1.646479E+03,3.204555E+03,1.162549E-01,2.825772E-01,8.981869E+02,1.466913E+03,6.341936E-02,1.293522E-01,2.058481E+03,6.066293E+03,1.453456E-01,5.349250E-01,8.878429E+02,2.224556E+03,6.268899E-02,2.615481E-01,9.069450E+03,2.110085E+04,6.403775E-01,1.860670E+00,6.749297E+03,1.603364E+04,4.765557E-01,1.413845E+00,5.116185E+03,1.080821E+04,3.612446E-01,9.530670E-01,7.503979E+03,1.635988E+04,5.298425E-01,1.442612E+00,7.596626E+03,5.304315E+03,4.966519E-01,4.677338E-01,3.470460E+03,2.244199E+03,2.268916E-01,1.978932E-01,7.568294E+03,8.163039E+03,4.947996E-01,7.198157E-01,1.843471E+04,1.454429E+04,1.205224E+00,1.282514E+00,8.101234E+03,6.960122E+03,5.296422E-01,6.137427E-01,1.705972E+04,2.201533E+04,1.115330E+00,1.941309E+00,1.705746E+04,1.208894E+04,1.115182E+00,1.066001E+00,8.300264E+03,9.915991E+03,5.426543E-01,8.743909E-01,8.299673E+03,5.512509E+03,5.426157E-01,4.860923E-01,1.425373E+04,1.975273E+04,1.006430E+00,1.741794E+00,4.370255E+03,1.639841E+03,2.857184E-01,1.446009E-01,4.368749E+03,2.398259E+03,2.856199E-01,2.114781E-01,3.403311E+03,1.797051E+03,2.225015E-01,1.584637E-01,1.622682E+03,7.000792E+02,1.060876E-01,6.173290E-02,3.403063E+03,3.621549E+03,2.224853E-01,3.193477E-01,8.367787E+03,4.913375E+03,5.470689E-01,4.332608E-01,3.989419E+03,2.599752E+03,2.608201E-01,2.292458E-01,7.574658E+03,7.568681E+03,4.952157E-01,6.674054E-01,7.574596E+03,4.115514E+03,4.952117E-01,3.629055E-01,3.588899E+03,3.402591E+03,2.346349E-01,3.000401E-01,3.588922E+03,1.875784E+03,2.346364E-01,1.654064E-01,6.719562E+03,6.382907E+03,4.744562E-01,5.628439E-01,1.773352E+03,5.233525E+02,1.159381E-01,4.614916E-02,1.773326E+03,9.119893E+02,1.159364E-01,8.041910E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,9.124706E+02,2.125190E+03,6.442791E-02,1.873990E-01,4.998322E+03,5.990631E+03,3.529225E-01,5.282531E-01,1.515663E+03,3.077414E+03,1.070182E-01,2.713660E-01,8.194752E+02,1.384010E+03,5.786167E-02,1.220419E-01,1.881232E+03,5.864565E+03,1.328304E-01,5.171366E-01,7.974674E+02,2.114157E+03,5.630774E-02,2.485681E-01,8.476163E+03,2.032312E+04,5.984866E-01,1.792090E+00,6.306581E+03,1.554086E+04,4.452964E-01,1.370391E+00,4.800744E+03,1.048914E+04,3.389719E-01,9.249307E-01,7.046692E+03,1.580362E+04,4.975543E-01,1.393561E+00,7.268838E+03,5.449403E+03,4.752218E-01,4.805277E-01,3.307290E+03,2.394478E+03,2.162239E-01,2.111447E-01,7.241040E+03,8.229255E+03,4.734044E-01,7.256547E-01,1.767037E+04,1.490270E+04,1.155253E+00,1.314118E+00,7.743676E+03,7.061324E+03,5.062657E-01,6.226667E-01,1.641063E+04,2.308205E+04,1.072894E+00,2.035373E+00,1.640878E+04,1.247894E+04,1.072772E+00,1.100391E+00,7.978381E+03,1.041433E+04,5.216103E-01,9.183343E-01,7.977935E+03,5.713782E+03,5.215811E-01,5.038405E-01,1.322368E+04,1.949197E+04,9.337004E-01,1.718799E+00,4.168676E+03,1.863158E+03,2.725395E-01,1.642930E-01,4.167224E+03,2.824435E+03,2.724446E-01,2.490583E-01,3.229227E+03,1.887550E+03,2.111203E-01,1.664440E-01,1.530273E+03,7.475164E+02,1.000461E-01,6.591590E-02,3.228918E+03,3.840749E+03,2.111001E-01,3.386768E-01,7.946932E+03,5.140022E+03,5.195542E-01,4.532465E-01,3.773166E+03,2.685392E+03,2.466819E-01,2.367975E-01,7.231284E+03,8.025377E+03,4.727666E-01,7.076767E-01,7.231339E+03,4.344926E+03,4.727702E-01,3.831350E-01,3.425896E+03,3.612179E+03,2.239781E-01,3.185215E-01,3.425947E+03,1.985332E+03,2.239814E-01,1.750663E-01,6.220701E+03,6.387743E+03,4.392325E-01,5.632704E-01,1.683304E+03,5.909297E+02,1.100510E-01,5.210811E-02,1.683260E+03,1.045159E+03,1.100481E-01,9.216203E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,8.320715E+02,2.037390E+03,5.875107E-02,1.796568E-01,4.570568E+03,5.539383E+03,3.227196E-01,4.884621E-01,1.414024E+03,2.987882E+03,9.984170E-02,2.634710E-01,7.590868E+02,1.324329E+03,5.359775E-02,1.167792E-01,1.743452E+03,5.719609E+03,1.231020E-01,5.043544E-01,7.264463E+02,2.031385E+03,5.129307E-02,2.388363E-01,8.001209E+03,1.975715E+04,5.649509E-01,1.742183E+00,5.954505E+03,1.519301E+04,4.204369E-01,1.339718E+00,4.557140E+03,1.027691E+04,3.217714E-01,9.062162E-01,6.689856E+03,1.533918E+04,4.723587E-01,1.352607E+00,6.987688E+03,5.609193E+03,4.568408E-01,4.946179E-01,3.167485E+03,2.574744E+03,2.070837E-01,2.270406E-01,6.960306E+03,9.012216E+03,4.550506E-01,7.946961E-01,1.699798E+04,1.528328E+04,1.111294E+00,1.347678E+00,7.425373E+03,7.179191E+03,4.854558E-01,6.330601E-01,1.585370E+04,2.403302E+04,1.036482E+00,2.119229E+00,1.585213E+04,1.289512E+04,1.036380E+00,1.137090E+00,7.712368E+03,1.085984E+04,5.042189E-01,9.576191E-01,7.712031E+03,5.926223E+03,5.041969E-01,5.225736E-01,1.234901E+04,1.933615E+04,8.719410E-01,1.705059E+00,4.009713E+03,2.125992E+03,2.621468E-01,1.874697E-01,4.008302E+03,3.269776E+03,2.620546E-01,2.883284E-01,3.090564E+03,1.987129E+03,2.020548E-01,1.752248E-01,1.456664E+03,8.067063E+02,9.523372E-02,7.113526E-02,3.090210E+03,4.040995E+03,2.020316E-01,3.563344E-01,7.607626E+03,5.385123E+03,4.973711E-01,4.748595E-01,3.594719E+03,2.783432E+03,2.350154E-01,2.454427E-01,6.956806E+03,8.450084E+03,4.548218E-01,7.451274E-01,6.956948E+03,4.592815E+03,4.548311E-01,4.049939E-01,3.297856E+03,3.807243E+03,2.156071E-01,3.357222E-01,3.297939E+03,2.102979E+03,2.156125E-01,1.854404E-01,5.810212E+03,6.422348E+03,4.102486E-01,5.663218E-01,1.614397E+03,6.728373E+02,1.055460E-01,5.933071E-02,1.614339E+03,1.183976E+03,1.055422E-01,1.044029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,7.687147E+02,1.970858E+03,5.427756E-02,1.737900E-01,4.233330E+03,5.200453E+03,2.989078E-01,4.585753E-01,1.333905E+03,2.921566E+03,9.418464E-02,2.576233E-01,7.119012E+02,1.280125E+03,5.026606E-02,1.128813E-01,1.634795E+03,5.611739E+03,1.154299E-01,4.948425E-01,6.700551E+02,1.966521E+03,4.731139E-02,2.312101E-01,7.619441E+03,1.931995E+04,5.379950E-01,1.703631E+00,5.672608E+03,1.492976E+04,4.005327E-01,1.316504E+00,4.365540E+03,1.012650E+04,3.082429E-01,8.929533E-01,6.407289E+03,1.504246E+04,4.524071E-01,1.326442E+00,6.752770E+03,5.782247E+03,4.414823E-01,5.098778E-01,3.050784E+03,2.773093E+03,1.994540E-01,2.445310E-01,6.725685E+03,1.004562E+04,4.397116E-01,8.858211E-01,1.643052E+04,1.568099E+04,1.074194E+00,1.382748E+00,7.153925E+03,7.316853E+03,4.677090E-01,6.451991E-01,1.538659E+04,2.486375E+04,1.005944E+00,2.192482E+00,1.538527E+04,1.333663E+04,1.005858E+00,1.176022E+00,7.492618E+03,1.125011E+04,4.898521E-01,9.920331E-01,7.492371E+03,6.148027E+03,4.898360E-01,5.421322E-01,1.160908E+04,1.928241E+04,8.196963E-01,1.700320E+00,3.881783E+03,2.421625E+03,2.537830E-01,2.135386E-01,3.880402E+03,3.720005E+03,2.536928E-01,3.280295E-01,2.977801E+03,2.094686E+03,1.946825E-01,1.847091E-01,1.396966E+03,8.778156E+02,9.133077E-02,7.740566E-02,2.977409E+03,4.220628E+03,1.946569E-01,3.721745E-01,7.329671E+03,5.645315E+03,4.791990E-01,4.978032E-01,3.447228E+03,2.892243E+03,2.253727E-01,2.550376E-01,6.732615E+03,8.839505E+03,4.401647E-01,7.794664E-01,6.732828E+03,4.856803E+03,4.401786E-01,4.282723E-01,3.194510E+03,3.986235E+03,2.088505E-01,3.515057E-01,3.194620E+03,2.227477E+03,2.088578E-01,1.964186E-01,5.472986E+03,6.479458E+03,3.864377E-01,5.713578E-01,1.560129E+03,7.694725E+02,1.019980E-01,6.785198E-02,1.560060E+03,1.326549E+03,1.019935E-01,1.169749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,7.181202E+02,1.919883E+03,5.070518E-02,1.692950E-01,3.963834E+03,4.937661E+03,2.798791E-01,4.354023E-01,1.269557E+03,2.869260E+03,8.964116E-02,2.530110E-01,6.744075E+02,1.247171E+03,4.761870E-02,1.099754E-01,1.547658E+03,5.528355E+03,1.092774E-01,4.874897E-01,6.247089E+02,1.915093E+03,4.410957E-02,2.251635E-01,7.306970E+03,1.897378E+04,5.159320E-01,1.673105E+00,5.442612E+03,1.472378E+04,3.842930E-01,1.298341E+00,4.211290E+03,1.001660E+04,2.973516E-01,8.832622E-01,6.178517E+03,1.481415E+04,4.362540E-01,1.306310E+00,6.554541E+03,5.964754E+03,4.285226E-01,5.259712E-01,2.952341E+03,2.963137E+03,1.930181E-01,2.612891E-01,6.527646E+03,1.098886E+04,4.267642E-01,9.689961E-01,1.594843E+04,1.608693E+04,1.042676E+00,1.418543E+00,6.921481E+03,7.491550E+03,4.525123E-01,6.606039E-01,1.499079E+04,2.557762E+04,9.800675E-01,2.255431E+00,1.498969E+04,1.379585E+04,9.799954E-01,1.216516E+00,7.308113E+03,1.158560E+04,4.777896E-01,1.021617E+00,7.307945E+03,6.374196E+03,4.777785E-01,5.620758E-01,1.098017E+04,1.929634E+04,7.752901E-01,1.701549E+00,3.776789E+03,2.743108E+03,2.469188E-01,2.418869E-01,3.775428E+03,4.160806E+03,2.468298E-01,3.668993E-01,2.884542E+03,2.208037E+03,1.885855E-01,1.947044E-01,1.347716E+03,9.598204E+02,8.811095E-02,8.463684E-02,2.884118E+03,4.380254E+03,1.885578E-01,3.862503E-01,7.098584E+03,5.915477E+03,4.640909E-01,5.216260E-01,3.323732E+03,3.009853E+03,2.172988E-01,2.654084E-01,6.546376E+03,9.193902E+03,4.279888E-01,8.107171E-01,6.546650E+03,5.132024E+03,4.280067E-01,4.525412E-01,3.109421E+03,4.148874E+03,2.032876E-01,3.658471E-01,3.109556E+03,2.356270E+03,2.032964E-01,2.077756E-01,5.194049E+03,6.552756E+03,3.667425E-01,5.778212E-01,1.516472E+03,8.793735E+02,9.914382E-02,7.754305E-02,1.516393E+03,1.470619E+03,9.913870E-02,1.296790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,6.772210E+02,1.880744E+03,4.781735E-02,1.658438E-01,3.745782E+03,4.745113E+03,2.644829E-01,4.184235E-01,1.216947E+03,2.826013E+03,8.592643E-02,2.491975E-01,6.441539E+02,1.222806E+03,4.548255E-02,1.078269E-01,1.476655E+03,5.462524E+03,1.042640E-01,4.816847E-01,5.877854E+02,1.874022E+03,4.150247E-02,2.203347E-01,7.046745E+03,1.869853E+04,4.975580E-01,1.648834E+00,5.251571E+03,1.455717E+04,3.708040E-01,1.283649E+00,4.084431E+03,9.935937E+03,2.883943E-01,8.761497E-01,5.989480E+03,1.475484E+04,4.229064E-01,1.301080E+00,6.384884E+03,6.156589E+03,4.174307E-01,5.428873E-01,2.868060E+03,3.115494E+03,1.875079E-01,2.747239E-01,6.358088E+03,1.150323E+04,4.156789E-01,1.014353E+00,1.553346E+04,1.650408E+04,1.015546E+00,1.455328E+00,6.720011E+03,7.708937E+03,4.393406E-01,6.797730E-01,1.465044E+04,2.617103E+04,9.578162E-01,2.307758E+00,1.464954E+04,1.427503E+04,9.577569E-01,1.258770E+00,7.150426E+03,1.186526E+04,4.674803E-01,1.046277E+00,7.150325E+03,6.606054E+03,4.674737E-01,5.825210E-01,1.044162E+04,1.930840E+04,7.372640E-01,1.702612E+00,3.689033E+03,3.083215E+03,2.411815E-01,2.718775E-01,3.687684E+03,4.583392E+03,2.410933E-01,4.041630E-01,2.806298E+03,2.326506E+03,1.834700E-01,2.051510E-01,1.306478E+03,1.051281E+03,8.541485E-02,9.270181E-02,2.805846E+03,4.517791E+03,1.834405E-01,3.983782E-01,6.903895E+03,6.194884E+03,4.513626E-01,5.462641E-01,3.219021E+03,3.135201E+03,2.104530E-01,2.764616E-01,6.389383E+03,9.509988E+03,4.177248E-01,8.385896E-01,6.389711E+03,5.417834E+03,4.177463E-01,4.777439E-01,3.038167E+03,4.293832E+03,1.986291E-01,3.786295E-01,3.038323E+03,2.489128E+03,1.986393E-01,2.194910E-01,4.961289E+03,6.637734E+03,3.503077E-01,5.853146E-01,1.480705E+03,1.000193E+03,9.680551E-02,8.819688E-02,1.480619E+03,1.614262E+03,9.679986E-02,1.423454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,6.437861E+02,1.850753E+03,4.545658E-02,1.631992E-01,3.567327E+03,4.604519E+03,2.518826E-01,4.060259E-01,1.173259E+03,2.787197E+03,8.284168E-02,2.457747E-01,6.194008E+02,1.205166E+03,4.373477E-02,1.062714E-01,1.417970E+03,5.408779E+03,1.001203E-01,4.769454E-01,5.573732E+02,1.841224E+03,3.935512E-02,2.164785E-01,6.826937E+03,1.848052E+04,4.820377E-01,1.629610E+00,5.090532E+03,1.441745E+04,3.594333E-01,1.271328E+00,3.978226E+03,9.875850E+03,2.808954E-01,8.708512E-01,5.830622E+03,1.478284E+04,4.116897E-01,1.303549E+00,6.238004E+03,6.351753E+03,4.078280E-01,5.600968E-01,2.795048E+03,3.225940E+03,1.827346E-01,2.844630E-01,6.211241E+03,1.182449E+04,4.060783E-01,1.042682E+00,1.517239E+04,1.692382E+04,9.919399E-01,1.492340E+00,6.543780E+03,7.962678E+03,4.278190E-01,7.021479E-01,1.435425E+04,2.661070E+04,9.384518E-01,2.346528E+00,1.435352E+04,1.476287E+04,9.384041E-01,1.301788E+00,7.013722E+03,1.207583E+04,4.585428E-01,1.064845E+00,7.013684E+03,6.840313E+03,4.585404E-01,6.031780E-01,9.976886E+03,1.933004E+04,7.044499E-01,1.704521E+00,3.614547E+03,3.431938E+03,2.363117E-01,3.026279E-01,3.613202E+03,4.978219E+03,2.362238E-01,4.389787E-01,2.739913E+03,2.447822E+03,1.791299E-01,2.158487E-01,1.271544E+03,1.149295E+03,8.313098E-02,1.013447E-01,2.739435E+03,4.626168E+03,1.790987E-01,4.079349E-01,6.738156E+03,6.479272E+03,4.405269E-01,5.713414E-01,3.129416E+03,3.264661E+03,2.045949E-01,2.878774E-01,6.255533E+03,9.773891E+03,4.089740E-01,8.618605E-01,6.255909E+03,5.709576E+03,4.089986E-01,5.034697E-01,2.977698E+03,4.415664E+03,1.946758E-01,3.893727E-01,2.977873E+03,2.624402E+03,1.946873E-01,2.314194E-01,4.765435E+03,6.730967E+03,3.364788E-01,5.935358E-01,1.450953E+03,1.128428E+03,9.486037E-02,9.950464E-02,1.450860E+03,1.753551E+03,9.485425E-02,1.546279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,6.161519E+02,1.827809E+03,4.350538E-02,1.611760E-01,3.419642E+03,4.490671E+03,2.414548E-01,3.959868E-01,1.136455E+03,2.750701E+03,8.024302E-02,2.425564E-01,5.988781E+02,1.192715E+03,4.228570E-02,1.051735E-01,1.368810E+03,5.363610E+03,9.664920E-02,4.729625E-01,5.320395E+02,1.815047E+03,3.756635E-02,2.134008E-01,6.638867E+03,1.830848E+04,4.687584E-01,1.614440E+00,4.952963E+03,1.429698E+04,3.497198E-01,1.260706E+00,3.887897E+03,9.831484E+03,2.745174E-01,8.669390E-01,5.695115E+03,1.474863E+04,4.021218E-01,1.300533E+00,6.109536E+03,6.547887E+03,3.994290E-01,5.773918E-01,2.731140E+03,3.319108E+03,1.785564E-01,2.926786E-01,6.082759E+03,1.204152E+04,3.976784E-01,1.061820E+00,1.485512E+04,1.734274E+04,9.711976E-01,1.529280E+00,6.388325E+03,8.243744E+03,4.176556E-01,7.269323E-01,1.409373E+04,2.690534E+04,9.214195E-01,2.372509E+00,1.409317E+04,1.525616E+04,9.213826E-01,1.345286E+00,6.893767E+03,1.221971E+04,4.507004E-01,1.077532E+00,6.893786E+03,7.074642E+03,4.507017E-01,6.238411E-01,9.572764E+03,1.935864E+04,6.759156E-01,1.707042E+00,3.550474E+03,3.782661E+03,2.321228E-01,3.335546E-01,3.549127E+03,5.339514E+03,2.320347E-01,4.708376E-01,2.683019E+03,2.570325E+03,1.754103E-01,2.266510E-01,1.241638E+03,1.251894E+03,8.117579E-02,1.103919E-01,2.682516E+03,4.706464E+03,1.753774E-01,4.150154E-01,6.595619E+03,6.765518E+03,4.312082E-01,5.965825E-01,3.051983E+03,3.397364E+03,1.995324E-01,2.995791E-01,6.140219E+03,9.988002E+03,4.014350E-01,8.807408E-01,6.140645E+03,6.004619E+03,4.014629E-01,5.294865E-01,2.925801E+03,4.514784E+03,1.912829E-01,3.981131E-01,2.925997E+03,2.760431E+03,1.912957E-01,2.434145E-01,4.599150E+03,6.829800E+03,3.247377E-01,6.022509E-01,1.425902E+03,1.261466E+03,9.322258E-02,1.112359E-01,1.425801E+03,1.885731E+03,9.321597E-02,1.662835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,5.930708E+02,1.810340E+03,4.187566E-02,1.596356E-01,3.296113E+03,4.404799E+03,2.327326E-01,3.884146E-01,1.105047E+03,2.714653E+03,7.802536E-02,2.393777E-01,5.816511E+02,1.184245E+03,4.106934E-02,1.044266E-01,1.327117E+03,5.324304E+03,9.370533E-02,4.694965E-01,5.107077E+02,1.793978E+03,3.606015E-02,2.109237E-01,6.476169E+03,1.817413E+04,4.572706E-01,1.602592E+00,4.834059E+03,1.418959E+04,3.413242E-01,1.251236E+00,3.810121E+03,9.798744E+03,2.690258E-01,8.640520E-01,5.578166E+03,1.471485E+04,3.938643E-01,1.297554E+00,5.996186E+03,6.743476E+03,3.920184E-01,5.946389E-01,2.674705E+03,3.426633E+03,1.748667E-01,3.021600E-01,5.969363E+03,1.216268E+04,3.902648E-01,1.072504E+00,1.457397E+04,1.775912E+04,9.528165E-01,1.565997E+00,6.250192E+03,8.528443E+03,4.086248E-01,7.520370E-01,1.386253E+04,2.705672E+04,9.063038E-01,2.385858E+00,1.386211E+04,1.575324E+04,9.062768E-01,1.389118E+00,6.787463E+03,1.229707E+04,4.437505E-01,1.084354E+00,6.787535E+03,7.307684E+03,4.437552E-01,6.443906E-01,9.218578E+03,1.938719E+04,6.509072E-01,1.709560E+00,3.494733E+03,4.129993E+03,2.284785E-01,3.641823E-01,3.493379E+03,5.664773E+03,2.283900E-01,4.995189E-01,2.633726E+03,2.692831E+03,1.721876E-01,2.374535E-01,1.215761E+03,1.356407E+03,7.948395E-02,1.196078E-01,2.633198E+03,4.758202E+03,1.721531E-01,4.195776E-01,6.471741E+03,7.051445E+03,4.231092E-01,6.217955E-01,2.984456E+03,3.532577E+03,1.951176E-01,3.115022E-01,6.039757E+03,1.015166E+04,3.948670E-01,8.951718E-01,6.040230E+03,6.301068E+03,3.948979E-01,5.556274E-01,2.880715E+03,4.590627E+03,1.883353E-01,4.048009E-01,2.880930E+03,2.896063E+03,1.883494E-01,2.553745E-01,4.456729E+03,6.931493E+03,3.146816E-01,6.112182E-01,1.404508E+03,1.396077E+03,9.182388E-02,1.231059E-01,1.404400E+03,2.006599E+03,9.181681E-02,1.769416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,5.736111E+02,1.797168E+03,4.050165E-02,1.584741E-01,3.191808E+03,4.342901E+03,2.253678E-01,3.829564E-01,1.077958E+03,2.677666E+03,7.611268E-02,2.361162E-01,5.670410E+02,1.178846E+03,4.003774E-02,1.039505E-01,1.291383E+03,5.288849E+03,9.118223E-02,4.663701E-01,4.925648E+02,1.776872E+03,3.477911E-02,2.089124E-01,6.334084E+03,1.807109E+04,4.472383E-01,1.593506E+00,4.730336E+03,1.409052E+04,3.340005E-01,1.242500E+00,3.742313E+03,9.774080E+03,2.642380E-01,8.618771E-01,5.476035E+03,1.469249E+04,3.866529E-01,1.295581E+00,5.895671E+03,6.937377E+03,3.854470E-01,6.117370E-01,2.624588E+03,3.605699E+03,1.715902E-01,3.179501E-01,5.868776E+03,1.218658E+04,3.836886E-01,1.074611E+00,1.432307E+04,1.817136E+04,9.364132E-01,1.602348E+00,6.126703E+03,8.811751E+03,4.005513E-01,7.770191E-01,1.365596E+04,2.706353E+04,8.927987E-01,2.386458E+00,1.365610E+04,1.625230E+04,8.928081E-01,1.433126E+00,6.692527E+03,1.230718E+04,4.375438E-01,1.085246E+00,6.692831E+03,7.538418E+03,4.375637E-01,6.647368E-01,8.905963E+03,1.941025E+04,6.288340E-01,1.711593E+00,3.445960E+03,4.468777E+03,2.252898E-01,3.940562E-01,3.444593E+03,5.949056E+03,2.252005E-01,5.245870E-01,2.590670E+03,2.814396E+03,1.693728E-01,2.481731E-01,1.193185E+03,1.461298E+03,7.800798E-02,1.288571E-01,2.590119E+03,4.780740E+03,1.693367E-01,4.215650E-01,6.363221E+03,7.335110E+03,4.160144E-01,6.468090E-01,2.925146E+03,3.669452E+03,1.912401E-01,3.235719E-01,5.951528E+03,1.026331E+04,3.890988E-01,9.050176E-01,5.952044E+03,6.597088E+03,3.891325E-01,5.817303E-01,2.841209E+03,4.642454E+03,1.857525E-01,4.093710E-01,2.841443E+03,3.030379E+03,1.857677E-01,2.672185E-01,4.333785E+03,7.033546E+03,3.060008E-01,6.202172E-01,1.386045E+03,1.530083E+03,9.061678E-02,1.349225E-01,1.385930E+03,2.114807E+03,9.060928E-02,1.864834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,5.570342E+02,1.787274E+03,3.933118E-02,1.576016E-01,3.102813E+03,4.299453E+03,2.190841E-01,3.791252E-01,1.054330E+03,2.639568E+03,7.444432E-02,2.327568E-01,5.545035E+02,1.175700E+03,3.915249E-02,1.036731E-01,1.260413E+03,5.256086E+03,8.899550E-02,4.634810E-01,4.769777E+02,1.762925E+03,3.367854E-02,2.072726E-01,6.208784E+03,1.799287E+04,4.383911E-01,1.586609E+00,4.638926E+03,1.399752E+04,3.275462E-01,1.234300E+00,3.682561E+03,9.755131E+03,2.600190E-01,8.602062E-01,5.385921E+03,1.467306E+04,3.802902E-01,1.293869E+00,5.805775E+03,7.127132E+03,3.795697E-01,6.284696E-01,2.579716E+03,3.870780E+03,1.686566E-01,3.413249E-01,5.778797E+03,1.212495E+04,3.778060E-01,1.069176E+00,1.409808E+04,1.857342E+04,9.217040E-01,1.637802E+00,6.015708E+03,9.096756E+03,3.932947E-01,8.021508E-01,1.347045E+04,2.694474E+04,8.806709E-01,2.375984E+00,1.347081E+04,1.674710E+04,8.806944E-01,1.476757E+00,6.607426E+03,1.225741E+04,4.319801E-01,1.080857E+00,6.607816E+03,7.763042E+03,4.320055E-01,6.845441E-01,8.628067E+03,1.942562E+04,6.092123E-01,1.712948E+00,3.402820E+03,4.795045E+03,2.224694E-01,4.228264E-01,3.401437E+03,6.189358E+03,2.223790E-01,5.457768E-01,2.552719E+03,2.933248E+03,1.668915E-01,2.586535E-01,1.173309E+03,1.565025E+03,7.670857E-02,1.380037E-01,2.552146E+03,4.777769E+03,1.668541E-01,4.213030E-01,6.267264E+03,7.612883E+03,4.097409E-01,6.713030E-01,2.872591E+03,3.806943E+03,1.878042E-01,3.356957E-01,5.873321E+03,1.032925E+04,3.839858E-01,9.108318E-01,5.873878E+03,6.888955E+03,3.840222E-01,6.074672E-01,2.806272E+03,4.672594E+03,1.834683E-01,4.120287E-01,2.806522E+03,3.161348E+03,1.834847E-01,2.787672E-01,4.226717E+03,7.134171E+03,2.984409E-01,6.290903E-01,1.369945E+03,1.661464E+03,8.956419E-02,1.465077E-01,1.369824E+03,2.209217E+03,8.955630E-02,1.948085E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,5.427891E+02,1.780035E+03,3.832536E-02,1.569632E-01,3.026212E+03,4.270652E+03,2.136754E-01,3.765855E-01,1.033542E+03,2.599642E+03,7.297652E-02,2.292361E-01,5.436428E+02,1.174386E+03,3.838564E-02,1.035572E-01,1.233335E+03,5.224975E+03,8.708354E-02,4.607376E-01,4.634720E+02,1.751539E+03,3.272492E-02,2.059340E-01,6.097493E+03,1.793598E+04,4.305330E-01,1.581592E+00,4.557771E+03,1.390801E+04,3.218160E-01,1.226407E+00,3.629484E+03,9.739425E+03,2.562713E-01,8.588212E-01,5.305798E+03,1.465194E+04,3.746328E-01,1.292006E+00,5.724955E+03,7.312670E+03,3.742859E-01,6.448303E-01,2.539330E+03,4.165595E+03,1.660162E-01,3.673216E-01,5.697892E+03,1.197983E+04,3.725165E-01,1.056380E+00,1.389506E+04,1.896565E+04,9.084307E-01,1.672389E+00,5.915457E+03,9.381614E+03,3.867405E-01,8.272695E-01,1.330281E+04,2.669953E+04,8.697106E-01,2.354361E+00,1.330334E+04,1.723662E+04,8.697452E-01,1.519923E+00,6.530592E+03,1.214844E+04,4.269568E-01,1.071248E+00,6.531046E+03,7.981964E+03,4.269865E-01,7.038486E-01,8.379476E+03,1.943130E+04,5.916597E-01,1.713449E+00,3.364412E+03,5.105510E+03,2.199584E-01,4.502032E-01,3.363012E+03,6.386825E+03,2.198669E-01,5.631894E-01,2.519025E+03,3.049213E+03,1.646887E-01,2.688792E-01,1.155693E+03,1.666142E+03,7.555684E-02,1.469202E-01,2.518436E+03,4.749006E+03,1.646502E-01,4.187668E-01,6.181871E+03,7.884048E+03,4.041581E-01,6.952143E-01,2.825801E+03,3.944147E+03,1.847451E-01,3.477944E-01,5.803529E+03,1.034802E+04,3.794229E-01,9.124870E-01,5.804117E+03,7.175790E+03,3.794613E-01,6.327602E-01,2.775140E+03,4.680790E+03,1.814330E-01,4.127515E-01,2.775404E+03,3.288860E+03,1.814502E-01,2.900112E-01,4.132869E+03,7.231586E+03,2.918145E-01,6.376804E-01,1.355753E+03,1.788454E+03,8.863639E-02,1.577056E-01,1.355628E+03,2.289454E+03,8.862819E-02,2.018837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,5.304520E+02,1.774921E+03,3.745426E-02,1.565123E-01,2.959760E+03,4.253673E+03,2.089833E-01,3.750884E-01,1.015123E+03,2.558201E+03,7.167598E-02,2.255818E-01,5.341578E+02,1.174520E+03,3.771592E-02,1.035690E-01,1.209482E+03,5.195156E+03,8.539935E-02,4.581082E-01,4.516815E+02,1.742255E+03,3.189242E-02,2.048424E-01,5.998022E+03,1.789717E+04,4.235095E-01,1.578170E+00,4.485286E+03,1.382141E+04,3.166980E-01,1.218770E+00,3.581930E+03,9.725858E+03,2.529136E-01,8.576249E-01,5.233976E+03,1.462783E+04,3.695616E-01,1.289880E+00,5.652001E+03,7.493535E+03,3.695163E-01,6.607789E-01,2.502830E+03,4.466508E+03,1.636299E-01,3.938561E-01,5.624853E+03,1.176448E+04,3.677414E-01,1.037390E+00,1.371112E+04,1.934708E+04,8.964053E-01,1.706023E+00,5.824592E+03,9.658060E+03,3.808000E-01,8.516465E-01,1.315073E+04,2.634587E+04,8.597680E-01,2.323175E+00,1.315140E+04,1.771854E+04,8.598119E-01,1.562419E+00,6.460958E+03,1.198901E+04,4.224042E-01,1.057189E+00,6.461466E+03,8.194902E+03,4.224375E-01,7.226255E-01,8.156068E+03,1.942939E+04,5.758853E-01,1.713281E+00,3.330048E+03,5.397497E+03,2.177118E-01,4.759506E-01,3.328629E+03,6.546832E+03,2.176190E-01,5.772988E-01,2.489053E+03,3.161820E+03,1.627292E-01,2.788089E-01,1.140038E+03,1.764119E+03,7.453336E-02,1.555598E-01,2.488449E+03,4.698053E+03,1.626897E-01,4.142737E-01,6.105710E+03,8.147302E+03,3.991789E-01,7.184281E-01,2.784026E+03,4.079942E+03,1.820139E-01,3.597688E-01,5.741160E+03,1.032512E+04,3.753454E-01,9.104677E-01,5.741777E+03,7.455883E+03,3.753857E-01,6.574588E-01,2.747375E+03,4.669848E+03,1.796178E-01,4.117866E-01,2.747650E+03,3.412480E+03,1.796358E-01,3.009121E-01,4.050182E+03,7.324661E+03,2.859761E-01,6.458877E-01,1.343221E+03,1.910129E+03,8.781702E-02,1.684349E-01,1.343091E+03,2.358143E+03,8.780854E-02,2.079407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,5.196803E+02,1.771505E+03,3.669369E-02,1.562111E-01,2.901638E+03,4.246338E+03,2.048794E-01,3.744415E-01,9.986834E+02,2.516280E+03,7.051524E-02,2.218853E-01,5.257995E+02,1.175789E+03,3.712575E-02,1.036810E-01,1.188313E+03,5.166780E+03,8.390464E-02,4.556060E-01,4.413178E+02,1.734705E+03,3.116066E-02,2.039547E-01,5.908626E+03,1.787359E+04,4.171974E-01,1.576091E+00,4.420124E+03,1.373872E+04,3.120970E-01,1.211478E+00,3.539172E+03,9.714502E+03,2.498946E-01,8.566235E-01,5.169361E+03,1.460197E+04,3.649993E-01,1.287600E+00,5.585697E+03,7.669191E+03,3.651815E-01,6.762682E-01,2.469644E+03,4.737753E+03,1.614603E-01,4.177744E-01,5.558475E+03,1.150113E+04,3.634018E-01,1.014168E+00,1.354391E+04,1.971647E+04,8.854732E-01,1.738595E+00,5.741980E+03,9.910621E+03,3.753989E-01,8.739173E-01,1.301223E+04,2.591832E+04,8.507128E-01,2.285474E+00,1.301261E+04,1.818954E+04,8.507380E-01,1.603951E+00,6.397660E+03,1.179523E+04,4.182660E-01,1.040102E+00,6.398033E+03,8.401288E+03,4.182903E-01,7.408245E-01,7.954402E+03,1.942249E+04,5.616460E-01,1.712673E+00,3.299007E+03,5.668919E+03,2.156824E-01,4.998846E-01,3.297570E+03,6.677972E+03,2.155884E-01,5.888627E-01,2.462302E+03,3.270542E+03,1.609803E-01,2.883960E-01,1.126077E+03,1.857584E+03,7.362063E-02,1.638015E-01,2.461684E+03,4.631889E+03,1.609399E-01,4.084394E-01,6.037550E+03,8.401276E+03,3.947227E-01,7.408235E-01,2.746606E+03,4.213160E+03,1.795675E-01,3.715159E-01,5.685259E+03,1.027239E+04,3.716907E-01,9.058178E-01,5.685903E+03,7.727305E+03,3.717327E-01,6.813928E-01,2.722543E+03,4.645202E+03,1.779943E-01,4.096134E-01,2.722830E+03,3.531662E+03,1.780131E-01,3.114215E-01,3.976969E+03,7.412930E+03,2.808066E-01,6.536712E-01,1.332108E+03,2.025068E+03,8.709051E-02,1.785703E-01,1.331974E+03,2.416646E+03,8.708177E-02,2.130995E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
