; Tables for Std model AutoHardSize capacity look-up rules
TABLE TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"BaseVAVBox TrmlUnit","VAVReheatBox","BaseAirSys5","Thermal Zone: F1 Business Center",445.611,89.122,222.805,"DualMaximum"
,"BaseVAVBox TrmlUnit-2","VAVReheatBox","BaseAirSys5","Thermal Zone: F1 Corridor",1491.042,298.208,745.521,"DualMaximum"
,"BaseVAVBox TrmlUnit-3","VAVReheatBox","BaseAirSys5","Thermal Zone: F1 Lounge",1152.248,230.450,576.124,"DualMaximum"
,"BaseVAVBox TrmlUnit-4","VAVReheatBox","BaseAirSys5","Thermal Zone: F1 Fitness Center",641.259,450.000,450.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-5","VAVReheatBox","BaseAirSys5","Thermal Zone: F1 Leasing Office",301.921,60.384,150.960,"DualMaximum"
,"BaseVAVBox TrmlUnit-6","VAVReheatBox","BaseAirSys5","Thermal Zone: F1 Mechanical Room",596.911,119.382,298.455,"DualMaximum"
,"BaseVAVBox TrmlUnit-7","VAVReheatBox","BaseAirSys5","Thermal Zone: F1 Retail N-NW",4238.863,1496.250,2119.432,"DualMaximum"
,"BaseVAVBox TrmlUnit-8","VAVReheatBox","BaseAirSys5","Thermal Zone: F1 Retail NE",3194.776,1080.000,1597.388,"DualMaximum"
,"BaseVAVBox TrmlUnit-9","VAVReheatBox","BaseAirSys5","Thermal Zone: F1 Retail SE",2146.724,720.000,1073.362,"DualMaximum"
,"BaseVAVBox TrmlUnit-10","VAVReheatBox","BaseAirSys5","Thermal Zone: F1 Retail SW",3189.199,1107.000,1594.600,"DualMaximum"
,"BaseVAVBox TrmlUnit-11","VAVReheatBox","BaseAirSys5-2","Thermal Zone: F2-4 Corridor",1515.721,402.750,757.860,"DualMaximum"
,"BaseVAVBox TrmlUnit-12","VAVReheatBox","BaseAirSys5-3","Thermal Zone: F5 Corridor",1493.145,402.750,746.572,"DualMaximum"
ENDTABLE
TABLE CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys5 CoilClg","DirectExpansion","BaseAirSys5","UNDEFINED",821902.854,857499.964,-99996.00000,-99996.000,9.500,2
,"BaseSys5 CoilClg-2","DirectExpansion","BaseAirSys5-2","UNDEFINED",70894.322,73964.798,-99996.00000,-99996.000,11.000,2
,"BaseSys5 CoilClg-3","DirectExpansion","BaseAirSys5-3","UNDEFINED",64547.121,67342.696,-99996.00000,13.000,10.845,2
,"BaseSys1 CoilClg","DirectExpansion","BaseZnSys1","Thermal Zone: F2-4 1-Bed Core N",9157.025,9553.621,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-2","DirectExpansion","BaseZnSys1-2","Thermal Zone: F2-4 1-Bed Core West",9679.178,10098.389,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-3","DirectExpansion","BaseZnSys1-3","Thermal Zone: F2-4 1-Bed Core East",11624.691,12128.164,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-4","DirectExpansion","BaseZnSys1-4","Thermal Zone: F2-4 1-Bed North",7266.683,7581.408,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-5","DirectExpansion","BaseZnSys1-5","Thermal Zone: F2-4 2-Bed Core NE-NW",9166.251,9563.247,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-6","DirectExpansion","BaseZnSys1-6","Thermal Zone: F2-4 2-Bed East",14330.116,14950.763,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-7","DirectExpansion","BaseZnSys1-7","Thermal Zone: F2-4 2-Bed West",17161.980,17905.276,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-8","DirectExpansion","BaseZnSys1-8","Thermal Zone: F2-4 3-Bed NE",19549.931,20396.651,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-9","DirectExpansion","BaseZnSys1-9","Thermal Zone: F2-4 3-Bed NW",23636.427,24660.135,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-10","DirectExpansion","BaseZnSys1-10","Thermal Zone: F2-4 Studio SE",12232.056,12761.833,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-11","DirectExpansion","BaseZnSys1-11","Thermal Zone: F2-4 Studio SW",11481.698,11978.977,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-12","DirectExpansion","BaseZnSys1-12","Thermal Zone: F5 1-Bed Core N",11349.393,11840.942,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-13","DirectExpansion","BaseZnSys1-13","Thermal Zone: F5 1-Bed Core West",11391.296,11884.660,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-14","DirectExpansion","BaseZnSys1-14","Thermal Zone: F5 1-Bed Core East",14266.919,14884.828,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-15","DirectExpansion","BaseZnSys1-15","Thermal Zone: F5 1-Bed North",9913.995,10343.377,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-16","DirectExpansion","BaseZnSys1-16","Thermal Zone: F5 2-Bed Core NE-NW",12366.315,12901.907,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-17","DirectExpansion","BaseZnSys1-17","Thermal Zone: F5 2-Bed East",16437.804,17149.735,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-18","DirectExpansion","BaseZnSys1-18","Thermal Zone: F5 2-Bed West",20564.570,21455.234,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-19","DirectExpansion","BaseZnSys1-19","Thermal Zone: F5 3-Bed NE",22306.276,23272.374,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-20","DirectExpansion","BaseZnSys1-20","Thermal Zone: F5 3-Bed NW",28151.464,29370.721,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-21","DirectExpansion","BaseZnSys1-21","Thermal Zone: F5 Studio SE",13912.565,14515.127,-99996.00000,14.000,12.200,-99996
,"BaseSys1 CoilClg-22","DirectExpansion","BaseZnSys1-22","Thermal Zone: F5 Studio SW",12939.921,13500.357,-99996.00000,14.000,12.200,-99996
ENDTABLE
TABLE CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys5 CoilHtg","HotWater","BaseAirSys5","UNDEFINED",174689.025,174689.025,8.73113,-99996.000,-99996.000
,"BaseSys5 CoilHtg-2","HotWater","BaseAirSys5-2","UNDEFINED",9669.271,9669.271,0.48328,-99996.000,-99996.000
,"BaseSys5 CoilHtg-3","HotWater","BaseAirSys5-3","UNDEFINED",9929.925,9929.925,0.49631,-99996.000,-99996.000
,"BaseSys1 CoilHtg","Furnace","BaseZnSys1","Thermal Zone: F2-4 1-Bed Core N",8011.788,8011.788,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-2","Furnace","BaseZnSys1-2","Thermal Zone: F2-4 1-Bed Core West",8350.725,8350.725,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-3","Furnace","BaseZnSys1-3","Thermal Zone: F2-4 1-Bed Core East",8366.848,8366.848,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-4","Furnace","BaseZnSys1-4","Thermal Zone: F2-4 1-Bed North",8226.488,8226.488,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-5","Furnace","BaseZnSys1-5","Thermal Zone: F2-4 2-Bed Core NE-NW",10508.440,10508.440,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-6","Furnace","BaseZnSys1-6","Thermal Zone: F2-4 2-Bed East",12577.232,12577.232,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-7","Furnace","BaseZnSys1-7","Thermal Zone: F2-4 2-Bed West",12574.676,12574.676,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-8","Furnace","BaseZnSys1-8","Thermal Zone: F2-4 3-Bed NE",18035.862,18035.862,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-9","Furnace","BaseZnSys1-9","Thermal Zone: F2-4 3-Bed NW",18033.567,18033.567,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-10","Furnace","BaseZnSys1-10","Thermal Zone: F2-4 Studio SE",9030.987,9030.987,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-11","Furnace","BaseZnSys1-11","Thermal Zone: F2-4 Studio SW",9028.517,9028.517,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-12","Furnace","BaseZnSys1-12","Thermal Zone: F5 1-Bed Core N",10942.375,10942.375,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-13","Furnace","BaseZnSys1-13","Thermal Zone: F5 1-Bed Core West",11313.438,11313.438,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-14","Furnace","BaseZnSys1-14","Thermal Zone: F5 1-Bed Core East",11312.931,11312.931,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-15","Furnace","BaseZnSys1-15","Thermal Zone: F5 1-Bed North",11205.917,11205.917,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-16","Furnace","BaseZnSys1-16","Thermal Zone: F5 2-Bed Core NE-NW",13803.469,13803.469,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-17","Furnace","BaseZnSys1-17","Thermal Zone: F5 2-Bed East",16718.717,16718.717,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-18","Furnace","BaseZnSys1-18","Thermal Zone: F5 2-Bed West",16717.263,16717.263,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-19","Furnace","BaseZnSys1-19","Thermal Zone: F5 3-Bed NE",23458.162,23458.162,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-20","Furnace","BaseZnSys1-20","Thermal Zone: F5 3-Bed NW",23456.875,23456.875,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-21","Furnace","BaseZnSys1-21","Thermal Zone: F5 Studio SE",11171.537,11171.537,0.00000,0.800,0.810
,"BaseSys1 CoilHtg-22","Furnace","BaseZnSys1-22","Thermal Zone: F5 Studio SW",11172.025,11172.025,0.00000,0.800,0.810
,"BaseVAVBox CoilHtg","HotWater","BaseAirSys5","Thermal Zone: F1 Business Center",10135.500,10135.500,0.50658,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-2","HotWater","BaseAirSys5","Thermal Zone: F1 Corridor",54800.588,54800.588,2.73899,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-3","HotWater","BaseAirSys5","Thermal Zone: F1 Lounge",22790.425,22790.425,1.13909,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-4","HotWater","BaseAirSys5","Thermal Zone: F1 Fitness Center",18785.775,18785.775,0.93893,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-5","HotWater","BaseAirSys5","Thermal Zone: F1 Leasing Office",8987.688,8987.688,0.44921,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-6","HotWater","BaseAirSys5","Thermal Zone: F1 Mechanical Room",9481.138,9481.138,0.47388,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-7","HotWater","BaseAirSys5","Thermal Zone: F1 Retail N-NW",101393.762,101393.762,5.06776,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-8","HotWater","BaseAirSys5","Thermal Zone: F1 Retail NE",74796.512,74796.512,3.73841,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-9","HotWater","BaseAirSys5","Thermal Zone: F1 Retail SE",54462.938,54462.938,2.72211,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-10","HotWater","BaseAirSys5","Thermal Zone: F1 Retail SW",80800.225,80800.225,4.03848,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-11","HotWater","BaseAirSys5-2","Thermal Zone: F2-4 Corridor",45241.646,45241.646,2.26122,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-12","HotWater","BaseAirSys5-3","Thermal Zone: F5 Corridor",70704.325,70704.325,3.53387,-99996.000,-99996.000
ENDTABLE
TABLE Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),
,"BaseSys5 Fan","VariableSpeedDrive","BaseAirSys5","UNDEFINED",20008.332,5650.797,0.650,"BrakeHorsePower",5.362,26.011,30.000,"InAirStream",0.936
,"BaseSys5 Fan-2","VariableSpeedDrive","BaseAirSys5-2","UNDEFINED",1743.078,402.750,0.650,"BrakeHorsePower",5.362,2.266,3.000,"InAirStream",0.895
,"BaseSys5 Fan-3","VariableSpeedDrive","BaseAirSys5-3","UNDEFINED",1684.094,402.750,0.650,"BrakeHorsePower",5.362,2.189,3.000,"InAirStream",0.895
,"BaseSys1 Fan","ConstantVolume","BaseZnSys1","Thermal Zone: F2-4 1-Bed Core N",342.999,-99996.000,0.500,"BrakeHorsePower",1.273,0.138,0.250,"InAirStream",0.855
,"BaseSys1 Fan-2","ConstantVolume","BaseZnSys1-2","Thermal Zone: F2-4 1-Bed Core West",362.557,-99996.000,0.500,"BrakeHorsePower",1.273,0.146,0.250,"InAirStream",0.855
,"BaseSys1 Fan-3","ConstantVolume","BaseZnSys1-3","Thermal Zone: F2-4 1-Bed Core East",435.430,-99996.000,0.500,"BrakeHorsePower",1.273,0.175,0.250,"InAirStream",0.855
,"BaseSys1 Fan-4","ConstantVolume","BaseZnSys1-4","Thermal Zone: F2-4 1-Bed North",272.190,-99996.000,0.500,"BrakeHorsePower",1.273,0.109,0.125,"InAirStream",0.855
,"BaseSys1 Fan-5","ConstantVolume","BaseZnSys1-5","Thermal Zone: F2-4 2-Bed Core NE-NW",343.344,-99996.000,0.500,"BrakeHorsePower",1.273,0.138,0.250,"InAirStream",0.855
,"BaseSys1 Fan-6","ConstantVolume","BaseZnSys1-6","Thermal Zone: F2-4 2-Bed East",536.768,-99996.000,0.500,"BrakeHorsePower",1.273,0.215,0.250,"InAirStream",0.855
,"BaseSys1 Fan-7","ConstantVolume","BaseZnSys1-7","Thermal Zone: F2-4 2-Bed West",642.842,-99996.000,0.500,"BrakeHorsePower",1.273,0.258,0.500,"InAirStream",0.855
,"BaseSys1 Fan-8","ConstantVolume","BaseZnSys1-8","Thermal Zone: F2-4 3-Bed NE",732.289,-99996.000,0.500,"BrakeHorsePower",1.273,0.294,0.500,"InAirStream",0.855
,"BaseSys1 Fan-9","ConstantVolume","BaseZnSys1-9","Thermal Zone: F2-4 3-Bed NW",885.358,-99996.000,0.500,"BrakeHorsePower",1.273,0.355,0.500,"InAirStream",0.855
,"BaseSys1 Fan-10","ConstantVolume","BaseZnSys1-10","Thermal Zone: F2-4 Studio SE",458.179,-99996.000,0.500,"BrakeHorsePower",1.273,0.184,0.250,"InAirStream",0.855
,"BaseSys1 Fan-11","ConstantVolume","BaseZnSys1-11","Thermal Zone: F2-4 Studio SW",430.073,-99996.000,0.500,"BrakeHorsePower",1.273,0.173,0.250,"InAirStream",0.855
,"BaseSys1 Fan-12","ConstantVolume","BaseZnSys1-12","Thermal Zone: F5 1-Bed Core N",425.120,-99996.000,0.500,"BrakeHorsePower",1.273,0.171,0.250,"InAirStream",0.855
,"BaseSys1 Fan-13","ConstantVolume","BaseZnSys1-13","Thermal Zone: F5 1-Bed Core West",426.690,-99996.000,0.500,"BrakeHorsePower",1.273,0.171,0.250,"InAirStream",0.855
,"BaseSys1 Fan-14","ConstantVolume","BaseZnSys1-14","Thermal Zone: F5 1-Bed Core East",534.399,-99996.000,0.500,"BrakeHorsePower",1.273,0.214,0.250,"InAirStream",0.855
,"BaseSys1 Fan-15","ConstantVolume","BaseZnSys1-15","Thermal Zone: F5 1-Bed North",371.351,-99996.000,0.500,"BrakeHorsePower",1.273,0.149,0.250,"InAirStream",0.855
,"BaseSys1 Fan-16","ConstantVolume","BaseZnSys1-16","Thermal Zone: F5 2-Bed Core NE-NW",463.209,-99996.000,0.500,"BrakeHorsePower",1.273,0.186,0.250,"InAirStream",0.855
,"BaseSys1 Fan-17","ConstantVolume","BaseZnSys1-17","Thermal Zone: F5 2-Bed East",615.718,-99996.000,0.500,"BrakeHorsePower",1.273,0.247,0.250,"InAirStream",0.855
,"BaseSys1 Fan-18","ConstantVolume","BaseZnSys1-18","Thermal Zone: F5 2-Bed West",770.293,-99996.000,0.500,"BrakeHorsePower",1.273,0.309,0.500,"InAirStream",0.855
,"BaseSys1 Fan-19","ConstantVolume","BaseZnSys1-19","Thermal Zone: F5 3-Bed NE",835.532,-99996.000,0.500,"BrakeHorsePower",1.273,0.335,0.500,"InAirStream",0.855
,"BaseSys1 Fan-20","ConstantVolume","BaseZnSys1-20","Thermal Zone: F5 3-Bed NW",1054.481,-99996.000,0.500,"BrakeHorsePower",1.273,0.423,0.500,"InAirStream",0.855
,"BaseSys1 Fan-21","ConstantVolume","BaseZnSys1-21","Thermal Zone: F5 Studio SE",521.122,-99996.000,0.500,"BrakeHorsePower",1.273,0.209,0.250,"InAirStream",0.855
,"BaseSys1 Fan-22","ConstantVolume","BaseZnSys1-22","Thermal Zone: F5 Studio SW",484.690,-99996.000,0.500,"BrakeHorsePower",1.273,0.195,0.250,"InAirStream",0.855
ENDTABLE
TABLE OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"BaseSys5 OACtrl","DifferentialDryBulb","BaseAirSys5","Integrated"
,"BaseSys5 OACtrl-2","DifferentialDryBulb","BaseAirSys5-2","Integrated"
,"BaseSys5 OACtrl-3","DifferentialDryBulb","BaseAirSys5-3","Integrated"
ENDTABLE
