Time,THERMAL ZONE: F1 BUSINESS CENTER:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 BUSINESS CENTER:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 BUSINESS CENTER:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 FITNESS CENTER:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 FITNESS CENTER:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 FITNESS CENTER:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LEASING OFFICE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LEASING OFFICE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LEASING OFFICE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 LOUNGE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 LOUNGE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 LOUNGE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 MECHANICAL ROOM:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 MECHANICAL ROOM:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL N-NW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL N-NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL N-NW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL NE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL NE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL NE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F1 RETAIL SW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F1 RETAIL SW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F1 RETAIL SW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE EAST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE EAST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE N:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE N:SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED CORE WEST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED CORE WEST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 1-BED NORTH:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 1-BED NORTH:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED CORE NE-NW:SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED EAST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED EAST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED EAST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 2-BED WEST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 2-BED WEST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 2-BED WEST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 3-BED NW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 3-BED NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 3-BED NW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SE:SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SE:SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F2-4 STUDIO SW:SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F2-4 STUDIO SW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F2-4 STUDIO SW:SACRAMENTO-EXECUTIVE-ARP OCT CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE EAST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE EAST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE N:SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE N:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE N:SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED CORE WEST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED CORE WEST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 1-BED NORTH:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 1-BED NORTH:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 1-BED NORTH:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED CORE NE-NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED CORE NE-NW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED EAST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED EAST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED EAST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 2-BED WEST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 2-BED WEST:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 2-BED WEST:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NE:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 3-BED NW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 3-BED NW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 3-BED NW:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 CORRIDOR:SACRAMENTO-EXECUTIVE-ARP JUL CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SE:SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SE:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SE:SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE: F5 STUDIO SW:SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Sens Cool Load [W],THERMAL ZONE: F5 STUDIO SW:SACRAMENTO-EXECUTIVE-ARP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE: F5 STUDIO SW:SACRAMENTO-EXECUTIVE-ARP SEP CLG 0.4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Heat Load [W],THERMAL ZONE: PARKING GARAGE::Des Sens Cool Load [W],THERMAL ZONE: PARKING GARAGE::Des Heat Mass Flow [kg/s],THERMAL ZONE: PARKING GARAGE::Des Cool Mass Flow [kg/s]
00:15:00,0.000000E+00,1.169455E+03,0.000000E+00,1.031224E-01,0.000000E+00,1.068603E+03,0.000000E+00,9.422929E-02,0.000000E+00,1.138536E+03,0.000000E+00,1.003959E-01,2.694788E+00,6.610981E+02,1.902741E-04,5.829555E-02,0.000000E+00,3.678150E+03,0.000000E+00,3.243388E-01,0.000000E+00,1.223564E+03,0.000000E+00,1.438582E-01,0.000000E+00,1.227916E+04,0.000000E+00,1.082775E+00,4.356777E+01,8.789449E+03,3.076242E-03,7.750525E-01,6.824954E+02,6.031027E+03,4.818977E-02,5.318152E-01,8.254388E+02,9.273790E+03,5.828275E-02,8.177616E-01,1.956615E+02,5.302243E+03,1.279195E-02,4.675511E-01,0.000000E+00,1.986111E+03,0.000000E+00,1.751351E-01,1.624435E+02,5.116868E+03,1.062023E-02,4.512048E-01,4.736088E+02,1.361452E+04,3.096358E-02,1.200526E+00,0.000000E+00,6.417799E+03,0.000000E+00,5.659207E-01,2.445056E+03,1.187106E+04,1.598528E-01,1.046788E+00,2.445523E+03,1.244130E+04,1.598833E-01,1.097073E+00,1.926305E+03,5.336485E+03,1.259379E-01,4.705705E-01,1.926639E+03,5.572192E+03,1.259597E-01,4.913552E-01,5.573963E+03,1.191858E+04,3.935675E-01,1.050978E+00,1.124942E+03,1.534624E+03,7.354640E-02,1.353229E-01,1.123134E+03,1.515092E+03,7.342820E-02,1.336006E-01,4.258759E+02,1.752702E+03,2.784290E-02,1.545531E-01,3.707850E+01,6.820394E+02,2.424117E-03,6.014215E-02,4.252471E+02,1.685256E+03,2.780179E-02,1.486057E-01,1.124932E+03,4.498363E+03,7.354577E-02,3.966651E-01,0.000000E+00,2.375703E+03,0.000000E+00,2.094892E-01,1.719073E+03,3.929889E+03,1.123895E-01,3.465371E-01,1.719112E+03,4.074990E+03,1.123920E-01,3.593321E-01,1.010261E+03,1.763674E+03,6.604883E-02,1.555206E-01,1.010258E+03,1.823418E+03,6.604863E-02,1.607887E-01,3.228059E+03,3.909831E+03,2.279274E-01,3.447684E-01,5.242536E+02,5.641828E+02,3.427463E-02,4.974956E-02,5.242093E+02,5.555072E+02,3.427173E-02,4.898456E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:30:00,0.000000E+00,1.201229E+03,0.000000E+00,1.059242E-01,0.000000E+00,1.199329E+03,0.000000E+00,1.057566E-01,0.000000E+00,1.177742E+03,0.000000E+00,1.038532E-01,1.655726E+01,6.799195E+02,1.169078E-03,5.995522E-02,0.000000E+00,3.736680E+03,0.000000E+00,3.295000E-01,0.000000E+00,1.251489E+03,0.000000E+00,1.471416E-01,1.692313E+02,1.249521E+04,1.194912E-02,1.101826E+00,2.092863E+02,8.948891E+03,1.477733E-02,7.891121E-01,9.498052E+02,6.116926E+03,6.706403E-02,5.393897E-01,1.188983E+03,9.404552E+03,8.395198E-02,8.292922E-01,4.269487E+02,5.204568E+03,2.791303E-02,4.589381E-01,0.000000E+00,1.959615E+03,0.000000E+00,1.727986E-01,3.852655E+02,5.040773E+03,2.518788E-02,4.444947E-01,1.074558E+03,1.342742E+04,7.025240E-02,1.184028E+00,0.000000E+00,6.345033E+03,0.000000E+00,5.595042E-01,3.466081E+03,1.169413E+04,2.266053E-01,1.031187E+00,3.466356E+03,1.220763E+04,2.266233E-01,1.076468E+00,2.237395E+03,5.247179E+03,1.462763E-01,4.626956E-01,2.237438E+03,5.458871E+03,1.462791E-01,4.813626E-01,3.836971E+03,7.923693E+03,2.709216E-01,6.987102E-01,1.252185E+03,1.495527E+03,8.186532E-02,1.318754E-01,1.250553E+03,1.478301E+03,8.175863E-02,1.303564E-01,6.132124E+02,1.712674E+03,4.009058E-02,1.510234E-01,8.113915E+01,6.674600E+02,5.304713E-03,5.885654E-02,6.125170E+02,1.652277E+03,4.004511E-02,1.456976E-01,1.618562E+03,4.416072E+03,1.058183E-01,3.894087E-01,0.000000E+00,2.339629E+03,0.000000E+00,2.063082E-01,2.013535E+03,3.853750E+03,1.316408E-01,3.398232E-01,2.013570E+03,3.983963E+03,1.316431E-01,3.513054E-01,1.123407E+03,1.726500E+03,7.344607E-02,1.522425E-01,1.123362E+03,1.779980E+03,7.344312E-02,1.569584E-01,2.214540E+03,2.594209E+03,1.563647E-01,2.287570E-01,5.741906E+02,5.455575E+02,3.753941E-02,4.810719E-02,5.741702E+02,5.378477E+02,3.753808E-02,4.742734E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
00:45:00,0.000000E+00,1.229517E+03,0.000000E+00,1.084187E-01,0.000000E+00,1.309844E+03,0.000000E+00,1.155019E-01,1.006124E+01,1.212599E+03,7.104060E-04,1.069268E-01,3.524567E+01,6.966878E+02,2.488633E-03,6.143384E-02,0.000000E+00,3.787758E+03,0.000000E+00,3.340040E-01,0.000000E+00,1.278135E+03,0.000000E+00,1.502743E-01,4.052044E+02,1.268402E+04,2.861076E-02,1.118475E+00,4.077206E+02,9.087952E+03,2.878841E-02,8.013745E-01,1.026149E+03,6.188634E+03,7.245454E-02,5.457130E-01,1.343854E+03,9.514860E+03,9.488714E-02,8.390192E-01,7.121466E+02,5.118449E+03,4.655870E-02,4.513442E-01,0.000000E+00,1.937598E+03,0.000000E+00,1.708572E-01,6.622360E+02,4.973695E+03,4.329564E-02,4.385798E-01,1.809397E+03,1.325738E+04,1.182947E-01,1.169034E+00,0.000000E+00,6.288740E+03,0.000000E+00,5.545403E-01,3.826530E+03,1.153114E+04,2.501708E-01,1.016814E+00,3.826322E+03,1.199421E+04,2.501571E-01,1.057648E+00,2.443094E+03,5.162805E+03,1.597245E-01,4.552555E-01,2.443004E+03,5.353162E+03,1.597186E-01,4.720411E-01,1.979014E+03,3.950982E+03,1.397346E-01,3.483971E-01,1.334655E+03,1.458688E+03,8.725700E-02,1.286269E-01,1.333174E+03,1.443431E+03,8.716022E-02,1.272816E-01,6.984334E+02,1.676910E+03,4.566215E-02,1.478697E-01,1.370561E+02,6.545186E+02,8.960447E-03,5.771537E-02,6.980299E+02,1.622710E+03,4.563577E-02,1.430904E-01,1.836890E+03,4.340460E+03,1.200921E-01,3.827412E-01,0.000000E+00,2.310055E+03,0.000000E+00,2.037004E-01,2.213399E+03,3.783112E+03,1.447075E-01,3.335944E-01,2.213286E+03,3.900166E+03,1.447001E-01,3.439162E-01,1.199318E+03,1.691333E+03,7.840899E-02,1.491415E-01,1.199236E+03,1.739281E+03,7.840362E-02,1.533696E-01,1.137506E+03,1.291060E+03,8.031722E-02,1.138455E-01,6.113961E+02,5.278314E+02,3.997183E-02,4.654411E-02,6.113909E+02,5.209753E+02,3.997149E-02,4.593953E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:00:00,0.000000E+00,1.254327E+03,0.000000E+00,1.106064E-01,0.000000E+00,1.418316E+03,0.000000E+00,1.250670E-01,4.742132E+01,1.243363E+03,3.348334E-03,1.096396E-01,5.886909E+01,7.112727E+02,4.156640E-03,6.271994E-02,2.197574E+01,3.831511E+03,1.551667E-03,3.378622E-01,0.000000E+00,1.302217E+03,0.000000E+00,1.531057E-01,6.723472E+02,1.284815E+04,4.747322E-02,1.132948E+00,6.420512E+02,9.208580E+03,4.533408E-02,8.120114E-01,1.127215E+03,6.248255E+03,7.959064E-02,5.509703E-01,1.523427E+03,9.607504E+03,1.075664E-01,8.471885E-01,9.926204E+02,5.048005E+03,6.489550E-02,4.451324E-01,0.000000E+00,1.923199E+03,0.000000E+00,1.695875E-01,9.551498E+02,4.920046E+03,6.244574E-02,4.338490E-01,2.553414E+03,1.311067E+04,1.669370E-01,1.156097E+00,0.000000E+00,6.259428E+03,0.000000E+00,5.519555E-01,4.249388E+03,1.138694E+04,2.778164E-01,1.004099E+00,4.248490E+03,1.180517E+04,2.777576E-01,1.040978E+00,2.597376E+03,5.084165E+03,1.698112E-01,4.483210E-01,2.597223E+03,5.255542E+03,1.698012E-01,4.634330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.401235E+03,1.424294E+03,9.160986E-02,1.255941E-01,1.399936E+03,1.410806E+03,9.152493E-02,1.244047E-01,7.874045E+02,1.646768E+03,5.147890E-02,1.452118E-01,1.956953E+02,6.440316E+02,1.279416E-02,5.679063E-02,7.871597E+02,1.598005E+03,5.146290E-02,1.409119E-01,2.064038E+03,4.273589E+03,1.349426E-01,3.768445E-01,4.885802E+01,2.290583E+03,3.194238E-03,2.019833E-01,2.369347E+03,3.719583E+03,1.549031E-01,3.279924E-01,2.369158E+03,3.825009E+03,1.548907E-01,3.372888E-01,1.263836E+03,1.658434E+03,8.262704E-02,1.462405E-01,1.263723E+03,1.701490E+03,8.261964E-02,1.500372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.445182E+02,5.110845E+02,4.213729E-02,4.506736E-02,6.445271E+02,5.049823E+02,4.213787E-02,4.452928E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:15:00,0.000000E+00,1.277065E+03,0.000000E+00,1.126114E-01,3.328445E+01,1.525216E+03,2.350155E-03,1.344934E-01,9.112481E+01,1.274149E+03,6.434158E-03,1.123543E-01,8.470780E+01,7.242973E+02,5.981065E-03,6.386844E-02,5.695411E+01,3.873969E+03,4.021427E-03,3.416061E-01,0.000000E+00,1.324169E+03,0.000000E+00,1.556867E-01,1.007209E+03,1.299968E+04,7.111722E-02,1.146310E+00,8.730948E+02,9.319655E+03,6.164765E-02,8.218060E-01,1.224074E+03,6.302180E+03,8.642966E-02,5.557254E-01,1.671302E+03,9.692036E+03,1.180076E-01,8.546425E-01,1.234786E+03,4.997790E+03,8.072781E-02,4.407045E-01,0.000000E+00,1.918503E+03,0.000000E+00,1.691734E-01,1.203118E+03,4.884668E+03,7.865742E-02,4.307294E-01,3.174024E+03,1.299656E+04,2.075112E-01,1.146035E+00,0.000000E+00,6.266080E+03,0.000000E+00,5.525421E-01,4.606542E+03,1.126945E+04,3.011664E-01,9.937387E-01,4.605401E+03,1.164780E+04,3.010917E-01,1.027101E+00,2.723517E+03,5.014092E+03,1.780580E-01,4.421420E-01,2.723434E+03,5.168576E+03,1.780526E-01,4.557644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.458227E+03,1.393243E+03,9.533590E-02,1.228559E-01,1.456968E+03,1.381326E+03,9.525359E-02,1.218051E-01,8.673287E+02,1.623710E+03,5.670418E-02,1.431786E-01,2.493837E+02,6.368111E+02,1.630420E-02,5.615392E-02,8.671406E+02,1.579715E+03,5.669189E-02,1.392990E-01,2.258301E+03,4.218445E+03,1.476431E-01,3.719820E-01,1.323260E+02,2.284307E+03,8.651201E-03,2.014299E-01,2.502553E+03,3.665731E+03,1.636118E-01,3.232437E-01,2.502297E+03,3.760877E+03,1.635951E-01,3.316337E-01,1.322982E+03,1.628728E+03,8.649389E-02,1.436210E-01,1.322832E+03,1.667456E+03,8.648408E-02,1.470361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,6.763903E+02,4.956961E+02,4.422102E-02,4.371042E-02,6.764117E+02,4.902598E+02,4.422242E-02,4.323104E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:30:00,1.017855E+01,1.296981E+03,7.186894E-04,1.143676E-01,1.189827E+02,1.625821E+03,8.401153E-03,1.433646E-01,1.422436E+02,1.301764E+03,1.004356E-02,1.147894E-01,1.039965E+02,7.355386E+02,7.343003E-03,6.485970E-02,9.848183E+01,3.911375E+03,6.953625E-03,3.449045E-01,0.000000E+00,1.343646E+03,0.000000E+00,1.579767E-01,1.216635E+03,1.313246E+04,8.590440E-02,1.158019E+00,1.013784E+03,9.416799E+03,7.158143E-02,8.303721E-01,1.311464E+03,6.347926E+03,9.260009E-02,5.597593E-01,1.804651E+03,9.764342E+03,1.274232E-01,8.610184E-01,1.428265E+03,4.967368E+03,9.337704E-02,4.380219E-01,3.264639E+01,1.923229E+03,2.134354E-03,1.695901E-01,1.398105E+03,4.867404E+03,9.140526E-02,4.292071E-01,3.649112E+03,1.291408E+04,2.385715E-01,1.138762E+00,0.000000E+00,6.309218E+03,0.000000E+00,5.563460E-01,4.923778E+03,1.117782E+04,3.219066E-01,9.856590E-01,4.922455E+03,1.152062E+04,3.218201E-01,1.015886E+00,2.825851E+03,4.952244E+03,1.847484E-01,4.366883E-01,2.825705E+03,5.091670E+03,1.847389E-01,4.489829E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.510447E+03,1.365460E+03,9.874992E-02,1.204061E-01,1.509153E+03,1.354937E+03,9.866537E-02,1.194781E-01,9.406466E+02,1.607501E+03,6.149756E-02,1.417492E-01,2.962595E+02,6.328862E+02,1.936884E-02,5.580783E-02,9.405029E+02,1.567701E+03,6.148816E-02,1.382397E-01,2.430147E+03,4.174588E+03,1.588780E-01,3.681146E-01,2.470002E+02,2.291020E+03,1.614837E-02,2.020218E-01,2.622765E+03,3.621198E+03,1.714710E-01,3.193167E-01,2.622446E+03,3.707241E+03,1.714502E-01,3.269040E-01,1.380643E+03,1.602092E+03,9.026364E-02,1.412723E-01,1.380461E+03,1.636987E+03,9.025170E-02,1.443493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.051165E+02,4.816664E+02,4.609908E-02,4.247328E-02,7.051492E+02,4.768181E+02,4.610122E-02,4.204576E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
01:45:00,2.515088E+01,1.313779E+03,1.775858E-03,1.158489E-01,2.051583E+02,1.715041E+03,1.448586E-02,1.512321E-01,1.932074E+02,1.323619E+03,1.364203E-02,1.167165E-01,1.227545E+02,7.450889E+02,8.667474E-03,6.570185E-02,1.574184E+02,3.941376E+03,1.111503E-02,3.475500E-01,0.000000E+00,1.360773E+03,0.000000E+00,1.599904E-01,1.400079E+03,1.324544E+04,9.885706E-02,1.167981E+00,1.151227E+03,9.499335E+03,8.128607E-02,8.376501E-01,1.390695E+03,6.385203E+03,9.819446E-02,5.630464E-01,1.925200E+03,9.823836E+03,1.359349E-01,8.662646E-01,1.607428E+03,4.951351E+03,1.050904E-01,4.366095E-01,1.162923E+02,1.934924E+03,7.602952E-03,1.706213E-01,1.578757E+03,4.863158E+03,1.032159E-01,4.288326E-01,4.083649E+03,1.285483E+04,2.669807E-01,1.133537E+00,0.000000E+00,6.378074E+03,0.000000E+00,5.624178E-01,5.210775E+03,1.110549E+04,3.406698E-01,9.792804E-01,5.209311E+03,1.141642E+04,3.405742E-01,1.006698E+00,2.913200E+03,4.897158E+03,1.904591E-01,4.318308E-01,2.913000E+03,5.023128E+03,1.904460E-01,4.429388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.563262E+03,1.340744E+03,1.022029E-01,1.182267E-01,1.561920E+03,1.331457E+03,1.021152E-01,1.174077E-01,1.007679E+03,1.596247E+03,6.588002E-02,1.407568E-01,3.409903E+02,6.314066E+02,2.229325E-02,5.567736E-02,1.007571E+03,1.560190E+03,6.587295E-02,1.375774E-01,2.581675E+03,4.139088E+03,1.687847E-01,3.649842E-01,4.080405E+02,2.306511E+03,2.667686E-02,2.033879E-01,2.734219E+03,3.583689E+03,1.787577E-01,3.160092E-01,2.733837E+03,3.661620E+03,1.787327E-01,3.228812E-01,1.433985E+03,1.578031E+03,9.375103E-02,1.391506E-01,1.433777E+03,1.609517E+03,9.373743E-02,1.419270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.311614E+02,4.688767E+02,4.780184E-02,4.134549E-02,7.312046E+02,4.645489E+02,4.780467E-02,4.096386E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:00:00,4.316514E+01,1.328317E+03,3.047813E-03,1.171309E-01,3.272917E+02,1.793787E+03,2.310948E-02,1.581759E-01,2.246174E+02,1.343455E+03,1.585983E-02,1.184657E-01,1.405553E+02,7.532806E+02,9.924355E-03,6.642419E-02,2.051945E+02,3.967802E+03,1.448841E-02,3.498802E-01,0.000000E+00,1.375802E+03,0.000000E+00,1.617574E-01,1.590063E+03,1.334478E+04,1.122715E-01,1.176741E+00,1.279936E+03,9.571788E+03,9.037395E-02,8.440390E-01,1.462724E+03,6.417033E+03,1.032803E-01,5.658531E-01,2.034554E+03,9.875078E+03,1.436562E-01,8.707831E-01,1.770945E+03,4.945147E+03,1.157808E-01,4.360624E-01,2.115018E+02,1.950723E+03,1.382756E-02,1.720145E-01,1.743505E+03,4.867550E+03,1.139868E-01,4.292200E-01,4.471958E+03,1.281309E+04,2.923675E-01,1.129856E+00,0.000000E+00,6.461564E+03,0.000000E+00,5.697799E-01,5.464631E+03,1.104832E+04,3.572664E-01,9.742395E-01,5.463066E+03,1.133056E+04,3.571641E-01,9.991274E-01,2.990779E+03,4.848557E+03,1.955310E-01,4.275451E-01,2.990510E+03,4.962467E+03,1.955134E-01,4.375897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.614851E+03,1.318661E+03,1.055757E-01,1.162793E-01,1.613393E+03,1.310472E+03,1.054804E-01,1.155573E-01,1.066791E+03,1.588367E+03,6.974464E-02,1.400620E-01,3.812146E+02,6.315194E+02,2.492303E-02,5.568730E-02,1.066714E+03,1.555677E+03,6.973959E-02,1.371794E-01,2.712339E+03,4.109944E+03,1.773272E-01,3.624143E-01,5.509424E+02,2.326884E+03,3.601949E-02,2.051843E-01,2.837912E+03,3.551754E+03,1.855369E-01,3.131932E-01,2.837465E+03,3.622396E+03,1.855077E-01,3.194224E-01,1.482464E+03,1.556440E+03,9.692048E-02,1.372467E-01,1.482230E+03,1.584871E+03,9.690519E-02,1.397538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.546631E+02,4.572887E+02,4.933834E-02,4.032366E-02,7.547158E+02,4.534229E+02,4.934178E-02,3.998278E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:15:00,6.746909E+01,1.340634E+03,4.763871E-03,1.182169E-01,4.440002E+02,1.862287E+03,3.135005E-02,1.642163E-01,2.567769E+02,1.360076E+03,1.813056E-02,1.199313E-01,1.571126E+02,7.602295E+02,1.109344E-02,6.703694E-02,2.495078E+02,3.989744E+03,1.761730E-02,3.518151E-01,1.003476E+01,1.388936E+03,7.085360E-04,1.633016E-01,1.747058E+03,1.343048E+04,1.233566E-01,1.184298E+00,1.393310E+03,9.634196E+03,9.837913E-02,8.495422E-01,1.528329E+03,6.443409E+03,1.079126E-01,5.681790E-01,2.134081E+03,9.917952E+03,1.506836E-01,8.745638E-01,1.918838E+03,4.943620E+03,1.254497E-01,4.359278E-01,3.364432E+02,1.968609E+03,2.199597E-02,1.735917E-01,1.892301E+03,4.875592E+03,1.237148E-01,4.299290E-01,4.819440E+03,1.277956E+04,3.150852E-01,1.126900E+00,0.000000E+00,6.550046E+03,0.000000E+00,5.775822E-01,5.689831E+03,1.099857E+04,3.719896E-01,9.698523E-01,5.688221E+03,1.125491E+04,3.718843E-01,9.924564E-01,3.067150E+03,4.803835E+03,2.005240E-01,4.236015E-01,3.066686E+03,4.906918E+03,2.004937E-01,4.326914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.663808E+03,1.298534E+03,1.087764E-01,1.145046E-01,1.662348E+03,1.291324E+03,1.086809E-01,1.138688E-01,1.119852E+03,1.582129E+03,7.321364E-02,1.395120E-01,4.174078E+02,6.323673E+02,2.728927E-02,5.576207E-02,1.119802E+03,1.552431E+03,7.321040E-02,1.368932E-01,2.828900E+03,4.084085E+03,1.849477E-01,3.601341E-01,6.868081E+02,2.348709E+03,4.490211E-02,2.071089E-01,2.937554E+03,3.522838E+03,1.920513E-01,3.106434E-01,2.937061E+03,3.586881E+03,1.920191E-01,3.162907E-01,1.526967E+03,1.536467E+03,9.982997E-02,1.354854E-01,1.526710E+03,1.562152E+03,9.981318E-02,1.377503E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.759724E+02,4.465562E+02,5.073149E-02,3.937727E-02,7.760338E+02,4.431013E+02,5.073551E-02,3.907261E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:30:00,8.656517E+01,1.350885E+03,6.112210E-03,1.191209E-01,5.341577E+02,1.921224E+03,3.771591E-02,1.694133E-01,2.879875E+02,1.373108E+03,2.033428E-02,1.210805E-01,1.724197E+02,7.660751E+02,1.217425E-02,6.755240E-02,2.959908E+02,4.007071E+03,2.089937E-02,3.533430E-01,2.389922E+01,1.400385E+03,1.687481E-03,1.646477E-01,1.892141E+03,1.350335E+04,1.336007E-01,1.190724E+00,1.497745E+03,9.687181E+03,1.057530E-01,8.542144E-01,1.588057E+03,6.464709E+03,1.121299E-01,5.700572E-01,2.224896E+03,9.953004E+03,1.570959E-01,8.776546E-01,2.052741E+03,4.944572E+03,1.342040E-01,4.360117E-01,4.509495E+02,1.987817E+03,2.948216E-02,1.752854E-01,2.027145E+03,4.885179E+03,1.325306E-01,4.307745E-01,5.132635E+03,1.275097E+04,3.355612E-01,1.124379E+00,0.000000E+00,6.638952E+03,0.000000E+00,5.854219E-01,5.889999E+03,1.095362E+04,3.850761E-01,9.658892E-01,5.888386E+03,1.118657E+04,3.849707E-01,9.864302E-01,3.144871E+03,4.762275E+03,2.056052E-01,4.199368E-01,3.144349E+03,4.855629E+03,2.055711E-01,4.281688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.710060E+03,1.280124E+03,1.118002E-01,1.128811E-01,1.708603E+03,1.273784E+03,1.117050E-01,1.123221E-01,1.168311E+03,1.576836E+03,7.638176E-02,1.390452E-01,4.496657E+02,6.335780E+02,2.939823E-02,5.586883E-02,1.168286E+03,1.549786E+03,7.638013E-02,1.366600E-01,2.935456E+03,4.060398E+03,1.919141E-01,3.580453E-01,8.163675E+02,2.370462E+03,5.337244E-02,2.090270E-01,3.030819E+03,3.496049E+03,1.981488E-01,3.082812E-01,3.030265E+03,3.554252E+03,1.981126E-01,3.134135E-01,1.568283E+03,1.517816E+03,1.025312E-01,1.338408E-01,1.568004E+03,1.541103E+03,1.025129E-01,1.358943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.955021E+02,4.365814E+02,5.200831E-02,3.849769E-02,7.955729E+02,4.334919E+02,5.201294E-02,3.822526E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
02:45:00,1.054409E+02,1.359820E+03,7.444995E-03,1.199087E-01,6.476428E+02,1.972672E+03,4.572889E-02,1.739500E-01,3.151709E+02,1.385847E+03,2.225365E-02,1.222038E-01,1.865102E+02,7.710777E+02,1.316915E-02,6.799353E-02,3.329915E+02,4.023084E+03,2.351193E-02,3.547551E-01,4.058843E+01,1.410386E+03,2.865876E-03,1.658235E-01,2.025689E+03,1.356836E+04,1.430303E-01,1.196456E+00,1.593629E+03,9.734357E+03,1.125233E-01,8.583744E-01,1.642493E+03,6.483232E+03,1.159735E-01,5.716905E-01,2.307844E+03,9.983767E+03,1.629527E-01,8.803673E-01,2.173090E+03,4.947800E+03,1.420722E-01,4.362963E-01,5.346026E+02,2.007634E+03,3.495123E-02,1.770329E-01,2.148133E+03,4.896204E+03,1.404406E-01,4.317466E-01,5.410593E+03,1.272779E+04,3.537335E-01,1.122335E+00,0.000000E+00,6.727150E+03,0.000000E+00,5.931992E-01,6.057277E+03,1.091408E+04,3.960124E-01,9.624026E-01,6.055975E+03,1.112587E+04,3.959273E-01,9.810780E-01,3.220526E+03,4.724234E+03,2.105514E-01,4.165823E-01,3.219932E+03,4.808835E+03,2.105126E-01,4.240425E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.752680E+03,1.263254E+03,1.145866E-01,1.113936E-01,1.751223E+03,1.257691E+03,1.144914E-01,1.109030E-01,1.212234E+03,1.572387E+03,7.925337E-02,1.386529E-01,4.769572E+02,6.350497E+02,3.118249E-02,5.599860E-02,1.212225E+03,1.547677E+03,7.925279E-02,1.364740E-01,3.033684E+03,4.038960E+03,1.983361E-01,3.561550E-01,9.220287E+02,2.391908E+03,6.028036E-02,2.109182E-01,3.117521E+03,3.471482E+03,2.038172E-01,3.061148E-01,3.116909E+03,3.524515E+03,2.037771E-01,3.107913E-01,1.605965E+03,1.500544E+03,1.049947E-01,1.323178E-01,1.605662E+03,1.521724E+03,1.049749E-01,1.341854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.132331E+02,4.273611E+02,5.316752E-02,3.768464E-02,8.133127E+02,4.245971E+02,5.317273E-02,3.744092E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:00:00,1.254329E+02,1.367405E+03,8.856590E-03,1.205776E-01,7.468479E+02,2.016931E+03,5.273358E-02,1.778527E-01,3.399434E+02,1.396381E+03,2.400279E-02,1.231327E-01,1.994194E+02,7.752983E+02,1.408065E-02,6.836571E-02,3.663560E+02,4.036575E+03,2.586774E-02,3.559447E-01,6.225598E+01,1.419100E+03,4.395783E-03,1.668481E-01,2.148267E+03,1.362430E+04,1.516853E-01,1.201389E+00,1.681474E+03,9.774893E+03,1.187259E-01,8.619488E-01,1.692147E+03,6.498393E+03,1.194795E-01,5.730275E-01,2.383767E+03,1.000929E+04,1.683135E-01,8.826180E-01,2.282443E+03,4.952703E+03,1.492215E-01,4.367287E-01,6.251865E+02,2.027466E+03,4.087342E-02,1.787817E-01,2.258042E+03,4.908133E+03,1.476262E-01,4.327986E-01,5.660194E+03,1.270871E+04,3.700520E-01,1.120652E+00,7.999694E+01,6.813996E+03,5.230037E-03,6.008573E-01,6.204303E+03,1.087882E+04,4.056247E-01,9.592926E-01,6.203001E+03,1.107149E+04,4.055396E-01,9.762827E-01,3.293568E+03,4.689166E+03,2.153268E-01,4.134901E-01,3.292906E+03,4.765894E+03,2.152835E-01,4.202559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.792790E+03,1.247871E+03,1.172090E-01,1.100371E-01,1.791333E+03,1.243000E+03,1.171137E-01,1.096076E-01,1.254644E+03,1.568555E+03,8.202608E-02,1.383149E-01,5.011690E+02,6.366956E+02,3.276541E-02,5.614374E-02,1.254665E+03,1.545912E+03,8.202745E-02,1.363183E-01,3.130603E+03,4.019295E+03,2.046725E-01,3.544209E-01,1.017112E+03,2.412735E+03,6.649673E-02,2.127546E-01,3.199649E+03,3.448711E+03,2.091865E-01,3.041069E-01,3.198978E+03,3.497192E+03,2.091427E-01,3.083820E-01,1.641086E+03,1.484432E+03,1.072909E-01,1.308970E-01,1.640762E+03,1.503774E+03,1.072697E-01,1.326026E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.294296E+02,4.188331E+02,5.422642E-02,3.693265E-02,8.295172E+02,4.163589E+02,5.423214E-02,3.671447E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:15:00,1.428898E+02,1.373883E+03,1.008919E-02,1.211488E-01,8.378155E+02,2.055030E+03,5.915664E-02,1.812123E-01,3.624675E+02,1.405619E+03,2.559318E-02,1.239473E-01,2.111934E+02,7.788339E+02,1.491198E-02,6.867747E-02,3.966806E+02,4.048254E+03,2.800890E-02,3.569745E-01,7.758402E+01,1.426696E+03,5.478068E-03,1.677411E-01,2.260579E+03,1.367272E+04,1.596154E-01,1.205659E+00,1.761802E+03,9.809912E+03,1.243976E-01,8.650368E-01,1.737473E+03,6.510758E+03,1.226799E-01,5.741178E-01,2.453306E+03,1.003048E+04,1.732235E-01,8.844867E-01,2.381649E+03,4.957479E+03,1.557074E-01,4.371499E-01,7.030567E+02,2.046219E+03,4.596442E-02,1.804353E-01,2.357734E+03,4.919216E+03,1.541438E-01,4.337759E-01,5.884529E+03,1.268964E+04,3.847185E-01,1.118971E+00,2.902290E+02,6.896889E+03,1.897458E-02,6.081668E-01,6.336566E+03,1.084413E+04,4.142718E-01,9.562336E-01,6.335212E+03,1.101950E+04,4.141833E-01,9.716985E-01,3.363088E+03,4.655356E+03,2.198719E-01,4.105087E-01,3.362371E+03,4.724980E+03,2.198250E-01,4.166481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.830365E+03,1.233127E+03,1.196655E-01,1.087370E-01,1.828908E+03,1.228874E+03,1.195703E-01,1.083620E-01,1.294991E+03,1.564739E+03,8.466386E-02,1.379785E-01,5.227165E+02,6.381969E+02,3.417414E-02,5.627613E-02,1.295042E+03,1.543974E+03,8.466723E-02,1.361474E-01,3.222541E+03,3.999974E+03,2.106831E-01,3.527172E-01,1.102678E+03,2.432188E+03,7.209085E-02,2.144701E-01,3.277795E+03,3.426401E+03,2.142955E-01,3.021396E-01,3.277050E+03,3.470891E+03,2.142469E-01,3.060627E-01,1.673350E+03,1.468836E+03,1.094002E-01,1.295217E-01,1.673006E+03,1.486575E+03,1.093778E-01,1.310860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.441866E+02,4.106759E+02,5.519120E-02,3.621335E-02,8.442816E+02,4.084598E+02,5.519741E-02,3.601793E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:30:00,1.587528E+02,1.379398E+03,1.120925E-02,1.216351E-01,9.206175E+02,2.087734E+03,6.500314E-02,1.840961E-01,3.829113E+02,1.413598E+03,2.703668E-02,1.246509E-01,2.218739E+02,7.817746E+02,1.566612E-02,6.893679E-02,4.241630E+02,4.058288E+03,2.994938E-02,3.578593E-01,9.241610E+01,1.433315E+03,6.525334E-03,1.685193E-01,2.363414E+03,1.371440E+04,1.668764E-01,1.209334E+00,1.835310E+03,9.839992E+03,1.295880E-01,8.676892E-01,1.778993E+03,6.520618E+03,1.256115E-01,5.749872E-01,2.517065E+03,1.004778E+04,1.777254E-01,8.860121E-01,2.471936E+03,4.961615E+03,1.616102E-01,4.375146E-01,7.743776E+02,2.063770E+03,5.062723E-02,1.819829E-01,2.448386E+03,4.928978E+03,1.600705E-01,4.346366E-01,6.086433E+03,1.266977E+04,3.979186E-01,1.117219E+00,5.222190E+02,6.974864E+03,3.414162E-02,6.150426E-01,6.460793E+03,1.080934E+04,4.223935E-01,9.531666E-01,6.459310E+03,1.096905E+04,4.222965E-01,9.672496E-01,3.428900E+03,4.622568E+03,2.241745E-01,4.076174E-01,3.428120E+03,4.685761E+03,2.241235E-01,4.131898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.865575E+03,1.218945E+03,1.219675E-01,1.074864E-01,1.864123E+03,1.215245E+03,1.218726E-01,1.071602E-01,1.333948E+03,1.560780E+03,8.721080E-02,1.376294E-01,5.420044E+02,6.394771E+02,3.543515E-02,5.638901E-02,1.334032E+03,1.541728E+03,8.721628E-02,1.359494E-01,3.310571E+03,3.980785E+03,2.164384E-01,3.510251E-01,1.179556E+03,2.450045E+03,7.711695E-02,2.160446E-01,3.351978E+03,3.404358E+03,2.191455E-01,3.001959E-01,3.351182E+03,3.445215E+03,2.190935E-01,3.037986E-01,1.703045E+03,1.453694E+03,1.113416E-01,1.281866E-01,1.702683E+03,1.469964E+03,1.113179E-01,1.296212E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.577134E+02,4.028368E+02,5.607556E-02,3.552210E-02,8.578142E+02,4.008510E+02,5.608215E-02,3.534699E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
03:45:00,1.730718E+02,1.384081E+03,1.222029E-02,1.220481E-01,9.954945E+02,2.115737E+03,7.029008E-02,1.865654E-01,4.014807E+02,1.420456E+03,2.834783E-02,1.252557E-01,2.315396E+02,7.841980E+02,1.634860E-02,6.915048E-02,4.490411E+02,4.066870E+03,3.170598E-02,3.586161E-01,1.074283E+02,1.439082E+03,7.585320E-03,1.691974E-01,2.457629E+03,1.375011E+04,1.735287E-01,1.212483E+00,1.902610E+03,9.865686E+03,1.343399E-01,8.699549E-01,1.817001E+03,6.528256E+03,1.282952E-01,5.756608E-01,2.575584E+03,1.006162E+04,1.818574E-01,8.872325E-01,2.552833E+03,4.964743E+03,1.668990E-01,4.377904E-01,8.399168E+02,2.080138E+03,5.491205E-02,1.834263E-01,2.529690E+03,4.937137E+03,1.653860E-01,4.353561E-01,6.267944E+03,1.264861E+04,4.097854E-01,1.115353E+00,8.288352E+02,7.047384E+03,5.418756E-02,6.214374E-01,6.585673E+03,1.077408E+04,4.305579E-01,9.500574E-01,6.583753E+03,1.091957E+04,4.304323E-01,9.628862E-01,3.491658E+03,4.590709E+03,2.282775E-01,4.048081E-01,3.490818E+03,4.648041E+03,2.282226E-01,4.098637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.898732E+03,1.205235E+03,1.241353E-01,1.062774E-01,1.897294E+03,1.202029E+03,1.240412E-01,1.059948E-01,1.372327E+03,1.556596E+03,8.971996E-02,1.372604E-01,5.615969E+02,6.404868E+02,3.671606E-02,5.647804E-02,1.372452E+03,1.539095E+03,8.972814E-02,1.357172E-01,3.396152E+03,3.961561E+03,2.220335E-01,3.493300E-01,1.248453E+03,2.466198E+03,8.162132E-02,2.174690E-01,3.421556E+03,3.382455E+03,2.236944E-01,2.982645E-01,3.420713E+03,3.420008E+03,2.236392E-01,3.015758E-01,1.730455E+03,1.438939E+03,1.131336E-01,1.268854E-01,1.730079E+03,1.453878E+03,1.131090E-01,1.282028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,8.700875E+02,3.952715E+02,5.688455E-02,3.485499E-02,8.701934E+02,3.934915E+02,5.689147E-02,3.469803E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:00:00,1.859401E+02,1.388044E+03,1.312890E-02,1.223975E-01,1.063013E+03,2.139656E+03,7.505740E-02,1.886746E-01,4.183652E+02,1.426325E+03,2.954002E-02,1.257731E-01,2.402739E+02,7.861708E+02,1.696531E-02,6.932444E-02,4.715752E+02,4.074174E+03,3.329708E-02,3.592602E-01,1.201676E+02,1.444107E+03,8.484820E-03,1.697882E-01,2.544026E+03,1.378052E+04,1.796291E-01,1.215165E+00,1.964293E+03,9.887498E+03,1.386952E-01,8.718783E-01,1.851838E+03,6.533922E+03,1.307549E-01,5.761604E-01,2.629283E+03,1.007238E+04,1.856489E-01,8.881810E-01,2.624066E+03,4.966754E+03,1.715561E-01,4.379677E-01,9.001102E+02,2.095355E+03,5.884737E-02,1.847681E-01,2.601541E+03,4.943657E+03,1.700835E-01,4.359310E-01,6.428029E+03,1.262603E+04,4.202514E-01,1.113362E+00,1.108734E+03,7.114520E+03,7.248674E-02,6.273575E-01,6.707971E+03,1.073826E+04,4.385535E-01,9.468987E-01,6.705926E+03,1.087078E+04,4.384198E-01,9.585837E-01,3.551322E+03,4.559452E+03,2.321782E-01,4.020519E-01,3.550416E+03,4.611619E+03,2.321190E-01,4.066520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.929788E+03,1.191924E+03,1.261656E-01,1.051037E-01,1.928367E+03,1.189161E+03,1.260727E-01,1.048600E-01,1.409625E+03,1.552149E+03,9.215838E-02,1.368683E-01,5.806330E+02,6.412160E+02,3.796060E-02,5.654235E-02,1.409778E+03,1.536054E+03,9.216841E-02,1.354490E-01,3.477208E+03,3.942192E+03,2.273328E-01,3.476220E-01,1.309417E+03,2.480720E+03,8.560702E-02,2.187496E-01,3.486784E+03,3.360580E+03,2.279588E-01,2.963355E-01,3.485898E+03,3.395127E+03,2.279009E-01,2.993818E-01,1.755726E+03,1.424487E+03,1.147858E-01,1.256111E-01,1.755337E+03,1.438223E+03,1.147604E-01,1.268223E-01,2.887497E+01,0.000000E+00,2.038809E-03,0.000000E+00,8.814234E+02,3.879339E+02,5.762567E-02,3.420796E-02,8.815341E+02,3.863383E+02,5.763290E-02,3.406726E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:15:00,1.974880E+02,1.391404E+03,1.394427E-02,1.226938E-01,1.123797E+03,2.160146E+03,7.934930E-02,1.904814E-01,4.337340E+02,1.431360E+03,3.062518E-02,1.262171E-01,2.481627E+02,7.877849E+02,1.752232E-02,6.946677E-02,4.920001E+02,4.080393E+03,3.473924E-02,3.598086E-01,1.316475E+02,1.448481E+03,9.295391E-03,1.703025E-01,2.623348E+03,1.380643E+04,1.852298E-01,1.217449E+00,2.020951E+03,9.906030E+03,1.426957E-01,8.735125E-01,1.883800E+03,6.538047E+03,1.330117E-01,5.765242E-01,2.678590E+03,1.008066E+04,1.891304E-01,8.889116E-01,2.685602E+03,4.969204E+03,1.755792E-01,4.381838E-01,9.553192E+02,2.110072E+03,6.245682E-02,1.860658E-01,2.663392E+03,4.950230E+03,1.741271E-01,4.365107E-01,6.559017E+03,1.260608E+04,4.288152E-01,1.111603E+00,1.306352E+03,7.178683E+03,8.540665E-02,6.330154E-01,6.824072E+03,1.070555E+04,4.461439E-01,9.440138E-01,6.821835E+03,1.082625E+04,4.459977E-01,9.546573E-01,3.608405E+03,4.530333E+03,2.359101E-01,3.994842E-01,3.607430E+03,4.577894E+03,2.358464E-01,4.036781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.958864E+03,1.179625E+03,1.280666E-01,1.040191E-01,1.957463E+03,1.177258E+03,1.279750E-01,1.038104E-01,1.445201E+03,1.548000E+03,9.448428E-02,1.365024E-01,5.995129E+02,6.419431E+02,3.919493E-02,5.660646E-02,1.445381E+03,1.533179E+03,9.449604E-02,1.351955E-01,3.553841E+03,3.924031E+03,2.323429E-01,3.460205E-01,1.360123E+03,2.494372E+03,8.892208E-02,2.199534E-01,3.547971E+03,3.339995E+03,2.319591E-01,2.945204E-01,3.547053E+03,3.371815E+03,2.318991E-01,2.973262E-01,1.779013E+03,1.410909E+03,1.163083E-01,1.244138E-01,1.778613E+03,1.423556E+03,1.162821E-01,1.255290E-01,1.372720E+02,0.000000E+00,9.692529E-03,0.000000E+00,8.918141E+02,3.810966E+02,5.830499E-02,3.360505E-02,8.919292E+02,3.796663E+02,5.831252E-02,3.347893E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
04:30:00,2.078443E+02,1.394240E+03,1.467551E-02,1.229439E-01,1.178491E+03,2.177650E+03,8.321114E-02,1.920249E-01,4.477564E+02,1.435657E+03,3.161527E-02,1.265960E-01,2.553028E+02,7.890887E+02,1.802647E-02,6.958174E-02,5.105402E+02,4.085657E+03,3.604833E-02,3.602727E-01,1.419882E+02,1.452282E+03,1.002553E-02,1.707494E-01,2.696253E+03,1.382834E+04,1.903775E-01,1.219381E+00,2.072976E+03,9.921650E+03,1.463691E-01,8.748898E-01,1.913150E+03,6.540831E+03,1.350841E-01,5.767696E-01,2.723897E+03,1.008678E+04,1.923295E-01,8.894512E-01,2.741224E+03,4.972114E+03,1.792157E-01,4.384404E-01,1.005884E+03,2.124317E+03,6.576265E-02,1.873220E-01,2.719210E+03,4.956973E+03,1.777764E-01,4.371052E-01,6.674881E+03,1.258880E+04,4.363901E-01,1.110079E+00,1.526110E+03,7.240120E+03,9.977399E-02,6.384329E-01,6.936970E+03,1.067589E+04,4.535249E-01,9.413984E-01,6.934580E+03,1.078607E+04,4.533687E-01,9.511139E-01,3.663231E+03,4.503281E+03,2.394946E-01,3.970988E-01,3.662204E+03,4.546752E+03,2.394274E-01,4.009320E-01,0.000000E+00,1.381974E+02,0.000000E+00,1.218623E-02,1.986236E+03,1.168305E+03,1.298561E-01,1.030210E-01,1.984853E+03,1.166293E+03,1.297656E-01,1.028436E-01,1.478943E+03,1.544168E+03,9.669030E-02,1.361645E-01,6.186819E+02,6.426752E+02,4.044816E-02,5.667102E-02,1.479147E+03,1.530500E+03,9.670364E-02,1.349593E-01,3.625949E+03,3.907102E+03,2.370571E-01,3.445278E-01,1.406582E+03,2.507222E+03,9.195943E-02,2.210865E-01,3.605130E+03,3.320735E+03,2.356961E-01,2.928220E-01,3.604184E+03,3.350085E+03,2.356342E-01,2.954101E-01,1.800456E+03,1.398207E+03,1.177101E-01,1.232937E-01,1.800045E+03,1.409872E+03,1.176833E-01,1.243224E-01,2.565867E+02,0.000000E+00,1.811712E-02,0.000000E+00,9.013396E+02,3.747480E+02,5.892775E-02,3.304523E-02,9.014588E+02,3.734658E+02,5.893554E-02,3.293217E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
