11:15:00,5.102329E+02,1.774161E+03,3.602663E-02,1.564453E-01,2.850575E+03,4.378084E+03,2.012740E-01,3.860589E-01,9.839725E+02,2.478535E+03,6.947653E-02,2.185569E-01,5.184075E+02,1.180277E+03,3.660382E-02,1.040767E-01,1.169463E+03,5.146721E+03,8.257367E-02,4.538372E-01,4.321656E+02,1.733676E+03,3.051444E-02,2.038337E-01,5.828132E+03,1.795053E+04,4.115139E-01,1.582876E+00,4.361452E+03,1.380709E+04,3.079542E-01,1.217507E+00,3.500633E+03,9.951202E+03,2.471734E-01,8.774957E-01,5.111095E+03,1.490255E+04,3.608852E-01,1.314105E+00,5.525519E+03,7.833895E+03,3.612471E-01,6.907918E-01,2.439488E+03,4.956212E+03,1.594888E-01,4.370382E-01,5.498229E+03,1.121308E+04,3.594630E-01,9.887679E-01,1.339130E+04,2.006021E+04,8.754958E-01,1.768907E+00,5.666729E+03,1.014597E+04,3.704792E-01,8.946702E-01,1.288568E+04,2.545209E+04,8.424395E-01,2.244362E+00,1.288609E+04,1.863465E+04,8.424666E-01,1.643201E+00,6.339808E+03,1.158303E+04,4.144837E-01,1.021390E+00,6.340187E+03,8.594851E+03,4.145085E-01,7.578929E-01,7.771909E+03,1.941114E+04,5.487605E-01,1.711672E+00,3.271033E+03,5.916156E+03,2.138535E-01,5.216859E-01,3.269578E+03,6.788484E+03,2.137584E-01,5.986076E-01,2.438442E+03,3.373253E+03,1.594204E-01,2.974530E-01,1.113632E+03,1.944755E+03,7.280697E-02,1.714882E-01,2.437812E+03,4.558091E+03,1.593792E-01,4.019319E-01,5.976617E+03,8.640522E+03,3.907391E-01,7.619201E-01,2.713136E+03,4.340658E+03,1.773793E-01,3.827587E-01,5.635235E+03,1.020216E+04,3.684202E-01,8.996248E-01,5.635903E+03,7.984478E+03,3.684639E-01,7.040703E-01,2.700365E+03,4.612466E+03,1.765443E-01,4.067266E-01,2.700662E+03,3.644067E+03,1.765638E-01,3.213333E-01,3.912027E+03,7.496286E+03,2.762212E-01,6.610216E-01,1.322248E+03,2.131303E+03,8.644589E-02,1.879380E-01,1.322111E+03,2.466873E+03,8.643689E-02,2.175285E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:30:00,5.019008E+02,1.773130E+03,3.543831E-02,1.563543E-01,2.805464E+03,4.385335E+03,1.980888E-01,3.866983E-01,9.707540E+02,2.440328E+03,6.854319E-02,2.151878E-01,5.118367E+02,1.182978E+03,3.613986E-02,1.043149E-01,1.152601E+03,5.122898E+03,8.138306E-02,4.517365E-01,4.240406E+02,1.728838E+03,2.994074E-02,2.032650E-01,5.755386E+03,1.795018E+04,4.063775E-01,1.582844E+00,4.308429E+03,1.373051E+04,3.042104E-01,1.210754E+00,3.465775E+03,9.943460E+03,2.447121E-01,8.768131E-01,5.058368E+03,1.487611E+04,3.571623E-01,1.311774E+00,5.470783E+03,7.987298E+03,3.576687E-01,7.043190E-01,2.412026E+03,5.145121E+03,1.576934E-01,4.536961E-01,5.443432E+03,1.093088E+04,3.558805E-01,9.638836E-01,1.325198E+04,2.037777E+04,8.663877E-01,1.796909E+00,5.598080E+03,1.036815E+04,3.659911E-01,9.142619E-01,1.277009E+04,2.499872E+04,8.348821E-01,2.204384E+00,1.277056E+04,1.905111E+04,8.349130E-01,1.679924E+00,6.287030E+03,1.137624E+04,4.110332E-01,1.003155E+00,6.287427E+03,8.775192E+03,4.110592E-01,7.737953E-01,7.606231E+03,1.939816E+04,5.370623E-01,1.710527E+00,3.245773E+03,6.137778E+03,2.122020E-01,5.412285E-01,3.244299E+03,6.886972E+03,2.121057E-01,6.072923E-01,2.417089E+03,3.469444E+03,1.580244E-01,3.059351E-01,1.102501E+03,2.024892E+03,7.207930E-02,1.785547E-01,2.416447E+03,4.486915E+03,1.579824E-01,3.956556E-01,5.921944E+03,8.864107E+03,3.871646E-01,7.816358E-01,2.683090E+03,4.461280E+03,1.754149E-01,3.933951E-01,5.590318E+03,1.013253E+04,3.654836E-01,8.934848E-01,5.591009E+03,8.225514E+03,3.655288E-01,7.253247E-01,2.680503E+03,4.579973E+03,1.752458E-01,4.038615E-01,2.680810E+03,3.749200E+03,1.752659E-01,3.306040E-01,3.854201E+03,7.575243E+03,2.721382E-01,6.679839E-01,1.313471E+03,2.228035E+03,8.587208E-02,1.964678E-01,1.313330E+03,2.512105E+03,8.586286E-02,2.215171E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:45:00,4.945129E+02,1.772904E+03,3.491667E-02,1.563345E-01,2.765399E+03,4.397647E+03,1.952599E-01,3.877840E-01,9.588302E+02,2.406515E+03,6.770128E-02,2.122062E-01,5.059673E+02,1.186101E+03,3.572544E-02,1.045902E-01,1.137452E+03,5.102418E+03,8.031340E-02,4.499306E-01,4.167913E+02,1.725013E+03,2.942888E-02,2.028153E-01,5.689406E+03,1.795816E+04,4.017187E-01,1.583548E+00,4.260342E+03,1.366587E+04,3.008151E-01,1.205055E+00,3.434140E+03,9.941211E+03,2.424785E-01,8.766147E-01,5.010490E+03,1.485721E+04,3.537817E-01,1.310107E+00,5.420882E+03,8.129021E+03,3.544062E-01,7.168161E-01,2.386956E+03,5.312005E+03,1.560543E-01,4.684119E-01,5.393476E+03,1.068155E+04,3.526145E-01,9.418980E-01,1.312452E+04,2.066872E+04,8.580544E-01,1.822565E+00,5.535301E+03,1.058442E+04,3.618867E-01,9.333326E-01,1.266429E+04,2.460431E+04,8.279653E-01,2.169605E+00,1.266482E+04,1.943605E+04,8.280005E-01,1.713868E+00,6.238806E+03,1.119618E+04,4.078805E-01,9.872775E-01,6.239227E+03,8.941934E+03,4.079080E-01,7.884986E-01,7.455343E+03,1.938558E+04,5.264083E-01,1.709418E+00,3.222912E+03,6.332900E+03,2.107074E-01,5.584344E-01,3.221421E+03,6.977842E+03,2.106099E-01,6.153052E-01,2.397916E+03,3.558717E+03,1.567709E-01,3.138073E-01,1.092516E+03,2.097384E+03,7.142646E-02,1.849471E-01,2.397262E+03,4.427468E+03,1.567281E-01,3.904135E-01,5.872718E+03,9.071193E+03,3.839464E-01,7.998966E-01,2.656025E+03,4.573929E+03,1.736455E-01,4.033285E-01,5.549859E+03,1.007967E+04,3.628385E-01,8.888241E-01,5.550572E+03,8.448857E+03,3.628851E-01,7.450191E-01,2.662667E+03,4.555095E+03,1.740797E-01,4.016677E-01,2.662983E+03,3.846675E+03,1.741004E-01,3.391993E-01,3.802524E+03,7.650463E+03,2.684894E-01,6.746168E-01,1.305635E+03,2.314759E+03,8.535972E-02,2.041152E-01,1.305490E+03,2.554724E+03,8.535029E-02,2.252752E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:00:00,4.879318E+02,1.773318E+03,3.445199E-02,1.563710E-01,2.729651E+03,4.413809E+03,1.927358E-01,3.892091E-01,9.480405E+02,2.377908E+03,6.693944E-02,2.096836E-01,5.007029E+02,1.189514E+03,3.535373E-02,1.048912E-01,1.123793E+03,5.085611E+03,7.934899E-02,4.484486E-01,4.102960E+02,1.722064E+03,2.897026E-02,2.024686E-01,5.629395E+03,1.797289E+04,3.974814E-01,1.584847E+00,4.216609E+03,1.361433E+04,2.977272E-01,1.200510E+00,3.405357E+03,9.944823E+03,2.404461E-01,8.769332E-01,4.966902E+03,1.484749E+04,3.507040E-01,1.309250E+00,5.375302E+03,8.258786E+03,3.514263E-01,7.282587E-01,2.364024E+03,5.457012E+03,1.545551E-01,4.811987E-01,5.347849E+03,1.048066E+04,3.496315E-01,9.241832E-01,1.300769E+04,2.093304E+04,8.504163E-01,1.845872E+00,5.477780E+03,1.080581E+04,3.581261E-01,9.528546E-01,1.256731E+04,2.429489E+04,8.216249E-01,2.142321E+00,1.256791E+04,1.978752E+04,8.216643E-01,1.744861E+00,6.194688E+03,1.105524E+04,4.049961E-01,9.748499E-01,6.195134E+03,9.094853E+03,4.050252E-01,8.019829E-01,7.317559E+03,1.937532E+04,5.166797E-01,1.708514E+00,3.202187E+03,6.500854E+03,2.093525E-01,5.732444E-01,3.200678E+03,7.059047E+03,2.092538E-01,6.224658E-01,2.380665E+03,3.640753E+03,1.556430E-01,3.210411E-01,1.083538E+03,2.161775E+03,7.083952E-02,1.906251E-01,2.380001E+03,4.384860E+03,1.555996E-01,3.866564E-01,5.828307E+03,9.261130E+03,3.810428E-01,8.166453E-01,2.631596E+03,4.677607E+03,1.720484E-01,4.124708E-01,5.513352E+03,1.005252E+04,3.604517E-01,8.864298E-01,5.514084E+03,8.653228E+03,3.604996E-01,7.630406E-01,2.646625E+03,4.542141E+03,1.730310E-01,4.005255E-01,2.646950E+03,3.936192E+03,1.730522E-01,3.470929E-01,3.756212E+03,7.722353E+03,2.652194E-01,6.809561E-01,1.298622E+03,2.391081E+03,8.490125E-02,2.108452E-01,1.298475E+03,2.594928E+03,8.489162E-02,2.288204E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:15:00,4.820335E+02,1.774671E+03,3.403552E-02,1.564903E-01,2.697560E+03,4.433010E+03,1.904699E-01,3.909023E-01,9.382290E+02,2.355788E+03,6.624666E-02,2.077331E-01,4.959548E+02,1.193288E+03,3.501848E-02,1.052239E-01,1.111414E+03,5.074272E+03,7.847493E-02,4.474486E-01,4.044420E+02,1.719907E+03,2.855692E-02,2.022149E-01,5.574538E+03,1.799595E+04,3.936081E-01,1.586880E+00,4.176639E+03,1.357640E+04,2.949050E-01,1.197165E+00,3.379049E+03,9.954252E+03,2.385885E-01,8.777647E-01,4.927035E+03,1.484750E+04,3.478891E-01,1.309251E+00,5.333511E+03,8.382287E+03,3.486941E-01,7.391490E-01,2.342965E+03,5.581309E+03,1.531782E-01,4.921591E-01,5.306020E+03,1.033037E+04,3.468968E-01,9.109310E-01,1.290019E+04,2.118434E+04,8.433882E-01,1.868032E+00,5.424846E+03,1.100351E+04,3.546654E-01,9.702880E-01,1.247808E+04,2.407465E+04,8.157917E-01,2.122899E+00,1.247875E+04,2.011696E+04,8.158351E-01,1.773911E+00,6.154196E+03,1.095649E+04,4.023488E-01,9.661416E-01,6.154665E+03,9.240093E+03,4.023795E-01,8.147903E-01,7.191192E+03,1.937173E+04,5.077571E-01,1.708197E+00,3.183336E+03,6.643518E+03,2.081200E-01,5.858246E-01,3.181809E+03,7.128598E+03,2.080202E-01,6.285988E-01,2.365030E+03,3.717217E+03,1.546209E-01,3.277837E-01,1.075411E+03,2.218392E+03,7.030816E-02,1.956175E-01,2.364357E+03,4.359328E+03,1.545768E-01,3.844050E-01,5.787923E+03,9.437869E+03,3.784026E-01,8.322301E-01,2.609365E+03,4.773512E+03,1.705950E-01,4.209277E-01,5.480156E+03,1.005177E+04,3.582814E-01,8.863642E-01,5.480906E+03,8.841890E+03,3.583305E-01,7.796767E-01,2.632100E+03,4.541804E+03,1.720813E-01,4.004957E-01,2.632433E+03,4.019585E+03,1.721031E-01,3.544465E-01,3.714446E+03,7.791395E+03,2.622703E-01,6.870442E-01,1.292309E+03,2.457331E+03,8.448855E-02,2.166871E-01,1.292159E+03,2.632034E+03,8.447874E-02,2.320925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:30:00,4.767273E+02,1.776187E+03,3.366086E-02,1.566239E-01,2.668644E+03,4.452304E+03,1.884282E-01,3.926036E-01,9.292875E+02,2.335936E+03,6.561532E-02,2.059825E-01,4.916589E+02,1.197091E+03,3.471515E-02,1.055593E-01,1.100166E+03,5.064126E+03,7.768072E-02,4.465540E-01,3.991490E+02,1.718400E+03,2.818320E-02,2.020378E-01,5.524308E+03,1.802161E+04,3.900614E-01,1.589143E+00,4.140046E+03,1.354638E+04,2.923212E-01,1.194518E+00,3.354966E+03,9.964806E+03,2.368881E-01,8.786953E-01,4.890513E+03,1.485045E+04,3.453104E-01,1.309511E+00,5.295143E+03,8.496558E+03,3.461856E-01,7.492254E-01,2.323594E+03,5.684389E+03,1.519119E-01,5.012487E-01,5.267620E+03,1.021788E+04,3.443862E-01,9.010117E-01,1.280116E+04,2.142114E+04,8.369134E-01,1.888914E+00,5.376069E+03,1.116424E+04,3.514764E-01,9.844612E-01,1.239591E+04,2.391776E+04,8.104196E-01,2.109065E+00,1.239663E+04,2.041805E+04,8.104667E-01,1.800461E+00,6.116996E+03,1.088913E+04,3.999167E-01,9.602018E-01,6.117487E+03,9.375444E+03,3.999489E-01,8.267254E-01,7.075036E+03,1.937068E+04,4.995556E-01,1.708104E+00,3.166164E+03,6.765557E+03,2.069973E-01,5.965859E-01,3.164620E+03,7.181512E+03,2.068964E-01,6.332648E-01,2.350862E+03,3.787283E+03,1.536946E-01,3.339621E-01,1.068050E+03,2.266964E+03,6.982694E-02,1.999006E-01,2.350180E+03,4.345847E+03,1.536500E-01,3.832163E-01,5.751220E+03,9.600735E+03,3.760030E-01,8.465916E-01,2.589144E+03,4.860255E+03,1.692729E-01,4.285766E-01,5.449994E+03,1.006767E+04,3.563095E-01,8.877658E-01,5.450761E+03,9.013035E+03,3.563596E-01,7.947683E-01,2.618951E+03,4.550036E+03,1.712217E-01,4.012216E-01,2.619291E+03,4.096259E+03,1.712439E-01,3.612076E-01,3.676711E+03,7.855825E+03,2.596060E-01,6.927257E-01,1.286623E+03,2.514118E+03,8.411678E-02,2.216946E-01,1.286470E+03,2.664011E+03,8.410679E-02,2.349121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
12:45:00,4.719407E+02,1.778311E+03,3.332288E-02,1.568112E-01,2.642517E+03,4.470634E+03,1.865834E-01,3.942200E-01,9.211293E+02,2.318988E+03,6.503928E-02,2.044880E-01,4.877638E+02,1.201387E+03,3.444012E-02,1.059382E-01,1.089930E+03,5.056392E+03,7.695798E-02,4.458720E-01,3.943528E+02,1.717470E+03,2.784454E-02,2.019284E-01,5.478276E+03,1.805261E+04,3.868112E-01,1.591877E+00,4.106518E+03,1.352320E+04,2.899539E-01,1.192474E+00,3.332906E+03,9.976249E+03,2.353305E-01,8.797044E-01,4.857036E+03,1.485630E+04,3.429466E-01,1.310027E+00,5.259897E+03,8.608933E+03,3.438813E-01,7.591347E-01,2.305765E+03,5.756316E+03,1.507462E-01,5.075912E-01,5.232349E+03,1.012924E+04,3.420803E-01,8.931952E-01,1.270987E+04,2.164548E+04,8.309457E-01,1.908696E+00,5.331097E+03,1.128158E+04,3.485362E-01,9.948087E-01,1.232022E+04,2.379695E+04,8.054710E-01,2.098412E+00,1.232099E+04,2.070450E+04,8.055215E-01,1.825720E+00,6.082815E+03,1.084152E+04,3.976821E-01,9.560038E-01,6.083328E+03,9.507313E+03,3.977156E-01,8.383537E-01,6.968115E+03,1.937328E+04,4.920061E-01,1.708333E+00,3.150511E+03,6.875221E+03,2.059740E-01,6.062561E-01,3.148952E+03,7.214568E+03,2.058721E-01,6.361797E-01,2.338031E+03,3.853754E+03,1.528557E-01,3.398236E-01,1.061386E+03,2.307252E+03,6.939127E-02,2.034532E-01,2.337340E+03,4.338882E+03,1.528106E-01,3.826021E-01,5.717888E+03,9.750229E+03,3.738239E-01,8.597740E-01,2.570766E+03,4.937462E+03,1.680714E-01,4.353848E-01,5.422619E+03,1.008967E+04,3.545198E-01,8.897057E-01,5.423401E+03,9.171878E+03,3.545709E-01,8.087750E-01,2.607061E+03,4.562348E+03,1.704443E-01,4.023073E-01,2.607407E+03,4.168645E+03,1.704670E-01,3.675906E-01,3.642582E+03,7.915744E+03,2.571961E-01,6.980093E-01,1.281501E+03,2.563834E+03,8.378191E-02,2.260785E-01,1.281346E+03,2.688865E+03,8.377176E-02,2.371038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:00:00,4.676119E+02,1.781704E+03,3.301723E-02,1.571104E-01,2.618850E+03,4.487100E+03,1.849123E-01,3.956719E-01,9.136770E+02,2.303668E+03,6.451309E-02,2.031371E-01,4.842252E+02,1.207391E+03,3.419027E-02,1.064676E-01,1.080601E+03,5.051040E+03,7.629928E-02,4.454000E-01,3.899975E+02,1.717024E+03,2.753702E-02,2.018760E-01,5.436049E+03,1.809100E+04,3.838297E-01,1.595262E+00,4.075767E+03,1.350446E+04,2.877826E-01,1.190821E+00,3.312685E+03,9.989684E+03,2.339027E-01,8.808890E-01,4.826325E+03,1.486684E+04,3.407781E-01,1.310956E+00,5.227496E+03,8.738606E+03,3.417630E-01,7.705692E-01,2.289339E+03,5.764582E+03,1.496723E-01,5.083201E-01,5.199930E+03,1.005269E+04,3.399608E-01,8.864448E-01,1.262568E+04,2.185740E+04,8.254413E-01,1.927383E+00,5.289596E+03,1.135446E+04,3.458230E-01,1.001235E+00,1.225046E+04,2.368907E+04,8.009102E-01,2.088899E+00,1.225128E+04,2.101223E+04,8.009638E-01,1.852856E+00,6.051397E+03,1.080363E+04,3.956280E-01,9.526627E-01,6.051929E+03,9.651848E+03,3.956628E-01,8.510988E-01,6.869562E+03,1.938026E+04,4.850474E-01,1.708949E+00,3.136234E+03,6.982448E+03,2.050406E-01,6.157114E-01,3.134660E+03,7.228023E+03,2.049377E-01,6.373662E-01,2.326404E+03,3.923917E+03,1.520956E-01,3.460105E-01,1.055350E+03,2.339057E+03,6.899662E-02,2.062577E-01,2.325706E+03,4.333816E+03,1.520499E-01,3.821553E-01,5.687602E+03,9.886464E+03,3.718438E-01,8.717871E-01,2.554052E+03,5.004743E+03,1.669787E-01,4.413176E-01,5.397765E+03,1.010898E+04,3.528949E-01,8.914089E-01,5.398562E+03,9.332054E+03,3.529470E-01,8.228993E-01,2.596306E+03,4.574934E+03,1.697412E-01,4.034171E-01,2.596659E+03,4.242823E+03,1.697643E-01,3.741316E-01,3.611672E+03,7.971424E+03,2.550137E-01,7.029192E-01,1.276885E+03,2.609838E+03,8.348011E-02,2.301352E-01,1.276727E+03,2.705842E+03,8.346982E-02,2.386008E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:15:00,4.636888E+02,1.786992E+03,3.274023E-02,1.575767E-01,2.597365E+03,4.501264E+03,1.833953E-01,3.969209E-01,9.068626E+02,2.288489E+03,6.403193E-02,2.017987E-01,4.810053E+02,1.216656E+03,3.396292E-02,1.072846E-01,1.072088E+03,5.047199E+03,7.569821E-02,4.450614E-01,3.860356E+02,1.716975E+03,2.725728E-02,2.018702E-01,5.397277E+03,1.813829E+04,3.810920E-01,1.599432E+00,4.047539E+03,1.348839E+04,2.857894E-01,1.189404E+00,3.294135E+03,1.000787E+04,2.325930E-01,8.824923E-01,4.798130E+03,1.488644E+04,3.387873E-01,1.312684E+00,5.197689E+03,8.909365E+03,3.398143E-01,7.856266E-01,2.274192E+03,5.722965E+03,1.486821E-01,5.046504E-01,5.170110E+03,9.985289E+03,3.380113E-01,8.805015E-01,1.254797E+04,2.205246E+04,8.203607E-01,1.944583E+00,5.251266E+03,1.141758E+04,3.433171E-01,1.006800E+00,1.218613E+04,2.358705E+04,7.967045E-01,2.079903E+00,1.218700E+04,2.138521E+04,7.967610E-01,1.885745E+00,6.022507E+03,1.077220E+04,3.937392E-01,9.498909E-01,6.023057E+03,9.828618E+03,3.937752E-01,8.666863E-01,6.778616E+03,1.939367E+04,4.786258E-01,1.710131E+00,3.123203E+03,7.095468E+03,2.041887E-01,6.256775E-01,3.121614E+03,7.220859E+03,2.040848E-01,6.367345E-01,2.315863E+03,4.006648E+03,1.514064E-01,3.533057E-01,1.049878E+03,2.362110E+03,6.863888E-02,2.082906E-01,2.315157E+03,4.329312E+03,1.513603E-01,3.817582E-01,5.660065E+03,1.000797E+04,3.700435E-01,8.825017E-01,2.538844E+03,5.061197E+03,1.659844E-01,4.462957E-01,5.375192E+03,1.012282E+04,3.514191E-01,8.926291E-01,5.376002E+03,9.509946E+03,3.514721E-01,8.385859E-01,2.586576E+03,4.586480E+03,1.691051E-01,4.044352E-01,2.586935E+03,4.326006E+03,1.691285E-01,3.814666E-01,3.583647E+03,8.023593E+03,2.530349E-01,7.075194E-01,1.272722E+03,2.655668E+03,8.320798E-02,2.341765E-01,1.272563E+03,2.714744E+03,8.319756E-02,2.393857E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:30:00,4.601266E+02,1.795909E+03,3.248871E-02,1.583630E-01,2.577825E+03,4.514887E+03,1.820156E-01,3.981221E-01,9.006263E+02,2.276837E+03,6.359160E-02,2.007712E-01,4.780714E+02,1.231166E+03,3.375576E-02,1.085640E-01,1.064312E+03,5.049729E+03,7.514915E-02,4.452845E-01,3.824260E+02,1.717336E+03,2.700241E-02,2.019126E-01,5.361649E+03,1.820311E+04,3.785764E-01,1.605148E+00,4.021606E+03,1.347810E+04,2.839584E-01,1.188497E+00,3.277111E+03,1.003733E+04,2.313909E-01,8.850902E-01,4.772229E+03,1.492518E+04,3.369585E-01,1.316100E+00,5.170250E+03,9.151710E+03,3.380204E-01,8.069966E-01,2.260215E+03,5.636885E+03,1.477682E-01,4.970598E-01,5.142663E+03,9.927782E+03,3.362168E-01,8.754306E-01,1.247620E+04,2.223252E+04,8.156682E-01,1.960461E+00,5.215835E+03,1.147183E+04,3.410007E-01,1.011584E+00,1.212678E+04,2.349245E+04,7.928244E-01,2.071561E+00,1.212769E+04,2.188056E+04,7.928835E-01,1.929425E+00,5.995929E+03,1.074742E+04,3.920016E-01,9.477064E-01,5.996497E+03,1.006289E+04,3.920387E-01,8.873446E-01,6.694605E+03,1.942238E+04,4.726940E-01,1.712663E+00,3.111302E+03,7.216806E+03,2.034106E-01,6.363770E-01,3.109700E+03,7.193284E+03,2.033058E-01,6.343029E-01,2.306300E+03,4.112657E+03,1.507812E-01,3.626536E-01,1.044915E+03,2.376286E+03,6.831443E-02,2.095406E-01,2.305588E+03,4.325395E+03,1.507347E-01,3.814127E-01,5.635016E+03,1.011508E+04,3.684059E-01,8.919460E-01,2.524996E+03,5.107466E+03,1.650791E-01,4.503757E-01,5.354681E+03,1.013139E+04,3.500781E-01,8.933844E-01,5.355503E+03,9.725453E+03,3.501319E-01,8.575892E-01,2.577772E+03,4.596902E+03,1.685295E-01,4.053542E-01,2.578135E+03,4.426919E+03,1.685532E-01,3.903652E-01,3.558215E+03,8.075008E+03,2.512392E-01,7.120532E-01,1.268967E+03,2.703471E+03,8.296250E-02,2.383917E-01,1.268806E+03,2.715340E+03,8.295195E-02,2.394383E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
13:45:00,4.568872E+02,1.808852E+03,3.225998E-02,1.595043E-01,2.560026E+03,4.528157E+03,1.807588E-01,3.992923E-01,8.949150E+02,2.267007E+03,6.318834E-02,1.999043E-01,4.753950E+02,1.251911E+03,3.356679E-02,1.103934E-01,1.057202E+03,5.057716E+03,7.464716E-02,4.459887E-01,3.791332E+02,1.718094E+03,2.676991E-02,2.020017E-01,5.328888E+03,1.828518E+04,3.762632E-01,1.612385E+00,3.997767E+03,1.347165E+04,2.822752E-01,1.187929E+00,3.261478E+03,1.007949E+04,2.302871E-01,8.888086E-01,4.748424E+03,1.498515E+04,3.352777E-01,1.321388E+00,5.144976E+03,9.482925E+03,3.363681E-01,8.362031E-01,2.247307E+03,5.517334E+03,1.469243E-01,4.865179E-01,5.117386E+03,9.879061E+03,3.345643E-01,8.711344E-01,1.240987E+04,2.239599E+04,8.113317E-01,1.974875E+00,5.183057E+03,1.151351E+04,3.388577E-01,1.015260E+00,1.207200E+04,2.340336E+04,7.892430E-01,2.063705E+00,1.207294E+04,2.252995E+04,7.893044E-01,1.986688E+00,5.971471E+03,1.072816E+04,3.904026E-01,9.460079E-01,5.972055E+03,1.036863E+04,3.904408E-01,9.143049E-01,6.616935E+03,1.946902E+04,4.672099E-01,1.716776E+00,3.100428E+03,7.342439E+03,2.026997E-01,6.474553E-01,3.098813E+03,7.145135E+03,2.025940E-01,6.300571E-01,2.297621E+03,4.247800E+03,1.502138E-01,3.745704E-01,1.040412E+03,2.381577E+03,6.802001E-02,2.100072E-01,2.296904E+03,4.321557E+03,1.501669E-01,3.810743E-01,5.612219E+03,1.020712E+04,3.669154E-01,9.000628E-01,2.512380E+03,5.143534E+03,1.642543E-01,4.535562E-01,5.336038E+03,1.013390E+04,3.488593E-01,8.936060E-01,5.336871E+03,9.989301E+03,3.489138E-01,8.808553E-01,2.569802E+03,4.605738E+03,1.680084E-01,4.061334E-01,2.570170E+03,4.550210E+03,1.680325E-01,4.012369E-01,3.535119E+03,8.126384E+03,2.496084E-01,7.165835E-01,1.265579E+03,2.752772E+03,8.274095E-02,2.427391E-01,1.265416E+03,2.707543E+03,8.273029E-02,2.387508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:00:00,4.539493E+02,1.825772E+03,3.205254E-02,1.609963E-01,2.543856E+03,4.541433E+03,1.796171E-01,4.004630E-01,8.897057E+02,2.259413E+03,6.282052E-02,1.992348E-01,4.729612E+02,1.278753E+03,3.339494E-02,1.127603E-01,1.050727E+03,5.071339E+03,7.418993E-02,4.471900E-01,3.761392E+02,1.719275E+03,2.655851E-02,2.021406E-01,5.298903E+03,1.838392E+04,3.741460E-01,1.621092E+00,3.975954E+03,1.346889E+04,2.807350E-01,1.187685E+00,3.247188E+03,1.013413E+04,2.292781E-01,8.936260E-01,4.726647E+03,1.506593E+04,3.337400E-01,1.328512E+00,5.121791E+03,9.902563E+03,3.348523E-01,8.732067E-01,2.235434E+03,5.397992E+03,1.461481E-01,4.759942E-01,5.094200E+03,9.837452E+03,3.330484E-01,8.674652E-01,1.234883E+04,2.254301E+04,8.073414E-01,1.987840E+00,5.152876E+03,1.154078E+04,3.368845E-01,1.017664E+00,1.202166E+04,2.331747E+04,7.859518E-01,2.056131E+00,1.202263E+04,2.333199E+04,7.860153E-01,2.057412E+00,5.949057E+03,1.071272E+04,3.889372E-01,9.446461E-01,5.949655E+03,1.074490E+04,3.889763E-01,9.474843E-01,6.545388E+03,1.953595E+04,4.621581E-01,1.722678E+00,3.090525E+03,7.463847E+03,2.020522E-01,6.581611E-01,3.088897E+03,7.076091E+03,2.019458E-01,6.239688E-01,2.289812E+03,4.411010E+03,1.497032E-01,3.889623E-01,1.036360E+03,2.378021E+03,6.775509E-02,2.096936E-01,2.289089E+03,4.317078E+03,1.496560E-01,3.806794E-01,5.591662E+03,1.028367E+04,3.655715E-01,9.068124E-01,2.500998E+03,5.169704E+03,1.635102E-01,4.558639E-01,5.319251E+03,1.012938E+04,3.477618E-01,8.932071E-01,5.320095E+03,1.029929E+04,3.478170E-01,9.081904E-01,2.562653E+03,4.612242E+03,1.675411E-01,4.067069E-01,2.563026E+03,4.694776E+03,1.675654E-01,4.139847E-01,3.514268E+03,8.178114E+03,2.481361E-01,7.211450E-01,1.262542E+03,2.801125E+03,8.254241E-02,2.470028E-01,1.262377E+03,2.691156E+03,8.253165E-02,2.373058E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:15:00,4.512829E+02,1.845948E+03,3.186427E-02,1.627754E-01,2.529156E+03,4.554355E+03,1.785791E-01,4.016024E-01,8.849528E+02,2.253595E+03,6.248492E-02,1.987217E-01,4.707473E+02,1.310589E+03,3.323862E-02,1.155676E-01,1.044826E+03,5.089522E+03,7.377330E-02,4.487934E-01,3.734152E+02,1.720895E+03,2.636618E-02,2.023310E-01,5.271438E+03,1.849512E+04,3.722068E-01,1.630897E+00,3.955981E+03,1.346844E+04,2.793247E-01,1.187646E+00,3.234120E+03,1.019799E+04,2.283554E-01,8.992570E-01,4.706712E+03,1.516260E+04,3.323325E-01,1.337036E+00,5.100516E+03,1.039270E+04,3.334613E-01,9.164274E-01,2.224510E+03,5.302013E+03,1.454340E-01,4.675309E-01,5.072928E+03,9.797543E+03,3.316577E-01,8.639461E-01,1.229265E+04,2.266461E+04,8.036682E-01,1.998562E+00,5.125068E+03,1.153047E+04,3.350665E-01,1.016756E+00,1.197539E+04,2.322407E+04,7.829264E-01,2.047896E+00,1.197639E+04,2.425118E+04,7.829919E-01,2.138466E+00,5.928514E+03,1.069532E+04,3.875942E-01,9.431116E-01,5.929126E+03,1.117491E+04,3.876342E-01,9.854020E-01,6.479477E+03,1.962166E+04,4.575042E-01,1.730236E+00,3.081506E+03,7.569439E+03,2.014626E-01,6.674722E-01,3.079867E+03,6.984192E+03,2.013554E-01,6.158651E-01,2.282768E+03,4.594959E+03,1.492427E-01,4.051829E-01,1.032705E+03,2.365119E+03,6.751617E-02,2.085559E-01,2.282041E+03,4.310004E+03,1.491952E-01,3.800556E-01,5.573075E+03,1.034177E+04,3.643563E-01,9.119359E-01,2.490700E+03,5.185007E+03,1.628369E-01,4.572132E-01,5.304096E+03,1.011407E+04,3.467710E-01,8.918578E-01,5.304949E+03,1.064118E+04,3.468268E-01,9.383380E-01,2.556225E+03,4.614411E+03,1.671208E-01,4.068982E-01,2.556602E+03,4.853955E+03,1.671454E-01,4.280211E-01,3.495428E+03,8.229325E+03,2.468059E-01,7.256608E-01,1.259816E+03,2.844390E+03,8.236423E-02,2.508180E-01,1.259650E+03,2.665340E+03,8.235337E-02,2.350294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:30:00,4.488589E+02,1.868395E+03,3.169312E-02,1.647548E-01,2.515770E+03,4.566706E+03,1.776340E-01,4.026916E-01,8.806098E+02,2.249195E+03,6.217827E-02,1.983337E-01,4.687303E+02,1.345886E+03,3.309620E-02,1.186800E-01,1.039442E+03,5.110972E+03,7.339310E-02,4.506848E-01,3.709326E+02,1.722940E+03,2.619088E-02,2.025715E-01,5.246234E+03,1.861392E+04,3.704271E-01,1.641373E+00,3.937658E+03,1.346934E+04,2.780310E-01,1.187724E+00,3.222149E+03,1.026736E+04,2.275102E-01,9.053747E-01,4.688433E+03,1.526935E+04,3.310418E-01,1.346449E+00,5.080961E+03,1.093065E+04,3.321829E-01,9.638636E-01,2.214444E+03,5.247296E+03,1.447759E-01,4.627059E-01,5.053379E+03,9.757520E+03,3.303796E-01,8.604168E-01,1.224084E+04,2.276026E+04,8.002810E-01,2.006997E+00,5.099397E+03,1.148931E+04,3.333882E-01,1.013126E+00,1.193278E+04,2.312109E+04,7.801406E-01,2.038814E+00,1.193380E+04,2.524528E+04,7.802078E-01,2.226126E+00,5.909658E+03,1.067378E+04,3.863614E-01,9.412127E-01,5.910283E+03,1.163898E+04,3.864022E-01,1.026324E+00,6.418687E+03,1.972330E+04,4.532119E-01,1.739198E+00,3.073283E+03,7.649209E+03,2.009250E-01,6.745063E-01,3.071633E+03,6.868918E+03,2.008171E-01,6.057003E-01,2.276396E+03,4.790689E+03,1.488262E-01,4.224424E-01,1.029400E+03,2.343781E+03,6.730009E-02,2.066743E-01,2.275664E+03,4.299417E+03,1.487783E-01,3.791220E-01,5.556212E+03,1.038114E+04,3.632538E-01,9.154074E-01,2.481350E+03,5.189942E+03,1.622256E-01,4.576484E-01,5.290366E+03,1.008685E+04,3.458734E-01,8.894575E-01,5.291228E+03,1.099849E+04,3.459297E-01,9.698456E-01,2.550426E+03,4.611496E+03,1.667417E-01,4.066411E-01,2.550807E+03,5.020156E+03,1.667666E-01,4.426767E-01,3.478374E+03,8.278715E+03,2.456017E-01,7.300161E-01,1.257365E+03,2.880832E+03,8.220394E-02,2.540314E-01,1.257197E+03,2.630669E+03,8.219299E-02,2.319720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
14:45:00,4.466527E+02,1.892024E+03,3.153735E-02,1.668384E-01,2.503568E+03,4.578129E+03,1.767724E-01,4.036988E-01,8.766379E+02,2.245836E+03,6.189782E-02,1.980375E-01,4.668910E+02,1.382969E+03,3.296633E-02,1.219501E-01,1.034523E+03,5.134295E+03,7.304581E-02,4.527415E-01,3.686676E+02,1.725366E+03,2.603096E-02,2.028567E-01,5.223082E+03,1.873517E+04,3.687924E-01,1.652065E+00,3.920835E+03,1.347059E+04,2.768431E-01,1.187835E+00,3.211175E+03,1.033827E+04,2.267353E-01,9.116270E-01,4.671658E+03,1.538001E+04,3.298573E-01,1.356208E+00,5.062972E+03,1.149076E+04,3.310068E-01,1.013253E+00,2.205159E+03,5.220459E+03,1.441688E-01,4.603394E-01,5.035398E+03,9.714911E+03,3.292041E-01,8.566596E-01,1.219302E+04,2.282917E+04,7.971546E-01,2.013073E+00,5.075672E+03,1.142387E+04,3.318371E-01,1.007355E+00,1.189351E+04,2.300539E+04,7.775732E-01,2.028612E+00,1.189456E+04,2.626761E+04,7.776419E-01,2.316275E+00,5.892336E+03,1.064580E+04,3.852289E-01,9.387453E-01,5.892971E+03,1.211524E+04,3.852705E-01,1.068320E+00,6.362579E+03,1.983652E+04,4.492502E-01,1.749182E+00,3.065780E+03,7.694931E+03,2.004344E-01,6.785380E-01,3.064120E+03,6.729772E+03,2.003259E-01,5.934305E-01,2.270626E+03,4.988398E+03,1.484489E-01,4.398763E-01,1.026408E+03,2.313798E+03,6.710447E-02,2.040304E-01,2.269890E+03,4.284402E+03,1.484008E-01,3.777980E-01,5.540897E+03,1.040132E+04,3.622526E-01,9.171868E-01,2.472852E+03,5.184976E+03,1.616700E-01,4.572105E-01,5.277916E+03,1.004663E+04,3.450594E-01,8.859109E-01,5.278786E+03,1.135341E+04,3.451162E-01,1.001142E+00,2.545190E+03,4.602438E+03,1.663993E-01,4.058424E-01,2.545574E+03,5.185129E+03,1.664244E-01,4.572240E-01,3.462927E+03,8.324547E+03,2.445111E-01,7.340575E-01,1.255157E+03,2.906613E+03,8.205963E-02,2.563047E-01,1.254989E+03,2.586719E+03,8.204861E-02,2.280965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:00:00,4.446309E+02,1.915836E+03,3.139458E-02,1.689382E-01,2.492366E+03,4.588228E+03,1.759815E-01,4.045894E-01,8.729787E+02,2.243177E+03,6.163945E-02,1.978031E-01,4.652022E+02,1.420277E+03,3.284709E-02,1.252398E-01,1.029998E+03,5.158207E+03,7.272630E-02,4.548500E-01,3.665860E+02,1.728097E+03,2.588398E-02,2.031778E-01,5.201645E+03,1.885414E+04,3.672788E-01,1.662556E+00,3.905265E+03,1.347120E+04,2.757437E-01,1.187889E+00,3.201038E+03,1.040715E+04,2.260196E-01,9.177015E-01,4.656143E+03,1.548900E+04,3.287619E-01,1.365818E+00,5.046306E+03,1.204922E+04,3.299172E-01,1.062499E+00,2.196532E+03,5.204858E+03,1.436048E-01,4.589637E-01,5.018743E+03,9.668200E+03,3.281152E-01,8.525407E-01,1.214856E+04,2.286995E+04,7.942480E-01,2.016669E+00,5.053565E+03,1.133691E+04,3.303918E-01,9.996876E-01,1.185705E+04,2.287571E+04,7.751898E-01,2.017177E+00,1.185812E+04,2.727553E+04,7.752600E-01,2.405153E+00,5.876311E+03,1.060978E+04,3.841813E-01,9.355695E-01,5.876958E+03,1.258348E+04,3.842235E-01,1.109610E+00,6.310442E+03,1.995640E+04,4.455689E-01,1.759753E+00,3.058891E+03,7.700394E+03,1.999841E-01,6.790198E-01,3.057223E+03,6.566489E+03,1.998750E-01,5.790322E-01,2.265328E+03,5.179357E+03,1.481025E-01,4.567151E-01,1.023661E+03,2.275445E+03,6.692490E-02,2.006484E-01,2.264587E+03,4.264319E+03,1.480541E-01,3.760271E-01,5.526781E+03,1.040186E+04,3.613297E-01,9.172346E-01,2.465007E+03,5.170584E+03,1.611571E-01,4.559414E-01,5.266455E+03,9.992873E+03,3.443101E-01,8.811702E-01,5.267332E+03,1.169042E+04,3.443674E-01,1.030859E+00,2.540392E+03,4.586761E+03,1.660856E-01,4.044600E-01,2.540779E+03,5.341522E+03,1.661109E-01,4.710148E-01,3.448787E+03,8.364998E+03,2.435126E-01,7.376245E-01,1.253147E+03,2.919441E+03,8.192818E-02,2.574359E-01,1.252977E+03,2.533624E+03,8.191708E-02,2.234147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:15:00,4.427752E+02,1.939247E+03,3.126356E-02,1.710026E-01,2.482069E+03,4.596503E+03,1.752545E-01,4.053191E-01,8.696054E+02,2.240658E+03,6.140127E-02,1.975809E-01,4.636498E+02,1.456997E+03,3.273748E-02,1.284778E-01,1.025831E+03,5.181783E+03,7.243211E-02,4.569290E-01,3.646711E+02,1.731039E+03,2.574877E-02,2.035237E-01,5.181797E+03,1.896752E+04,3.658773E-01,1.672553E+00,3.890855E+03,1.346930E+04,2.747263E-01,1.187722E+00,3.191673E+03,1.047171E+04,2.253583E-01,9.233943E-01,4.641794E+03,1.559262E+04,3.277487E-01,1.374955E+00,5.030856E+03,1.259454E+04,3.289071E-01,1.110585E+00,2.188508E+03,5.156724E+03,1.430802E-01,4.547192E-01,5.003305E+03,9.611984E+03,3.271059E-01,8.475835E-01,1.210721E+04,2.287282E+04,7.915445E-01,2.016922E+00,5.032951E+03,1.121941E+04,3.290441E-01,9.893258E-01,1.182319E+04,2.272171E+04,7.729763E-01,2.003598E+00,1.182429E+04,2.824825E+04,7.730477E-01,2.490927E+00,5.861477E+03,1.055872E+04,3.832114E-01,9.310666E-01,5.862134E+03,1.303191E+04,3.832544E-01,1.149152E+00,6.261928E+03,2.007905E+04,4.421435E-01,1.770568E+00,3.052560E+03,7.662336E+03,1.995701E-01,6.756639E-01,3.050883E+03,6.378927E+03,1.994605E-01,5.624930E-01,2.260475E+03,5.359547E+03,1.477852E-01,4.726042E-01,1.021146E+03,2.229045E+03,6.676046E-02,1.965569E-01,2.259731E+03,4.236793E+03,1.477366E-01,3.735998E-01,5.513812E+03,1.037889E+04,3.604818E-01,9.152089E-01,2.457788E+03,5.146473E+03,1.606852E-01,4.538153E-01,5.255941E+03,9.921636E+03,3.436227E-01,8.748886E-01,5.256824E+03,1.200290E+04,3.436805E-01,1.058414E+00,2.536010E+03,4.561782E+03,1.657992E-01,4.022573E-01,2.536400E+03,5.485545E+03,1.658247E-01,4.837147E-01,3.435845E+03,8.398689E+03,2.425988E-01,7.405954E-01,1.251318E+03,2.918063E+03,8.180859E-02,2.573145E-01,1.251147E+03,2.471548E+03,8.179743E-02,2.179408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:30:00,4.410728E+02,1.961507E+03,3.114335E-02,1.729654E-01,2.472606E+03,4.602562E+03,1.745863E-01,4.058533E-01,8.664993E+02,2.238087E+03,6.118196E-02,1.973542E-01,4.622235E+02,1.491881E+03,3.263677E-02,1.315539E-01,1.021999E+03,5.204099E+03,7.216152E-02,4.588968E-01,3.629107E+02,1.734090E+03,2.562447E-02,2.038825E-01,5.163451E+03,1.907190E+04,3.645820E-01,1.681758E+00,3.877542E+03,1.346459E+04,2.737863E-01,1.187306E+00,3.183036E+03,1.052944E+04,2.247484E-01,9.284843E-01,4.628545E+03,1.568688E+04,3.268133E-01,1.383267E+00,5.016551E+03,1.310666E+04,3.279719E-01,1.155744E+00,2.181052E+03,5.048867E+03,1.425927E-01,4.452084E-01,4.989014E+03,9.545773E+03,3.261716E-01,8.417450E-01,1.206880E+04,2.283916E+04,7.890334E-01,2.013954E+00,5.013756E+03,1.106399E+04,3.277891E-01,9.756212E-01,1.179180E+04,2.254418E+04,7.709239E-01,1.987943E+00,1.179291E+04,2.915115E+04,7.709965E-01,2.570545E+00,5.847764E+03,1.049327E+04,3.823149E-01,9.252952E-01,5.848430E+03,1.344490E+04,3.823584E-01,1.185569E+00,6.216799E+03,2.019944E+04,4.389570E-01,1.781184E+00,3.046745E+03,7.576420E+03,1.991900E-01,6.680877E-01,3.045060E+03,6.167584E+03,1.990798E-01,5.438567E-01,2.256047E+03,5.522030E+03,1.474958E-01,4.869319E-01,1.018851E+03,2.174626E+03,6.661040E-02,1.917582E-01,2.255300E+03,4.201994E+03,1.474469E-01,3.705313E-01,5.501947E+03,1.033314E+04,3.597061E-01,9.111751E-01,2.451173E+03,5.112963E+03,1.602527E-01,4.508604E-01,5.246338E+03,9.833626E+03,3.429949E-01,8.671279E-01,5.247227E+03,1.227855E+04,3.430530E-01,1.082721E+00,2.532025E+03,4.527748E+03,1.655386E-01,3.992562E-01,2.532418E+03,5.611704E+03,1.655643E-01,4.948393E-01,3.424015E+03,8.424006E+03,2.417636E-01,7.428278E-01,1.249658E+03,2.900633E+03,8.170012E-02,2.557774E-01,1.249487E+03,2.400659E+03,8.168889E-02,2.116898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
15:45:00,4.395107E+02,1.982161E+03,3.103306E-02,1.747867E-01,2.463909E+03,4.605969E+03,1.739722E-01,4.061537E-01,8.636406E+02,2.235220E+03,6.098011E-02,1.971014E-01,4.609134E+02,1.524212E+03,3.254426E-02,1.344049E-01,1.018475E+03,5.224513E+03,7.191272E-02,4.606969E-01,3.612926E+02,1.737147E+03,2.551022E-02,2.042419E-01,5.146504E+03,1.916508E+04,3.633854E-01,1.689974E+00,3.865250E+03,1.345642E+04,2.729183E-01,1.186585E+00,3.175075E+03,1.057873E+04,2.241863E-01,9.328308E-01,4.616322E+03,1.576926E+04,3.259502E-01,1.390531E+00,5.003312E+03,1.357426E+04,3.271063E-01,1.196976E+00,2.174125E+03,4.891799E+03,1.421398E-01,4.313582E-01,4.975789E+03,9.468582E+03,3.253070E-01,8.349383E-01,1.203314E+04,2.276841E+04,7.867020E-01,2.007715E+00,4.995886E+03,1.088843E+04,3.266208E-01,9.601402E-01,1.176271E+04,2.234227E+04,7.690218E-01,1.970139E+00,1.176383E+04,2.996473E+04,7.690954E-01,2.642286E+00,5.835094E+03,1.041253E+04,3.814866E-01,9.181755E-01,5.835769E+03,1.381327E+04,3.815307E-01,1.218052E+00,6.174815E+03,2.031360E+04,4.359926E-01,1.791251E+00,3.041405E+03,7.441677E+03,1.988409E-01,6.562061E-01,3.039713E+03,5.933944E+03,1.987302E-01,5.232544E-01,2.252010E+03,5.663086E+03,1.472319E-01,4.993702E-01,1.016758E+03,2.113497E+03,6.647354E-02,1.863679E-01,2.251260E+03,4.159605E+03,1.471828E-01,3.667934E-01,5.491099E+03,1.026462E+04,3.589969E-01,9.051326E-01,2.445116E+03,5.070227E+03,1.598567E-01,4.470920E-01,5.237574E+03,9.728575E+03,3.424219E-01,8.578645E-01,5.238469E+03,1.251100E+04,3.424804E-01,1.103218E+00,2.528404E+03,4.484616E+03,1.653019E-01,3.954529E-01,2.528799E+03,5.717028E+03,1.653277E-01,5.041268E-01,3.413204E+03,8.439725E+03,2.410002E-01,7.442139E-01,1.248154E+03,2.868525E+03,8.160177E-02,2.529462E-01,1.247982E+03,2.322394E+03,8.159049E-02,2.047885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:00:00,4.380774E+02,2.000845E+03,3.093186E-02,1.764343E-01,2.455914E+03,4.606193E+03,1.734077E-01,4.061735E-01,8.610105E+02,2.231809E+03,6.079440E-02,1.968006E-01,4.597101E+02,1.553487E+03,3.245930E-02,1.369863E-01,1.015236E+03,5.242499E+03,7.168401E-02,4.622829E-01,3.598054E+02,1.740104E+03,2.540521E-02,2.045896E-01,5.130855E+03,1.924540E+04,3.622805E-01,1.697057E+00,3.853903E+03,1.344422E+04,2.721172E-01,1.185509E+00,3.167741E+03,1.061813E+04,2.236685E-01,9.363052E-01,4.605048E+03,1.583769E+04,3.251542E-01,1.396566E+00,4.991059E+03,1.398952E+04,3.263053E-01,1.233594E+00,2.167689E+03,4.703246E+03,1.417191E-01,4.147316E-01,4.963552E+03,9.379431E+03,3.245069E-01,8.270770E-01,1.200003E+04,2.265988E+04,7.845377E-01,1.998146E+00,4.979247E+03,1.070898E+04,3.255330E-01,9.443167E-01,1.173575E+04,2.211419E+04,7.672593E-01,1.950026E+00,1.173689E+04,3.067553E+04,7.673339E-01,2.704964E+00,5.823391E+03,1.031561E+04,3.807214E-01,9.096295E-01,5.824073E+03,1.413091E+04,3.807661E-01,1.246061E+00,6.135753E+03,2.041755E+04,4.332345E-01,1.800417E+00,3.036503E+03,7.258338E+03,1.985204E-01,6.400393E-01,3.034803E+03,5.680643E+03,1.984093E-01,5.009184E-01,2.248331E+03,5.780355E+03,1.469913E-01,5.097110E-01,1.014849E+03,2.046688E+03,6.634874E-02,1.804767E-01,2.247578E+03,4.109374E+03,1.469421E-01,3.623641E-01,5.481186E+03,1.017340E+04,3.583488E-01,8.970892E-01,2.439572E+03,5.018335E+03,1.594942E-01,4.425161E-01,5.229580E+03,9.606113E+03,3.418993E-01,8.470658E-01,5.230480E+03,1.269619E+04,3.419581E-01,1.119549E+00,2.525115E+03,4.432112E+03,1.650869E-01,3.908230E-01,2.525512E+03,5.799760E+03,1.651128E-01,5.114221E-01,3.403325E+03,8.444807E+03,2.403026E-01,7.446620E-01,1.246791E+03,2.822809E+03,8.151265E-02,2.489149E-01,1.246617E+03,2.238307E+03,8.150131E-02,1.973736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:15:00,4.367622E+02,1.994478E+03,3.083899E-02,1.758728E-01,2.448565E+03,4.588536E+03,1.728888E-01,4.046165E-01,8.585913E+02,2.227944E+03,6.062359E-02,1.964598E-01,4.586050E+02,1.578938E+03,3.238127E-02,1.392306E-01,1.012260E+03,5.233800E+03,7.147382E-02,4.615159E-01,3.584385E+02,1.742862E+03,2.530870E-02,2.049138E-01,5.116408E+03,1.931167E+04,3.612603E-01,1.702900E+00,3.843432E+03,1.342893E+04,2.713778E-01,1.184162E+00,3.160987E+03,1.056643E+04,2.231916E-01,9.317466E-01,4.594654E+03,1.589034E+04,3.244202E-01,1.401208E+00,4.979720E+03,1.434379E+04,3.255639E-01,1.264833E+00,2.161709E+03,4.494991E+03,1.413281E-01,3.963677E-01,4.952229E+03,9.286036E+03,3.237666E-01,8.188415E-01,1.196930E+04,2.253344E+04,7.825282E-01,1.986996E+00,4.963751E+03,1.054275E+04,3.245199E-01,9.296582E-01,1.171077E+04,2.187703E+04,7.656262E-01,1.929114E+00,1.171192E+04,3.127083E+04,7.657017E-01,2.757458E+00,5.812581E+03,1.021236E+04,3.800147E-01,9.005250E-01,5.813271E+03,1.439442E+04,3.800598E-01,1.269298E+00,6.099407E+03,2.050766E+04,4.306682E-01,1.808363E+00,3.032002E+03,7.026656E+03,1.982261E-01,6.196096E-01,3.030296E+03,5.413698E+03,1.981146E-01,4.773792E-01,2.244979E+03,5.871238E+03,1.467721E-01,5.177250E-01,1.013109E+03,1.976396E+03,6.623497E-02,1.742784E-01,2.244223E+03,4.054314E+03,1.467227E-01,3.575089E-01,5.472128E+03,1.006657E+04,3.577566E-01,8.876687E-01,2.434497E+03,4.959699E+03,1.591625E-01,4.373456E-01,5.222289E+03,9.472264E+03,3.414226E-01,8.352630E-01,5.223194E+03,1.282990E+04,3.414818E-01,1.131339E+00,2.522128E+03,4.373775E+03,1.648916E-01,3.856789E-01,2.522528E+03,5.858805E+03,1.649177E-01,5.166286E-01,3.394298E+03,8.438316E+03,2.396653E-01,7.440896E-01,1.245556E+03,2.766084E+03,8.143189E-02,2.439129E-01,1.245382E+03,2.150831E+03,8.142051E-02,1.896600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:30:00,4.355554E+02,1.976105E+03,3.075378E-02,1.742527E-01,2.441809E+03,4.561976E+03,1.724118E-01,4.022745E-01,8.563666E+02,2.223185E+03,6.046650E-02,1.960402E-01,4.575902E+02,1.600455E+03,3.230962E-02,1.411279E-01,1.009524E+03,5.211587E+03,7.128068E-02,4.595571E-01,3.571823E+02,1.745302E+03,2.522000E-02,2.052007E-01,5.103072E+03,1.936323E+04,3.603187E-01,1.707447E+00,3.833771E+03,1.340983E+04,2.706957E-01,1.182477E+00,3.154768E+03,1.046647E+04,2.227525E-01,9.229316E-01,4.585073E+03,1.592598E+04,3.237437E-01,1.404351E+00,4.969224E+03,1.463608E+04,3.248777E-01,1.290608E+00,2.156151E+03,4.279677E+03,1.409648E-01,3.773814E-01,4.941750E+03,9.186908E+03,3.230816E-01,8.101004E-01,1.194076E+04,2.238735E+04,7.806626E-01,1.974114E+00,4.949317E+03,1.039635E+04,3.235762E-01,9.167487E-01,1.168762E+04,2.162626E+04,7.641131E-01,1.907001E+00,1.168879E+04,3.174851E+04,7.641892E-01,2.799580E+00,5.802595E+03,1.010112E+04,3.793619E-01,8.907153E-01,5.803292E+03,1.460326E+04,3.794074E-01,1.287713E+00,6.065588E+03,2.057506E+04,4.282803E-01,1.814306E+00,3.027869E+03,6.746539E+03,1.979559E-01,5.949090E-01,3.026157E+03,5.138026E+03,1.978440E-01,4.530705E-01,2.241924E+03,5.936102E+03,1.465724E-01,5.234447E-01,1.011522E+03,1.904144E+03,6.613125E-02,1.679071E-01,2.241166E+03,3.993791E+03,1.465229E-01,3.521719E-01,5.463851E+03,9.943843E+03,3.572155E-01,8.768468E-01,2.429853E+03,4.894178E+03,1.588589E-01,4.315680E-01,5.215641E+03,9.325600E+03,3.409880E-01,8.223302E-01,5.216550E+03,1.291284E+04,3.410474E-01,1.138653E+00,2.519417E+03,4.309084E+03,1.647143E-01,3.799745E-01,2.519818E+03,5.894605E+03,1.647406E-01,5.197855E-01,3.386052E+03,8.419083E+03,2.390830E-01,7.423936E-01,1.244437E+03,2.698780E+03,8.135874E-02,2.379781E-01,1.244262E+03,2.061908E+03,8.134731E-02,1.818188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
16:45:00,4.344480E+02,1.971241E+03,3.067559E-02,1.738238E-01,2.435599E+03,4.537624E+03,1.719733E-01,4.001271E-01,8.543209E+02,2.217119E+03,6.032206E-02,1.955053E-01,4.566585E+02,1.617949E+03,3.224384E-02,1.426705E-01,1.007011E+03,5.202852E+03,7.110323E-02,4.587869E-01,3.560279E+02,1.747345E+03,2.513849E-02,2.054409E-01,5.090763E+03,1.939916E+04,3.594496E-01,1.710616E+00,3.824859E+03,1.338572E+04,2.700664E-01,1.180351E+00,3.149043E+03,1.041198E+04,2.223482E-01,9.181273E-01,4.576242E+03,1.594345E+04,3.231202E-01,1.405892E+00,4.959509E+03,1.417493E+04,3.242426E-01,1.249943E+00,2.150985E+03,4.075964E+03,1.406270E-01,3.594180E-01,4.932053E+03,9.078790E+03,3.224476E-01,8.005666E-01,1.191426E+04,2.221499E+04,7.789303E-01,1.958915E+00,4.935868E+03,1.025640E+04,3.226970E-01,9.044078E-01,1.166618E+04,2.135242E+04,7.627109E-01,1.882853E+00,1.166735E+04,3.210721E+04,7.627878E-01,2.831210E+00,5.793372E+03,9.977147E+03,3.787589E-01,8.797836E-01,5.794075E+03,1.475636E+04,3.788048E-01,1.301214E+00,6.034118E+03,2.054967E+04,4.260582E-01,1.812067E+00,3.024074E+03,6.414023E+03,1.977078E-01,5.655877E-01,3.022357E+03,4.859040E+03,1.975955E-01,4.284695E-01,2.239141E+03,5.975743E+03,1.463904E-01,5.269403E-01,1.010076E+03,1.831630E+03,6.603671E-02,1.615129E-01,2.238381E+03,3.926545E+03,1.463408E-01,3.462422E-01,5.456290E+03,9.803158E+03,3.567211E-01,8.644412E-01,2.425603E+03,4.821550E+03,1.585810E-01,4.251637E-01,5.209578E+03,9.162904E+03,3.405916E-01,8.079837E-01,5.210492E+03,1.294592E+04,3.406513E-01,1.141570E+00,2.516955E+03,4.236378E+03,1.645534E-01,3.735633E-01,2.517358E+03,5.907356E+03,1.645797E-01,5.209099E-01,3.378519E+03,8.385545E+03,2.385511E-01,7.394363E-01,1.243423E+03,2.621150E+03,8.129247E-02,2.311327E-01,1.243248E+03,1.973260E+03,8.128100E-02,1.740018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:00:00,4.334319E+02,1.966559E+03,3.060385E-02,1.734109E-01,2.429891E+03,4.507499E+03,1.715703E-01,3.974707E-01,8.524403E+02,2.209974E+03,6.018928E-02,1.948752E-01,4.558032E+02,1.630945E+03,3.218344E-02,1.438165E-01,1.004702E+03,5.193785E+03,7.094021E-02,4.579873E-01,3.549670E+02,1.748959E+03,2.506358E-02,2.056307E-01,5.079404E+03,1.941977E+04,3.586476E-01,1.712433E+00,3.816638E+03,1.335790E+04,2.694860E-01,1.177898E+00,3.143774E+03,1.035780E+04,2.219762E-01,9.133498E-01,4.568105E+03,1.594197E+04,3.225457E-01,1.405761E+00,4.950516E+03,1.338636E+04,3.236547E-01,1.180407E+00,2.146183E+03,3.893205E+03,1.403130E-01,3.433023E-01,4.923077E+03,8.962454E+03,3.218607E-01,7.903080E-01,1.188966E+04,2.202342E+04,7.773217E-01,1.942022E+00,4.923333E+03,1.011041E+04,3.218775E-01,8.915344E-01,1.164630E+04,2.105712E+04,7.614116E-01,1.856814E+00,1.164749E+04,3.233253E+04,7.614890E-01,2.851078E+00,5.784852E+03,9.843423E+03,3.782018E-01,8.679918E-01,5.785561E+03,1.484948E+04,3.782482E-01,1.309425E+00,6.004833E+03,2.048452E+04,4.239905E-01,1.806322E+00,3.020588E+03,6.018871E+03,1.974799E-01,5.307433E-01,3.018866E+03,4.580830E+03,1.973673E-01,4.039370E-01,2.236605E+03,5.987596E+03,1.462247E-01,5.279854E-01,1.008758E+03,1.760315E+03,6.595053E-02,1.552243E-01,2.235843E+03,3.853295E+03,1.461749E-01,3.397830E-01,5.449382E+03,9.648083E+03,3.562695E-01,8.507667E-01,2.421713E+03,4.742239E+03,1.583267E-01,4.181700E-01,5.204051E+03,8.986053E+03,3.402303E-01,7.923890E-01,5.204968E+03,1.292501E+04,3.402902E-01,1.139726E+00,2.514720E+03,4.157116E+03,1.644073E-01,3.665740E-01,2.515125E+03,5.895998E+03,1.644337E-01,5.199083E-01,3.371639E+03,8.336656E+03,2.380654E-01,7.351253E-01,1.242505E+03,2.532988E+03,8.123244E-02,2.233585E-01,1.242329E+03,1.886055E+03,8.122094E-02,1.663120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:15:00,4.324996E+02,1.982248E+03,3.053802E-02,1.747944E-01,2.424645E+03,4.484573E+03,1.711998E-01,3.954491E-01,8.507117E+02,2.201926E+03,6.006722E-02,1.941655E-01,4.550179E+02,1.639047E+03,3.212800E-02,1.445309E-01,1.002582E+03,5.205622E+03,7.079048E-02,4.590311E-01,3.539923E+02,1.750121E+03,2.499476E-02,2.057672E-01,5.068922E+03,1.942605E+04,3.579075E-01,1.712986E+00,3.809057E+03,1.332788E+04,2.689506E-01,1.175251E+00,3.138925E+03,1.037356E+04,2.216338E-01,9.147396E-01,4.560608E+03,1.592108E+04,3.220163E-01,1.403919E+00,4.942190E+03,1.254156E+04,3.231103E-01,1.105913E+00,2.141717E+03,3.734459E+03,1.400211E-01,3.293042E-01,4.914769E+03,8.838001E+03,3.213176E-01,7.793338E-01,1.186681E+04,2.182304E+04,7.758278E-01,1.924353E+00,4.911649E+03,9.961074E+03,3.211136E-01,8.783662E-01,1.162789E+04,2.074135E+04,7.602075E-01,1.828970E+00,1.162908E+04,3.241172E+04,7.602855E-01,2.858061E+00,5.776981E+03,9.703151E+03,3.776873E-01,8.556226E-01,5.777695E+03,1.487974E+04,3.777340E-01,1.312093E+00,5.977581E+03,2.039956E+04,4.220662E-01,1.798830E+00,3.017387E+03,5.561785E+03,1.972706E-01,4.904375E-01,3.015660E+03,4.308915E+03,1.971577E-01,3.799596E-01,2.234295E+03,5.969280E+03,1.460736E-01,5.263704E-01,1.007556E+03,1.691085E+03,6.587198E-02,1.491196E-01,2.233531E+03,3.774490E+03,1.460237E-01,3.328341E-01,5.443071E+03,9.483421E+03,3.558569E-01,8.362468E-01,2.418154E+03,4.656850E+03,1.580940E-01,4.106405E-01,5.199012E+03,8.796611E+03,3.399008E-01,7.756840E-01,5.199932E+03,1.284636E+04,3.399610E-01,1.132791E+00,2.512692E+03,4.072865E+03,1.642747E-01,3.591447E-01,2.513098E+03,5.859873E+03,1.643012E-01,5.167229E-01,3.365356E+03,8.271623E+03,2.376217E-01,7.293906E-01,1.241673E+03,2.432583E+03,8.117808E-02,2.145049E-01,1.241497E+03,1.801367E+03,8.116654E-02,1.588443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
17:30:00,4.316442E+02,2.005183E+03,3.047762E-02,1.768168E-01,2.419822E+03,4.458789E+03,1.708593E-01,3.931755E-01,8.491229E+02,2.193192E+03,5.995504E-02,1.933954E-01,4.542972E+02,1.641942E+03,3.207711E-02,1.447862E-01,1.000634E+03,5.225000E+03,7.065297E-02,4.607399E-01,3.530967E+02,1.750818E+03,2.493153E-02,2.058492E-01,5.059252E+03,1.941940E+04,3.572247E-01,1.712400E+00,3.802065E+03,1.329726E+04,2.684570E-01,1.172551E+00,3.134463E+03,1.041633E+04,2.213188E-01,9.185105E-01,4.553701E+03,1.588048E+04,3.215287E-01,1.400339E+00,4.934482E+03,1.206942E+04,3.226064E-01,1.064280E+00,2.137564E+03,3.598098E+03,1.397496E-01,3.172798E-01,4.907077E+03,8.705456E+03,3.208147E-01,7.676460E-01,1.184559E+04,2.162581E+04,7.744403E-01,1.906962E+00,4.900754E+03,9.811161E+03,3.204013E-01,8.651469E-01,1.161082E+04,2.040661E+04,7.590916E-01,1.799452E+00,1.161202E+04,3.233476E+04,7.591700E-01,2.851275E+00,5.769710E+03,9.559536E+03,3.772119E-01,8.429587E-01,5.770429E+03,1.484575E+04,3.772589E-01,1.309096E+00,5.952217E+03,2.029018E+04,4.202754E-01,1.789186E+00,3.014446E+03,5.086044E+03,1.970784E-01,4.484867E-01,3.012715E+03,4.049746E+03,1.969651E-01,3.571061E-01,2.232190E+03,5.919034E+03,1.459361E-01,5.219396E-01,1.006461E+03,1.623994E+03,6.580038E-02,1.432036E-01,2.231425E+03,3.690273E+03,1.458860E-01,3.254078E-01,5.437306E+03,9.313797E+03,3.554800E-01,8.212894E-01,2.414897E+03,4.565734E+03,1.578810E-01,4.026059E-01,5.194417E+03,8.595229E+03,3.396004E-01,7.579262E-01,5.195341E+03,1.270715E+04,3.396608E-01,1.120515E+00,2.510850E+03,3.984912E+03,1.641543E-01,3.513890E-01,2.511258E+03,5.798809E+03,1.641809E-01,5.113383E-01,3.359618E+03,8.190251E+03,2.372166E-01,7.222152E-01,1.240920E+03,2.313368E+03,8.112884E-02,2.039925E-01,1.240743E+03,1.718882E+03,8.111727E-02,1.515708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
