17:45:00,4.308693E+02,2.009650E+03,3.042291E-02,1.772106E-01,2.415446E+03,4.419414E+03,1.705503E-01,3.897034E-01,8.476827E+02,2.184075E+03,5.985335E-02,1.925915E-01,4.536440E+02,1.639030E+03,3.203099E-02,1.445295E-01,9.988694E+02,5.223234E+03,7.052837E-02,4.605841E-01,3.522849E+02,1.751017E+03,2.487420E-02,2.058726E-01,5.050461E+03,1.940110E+04,3.566040E-01,1.710786E+00,3.795712E+03,1.326861E+04,2.680084E-01,1.170024E+00,3.130416E+03,1.039211E+04,2.210330E-01,9.163749E-01,4.547431E+03,1.581935E+04,3.210859E-01,1.394948E+00,4.927441E+03,1.234530E+04,3.221460E-01,1.088607E+00,2.133754E+03,3.475415E+03,1.395005E-01,3.064616E-01,4.900053E+03,8.567475E+03,3.203555E-01,7.554788E-01,1.182615E+04,2.145123E+04,7.731697E-01,1.891567E+00,4.890747E+03,9.659352E+03,3.197470E-01,8.517604E-01,1.159522E+04,2.006187E+04,7.580717E-01,1.769053E+00,1.159642E+04,3.208307E+04,7.581505E-01,2.829081E+00,5.763080E+03,9.420159E+03,3.767784E-01,8.306684E-01,5.763804E+03,1.474390E+04,3.768258E-01,1.300116E+00,5.928923E+03,2.021660E+04,4.186306E-01,1.782698E+00,3.011776E+03,4.637358E+03,1.969038E-01,4.089216E-01,3.010041E+03,3.811853E+03,1.967903E-01,3.361287E-01,2.230314E+03,5.833190E+03,1.458134E-01,5.143700E-01,1.005482E+03,1.558426E+03,6.573638E-02,1.374218E-01,2.229547E+03,3.602045E+03,1.457633E-01,3.176279E-01,5.432159E+03,9.146975E+03,3.551435E-01,8.065791E-01,2.411985E+03,4.469610E+03,1.576907E-01,3.941296E-01,5.190323E+03,8.385558E+03,3.393327E-01,7.394374E-01,5.191249E+03,1.250162E+04,3.393933E-01,1.102391E+00,2.509211E+03,3.896360E+03,1.640471E-01,3.435805E-01,2.509619E+03,5.711860E+03,1.640738E-01,5.036711E-01,3.354471E+03,8.092868E+03,2.368531E-01,7.136281E-01,1.240250E+03,2.155197E+03,8.108502E-02,1.900450E-01,1.240073E+03,1.637323E+03,8.107342E-02,1.443790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:00:00,4.301687E+02,2.002400E+03,3.037344E-02,1.765714E-01,2.411481E+03,4.377255E+03,1.702704E-01,3.859858E-01,8.463786E+02,2.174251E+03,5.976127E-02,1.917252E-01,4.530532E+02,1.630092E+03,3.198927E-02,1.437413E-01,9.972725E+02,5.204838E+03,7.041562E-02,4.589619E-01,3.515499E+02,1.750658E+03,2.482230E-02,2.058304E-01,5.042471E+03,1.937084E+04,3.560398E-01,1.708118E+00,3.789940E+03,1.324193E+04,2.676009E-01,1.167672E+00,3.126747E+03,1.032312E+04,2.207740E-01,9.102915E-01,4.541739E+03,1.573659E+04,3.206840E-01,1.387651E+00,4.921017E+03,1.282775E+04,3.217260E-01,1.131149E+00,2.130265E+03,3.362169E+03,1.392724E-01,2.964756E-01,4.893645E+03,8.422938E+03,3.199365E-01,7.427336E-01,1.180837E+04,2.130363E+04,7.720070E-01,1.878551E+00,4.881563E+03,9.504330E+03,3.191466E-01,8.380906E-01,1.158097E+04,1.970564E+04,7.571404E-01,1.737641E+00,1.158218E+04,3.164901E+04,7.572196E-01,2.790805E+00,5.757045E+03,9.284866E+03,3.763839E-01,8.187383E-01,5.757773E+03,1.457226E+04,3.764314E-01,1.284980E+00,5.907575E+03,2.012291E+04,4.171232E-01,1.774436E+00,3.009357E+03,4.250136E+03,1.967456E-01,3.747765E-01,3.007618E+03,3.599359E+03,1.966319E-01,3.173910E-01,2.228637E+03,5.710981E+03,1.457037E-01,5.035936E-01,1.004607E+03,1.494006E+03,6.567916E-02,1.317412E-01,2.227869E+03,3.509278E+03,1.456535E-01,3.094477E-01,5.427548E+03,8.984263E+03,3.548420E-01,7.922311E-01,2.409375E+03,4.368427E+03,1.575200E-01,3.852073E-01,5.186662E+03,8.166157E+03,3.390934E-01,7.200907E-01,5.187591E+03,1.222794E+04,3.391541E-01,1.078258E+00,2.507751E+03,3.807069E+03,1.639516E-01,3.357069E-01,2.508160E+03,5.598668E+03,1.639784E-01,4.936898E-01,3.349852E+03,7.979209E+03,2.365270E-01,7.036056E-01,1.239654E+03,1.982225E+03,8.104602E-02,1.747924E-01,1.239476E+03,1.556172E+03,8.103440E-02,1.372231E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:15:00,4.295340E+02,1.978682E+03,3.032862E-02,1.744799E-01,2.407884E+03,4.334548E+03,1.700163E-01,3.822199E-01,8.451944E+02,2.163361E+03,5.967765E-02,1.907649E-01,4.525177E+02,1.614613E+03,3.195146E-02,1.423764E-01,9.958236E+02,5.171417E+03,7.031331E-02,4.560149E-01,3.508829E+02,1.749699E+03,2.477521E-02,2.057176E-01,5.035181E+03,1.932575E+04,3.555251E-01,1.704142E+00,3.784678E+03,1.321599E+04,2.672293E-01,1.165384E+00,3.123409E+03,1.019379E+04,2.205383E-01,8.988869E-01,4.536555E+03,1.562982E+04,3.203180E-01,1.378235E+00,4.915136E+03,1.321436E+04,3.213416E-01,1.165241E+00,2.127059E+03,3.255538E+03,1.390628E-01,2.870730E-01,4.887780E+03,8.266405E+03,3.195531E-01,7.289305E-01,1.179203E+04,2.116586E+04,7.709391E-01,1.866403E+00,4.873103E+03,9.339015E+03,3.185936E-01,8.235132E-01,1.156792E+04,1.932590E+04,7.562869E-01,1.704156E+00,1.156913E+04,3.100724E+04,7.563663E-01,2.734215E+00,5.751531E+03,9.146376E+03,3.760234E-01,8.065263E-01,5.752263E+03,1.431794E+04,3.760712E-01,1.262554E+00,5.887980E+03,1.998307E+04,4.157397E-01,1.762105E+00,3.007160E+03,3.941900E+03,1.966020E-01,3.475963E-01,3.005417E+03,3.410391E+03,1.964881E-01,3.007278E-01,2.227128E+03,5.548444E+03,1.456051E-01,4.892611E-01,1.003820E+03,1.429828E+03,6.562772E-02,1.260821E-01,2.226359E+03,3.410315E+03,1.455548E-01,3.007211E-01,5.423387E+03,8.819788E+03,3.545700E-01,7.777278E-01,2.407019E+03,4.260372E+03,1.573660E-01,3.756791E-01,5.183366E+03,7.933112E+03,3.388779E-01,6.995408E-01,5.184296E+03,1.187798E+04,3.389387E-01,1.047399E+00,2.506443E+03,3.714646E+03,1.638661E-01,3.275570E-01,2.506853E+03,5.454927E+03,1.638930E-01,4.810148E-01,3.345696E+03,7.848548E+03,2.362336E-01,6.920840E-01,1.239120E+03,1.807109E+03,8.101116E-02,1.593506E-01,1.238942E+03,1.474509E+03,8.099952E-02,1.300221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:30:00,4.289585E+02,1.946955E+03,3.028799E-02,1.716823E-01,2.404616E+03,4.291979E+03,1.697856E-01,3.784662E-01,8.441176E+02,2.150015E+03,5.960162E-02,1.895880E-01,4.520318E+02,1.591926E+03,3.191715E-02,1.403758E-01,9.945074E+02,5.127898E+03,7.022038E-02,4.521774E-01,3.502771E+02,1.748097E+03,2.473243E-02,2.055293E-01,5.028519E+03,1.925957E+04,3.550546E-01,1.698307E+00,3.779870E+03,1.318761E+04,2.668898E-01,1.162881E+00,3.120366E+03,1.003440E+04,2.203234E-01,8.848322E-01,4.531823E+03,1.549549E+04,3.199839E-01,1.366390E+00,4.909745E+03,1.304838E+04,3.209891E-01,1.150604E+00,2.124111E+03,3.155252E+03,1.388700E-01,2.782297E-01,4.882403E+03,8.097154E+03,3.192016E-01,7.140060E-01,1.177701E+04,2.101984E+04,7.699569E-01,1.853527E+00,4.865296E+03,9.164409E+03,3.180832E-01,8.081164E-01,1.155593E+04,1.892025E+04,7.555031E-01,1.668386E+00,1.155715E+04,3.013692E+04,7.555828E-01,2.657470E+00,5.746486E+03,8.999548E+03,3.756935E-01,7.935790E-01,5.747221E+03,1.396694E+04,3.757416E-01,1.231603E+00,5.869981E+03,1.980857E+04,4.144688E-01,1.746717E+00,3.005161E+03,3.689069E+03,1.964713E-01,3.253017E-01,3.003416E+03,3.241738E+03,1.963572E-01,2.858561E-01,2.225768E+03,5.338545E+03,1.455162E-01,4.707522E-01,1.003112E+03,1.366777E+03,6.558140E-02,1.205222E-01,2.224998E+03,3.305167E+03,1.454658E-01,2.914492E-01,5.419624E+03,8.647457E+03,3.543240E-01,7.625317E-01,2.404887E+03,4.145613E+03,1.572266E-01,3.655596E-01,5.180389E+03,7.686311E+03,3.386833E-01,6.777779E-01,5.181322E+03,1.144561E+04,3.387443E-01,1.009272E+00,2.505268E+03,3.617446E+03,1.637893E-01,3.189859E-01,2.505680E+03,5.276134E+03,1.638162E-01,4.652488E-01,3.341952E+03,7.703082E+03,2.359692E-01,6.792568E-01,1.238643E+03,1.644047E+03,8.097993E-02,1.449718E-01,1.238464E+03,1.394139E+03,8.096828E-02,1.229350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
18:45:00,4.284265E+02,1.909691E+03,3.025042E-02,1.683964E-01,2.401591E+03,4.249550E+03,1.695720E-01,3.747248E-01,8.431178E+02,2.135641E+03,5.953103E-02,1.883206E-01,4.515822E+02,1.561468E+03,3.188540E-02,1.376901E-01,9.932868E+02,5.079544E+03,7.013419E-02,4.479135E-01,3.497154E+02,1.745864E+03,2.469278E-02,2.052668E-01,5.022292E+03,1.916805E+04,3.546150E-01,1.690236E+00,3.775381E+03,1.315485E+04,2.665729E-01,1.159993E+00,3.117533E+03,9.854070E+03,2.201234E-01,8.689306E-01,4.527409E+03,1.533247E+04,3.196722E-01,1.352015E+00,4.904701E+03,1.259680E+04,3.206593E-01,1.110784E+00,2.121343E+03,3.059411E+03,1.386891E-01,2.697785E-01,4.877374E+03,7.913736E+03,3.188728E-01,6.978322E-01,1.176290E+04,2.083544E+04,7.690345E-01,1.837266E+00,4.857931E+03,8.982238E+03,3.176016E-01,7.920526E-01,1.154469E+04,1.848309E+04,7.547683E-01,1.629837E+00,1.154591E+04,2.901848E+04,7.548483E-01,2.558846E+00,5.741773E+03,8.835039E+03,3.753854E-01,7.790726E-01,5.742512E+03,1.350238E+04,3.754337E-01,1.190638E+00,5.853128E+03,1.961981E+04,4.132789E-01,1.730072E+00,3.003309E+03,3.466308E+03,1.963502E-01,3.056586E-01,3.001561E+03,3.086232E+03,1.962359E-01,2.721436E-01,2.224500E+03,5.068750E+03,1.454333E-01,4.469617E-01,1.002454E+03,1.305795E+03,6.553837E-02,1.151448E-01,2.223729E+03,3.193557E+03,1.453828E-01,2.816074E-01,5.416098E+03,8.456579E+03,3.540935E-01,7.457001E-01,2.402886E+03,4.024400E+03,1.570958E-01,3.548711E-01,5.177604E+03,7.424784E+03,3.385012E-01,6.547165E-01,5.178539E+03,1.092484E+04,3.385623E-01,9.633514E-01,2.504180E+03,3.512202E+03,1.637182E-01,3.097056E-01,2.504593E+03,5.056693E+03,1.637452E-01,4.458985E-01,3.338487E+03,7.549602E+03,2.357246E-01,6.657230E-01,1.238203E+03,1.518842E+03,8.095116E-02,1.339313E-01,1.238024E+03,1.317057E+03,8.093948E-02,1.161380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:00:00,4.279333E+02,1.874219E+03,3.021560E-02,1.652684E-01,2.398782E+03,4.204673E+03,1.693737E-01,3.707675E-01,8.421877E+02,2.120264E+03,5.946536E-02,1.869646E-01,4.511649E+02,1.522185E+03,3.185594E-02,1.342260E-01,9.921527E+02,5.036198E+03,7.005412E-02,4.440913E-01,3.491936E+02,1.742969E+03,2.465593E-02,2.049264E-01,5.016473E+03,1.904091E+04,3.542041E-01,1.679025E+00,3.771188E+03,1.311283E+04,2.662768E-01,1.156288E+00,3.114892E+03,9.679038E+03,2.199369E-01,8.534964E-01,4.523290E+03,1.513685E+04,3.193814E-01,1.334765E+00,4.899972E+03,1.181218E+04,3.203502E-01,1.041597E+00,2.118737E+03,2.966899E+03,1.385187E-01,2.616208E-01,4.872660E+03,7.717032E+03,3.185646E-01,6.804869E-01,1.174963E+04,2.056734E+04,7.681670E-01,1.813625E+00,4.850970E+03,8.793055E+03,3.171466E-01,7.753705E-01,1.153414E+04,1.801492E+04,7.540785E-01,1.588553E+00,1.153536E+04,2.762035E+04,7.541586E-01,2.435559E+00,5.737362E+03,8.641748E+03,3.750970E-01,7.620283E-01,5.738103E+03,1.289718E+04,3.751455E-01,1.137271E+00,5.837293E+03,1.942007E+04,4.121608E-01,1.712459E+00,3.001587E+03,3.264711E+03,1.962376E-01,2.878818E-01,2.999836E+03,2.940748E+03,1.961232E-01,2.593148E-01,2.223322E+03,4.685015E+03,1.453563E-01,4.131240E-01,1.001843E+03,1.247478E+03,6.549843E-02,1.100025E-01,2.222550E+03,3.076226E+03,1.453058E-01,2.712612E-01,5.412812E+03,8.231436E+03,3.538787E-01,7.258470E-01,2.401018E+03,3.897361E+03,1.569737E-01,3.436688E-01,5.175013E+03,7.150164E+03,3.383318E-01,6.305005E-01,5.175949E+03,1.030538E+04,3.383930E-01,9.087267E-01,2.503173E+03,3.395336E+03,1.636523E-01,2.994003E-01,2.503586E+03,4.787415E+03,1.636793E-01,4.221536E-01,3.335279E+03,7.391438E+03,2.354981E-01,6.517761E-01,1.237797E+03,1.412630E+03,8.092463E-02,1.245655E-01,1.237618E+03,1.244222E+03,8.091294E-02,1.097154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:15:00,4.274772E+02,1.848663E+03,3.018339E-02,1.630148E-01,2.396180E+03,4.157382E+03,1.691899E-01,3.665974E-01,8.413261E+02,2.104141E+03,5.940452E-02,1.855429E-01,4.507788E+02,1.473717E+03,3.182868E-02,1.299522E-01,9.911028E+02,4.999844E+03,6.997998E-02,4.408856E-01,3.487105E+02,1.739355E+03,2.462182E-02,2.045015E-01,5.011063E+03,1.886872E+04,3.538221E-01,1.663841E+00,3.767291E+03,1.305652E+04,2.660017E-01,1.151322E+00,3.112443E+03,9.539793E+03,2.197640E-01,8.412177E-01,4.519466E+03,1.490828E+04,3.191114E-01,1.314611E+00,4.895558E+03,1.093546E+04,3.200616E-01,9.642872E-01,2.116292E+03,2.882243E+03,1.383589E-01,2.541558E-01,4.868260E+03,7.522641E+03,3.182769E-01,6.633456E-01,1.173721E+04,2.019161E+04,7.673550E-01,1.780494E+00,4.844421E+03,8.615856E+03,3.167184E-01,7.597451E-01,1.152428E+04,1.754995E+04,7.534338E-01,1.547552E+00,1.152551E+04,2.596273E+04,7.535142E-01,2.289390E+00,5.733250E+03,8.420784E+03,3.748282E-01,7.425437E-01,5.733994E+03,1.214423E+04,3.748769E-01,1.070877E+00,5.822441E+03,1.921253E+04,4.111121E-01,1.694158E+00,2.999990E+03,3.086066E+03,1.961332E-01,2.721289E-01,2.998237E+03,2.809118E+03,1.960186E-01,2.477077E-01,2.222238E+03,4.275916E+03,1.452854E-01,3.770497E-01,1.001280E+03,1.194656E+03,6.546163E-02,1.053446E-01,2.221465E+03,2.958943E+03,1.452349E-01,2.609192E-01,5.409782E+03,7.963727E+03,3.536805E-01,7.022404E-01,2.399291E+03,3.771454E+03,1.568608E-01,3.325664E-01,5.172626E+03,6.875357E+03,3.381757E-01,6.062681E-01,5.173564E+03,9.595507E+03,3.382371E-01,8.461306E-01,2.502248E+03,3.267342E+03,1.635919E-01,2.881138E-01,2.502662E+03,4.466323E+03,1.636189E-01,3.938398E-01,3.332322E+03,7.231407E+03,2.352893E-01,6.376646E-01,1.237425E+03,1.320405E+03,8.090034E-02,1.164332E-01,1.237246E+03,1.178814E+03,8.088863E-02,1.039477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:30:00,4.270558E+02,1.825536E+03,3.015364E-02,1.609755E-01,2.393771E+03,4.107813E+03,1.690199E-01,3.622264E-01,8.405293E+02,2.088590E+03,5.934826E-02,1.841716E-01,4.504220E+02,1.419908E+03,3.180349E-02,1.252073E-01,9.901326E+02,4.966573E+03,6.991148E-02,4.379518E-01,3.482636E+02,1.734981E+03,2.459027E-02,2.039872E-01,5.006045E+03,1.866154E+04,3.534678E-01,1.645572E+00,3.763679E+03,1.298563E+04,2.657466E-01,1.145071E+00,3.110177E+03,9.409245E+03,2.196040E-01,8.297061E-01,4.515924E+03,1.466043E+04,3.188613E-01,1.292755E+00,4.891444E+03,1.006601E+04,3.197926E-01,8.876193E-01,2.114002E+03,2.804808E+03,1.382091E-01,2.473276E-01,4.864161E+03,7.331337E+03,3.180089E-01,6.464764E-01,1.172561E+04,1.970163E+04,7.665963E-01,1.737287E+00,4.838270E+03,8.450107E+03,3.163162E-01,7.451293E-01,1.151509E+04,1.708894E+04,7.528328E-01,1.506900E+00,1.151632E+04,2.418481E+04,7.529134E-01,2.132613E+00,5.729426E+03,8.170372E+03,3.745782E-01,7.204623E-01,5.730172E+03,1.130253E+04,3.746270E-01,9.966554E-01,5.808517E+03,1.899423E+04,4.101289E-01,1.674909E+00,2.998512E+03,2.927467E+03,1.960366E-01,2.581437E-01,2.996757E+03,2.689955E+03,1.959218E-01,2.371999E-01,2.221243E+03,3.880176E+03,1.452204E-01,3.421534E-01,1.000762E+03,1.146861E+03,6.542781E-02,1.011301E-01,2.220470E+03,2.842833E+03,1.451698E-01,2.506807E-01,5.406994E+03,7.654236E+03,3.534983E-01,6.749496E-01,2.397699E+03,3.648065E+03,1.567567E-01,3.216859E-01,5.170434E+03,6.602908E+03,3.380325E-01,5.822436E-01,5.171374E+03,8.848661E+03,3.380939E-01,7.802738E-01,2.501402E+03,3.128800E+03,1.635365E-01,2.758971E-01,2.501816E+03,4.116387E+03,1.635636E-01,3.629825E-01,3.329599E+03,7.069945E+03,2.350970E-01,6.234269E-01,1.237086E+03,1.239169E+03,8.087816E-02,1.092698E-01,1.236907E+03,1.119779E+03,8.086643E-02,9.874194E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
19:45:00,4.266669E+02,1.803655E+03,3.012618E-02,1.590461E-01,2.391544E+03,4.056805E+03,1.688626E-01,3.577286E-01,8.397935E+02,2.072713E+03,5.929631E-02,1.827716E-01,4.500926E+02,1.366587E+03,3.178023E-02,1.205054E-01,9.892371E+02,4.934211E+03,6.984825E-02,4.350981E-01,3.478508E+02,1.729826E+03,2.456112E-02,2.033811E-01,5.001397E+03,1.844162E+04,3.531396E-01,1.626180E+00,3.760334E+03,1.290541E+04,2.655104E-01,1.137998E+00,3.108083E+03,9.284565E+03,2.194562E-01,8.187118E-01,4.512648E+03,1.441442E+04,3.186300E-01,1.271062E+00,4.887614E+03,9.286031E+03,3.195423E-01,8.188410E-01,2.111859E+03,2.734031E+03,1.380690E-01,2.410865E-01,4.860345E+03,7.150208E+03,3.177594E-01,6.305044E-01,1.171477E+04,1.915968E+04,7.658880E-01,1.689498E+00,4.832498E+03,8.295797E+03,3.159388E-01,7.315223E-01,1.150652E+04,1.665095E+04,7.522730E-01,1.468278E+00,1.150776E+04,2.249811E+04,7.523537E-01,1.983881E+00,5.725872E+03,7.913409E+03,3.743459E-01,6.978034E-01,5.726621E+03,1.048212E+04,3.743948E-01,9.243124E-01,5.795469E+03,1.875623E+04,4.092076E-01,1.653922E+00,2.997144E+03,2.786360E+03,1.959472E-01,2.457008E-01,2.995387E+03,2.581995E+03,1.958323E-01,2.276800E-01,2.220332E+03,3.528303E+03,1.451608E-01,3.111253E-01,1.000288E+03,1.103793E+03,6.539677E-02,9.733232E-02,2.219558E+03,2.731860E+03,1.451102E-01,2.408951E-01,5.404433E+03,7.330950E+03,3.533308E-01,6.464423E-01,2.396233E+03,3.529459E+03,1.566608E-01,3.112273E-01,5.168426E+03,6.342659E+03,3.379011E-01,5.592949E-01,5.169367E+03,8.145627E+03,3.379627E-01,7.182803E-01,2.500628E+03,2.989864E+03,1.634860E-01,2.636458E-01,2.501043E+03,3.779435E+03,1.635131E-01,3.332701E-01,3.327094E+03,6.905409E+03,2.349201E-01,6.089181E-01,1.236776E+03,1.167587E+03,8.085791E-02,1.029576E-01,1.236597E+03,1.066589E+03,8.084617E-02,9.405172E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:00:00,4.263083E+02,1.783357E+03,3.010086E-02,1.572562E-01,2.389486E+03,4.005208E+03,1.687173E-01,3.531787E-01,8.391147E+02,2.056834E+03,5.924838E-02,1.813714E-01,4.497888E+02,1.317739E+03,3.175878E-02,1.161980E-01,9.884115E+02,4.903516E+03,6.978996E-02,4.323914E-01,3.474698E+02,1.724027E+03,2.453422E-02,2.026993E-01,4.997097E+03,1.822695E+04,3.528360E-01,1.607250E+00,3.757241E+03,1.282111E+04,2.652920E-01,1.130564E+00,3.106152E+03,9.167662E+03,2.193198E-01,8.084033E-01,4.509623E+03,1.418514E+04,3.184163E-01,1.250843E+00,4.884050E+03,8.782431E+03,3.193093E-01,7.744336E-01,2.109853E+03,2.669422E+03,1.379379E-01,2.353893E-01,4.856794E+03,6.981293E+03,3.175273E-01,6.156095E-01,1.170467E+04,1.861566E+04,7.652272E-01,1.641526E+00,4.827083E+03,8.152241E+03,3.155848E-01,7.188636E-01,1.149855E+04,1.624226E+04,7.517519E-01,1.432240E+00,1.149979E+04,2.103486E+04,7.518327E-01,1.854851E+00,5.722573E+03,7.665250E+03,3.741301E-01,6.759207E-01,5.723324E+03,9.756826E+03,3.741793E-01,8.603557E-01,5.783248E+03,1.850395E+04,4.083447E-01,1.631676E+00,2.995879E+03,2.660557E+03,1.958645E-01,2.346076E-01,2.994120E+03,2.484154E+03,1.957495E-01,2.190524E-01,2.219497E+03,3.289441E+03,1.451062E-01,2.900625E-01,9.998523E+02,1.065000E+03,6.536830E-02,9.391157E-02,2.218722E+03,2.628039E+03,1.450555E-01,2.317401E-01,5.402083E+03,7.016171E+03,3.531772E-01,6.186851E-01,2.394884E+03,3.417612E+03,1.565727E-01,3.013646E-01,5.166586E+03,6.099580E+03,3.377808E-01,5.378602E-01,5.167528E+03,7.536178E+03,3.378425E-01,6.645392E-01,2.499922E+03,2.857446E+03,1.634398E-01,2.519692E-01,2.500338E+03,3.482824E+03,1.634670E-01,3.071150E-01,3.324789E+03,6.740948E+03,2.347574E-01,5.944159E-01,1.236494E+03,1.104483E+03,8.083946E-02,9.739318E-02,1.236314E+03,1.018698E+03,8.082771E-02,8.982869E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:15:00,4.259778E+02,1.765222E+03,3.007753E-02,1.556570E-01,2.387586E+03,3.954583E+03,1.685831E-01,3.487146E-01,8.384892E+02,2.043111E+03,5.920421E-02,1.801613E-01,4.495089E+02,1.276752E+03,3.173902E-02,1.125838E-01,9.876510E+02,4.877031E+03,6.973626E-02,4.300560E-01,3.471185E+02,1.717840E+03,2.450941E-02,2.019718E-01,4.993121E+03,1.803827E+04,3.525553E-01,1.590613E+00,3.754383E+03,1.274125E+04,2.650902E-01,1.123522E+00,3.104372E+03,9.060949E+03,2.191941E-01,7.989933E-01,4.506831E+03,1.398640E+04,3.182192E-01,1.233319E+00,4.880735E+03,8.375785E+03,3.190925E-01,7.385756E-01,2.107977E+03,2.609366E+03,1.378152E-01,2.300936E-01,4.853491E+03,6.823481E+03,3.173114E-01,6.016937E-01,1.169524E+04,1.812565E+04,7.646108E-01,1.598318E+00,4.822004E+03,8.015829E+03,3.152528E-01,7.068348E-01,1.149113E+04,1.586187E+04,7.512670E-01,1.398698E+00,1.149237E+04,1.988231E+04,7.513478E-01,1.753220E+00,5.719510E+03,7.440530E+03,3.739299E-01,6.561049E-01,5.720264E+03,9.182997E+03,3.739792E-01,8.097555E-01,5.771806E+03,1.825164E+04,4.075369E-01,1.609427E+00,2.994710E+03,2.546937E+03,1.957881E-01,2.245886E-01,2.992950E+03,2.394227E+03,1.956730E-01,2.111226E-01,2.218733E+03,3.094902E+03,1.450563E-01,2.729081E-01,9.994531E+02,1.029558E+03,6.534221E-02,9.078633E-02,2.217958E+03,2.532176E+03,1.450056E-01,2.232870E-01,5.399926E+03,6.733925E+03,3.530362E-01,5.937967E-01,2.393644E+03,3.313204E+03,1.564916E-01,2.921579E-01,5.164901E+03,5.875922E+03,3.376707E-01,5.181381E-01,5.165845E+03,7.052956E+03,3.377324E-01,6.219287E-01,2.499278E+03,2.738162E+03,1.633977E-01,2.414508E-01,2.499694E+03,3.247223E+03,1.634249E-01,2.863397E-01,3.322671E+03,6.582311E+03,2.346078E-01,5.804273E-01,1.236237E+03,1.048202E+03,8.082265E-02,9.243033E-02,1.236057E+03,9.750250E+02,8.081089E-02,8.597758E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:30:00,4.256736E+02,1.748768E+03,3.005605E-02,1.542062E-01,2.385833E+03,3.905442E+03,1.684594E-01,3.443814E-01,8.379132E+02,2.028673E+03,5.916354E-02,1.788882E-01,4.492512E+02,1.242707E+03,3.172082E-02,1.095818E-01,9.869511E+02,4.851514E+03,6.968684E-02,4.278058E-01,3.467947E+02,1.711491E+03,2.448655E-02,2.012254E-01,4.989449E+03,1.787321E+04,3.522960E-01,1.576057E+00,3.751745E+03,1.266630E+04,2.649039E-01,1.116912E+00,3.102733E+03,8.963742E+03,2.190784E-01,7.904216E-01,4.504256E+03,1.381379E+04,3.180374E-01,1.218098E+00,4.877652E+03,8.019258E+03,3.188909E-01,7.071371E-01,2.106223E+03,2.553492E+03,1.377006E-01,2.251666E-01,4.850420E+03,6.677979E+03,3.171106E-01,5.888633E-01,1.168645E+04,1.770700E+04,7.640360E-01,1.561401E+00,4.817241E+03,7.886283E+03,3.149414E-01,6.954114E-01,1.148423E+04,1.551413E+04,7.508158E-01,1.368034E+00,1.148547E+04,1.898264E+04,7.508968E-01,1.673887E+00,5.716669E+03,7.245608E+03,3.737442E-01,6.389168E-01,5.717424E+03,8.740642E+03,3.737935E-01,7.707487E-01,5.761099E+03,1.800789E+04,4.067808E-01,1.587933E+00,2.993630E+03,2.443947E+03,1.957175E-01,2.155069E-01,2.991868E+03,2.311396E+03,1.956022E-01,2.038186E-01,2.218035E+03,2.926072E+03,1.450106E-01,2.580207E-01,9.990874E+02,9.970467E+02,6.531830E-02,8.791945E-02,2.217258E+03,2.445562E+03,1.449598E-01,2.156493E-01,5.397949E+03,6.492018E+03,3.529069E-01,5.724653E-01,2.392505E+03,3.217246E+03,1.564171E-01,2.836963E-01,5.163360E+03,5.674886E+03,3.375699E-01,5.004107E-01,5.164305E+03,6.674145E+03,3.376317E-01,5.885252E-01,2.498691E+03,2.634844E+03,1.633593E-01,2.323402E-01,2.499107E+03,3.064711E+03,1.633865E-01,2.702458E-01,3.320726E+03,6.432997E+03,2.344705E-01,5.672608E-01,1.236003E+03,9.977386E+02,8.080734E-02,8.798046E-02,1.235823E+03,9.350482E+02,8.079557E-02,8.245243E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
20:45:00,4.253937E+02,1.734051E+03,3.003628E-02,1.529084E-01,2.384217E+03,3.858209E+03,1.683453E-01,3.402164E-01,8.373832E+02,2.015235E+03,5.912612E-02,1.777031E-01,4.490142E+02,1.212787E+03,3.170408E-02,1.069434E-01,9.863073E+02,4.828301E+03,6.964138E-02,4.257590E-01,3.464965E+02,1.705222E+03,2.446549E-02,2.004883E-01,4.986059E+03,1.772211E+04,3.520566E-01,1.562733E+00,3.749310E+03,1.259489E+04,2.647320E-01,1.110616E+00,3.101225E+03,8.875208E+03,2.189719E-01,7.826147E-01,4.501884E+03,1.365777E+04,3.178699E-01,1.204341E+00,4.874785E+03,7.700895E+03,3.187035E-01,6.790640E-01,2.104583E+03,2.501481E+03,1.375933E-01,2.205803E-01,4.847565E+03,6.541592E+03,3.169239E-01,5.768367E-01,1.167825E+04,1.732286E+04,7.635001E-01,1.527527E+00,4.812776E+03,7.763109E+03,3.146495E-01,6.845500E-01,1.147782E+04,1.519010E+04,7.503962E-01,1.339461E+00,1.147906E+04,1.820743E+04,7.504773E-01,1.605529E+00,5.714033E+03,7.067314E+03,3.735719E-01,6.231949E-01,5.714790E+03,8.362401E+03,3.736213E-01,7.373954E-01,5.751082E+03,1.777977E+04,4.060735E-01,1.567818E+00,2.992633E+03,2.350314E+03,1.956522E-01,2.072504E-01,2.990869E+03,2.234990E+03,1.955369E-01,1.970811E-01,2.217396E+03,2.778065E+03,1.449688E-01,2.449694E-01,9.987524E+02,9.670601E+02,6.529640E-02,8.527524E-02,2.216619E+03,2.366934E+03,1.449180E-01,2.087160E-01,5.396136E+03,6.275610E+03,3.527884E-01,5.533825E-01,2.391458E+03,3.129939E+03,1.563486E-01,2.759977E-01,5.161950E+03,5.493101E+03,3.374778E-01,4.843810E-01,5.162896E+03,6.350297E+03,3.375396E-01,5.599684E-01,2.498155E+03,2.542300E+03,1.633243E-01,2.241797E-01,2.498572E+03,2.909483E+03,1.633516E-01,2.565579E-01,3.318941E+03,6.295250E+03,2.343444E-01,5.551143E-01,1.235790E+03,9.521979E+02,8.079341E-02,8.396469E-02,1.235610E+03,8.982766E+02,8.078163E-02,7.920992E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:00:00,4.251363E+02,1.720840E+03,3.001811E-02,1.517434E-01,2.382729E+03,3.813078E+03,1.682402E-01,3.362367E-01,8.368958E+02,2.002221E+03,5.909171E-02,1.765556E-01,4.487962E+02,1.186435E+03,3.168869E-02,1.046197E-01,9.857156E+02,4.806822E+03,6.959960E-02,4.238650E-01,3.462220E+02,1.699152E+03,2.444611E-02,1.997747E-01,4.982931E+03,1.758314E+04,3.518358E-01,1.550479E+00,3.747065E+03,1.252674E+04,2.645735E-01,1.104607E+00,3.099838E+03,8.794232E+03,2.188740E-01,7.754743E-01,4.499700E+03,1.351586E+04,3.177157E-01,1.191827E+00,4.872120E+03,7.416576E+03,3.185293E-01,6.539928E-01,2.103049E+03,2.453070E+03,1.374931E-01,2.163114E-01,4.844911E+03,6.413135E+03,3.167504E-01,5.655094E-01,1.167061E+04,1.696426E+04,7.630005E-01,1.495906E+00,4.808589E+03,7.646896E+03,3.143757E-01,6.743023E-01,1.147185E+04,1.488629E+04,7.500060E-01,1.312671E+00,1.147309E+04,1.751891E+04,7.500871E-01,1.544816E+00,5.711589E+03,6.901486E+03,3.734120E-01,6.085721E-01,5.712347E+03,8.027505E+03,3.734616E-01,7.078644E-01,5.741714E+03,1.756861E+04,4.054121E-01,1.549198E+00,2.991711E+03,2.264997E+03,1.955920E-01,1.997271E-01,2.989946E+03,2.164461E+03,1.954766E-01,1.908619E-01,2.216811E+03,2.648549E+03,1.449306E-01,2.335487E-01,9.984456E+02,9.393840E+02,6.527634E-02,8.283476E-02,2.216034E+03,2.295625E+03,1.448798E-01,2.024279E-01,5.394474E+03,6.080490E+03,3.526797E-01,5.361768E-01,2.390496E+03,3.050939E+03,1.562858E-01,2.690314E-01,5.160660E+03,5.328758E+03,3.373935E-01,4.698892E-01,5.161607E+03,6.066783E+03,3.374553E-01,5.349682E-01,2.497667E+03,2.458727E+03,1.632924E-01,2.168103E-01,2.498085E+03,2.773696E+03,1.633197E-01,2.445842E-01,3.317302E+03,6.169266E+03,2.342287E-01,5.440051E-01,1.235596E+03,9.109659E+02,8.078074E-02,8.032886E-02,1.235416E+03,8.644147E+02,8.076895E-02,7.622398E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:15:00,3.187573E+02,1.295340E+03,2.250688E-02,1.142229E-01,1.786497E+03,2.842726E+03,1.261413E-01,2.506712E-01,6.274920E+02,1.495681E+03,4.430608E-02,1.318889E-01,3.365167E+02,8.801560E+02,2.376084E-02,7.761204E-02,7.390684E+02,3.735588E+03,5.218429E-02,3.294037E-01,2.595652E+02,1.272557E+03,1.832743E-02,1.496186E-01,3.736043E+03,1.313452E+04,2.637953E-01,1.158200E+00,2.809470E+03,9.368579E+03,1.983716E-01,8.261201E-01,2.324366E+03,6.565135E+03,1.641193E-01,5.789128E-01,3.373969E+03,1.008355E+04,2.382299E-01,8.891666E-01,4.870975E+03,7.158427E+03,3.184544E-01,6.312292E-01,2.102249E+03,2.406774E+03,1.374407E-01,2.122291E-01,4.843774E+03,6.287797E+03,3.166761E-01,5.544571E-01,1.166680E+04,1.661940E+04,7.627515E-01,1.465497E+00,4.806347E+03,7.532271E+03,3.142291E-01,6.641947E-01,1.146933E+04,1.459135E+04,7.498416E-01,1.286664E+00,1.147057E+04,1.689466E+04,7.499227E-01,1.489769E+00,5.710712E+03,6.742477E+03,3.733547E-01,5.945508E-01,5.711472E+03,7.724604E+03,3.734044E-01,6.811546E-01,5.732964E+03,1.736761E+04,4.047943E-01,1.531473E+00,2.991499E+03,2.185800E+03,1.955781E-01,1.927436E-01,2.989733E+03,2.098046E+03,1.954626E-01,1.850055E-01,2.216767E+03,2.533651E+03,1.449277E-01,2.234170E-01,9.984026E+02,9.131423E+02,6.527353E-02,8.052078E-02,2.215989E+03,2.229409E+03,1.448768E-01,1.965890E-01,5.394184E+03,5.901030E+03,3.526607E-01,5.203521E-01,2.390278E+03,2.977524E+03,1.562715E-01,2.625577E-01,5.160593E+03,5.176584E+03,3.373891E-01,4.564705E-01,5.161541E+03,5.814344E+03,3.374510E-01,5.127081E-01,2.497723E+03,2.381610E+03,1.632961E-01,2.100101E-01,2.498141E+03,2.652874E+03,1.633234E-01,2.339301E-01,3.315804E+03,6.052278E+03,2.341229E-01,5.336891E-01,1.235642E+03,8.727987E+02,8.078376E-02,7.696328E-02,1.235462E+03,8.324726E+02,8.077196E-02,7.340732E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:30:00,2.124451E+02,9.625430E+02,1.500036E-02,8.487692E-02,1.190652E+03,1.884306E+03,8.406978E-02,1.661579E-01,4.182149E+02,9.940764E+02,2.952940E-02,8.765753E-02,2.242939E+02,5.961025E+02,1.583699E-02,5.256424E-02,4.925749E+02,3.014862E+03,3.477983E-02,2.658502E-01,1.729797E+02,9.502178E+02,1.221379E-02,1.117201E-01,2.489967E+03,9.486012E+03,1.758121E-01,8.364753E-01,1.872457E+03,6.747925E+03,1.322108E-01,5.950312E-01,1.549256E+03,4.744819E+03,1.093901E-01,4.183975E-01,2.248805E+03,7.308301E+03,1.587840E-01,6.444450E-01,4.869457E+03,6.924410E+03,3.183552E-01,6.105936E-01,2.101273E+03,2.362535E+03,1.373769E-01,2.083280E-01,4.842265E+03,6.166981E+03,3.165774E-01,5.438036E-01,1.166200E+04,1.629197E+04,7.624375E-01,1.436624E+00,4.803474E+03,7.420050E+03,3.140414E-01,6.542991E-01,1.146587E+04,1.430820E+04,7.496153E-01,1.261695E+00,1.146711E+04,1.632951E+04,7.496964E-01,1.439934E+00,5.709420E+03,6.591308E+03,3.732702E-01,5.812207E-01,5.710181E+03,7.450756E+03,3.733200E-01,6.570067E-01,5.724595E+03,1.718382E+04,4.042034E-01,1.515267E+00,2.991150E+03,2.112203E+03,1.955553E-01,1.862538E-01,2.989383E+03,2.035520E+03,1.954397E-01,1.794919E-01,2.216591E+03,2.431363E+03,1.449162E-01,2.143973E-01,9.983006E+02,8.882169E+02,6.526686E-02,7.832285E-02,2.215813E+03,2.167951E+03,1.448653E-01,1.911697E-01,5.393533E+03,5.736199E+03,3.526182E-01,5.058173E-01,2.389861E+03,2.909504E+03,1.562443E-01,2.565597E-01,5.160187E+03,5.035608E+03,3.373625E-01,4.440393E-01,5.161136E+03,5.588910E+03,3.374245E-01,4.928294E-01,2.497634E+03,2.310437E+03,1.632902E-01,2.037340E-01,2.498052E+03,2.545043E+03,1.633176E-01,2.244216E-01,3.314381E+03,5.945833E+03,2.340225E-01,5.243028E-01,1.235640E+03,8.372960E+02,8.078364E-02,7.383266E-02,1.235460E+03,8.022562E+02,8.077184E-02,7.074285E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
21:45:00,1.061943E+02,7.058257E+02,7.498190E-03,6.223962E-02,5.951622E+02,9.368683E+02,4.202333E-02,8.261293E-02,2.090540E+02,5.044053E+02,1.476093E-02,4.447840E-02,1.121231E+02,3.613798E+02,7.916807E-03,3.186642E-02,2.462226E+02,2.490391E+03,1.738534E-02,2.196024E-01,8.645972E+01,7.121744E+02,6.104765E-03,8.373259E-02,1.244639E+03,6.860007E+03,8.788168E-02,6.049146E-01,9.359814E+02,4.856352E+03,6.608796E-02,4.282325E-01,7.744757E+02,3.424564E+03,5.468433E-02,3.019776E-01,1.124162E+03,5.304505E+03,7.937507E-02,4.677506E-01,4.867551E+03,6.710376E+03,3.182305E-01,5.917201E-01,2.100121E+03,2.319992E+03,1.373016E-01,2.045766E-01,4.840368E+03,6.049615E+03,3.164534E-01,5.334542E-01,1.165627E+04,1.597882E+04,7.620633E-01,1.409011E+00,4.800163E+03,7.309845E+03,3.138249E-01,6.445812E-01,1.146152E+04,1.403401E+04,7.493305E-01,1.237518E+00,1.146276E+04,1.581366E+04,7.494117E-01,1.394447E+00,5.707697E+03,6.446480E+03,3.731576E-01,5.684498E-01,5.708460E+03,7.201140E+03,3.732075E-01,6.349956E-01,5.716543E+03,1.701374E+04,4.036348E-01,1.500269E+00,2.990582E+03,2.043343E+03,1.955182E-01,1.801817E-01,2.988814E+03,1.976083E+03,1.954025E-01,1.742508E-01,2.216231E+03,2.339329E+03,1.448926E-01,2.062817E-01,9.981111E+02,8.644114E+02,6.525447E-02,7.622369E-02,2.215452E+03,2.110279E+03,1.448417E-01,1.860841E-01,5.392430E+03,5.583248E+03,3.525461E-01,4.923301E-01,2.389214E+03,2.845657E+03,1.562020E-01,2.509296E-01,5.159357E+03,4.903469E+03,3.373082E-01,4.323873E-01,5.160306E+03,5.385543E+03,3.373703E-01,4.748965E-01,2.497345E+03,2.244055E+03,1.632713E-01,1.978805E-01,2.497763E+03,2.447853E+03,1.632987E-01,2.158514E-01,3.313019E+03,5.848232E+03,2.339263E-01,5.156964E-01,1.235545E+03,8.040422E+02,8.077739E-02,7.090034E-02,1.235364E+03,7.735126E+02,8.076558E-02,6.820824E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:00:00,0.000000E+00,4.897557E+02,0.000000E+00,4.318660E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.223812E+02,0.000000E+00,1.079156E-02,0.000000E+00,1.726642E+02,0.000000E+00,1.522551E-02,0.000000E+00,2.040674E+03,0.000000E+00,1.799463E-01,0.000000E+00,5.179197E+02,0.000000E+00,6.089346E-02,0.000000E+00,4.794365E+03,0.000000E+00,4.227665E-01,0.000000E+00,3.377113E+03,0.000000E+00,2.977934E-01,0.000000E+00,2.374160E+03,0.000000E+00,2.093531E-01,0.000000E+00,3.701143E+03,0.000000E+00,3.263663E-01,4.865855E+03,6.513378E+03,3.181197E-01,5.743488E-01,2.099077E+03,2.278840E+03,1.372334E-01,2.009478E-01,4.838682E+03,5.935505E+03,3.163432E-01,5.233921E-01,1.165113E+04,1.567877E+04,7.617272E-01,1.382552E+00,4.797181E+03,7.201438E+03,3.136299E-01,6.350219E-01,1.145765E+04,1.376812E+04,7.490780E-01,1.214071E+00,1.145890E+04,1.533986E+04,7.491593E-01,1.352667E+00,5.706178E+03,6.307351E+03,3.730583E-01,5.561814E-01,5.706942E+03,6.972114E+03,3.731082E-01,6.148001E-01,5.708804E+03,1.685673E+04,4.030884E-01,1.486424E+00,2.990081E+03,1.978270E+03,1.954854E-01,1.744436E-01,2.988312E+03,1.919108E+03,1.953697E-01,1.692267E-01,2.215929E+03,2.255684E+03,1.448729E-01,1.989060E-01,9.979498E+02,8.415709E+02,6.524392E-02,7.420961E-02,2.215150E+03,2.055733E+03,1.448220E-01,1.812743E-01,5.391492E+03,5.440138E+03,3.524848E-01,4.797107E-01,2.388665E+03,2.785251E+03,1.561660E-01,2.456031E-01,5.158667E+03,4.778553E+03,3.372631E-01,4.213722E-01,5.159617E+03,5.200224E+03,3.373252E-01,4.585551E-01,2.497109E+03,2.181623E+03,1.632559E-01,1.923753E-01,2.497527E+03,2.359378E+03,1.632833E-01,2.080496E-01,3.311714E+03,5.758574E+03,2.338341E-01,5.077903E-01,1.235466E+03,7.727037E+02,8.077224E-02,6.813691E-02,1.235285E+03,7.460408E+02,8.076042E-02,6.578578E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:15:00,0.000000E+00,7.094265E+02,0.000000E+00,6.255714E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,3.065207E+02,0.000000E+00,2.702896E-02,0.000000E+00,2.971333E+02,0.000000E+00,2.620118E-02,0.000000E+00,2.671238E+03,0.000000E+00,2.355494E-01,0.000000E+00,7.671192E+02,0.000000E+00,9.019263E-02,0.000000E+00,7.315079E+03,0.000000E+00,6.450427E-01,0.000000E+00,5.174535E+03,0.000000E+00,4.562899E-01,0.000000E+00,3.605803E+03,0.000000E+00,3.179592E-01,0.000000E+00,5.617263E+03,0.000000E+00,4.953295E-01,3.647985E+03,6.334634E+03,2.384978E-01,5.585873E-01,1.573548E+03,2.240127E+03,1.028753E-01,1.975341E-01,3.627610E+03,5.828116E+03,2.371657E-01,5.139225E-01,8.734461E+03,1.539952E+04,5.710413E-01,1.357928E+00,3.595725E+03,7.099444E+03,2.350812E-01,6.260281E-01,8.590000E+03,1.351820E+04,5.615967E-01,1.192033E+00,8.590932E+03,1.491035E+04,5.616576E-01,1.314793E+00,4.278254E+03,6.177221E+03,2.797035E-01,5.447066E-01,4.278828E+03,6.764527E+03,2.797411E-01,5.964952E-01,5.701365E+03,1.671447E+04,4.025631E-01,1.473880E+00,2.242026E+03,1.917534E+03,1.465791E-01,1.690879E-01,2.240698E+03,1.865363E+03,1.464923E-01,1.644874E-01,1.661556E+03,2.180260E+03,1.086291E-01,1.922550E-01,7.482684E+02,8.201630E+02,4.892026E-02,7.232187E-02,1.660971E+03,2.005074E+03,1.085909E-01,1.768072E-01,4.042552E+03,5.308343E+03,2.642938E-01,4.680890E-01,1.790904E+03,2.729306E+03,1.170856E-01,2.406699E-01,3.868093E+03,4.662534E+03,2.528881E-01,4.111417E-01,3.868806E+03,5.032738E+03,2.529347E-01,4.437862E-01,1.872456E+03,2.123833E+03,1.224174E-01,1.872794E-01,1.872770E+03,2.279461E+03,1.224379E-01,2.010025E-01,3.310461E+03,5.676880E+03,2.337457E-01,5.005865E-01,9.264493E+02,7.436411E+02,6.056937E-02,6.557418E-02,9.263137E+02,7.203061E+02,6.056050E-02,6.351650E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:30:00,0.000000E+00,8.535103E+02,0.000000E+00,7.526243E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,5.298521E+02,0.000000E+00,4.672229E-02,0.000000E+00,4.172854E+02,0.000000E+00,3.679618E-02,0.000000E+00,2.984090E+03,0.000000E+00,2.631367E-01,0.000000E+00,9.275743E+02,0.000000E+00,1.090578E-01,0.000000E+00,9.177343E+03,0.000000E+00,8.092569E-01,0.000000E+00,6.527381E+03,0.000000E+00,5.755836E-01,0.000000E+00,4.509897E+03,0.000000E+00,3.976822E-01,0.000000E+00,6.998838E+03,0.000000E+00,6.171566E-01,2.431176E+03,6.171225E+03,1.589453E-01,5.441778E-01,1.048589E+03,2.203500E+03,6.855460E-02,1.943044E-01,2.417596E+03,5.726341E+03,1.580575E-01,5.049480E-01,5.820758E+03,1.513756E+04,3.805493E-01,1.334829E+00,2.395978E+03,7.002953E+03,1.566441E-01,6.175195E-01,5.724835E+03,1.328164E+04,3.742780E-01,1.171173E+00,5.725456E+03,1.451809E+04,3.743186E-01,1.280204E+00,2.851378E+03,6.054707E+03,1.864173E-01,5.339033E-01,2.851761E+03,6.575007E+03,1.864423E-01,5.797833E-01,5.701920E+03,1.658100E+04,4.026023E-01,1.462111E+00,1.494345E+03,1.860552E+03,9.769723E-02,1.640633E-01,1.493460E+03,1.814340E+03,9.763935E-02,1.599883E-01,1.107465E+03,2.111748E+03,7.240384E-02,1.862137E-01,4.987257E+02,8.000366E+02,3.260567E-02,7.054713E-02,1.107076E+03,1.957699E+03,7.237836E-02,1.726296E-01,2.694403E+03,5.186077E+03,1.761546E-01,4.573076E-01,1.193592E+03,2.677015E+03,7.803459E-02,2.360589E-01,2.578195E+03,4.554060E+03,1.685571E-01,4.015765E-01,2.578670E+03,4.880303E+03,1.685882E-01,4.303445E-01,1.248076E+03,2.069994E+03,8.159667E-02,1.825318E-01,1.248285E+03,2.206766E+03,8.161036E-02,1.945923E-01,3.314249E+03,5.600850E+03,2.340131E-01,4.938822E-01,6.175314E+02,7.166086E+02,4.037294E-02,6.319045E-02,6.174409E+02,6.961515E+02,4.036703E-02,6.138655E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
22:45:00,0.000000E+00,9.335211E+02,0.000000E+00,8.231777E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,7.573959E+02,0.000000E+00,6.678708E-02,0.000000E+00,5.019522E+02,0.000000E+00,4.426208E-02,0.000000E+00,3.131582E+03,0.000000E+00,2.761425E-01,0.000000E+00,1.016036E+03,0.000000E+00,1.194586E-01,0.000000E+00,1.014652E+04,0.000000E+00,8.947186E-01,0.000000E+00,7.238034E+03,0.000000E+00,6.382490E-01,0.000000E+00,4.990054E+03,0.000000E+00,4.400223E-01,0.000000E+00,7.724130E+03,0.000000E+00,6.811128E-01,1.215396E+03,6.021776E+03,7.946009E-02,5.309994E-01,5.241754E+02,2.168974E+03,3.426952E-02,1.912599E-01,1.208607E+03,5.630341E+03,7.901625E-02,4.964827E-01,2.909814E+03,1.489269E+04,1.902377E-01,1.313235E+00,1.197679E+03,6.911967E+03,7.830184E-02,6.094963E-01,2.861998E+03,1.305875E+04,1.871116E-01,1.151519E+00,2.862308E+03,1.415963E+04,1.871319E-01,1.248595E+00,1.425519E+03,5.939739E+03,9.319751E-02,5.237654E-01,1.425710E+03,6.401824E+03,9.321003E-02,5.645121E-01,5.740282E+03,1.645655E+04,4.053110E-01,1.451137E+00,7.471042E+02,1.806923E+03,4.884415E-02,1.593342E-01,7.466615E+02,1.766114E+03,4.881520E-02,1.557357E-01,5.536987E+02,2.049314E+03,3.619969E-02,1.807082E-01,2.493435E+02,7.811684E+02,1.630157E-02,6.888333E-02,5.535038E+02,1.913408E+03,3.618695E-02,1.687241E-01,1.347103E+03,5.072552E+03,8.807087E-02,4.472970E-01,5.967391E+02,2.628183E+03,3.901359E-02,2.317529E-01,1.289028E+03,4.452649E+03,8.427400E-02,3.926340E-01,1.289265E+03,4.741111E+03,8.428954E-02,4.180706E-01,6.240119E+02,2.019815E+03,4.079663E-02,1.781070E-01,6.241167E+02,2.140423E+03,4.080348E-02,1.887422E-01,3.342033E+03,5.530221E+03,2.359749E-01,4.876542E-01,3.087531E+02,6.915130E+02,2.018565E-02,6.097753E-02,3.087079E+02,6.735764E+02,2.018269E-02,5.939588E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:00:00,0.000000E+00,9.841182E+02,0.000000E+00,8.677942E-02,0.000000E+00,1.160564E+02,0.000000E+00,1.023384E-02,0.000000E+00,8.927998E+02,0.000000E+00,7.872697E-02,0.000000E+00,5.505517E+02,0.000000E+00,4.854758E-02,0.000000E+00,3.236485E+03,0.000000E+00,2.853928E-01,0.000000E+00,1.069799E+03,0.000000E+00,1.257796E-01,0.000000E+00,1.068288E+04,0.000000E+00,9.420152E-01,0.000000E+00,7.621318E+03,0.000000E+00,6.720468E-01,0.000000E+00,5.266227E+03,0.000000E+00,4.643752E-01,0.000000E+00,8.149806E+03,0.000000E+00,7.186488E-01,0.000000E+00,5.884713E+03,0.000000E+00,5.189132E-01,0.000000E+00,2.136495E+03,0.000000E+00,1.883958E-01,0.000000E+00,5.539800E+03,0.000000E+00,4.884989E-01,0.000000E+00,1.466355E+04,0.000000E+00,1.293030E+00,0.000000E+00,6.826450E+03,0.000000E+00,6.019555E-01,0.000000E+00,1.284874E+04,0.000000E+00,1.133000E+00,0.000000E+00,1.383111E+04,0.000000E+00,1.219625E+00,4.811428E+01,5.831804E+03,3.145614E-03,5.142477E-01,4.851085E+01,6.243105E+03,3.171541E-03,5.505162E-01,5.848377E+03,1.633928E+04,4.129434E-01,1.440796E+00,1.286445E+02,1.756868E+03,8.410513E-03,1.549204E-01,1.278767E+02,1.720762E+03,8.360316E-03,1.517366E-01,0.000000E+00,1.992184E+03,0.000000E+00,1.756706E-01,0.000000E+00,7.634612E+02,0.000000E+00,6.732192E-02,0.000000E+00,1.871932E+03,0.000000E+00,1.650668E-01,0.000000E+00,4.966866E+03,0.000000E+00,4.379776E-01,0.000000E+00,2.582484E+03,0.000000E+00,2.277232E-01,2.085448E+01,4.357675E+03,1.363423E-03,3.842592E-01,2.134827E+01,4.613488E+03,1.395707E-03,4.068168E-01,8.884108E+01,1.972953E+03,5.808249E-03,1.739747E-01,8.901878E+01,2.079629E+03,5.819867E-03,1.833814E-01,3.412080E+03,5.464131E+03,2.409208E-01,4.818263E-01,7.028461E+01,6.682353E+02,4.595065E-03,5.892490E-02,7.018759E+01,6.524386E+02,4.588721E-03,5.753195E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:15:00,0.000000E+00,1.024872E+03,0.000000E+00,9.037312E-02,0.000000E+00,3.518690E+02,0.000000E+00,3.102776E-02,0.000000E+00,9.665447E+02,0.000000E+00,8.522979E-02,0.000000E+00,5.778749E+02,0.000000E+00,5.095693E-02,0.000000E+00,3.341598E+03,0.000000E+00,2.946617E-01,0.000000E+00,1.108138E+03,0.000000E+00,1.302873E-01,0.000000E+00,1.106798E+04,0.000000E+00,9.759732E-01,0.000000E+00,7.899981E+03,0.000000E+00,6.966193E-01,0.000000E+00,5.472228E+03,0.000000E+00,4.825404E-01,0.000000E+00,8.447102E+03,0.000000E+00,7.448644E-01,0.000000E+00,5.756164E+03,0.000000E+00,5.075778E-01,0.000000E+00,2.104949E+03,0.000000E+00,1.856142E-01,0.000000E+00,5.451892E+03,0.000000E+00,4.807472E-01,0.000000E+00,1.444291E+04,0.000000E+00,1.273574E+00,0.000000E+00,6.742532E+03,0.000000E+00,5.945556E-01,0.000000E+00,1.264513E+04,0.000000E+00,1.115046E+00,0.000000E+00,1.352347E+04,0.000000E+00,1.192498E+00,2.620442E+02,5.727696E+03,1.713192E-02,5.050675E-01,2.626431E+02,6.094512E+03,1.717107E-02,5.374133E-01,6.050369E+03,1.623140E+04,4.272057E-01,1.431283E+00,3.060203E+02,1.708958E+03,2.000698E-02,1.506957E-01,3.045716E+02,1.677030E+03,1.991227E-02,1.478803E-01,0.000000E+00,1.938870E+03,0.000000E+00,1.709693E-01,0.000000E+00,7.463498E+02,0.000000E+00,6.581303E-02,0.000000E+00,1.832190E+03,0.000000E+00,1.615623E-01,0.000000E+00,4.866230E+03,0.000000E+00,4.291036E-01,0.000000E+00,2.538663E+03,0.000000E+00,2.238590E-01,1.949269E+02,4.266669E+03,1.274392E-02,3.762343E-01,1.956812E+02,4.494129E+03,1.279324E-02,3.962917E-01,2.293424E+02,1.928188E+03,1.499394E-02,1.700274E-01,2.296727E+02,2.022794E+03,1.501553E-02,1.783697E-01,3.536474E+03,5.403062E+03,2.497041E-01,4.764413E-01,1.578674E+02,6.460267E+02,1.032105E-02,5.696656E-02,1.577414E+02,6.320766E+02,1.031281E-02,5.573644E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:30:00,0.000000E+00,1.061216E+03,0.000000E+00,9.357787E-02,0.000000E+00,5.615315E+02,0.000000E+00,4.951578E-02,0.000000E+00,1.011402E+03,0.000000E+00,8.918528E-02,0.000000E+00,6.000523E+02,0.000000E+00,5.291254E-02,0.000000E+00,3.440310E+03,0.000000E+00,3.033661E-01,0.000000E+00,1.139582E+03,0.000000E+00,1.339843E-01,0.000000E+00,1.142284E+04,0.000000E+00,1.007265E+00,0.000000E+00,8.158857E+03,0.000000E+00,7.194470E-01,3.220621E+00,5.651649E+03,2.274023E-04,4.983617E-01,0.000000E+00,8.708901E+03,0.000000E+00,7.679498E-01,0.000000E+00,5.634182E+03,0.000000E+00,4.968215E-01,0.000000E+00,2.074088E+03,0.000000E+00,1.828928E-01,0.000000E+00,5.365516E+03,0.000000E+00,4.731305E-01,0.000000E+00,1.422759E+04,0.000000E+00,1.254587E+00,0.000000E+00,6.659410E+03,0.000000E+00,5.872259E-01,0.000000E+00,1.244529E+04,0.000000E+00,1.097425E+00,0.000000E+00,1.323203E+04,0.000000E+00,1.166799E+00,5.857976E+02,5.626101E+03,3.829825E-02,4.961089E-01,5.866502E+02,5.953825E+03,3.835400E-02,5.250075E-01,6.358694E+03,1.612854E+04,4.489759E-01,1.422213E+00,5.239929E+02,1.662898E+03,3.425759E-02,1.466341E-01,5.220376E+02,1.634654E+03,3.412976E-02,1.441436E-01,0.000000E+00,1.888564E+03,0.000000E+00,1.665334E-01,0.000000E+00,7.296777E+02,0.000000E+00,6.434289E-02,0.000000E+00,1.793706E+03,0.000000E+00,1.581688E-01,0.000000E+00,4.769296E+03,0.000000E+00,4.205559E-01,0.000000E+00,2.496097E+03,0.000000E+00,2.201056E-01,4.771301E+02,4.178512E+03,3.119379E-02,3.684606E-01,4.778463E+02,4.381222E+03,3.124062E-02,3.863356E-01,4.236838E+02,1.884971E+03,2.769958E-02,1.662165E-01,4.240333E+02,1.969067E+03,2.772244E-02,1.736320E-01,3.718124E+03,5.345360E+03,2.625300E-01,4.713531E-01,2.652715E+02,6.246282E+02,1.734291E-02,5.507963E-02,2.651223E+02,6.122728E+02,1.733316E-02,5.399013E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
23:45:00,0.000000E+00,1.098309E+03,0.000000E+00,9.684879E-02,0.000000E+00,8.204244E+02,0.000000E+00,7.234492E-02,0.000000E+00,1.055868E+03,0.000000E+00,9.310634E-02,0.000000E+00,6.200383E+02,0.000000E+00,5.467490E-02,0.000000E+00,3.532481E+03,0.000000E+00,3.114938E-01,0.000000E+00,1.167305E+03,0.000000E+00,1.372438E-01,0.000000E+00,1.174898E+04,0.000000E+00,1.036023E+00,0.000000E+00,8.397397E+03,0.000000E+00,7.404814E-01,2.226677E+02,5.802929E+03,1.572217E-02,5.117016E-01,2.473806E+02,8.932302E+03,1.746710E-02,7.876492E-01,0.000000E+00,5.518242E+03,0.000000E+00,4.865979E-01,0.000000E+00,2.044000E+03,0.000000E+00,1.802396E-01,0.000000E+00,5.280888E+03,0.000000E+00,4.656680E-01,0.000000E+00,1.401791E+04,0.000000E+00,1.236098E+00,0.000000E+00,6.577591E+03,0.000000E+00,5.800111E-01,7.532094E+02,1.224970E+04,4.924330E-02,1.080177E+00,7.534253E+02,1.295546E+04,4.925741E-02,1.142410E+00,1.049858E+03,5.527093E+03,6.863756E-02,4.873784E-01,1.050795E+03,5.820328E+03,6.869883E-02,5.132357E-01,6.752118E+03,1.603111E+04,4.767549E-01,1.413622E+00,7.993490E+02,1.618538E+03,5.225981E-02,1.427225E-01,7.969252E+02,1.593556E+03,5.210135E-02,1.405196E-01,1.226612E+02,1.840954E+03,8.019339E-03,1.623351E-01,0.000000E+00,7.133916E+02,0.000000E+00,6.290678E-02,1.223172E+02,1.756441E+03,7.996851E-03,1.548827E-01,3.260247E+02,4.675866E+03,2.131483E-02,4.123172E-01,0.000000E+00,2.454814E+03,0.000000E+00,2.164652E-01,8.896435E+02,4.093115E+03,5.816308E-02,3.609303E-01,8.904508E+02,4.274124E+03,5.821586E-02,3.768917E-01,6.715394E+02,1.843214E+03,4.390388E-02,1.625344E-01,6.718909E+02,1.918117E+03,4.392686E-02,1.691393E-01,3.939623E+03,5.290838E+03,2.781697E-01,4.665454E-01,3.937393E+02,6.038897E+02,2.574187E-02,5.325092E-02,3.935790E+02,5.928922E+02,2.573139E-02,5.228116E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
24:00:00,0.000000E+00,1.135593E+03,0.000000E+00,1.001365E-01,0.000000E+00,9.916700E+02,0.000000E+00,8.744533E-02,0.000000E+00,1.098614E+03,0.000000E+00,9.687562E-02,0.000000E+00,6.405636E+02,0.000000E+00,5.648481E-02,0.000000E+00,3.613670E+03,0.000000E+00,3.186530E-01,0.000000E+00,1.195063E+03,0.000000E+00,1.405074E-01,0.000000E+00,1.203652E+04,0.000000E+00,1.061379E+00,0.000000E+00,8.610065E+03,0.000000E+00,7.592344E-01,4.401651E+02,5.929842E+03,3.107927E-02,5.228927E-01,5.048544E+02,9.121526E+03,3.564686E-02,8.043350E-01,5.507459E+01,5.407564E+03,3.600665E-03,4.768383E-01,0.000000E+00,2.014541E+03,0.000000E+00,1.776420E-01,3.488037E+01,5.197811E+03,2.280408E-03,4.583423E-01,1.179624E+02,1.381318E+04,7.712141E-03,1.218044E+00,0.000000E+00,6.496665E+03,0.000000E+00,5.728751E-01,1.528455E+03,1.205786E+04,9.992730E-02,1.063261E+00,1.529039E+03,1.269184E+04,9.996546E-02,1.119165E+00,1.546561E+03,5.430361E+03,1.011110E-01,4.788485E-01,1.547115E+03,5.693095E+03,1.011472E-01,5.020164E-01,7.198664E+03,1.593873E+04,5.082847E-01,1.405475E+00,9.748404E+02,1.575628E+03,6.373308E-02,1.389387E-01,9.727533E+02,1.553577E+03,6.359663E-02,1.369942E-01,2.607137E+02,1.795681E+03,1.704493E-02,1.583429E-01,1.027426E+01,6.974581E+02,6.717099E-04,6.150176E-02,2.601716E+02,1.720246E+03,1.700949E-02,1.516911E-01,6.885321E+02,4.585484E+03,4.501483E-02,4.043474E-01,0.000000E+00,2.414645E+03,0.000000E+00,2.129231E-01,1.356666E+03,4.010140E+03,8.869605E-02,3.536137E-01,1.356987E+03,4.172067E+03,8.871704E-02,3.678923E-01,8.570736E+02,1.802736E+03,5.603373E-02,1.589650E-01,8.572359E+02,1.869573E+03,5.604434E-02,1.648587E-01,4.179632E+03,5.239161E+03,2.951163E-01,4.619886E-01,4.635968E+02,5.836689E+02,3.030901E-02,5.146785E-02,4.635263E+02,5.739026E+02,3.030440E-02,5.060665E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
Peak,1.722161E+03,2.870836E+03,1.215987E-01,2.531500E-01,9.311387E+03,9.606006E+03,6.574603E-01,8.470564E-01,3.019633E+03,4.131297E+03,2.132109E-01,3.642972E-01,1.527134E+03,1.945118E+03,1.078282E-01,1.715202E-01,3.730919E+03,7.423333E+03,2.634334E-01,6.545886E-01,1.610951E+03,2.884192E+03,1.137463E-01,3.391035E-01,1.722810E+04,2.730878E+04,1.216445E+00,2.408085E+00,1.270889E+04,2.058228E+04,8.973522E-01,1.814942E+00,9.253982E+03,1.383022E+04,6.534070E-01,1.219547E+00,1.372903E+04,2.054635E+04,9.693821E-01,1.811774E+00,1.177048E+04,1.463608E+04,7.695298E-01,1.290608E+00,5.635490E+03,5.764582E+03,3.684368E-01,5.083201E-01,1.174780E+04,1.218658E+04,7.680470E-01,1.074611E+00,2.893255E+04,2.287282E+04,1.891551E+00,2.016922E+00,1.478327E+04,1.154078E+04,9.664999E-01,1.017664E+00,2.654047E+04,2.706353E+04,1.735162E+00,2.386458E+00,2.653507E+04,3.241172E+04,1.734809E+00,2.858061E+00,1.268642E+04,1.230718E+04,8.294124E-01,1.085246E+00,1.268481E+04,1.487974E+04,8.293067E-01,1.312093E+00,2.306134E+04,2.929500E+04,1.628320E+00,2.583229E+00,6.352394E+03,7.700394E+03,4.153066E-01,6.790198E-01,6.350658E+03,7.228023E+03,4.151931E-01,6.373662E-01,5.305008E+03,5.987596E+03,3.468306E-01,5.279854E-01,2.565622E+03,2.381577E+03,1.677351E-01,2.100072E-01,5.305247E+03,4.780740E+03,3.468462E-01,4.215650E-01,1.313707E+04,1.040186E+04,8.588747E-01,9.172346E-01,6.472904E+03,5.189942E+03,4.231853E-01,4.576484E-01,1.175994E+04,1.034802E+04,7.688410E-01,9.124870E-01,1.175892E+04,1.294592E+04,7.687741E-01,1.141570E+00,5.500157E+03,4.680790E+03,3.595890E-01,4.127515E-01,5.499853E+03,5.907356E+03,3.595692E-01,5.209099E-01,1.201349E+04,9.434533E+03,8.482512E-01,8.319359E-01,2.619353E+03,2.919441E+03,1.712480E-01,2.574359E-01,2.619468E+03,2.715340E+03,1.712555E-01,2.394383E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00

Peak Vol Flow (m3/s),,,1.010296E-01,2.103282E-01,,,5.462471E-01,7.037719E-01,,,1.771450E-01,3.026743E-01,,,8.958844E-02,1.425066E-01,,,2.188722E-01,5.438612E-01,,,9.450548E-02,2.817422E-01,,,1.010677E+00,2.000743E+00,,,7.455599E-01,1.507935E+00,,,5.428794E-01,1.013254E+00,,,8.054056E-01,1.505302E+00,,,6.393594E-01,1.072294E+00,,,3.061136E-01,4.223348E-01,,,6.381274E-01,8.928344E-01,,,1.571584E+00,1.675748E+00,,,8.030109E-01,8.455206E-01,,,1.441649E+00,1.982775E+00,,,1.441356E+00,2.374604E+00,,,6.891126E-01,9.016703E-01,,,6.890248E-01,1.090145E+00,,,1.352880E+00,2.146261E+00,,,3.450551E-01,5.641597E-01,,,3.449608E-01,5.295520E-01,,,2.881622E-01,4.386737E-01,,,1.393618E-01,1.744833E-01,,,2.881752E-01,3.502549E-01,,,7.135911E-01,7.620791E-01,,,3.516011E-01,3.802345E-01,,,6.387871E-01,7.581346E-01,,,6.387316E-01,9.484669E-01,,,2.987625E-01,3.429322E-01,,,2.987460E-01,4.327950E-01,,,7.047646E-01,6.912092E-01,,,1.422804E-01,2.138892E-01,,,1.422866E-01,1.989359E-01,,,0.000000E+00,0.000000E+00
