AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"Parking Garage Vent System","Exhaust","New",1,0,0,-99996,0,0,0,-99996,0,20925,0,0,0,"Thermal Zone: Parking Garage","NoSATControl",,-99996,,-99996,,"UNDEFINED","ParkingHVACAvail","CycleOnCallAnyZone"
"BaseSys5 F1","PVAV","New",1,22620,566565,55,25.0471,414.659,565565,60,25.0029,19577.6,0.8655,5951.55,0.26311,"NONE","WarmestReset",,60,,55,,"SingleMaximum","RetailHVACAvail","CycleOnCallAnyZone"
"DOAS1","DOASCV","New",1,11040,60661,55,5.49466,318.689,46977,95,4.25516,1611,0.145924,1611,0.145924,"NONE","WarmestReset",,75,,55,,"UNDEFINED","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"ZnSys F2-4 1-Bed Core N","SZAC",3,2160,9174.53,58,12.7424,449.489,6181.03,95,8.58476,343.654,0.477297,0,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F2-4 1-Bed Core West","SZAC",6,4320,10048.8,58,13.9567,449.49,6452.57,95,8.9619,376.403,0.522782,0,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F2-4 1-Bed Core East","SZAC",6,4320,11818.1,58,16.414,449.486,6470.28,95,8.9865,442.673,0.614824,0,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F2-4 1-Bed North","SZAC",15,11160,7713.75,58,10.3679,449.489,6330.64,95,8.50892,288.937,0.388356,0,0,"Thermal Zone: F2-4 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F2-4 2-Bed Core NE-NW","SZAC",6,6480,9412.98,58,8.71572,449.489,8410.32,95,7.78733,352.586,0.326469,0,0,"Thermal Zone: F2-4 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F2-4 2-Bed East","SZAC",9,9720,14864.5,58,13.7634,449.488,9754.3,95,9.03176,556.785,0.515542,0,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F2-4 2-Bed West","SZAC",9,9720,17565.2,58,16.2641,449.488,9751.73,95,9.02938,657.946,0.609209,0,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F2-4 3-Bed NE","SZAC",3,4230,20413,58,14.4773,449.488,14434.1,95,10.237,764.616,0.542281,0,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F2-4 3-Bed NW","SZAC",3,4230,24376.2,58,17.2881,449.489,14432,95,10.2355,913.069,0.647567,0,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F2-4 Studio SE","SZAC",3,1620,12358.1,58,22.8854,449.489,7702.42,95,14.2637,462.902,0.857226,0,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F2-4 Studio SW","SZAC",3,1620,11515.1,58,21.3243,449.49,7699.54,95,14.2584,431.327,0.798754,0,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F5 1-Bed Core N","SZAC",1,720,10471.3,58,14.5435,449.491,9033.27,95,12.5462,392.23,0.544764,0,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F5 1-Bed Core West","SZAC",2,1440,11106.9,58,15.4262,449.488,9438.63,95,13.1092,416.035,0.577826,0,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F5 1-Bed Core East","SZAC",2,1440,13647.1,58,18.9543,449.49,9438.69,95,13.1093,511.186,0.709981,0,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F5 1-Bed North","SZAC",5,3720,9267.04,58,12.4557,449.487,9261.2,95,12.4478,347.118,0.466556,0,0,"Thermal Zone: F5 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F5 2-Bed Core NE-NW","SZAC",2,2160,11245.1,58,10.4121,449.486,10741.3,95,9.94565,421.21,0.390009,0,0,"Thermal Zone: F5 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F5 2-Bed East","SZAC",3,3240,15941,58,14.7602,449.488,13922.8,95,12.8915,597.107,0.552877,0,0,"Thermal Zone: F5 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F5 2-Bed West","SZAC",3,3240,19679.4,58,18.2217,449.488,13922,95,12.8907,737.138,0.682535,0,0,"Thermal Zone: F5 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F5 3-Bed NE","SZAC",1,1410,21820,58,15.4752,449.487,19851.1,95,14.0788,817.317,0.579657,0,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F5 3-Bed NW","SZAC",1,1410,27154.1,58,19.2582,449.488,19850.1,95,14.0781,1017.12,0.721362,0,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F5 Studio SE","SZAC",1,540,13293.3,58,24.6172,449.484,9810.35,95,18.1673,497.927,0.922087,0,0,"Thermal Zone: F5 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"ZnSys F5 Studio SW","SZAC",1,540,12271.8,58,22.7256,449.485,9810.54,95,18.1677,459.666,0.851233,0,0,"Thermal Zone: F5 Studio SW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed Core N","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed Core West","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed Core East","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F2-4 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 1-Bed North","VentilationOnly",15,0,0,-99996,0,0,0,-99996,0,0,0,37.32,0,"Thermal Zone: F2-4 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed Core NE-NW","VentilationOnly",6,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed East","VentilationOnly",9,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 2-Bed West","VentilationOnly",9,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F2-4 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 3-Bed NE","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F2-4 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 3-Bed NW","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F2-4 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 Studio SE","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F2-4 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F2 Studio SW","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F2-4 Studio SW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core N","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core N","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core West","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed Core East","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,36.6,0,"Thermal Zone: F5 1-Bed Core East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 1-Bed North","VentilationOnly",5,0,0,-99996,0,0,0,-99996,0,0,0,37.32,0,"Thermal Zone: F5 1-Bed North","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed Core NE-NW","VentilationOnly",2,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed Core NE-NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed East","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed East","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 2-Bed West","VentilationOnly",3,0,0,-99996,0,0,0,-99996,0,0,0,54.9,0,"Thermal Zone: F5 2-Bed West","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 3-Bed NE","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F5 3-Bed NE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 3-Bed NW","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,72.3,0,"Thermal Zone: F5 3-Bed NW","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 Studio SE","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F5 Studio SE","NoSATControl","ResidentialLivingHVACAvail"
"Bal F5 Studio SW","VentilationOnly",1,0,0,-99996,0,0,0,-99996,0,0,0,31.2,0,"Thermal Zone: F5 Studio SW","NoSATControl","ResidentialLivingHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAV TrmlUnit","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Business Center",360,1,438.947,87.7894,219.474,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-2","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Corridor",1920,1,1448.88,289.776,724.44,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-3","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Lounge",1050,1,1138.84,227.768,569.42,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-4","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Fitness Center",900,1,635.596,450,450,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-5","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Leasing Office",345,1,295.916,59.1832,147.958,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-6","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Mechanical Room",432,1,587.095,117.419,293.548,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-7","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail N-NW",5985,1,4151.57,1496.25,2075.78,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-8","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail NE",4320,1,3151.43,1080,1575.71,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-9","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail SE",2880,1,2105.12,720,1052.56,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAV TrmlUnit-10","VAVReheatBox","New",1,"BaseSys5 F1",1,"Thermal Zone: F1 Retail SW",4428,1,3131.41,1107,1565.7,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"DOAS1 TrmlUnit-1","Uncontrolled","New",1,"DOAS1",1,"Thermal Zone: F2-4 Corridor",2760,1,1208.25,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"DOAS1 TrmlUnit-3","Uncontrolled","New",1,"DOAS1",1,"Thermal Zone: F5 Corridor",2760,1,402.75,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"CoilCooling 1","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed Core N",3,"Thermal Zone: F2-4 1-Bed Core N",9174.53,9571.88,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 2","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed Core West",6,"Thermal Zone: F2-4 1-Bed Core West",10048.8,10484,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 3","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed Core East",6,"Thermal Zone: F2-4 1-Bed Core East",11818.1,12329.9,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 4","DirectExpansion","New","Electric","ZnSys F2-4 1-Bed North",15,"Thermal Zone: F2-4 1-Bed North",7713.75,8047.84,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 5","DirectExpansion","New","Electric","ZnSys F2-4 2-Bed Core NE-NW",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",9412.98,9820.66,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 6","DirectExpansion","New","Electric","ZnSys F2-4 2-Bed East",9,"Thermal Zone: F2-4 2-Bed East",14864.5,15508.3,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 7","DirectExpansion","New","Electric","ZnSys F2-4 2-Bed West",9,"Thermal Zone: F2-4 2-Bed West",17565.2,18326,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 8","DirectExpansion","New","Electric","ZnSys F2-4 3-Bed NE",3,"Thermal Zone: F2-4 3-Bed NE",20413,21297.1,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 9","DirectExpansion","New","Electric","ZnSys F2-4 3-Bed NW",3,"Thermal Zone: F2-4 3-Bed NW",24376.2,25431.9,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 10","DirectExpansion","New","Electric","ZnSys F2-4 Studio SE",3,"Thermal Zone: F2-4 Studio SE",12358.1,12893.3,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 11","DirectExpansion","New","Electric","ZnSys F2-4 Studio SW",3,"Thermal Zone: F2-4 Studio SW",11515.1,12013.8,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 12","DirectExpansion","New","Electric","ZnSys F5 1-Bed Core N",1,"Thermal Zone: F5 1-Bed Core N",10471.3,10924.8,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 13","DirectExpansion","New","Electric","ZnSys F5 1-Bed Core West",2,"Thermal Zone: F5 1-Bed Core West",11106.9,11587.9,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 14","DirectExpansion","New","Electric","ZnSys F5 1-Bed Core East",2,"Thermal Zone: F5 1-Bed Core East",13647.1,14238.2,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 15","DirectExpansion","New","Electric","ZnSys F5 1-Bed North",5,"Thermal Zone: F5 1-Bed North",9267.04,9668.4,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 16","DirectExpansion","New","Electric","ZnSys F5 2-Bed Core NE-NW",2,"Thermal Zone: F5 2-Bed Core NE-NW",11245.1,11732.1,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 17","DirectExpansion","New","Electric","ZnSys F5 2-Bed East",3,"Thermal Zone: F5 2-Bed East",15941,16631.4,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 18","DirectExpansion","New","Electric","ZnSys F5 2-Bed West",3,"Thermal Zone: F5 2-Bed West",19679.4,20531.7,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 19","DirectExpansion","New","Electric","ZnSys F5 3-Bed NE",1,"Thermal Zone: F5 3-Bed NE",21820,22765,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 20","DirectExpansion","New","Electric","ZnSys F5 3-Bed NW",1,"Thermal Zone: F5 3-Bed NW",27154.1,28330.2,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 21","DirectExpansion","New","Electric","ZnSys F5 Studio SE",1,"Thermal Zone: F5 Studio SE",13293.3,13869,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"CoilCooling 22","DirectExpansion","New","Electric","ZnSys F5 Studio SW",1,"Thermal Zone: F5 Studio SW",12271.8,12803.3,"NONE","NONE",-99996,"Air",-99996,14,14,12.2,12.2,-99996,-99996,0.22655,1
"BaseSys5 CoilClg","DirectExpansion","New","Electric","BaseSys5 F1",1,"UNDEFINED",566565,591103,"NONE","NONE",-99996,"Air",2,-99996,-99996,9.8,9.8,11.4,11.4,0.292197,1
"DOAS1 CoilClg","DirectExpansion","New","Electric","DOAS1",1,"UNDEFINED",60661,63288.3,"NONE","NONE",-99996,"Air",1,14,13,11,-99996,-99996,-99996,0.255793,1



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"CoilHtg 1","Furnace","New","Gas","ZnSys F2-4 1-Bed Core N",3,"Thermal Zone: F2-4 1-Bed Core N",6181.03,6181.03,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 2","Furnace","New","Gas","ZnSys F2-4 1-Bed Core West",6,"Thermal Zone: F2-4 1-Bed Core West",6452.57,6452.57,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 3","Furnace","New","Gas","ZnSys F2-4 1-Bed Core East",6,"Thermal Zone: F2-4 1-Bed Core East",6470.28,6470.28,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 4","Furnace","New","Gas","ZnSys F2-4 1-Bed North",15,"Thermal Zone: F2-4 1-Bed North",6330.64,6330.64,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 5","Furnace","New","Gas","ZnSys F2-4 2-Bed Core NE-NW",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",8410.32,8410.32,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 6","Furnace","New","Gas","ZnSys F2-4 2-Bed East",9,"Thermal Zone: F2-4 2-Bed East",9754.3,9754.3,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 7","Furnace","New","Gas","ZnSys F2-4 2-Bed West",9,"Thermal Zone: F2-4 2-Bed West",9751.73,9751.73,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 8","Furnace","New","Gas","ZnSys F2-4 3-Bed NE",3,"Thermal Zone: F2-4 3-Bed NE",14434.1,14434.1,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 9","Furnace","New","Gas","ZnSys F2-4 3-Bed NW",3,"Thermal Zone: F2-4 3-Bed NW",14432,14432,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 10","Furnace","New","Gas","ZnSys F2-4 Studio SE",3,"Thermal Zone: F2-4 Studio SE",7702.42,7702.42,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 11","Furnace","New","Gas","ZnSys F2-4 Studio SW",3,"Thermal Zone: F2-4 Studio SW",7699.54,7699.54,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 12","Furnace","New","Gas","ZnSys F5 1-Bed Core N",1,"Thermal Zone: F5 1-Bed Core N",9033.27,9033.27,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 13","Furnace","New","Gas","ZnSys F5 1-Bed Core West",2,"Thermal Zone: F5 1-Bed Core West",9438.63,9438.63,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 14","Furnace","New","Gas","ZnSys F5 1-Bed Core East",2,"Thermal Zone: F5 1-Bed Core East",9438.69,9438.69,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 15","Furnace","New","Gas","ZnSys F5 1-Bed North",5,"Thermal Zone: F5 1-Bed North",9261.2,9261.2,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 16","Furnace","New","Gas","ZnSys F5 2-Bed Core NE-NW",2,"Thermal Zone: F5 2-Bed Core NE-NW",10741.3,10741.3,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 17","Furnace","New","Gas","ZnSys F5 2-Bed East",3,"Thermal Zone: F5 2-Bed East",13922.8,13922.8,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 18","Furnace","New","Gas","ZnSys F5 2-Bed West",3,"Thermal Zone: F5 2-Bed West",13922,13922,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 19","Furnace","New","Gas","ZnSys F5 3-Bed NE",1,"Thermal Zone: F5 3-Bed NE",19851.1,19851.1,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 20","Furnace","New","Gas","ZnSys F5 3-Bed NW",1,"Thermal Zone: F5 3-Bed NW",19850.1,19850.1,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 21","Furnace","New","Gas","ZnSys F5 Studio SE",1,"Thermal Zone: F5 Studio SE",9810.35,9810.35,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"CoilHtg 22","Furnace","New","Gas","ZnSys F5 Studio SW",1,"Thermal Zone: F5 Studio SW",9810.54,9810.54,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.8,0.810316,-99996,1
"BaseSys5 CoilHtg","HotWater","New","- specify -","BaseSys5 F1",1,"UNDEFINED",148259,148259,"BaseHW PriSupSeg","BaseHW PriRetSeg",7.41013,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Business Center",9698.88,9698.88,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.48476,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Corridor",52391,52391,"BaseHW PriSupSeg","BaseHW PriRetSeg",2.61855,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Lounge",22098.5,22098.5,"BaseHW PriSupSeg","BaseHW PriRetSeg",1.10451,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Fitness Center",18215.4,18215.4,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.910424,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Leasing Office",8577.05,8577.05,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.42869,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Mechanical Room",9091.35,9091.35,"BaseHW PriSupSeg","BaseHW PriRetSeg",0.454395,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail N-NW",96843.8,96843.8,"BaseHW PriSupSeg","BaseHW PriRetSeg",4.84035,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail NE",71432.8,71432.8,"BaseHW PriSupSeg","BaseHW PriRetSeg",3.57028,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail SE",51904.3,51904.3,"BaseHW PriSupSeg","BaseHW PriRetSeg",2.59423,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseSys5 F1",1,"Thermal Zone: F1 Retail SW",77052.9,77052.9,"BaseHW PriSupSeg","BaseHW PriRetSeg",3.85118,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1
"DOAS1 CoilHtg","Furnace","New","Gas","DOAS1",1,"UNDEFINED",46977,46977,"NONE","NONE",-99996,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.8,0.78,0.810316,-99996,1



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"Fan 1","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed Core N",3,"Thermal Zone: F2-4 1-Bed Core N",343.654,-99996,0.5,"BrakeHorsePower",0.137927,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 2","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed Core West",6,"Thermal Zone: F2-4 1-Bed Core West",376.403,-99996,0.5,"BrakeHorsePower",0.151071,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 3","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed Core East",6,"Thermal Zone: F2-4 1-Bed Core East",442.673,-99996,0.5,"BrakeHorsePower",0.177669,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 4","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 1-Bed North",15,"Thermal Zone: F2-4 1-Bed North",288.937,-99996,0.5,"BrakeHorsePower",0.115966,1.2734,0.35,0.125,"InAirStream",0.855
"Fan 5","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 2-Bed Core NE-NW",6,"Thermal Zone: F2-4 2-Bed Core NE-NW",352.586,-99996,0.5,"BrakeHorsePower",0.141512,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 6","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 2-Bed East",9,"Thermal Zone: F2-4 2-Bed East",556.785,-99996,0.5,"BrakeHorsePower",0.223468,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 7","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 2-Bed West",9,"Thermal Zone: F2-4 2-Bed West",657.946,-99996,0.5,"BrakeHorsePower",0.26407,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 8","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 3-Bed NE",3,"Thermal Zone: F2-4 3-Bed NE",764.616,-99996,0.5,"BrakeHorsePower",0.306882,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 9","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 3-Bed NW",3,"Thermal Zone: F2-4 3-Bed NW",913.069,-99996,0.5,"BrakeHorsePower",0.366464,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 10","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 Studio SE",3,"Thermal Zone: F2-4 Studio SE",462.902,-99996,0.5,"BrakeHorsePower",0.185788,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 11","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F2-4 Studio SW",3,"Thermal Zone: F2-4 Studio SW",431.327,-99996,0.5,"BrakeHorsePower",0.173115,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 12","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed Core N",1,"Thermal Zone: F5 1-Bed Core N",392.23,-99996,0.5,"BrakeHorsePower",0.157423,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 13","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed Core West",2,"Thermal Zone: F5 1-Bed Core West",416.035,-99996,0.5,"BrakeHorsePower",0.166978,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 14","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed Core East",2,"Thermal Zone: F5 1-Bed Core East",511.186,-99996,0.5,"BrakeHorsePower",0.205167,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 15","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 1-Bed North",5,"Thermal Zone: F5 1-Bed North",347.118,-99996,0.5,"BrakeHorsePower",0.139317,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 16","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 2-Bed Core NE-NW",2,"Thermal Zone: F5 2-Bed Core NE-NW",421.21,-99996,0.5,"BrakeHorsePower",0.169055,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 17","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 2-Bed East",3,"Thermal Zone: F5 2-Bed East",597.107,-99996,0.5,"BrakeHorsePower",0.239652,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 18","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 2-Bed West",3,"Thermal Zone: F5 2-Bed West",737.138,-99996,0.5,"BrakeHorsePower",0.295854,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 19","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 3-Bed NE",1,"Thermal Zone: F5 3-Bed NE",817.317,-99996,0.5,"BrakeHorsePower",0.328034,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 20","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 3-Bed NW",1,"Thermal Zone: F5 3-Bed NW",1017.12,-99996,0.5,"BrakeHorsePower",0.408226,1.2734,0.35,0.5,"InAirStream",0.855
"Fan 21","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 Studio SE",1,"Thermal Zone: F5 Studio SE",497.927,-99996,0.5,"BrakeHorsePower",0.199845,1.2734,0.35,0.25,"InAirStream",0.855
"Fan 22","ConstantVolume","New","Centrifugal","AirFoil","ZnSys F5 Studio SW",1,"Thermal Zone: F5 Studio SW",459.666,-99996,0.5,"BrakeHorsePower",0.184489,1.2734,0.35,0.25,"InAirStream",0.855
"Parking Garage Supply Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","Parking Garage Vent System",1,"n/a",20925,4185,0.65,"BrakeHorsePower",19.6695,3.87712,0.753617,20,"InAirStream",0.93
"Parkig Garage Exhaust Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","Parking Garage Vent System",1,"n/a",20925,4185,0.65,"BrakeHorsePower",19.6695,3.87712,0.753617,20,"InAirStream",0.93
"BaseSys5 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseSys5 F1",1,"UNDEFINED",19577.6,5635.19,0.65,"BrakeHorsePower",25.4509,5.36197,1.03556,30,"InAirStream",0.936
"DOAS1 Fan","ConstantVolume","New","Centrifugal","AirFoil","DOAS1",1,"UNDEFINED",1611,-99996,0.65,"BrakeHorsePower",0.647,1.6565,0.350226,0.75,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys5 OACtrl","DifferentialDryBulb","New",5951.55,"BaseSys5 F1",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"DOAS1 OACtrl","NoEconomizer","New",1611,"DOAS1",1,"UNDEFINED",-99996,-99996,-99996,-99996,"Constant",-99996,"NONE"
