Program Version,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2019.12.18 16:39
! <Version>, Version ID
 Version, 9.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   6.84,   8.72,  12.40,  15.88,  22.47,  25.94,  26.89,  25.13,  21.07,  16.01,  11.03,   7.73
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,PALMDALE-AP - USA Custom-723820 WMO#=723820,34.63,-118.08,-8.00,769.00,92422,1.0985
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Schedule,WATERMAINCZ14,0.00,0.00,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,50,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,35,677,92
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE: F1 BUSINESS CENTER,0.0,0.00,0.00,0.00,40.23,17.31,1.13,1,1,1,36.58,43.89,14.63,19.20,0.00,3.05,3.05,101.94,TARP,DOE-2,33.45,13.94,12.54,1.39,6,1,0,Yes
 Zone Information, THERMAL ZONE: F1 CORRIDOR,0.0,0.00,0.00,0.00,28.97,29.67,1.10,1,1,1,4.57,45.72,14.63,47.24,0.00,3.05,3.05,543.68,TARP,DOE-2,178.37,80.83,72.74,8.08,33,4,0,Yes
 Zone Information, THERMAL ZONE: F1 FITNESS CENTER,0.0,0.00,0.00,0.00,50.29,24.38,0.87,1,1,1,45.72,54.86,19.81,28.96,0.00,3.05,3.05,254.85,TARP,DOE-2,83.61,27.87,25.08,2.79,7,1,0,Yes
 Zone Information, THERMAL ZONE: F1 LEASING OFFICE,0.0,0.00,0.00,0.00,2.29,25.45,1.05,1,1,1,0.00,4.57,21.95,28.96,0.00,3.05,3.05,97.69,TARP,DOE-2,32.05,21.37,19.23,2.14,6,1,0,Yes
 Zone Information, THERMAL ZONE: F1 LOUNGE,0.0,0.00,0.00,0.00,45.47,19.55,0.93,1,1,1,36.58,54.86,14.63,23.77,0.00,3.05,3.05,297.33,TARP,DOE-2,97.55,29.73,26.76,2.97,9,2,0,Yes
 Zone Information, THERMAL ZONE: F1 MECHANICAL ROOM,0.0,0.00,0.00,0.00,8.69,24.38,1.01,1,1,1,4.57,12.80,21.95,26.82,0.00,3.05,3.05,122.33,TARP,DOE-2,40.13,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL N-NW,0.0,0.00,0.00,0.00,15.76,37.66,0.54,1,1,1,0.00,30.78,28.96,47.24,0.00,3.05,3.05,1694.76,TARP,DOE-2,556.02,149.57,134.62,14.96,21,5,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL NE,0.0,0.00,0.00,0.00,43.89,38.10,0.58,1,1,1,32.92,54.86,28.96,47.24,0.00,3.05,3.05,1223.29,TARP,DOE-2,401.34,122.63,110.37,12.26,12,4,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL SE,0.0,0.00,0.00,0.00,45.72,7.32,0.65,1,1,1,36.58,54.86,0.00,14.63,0.00,3.05,3.05,815.53,TARP,DOE-2,267.56,144.93,130.44,14.49,9,5,0,Yes
 Zone Information, THERMAL ZONE: F1 RETAIL SW,0.0,0.00,0.00,0.00,9.51,11.72,0.59,1,1,1,0.00,18.29,0.00,23.77,0.00,3.05,3.05,1253.87,TARP,DOE-2,411.37,195.10,175.59,19.51,14,7,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE EAST,0.0,0.00,0.00,0.00,40.23,14.63,3.87,1,3,1,36.58,43.89,5.49,23.77,3.05,6.10,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE N,0.0,0.00,0.00,0.00,25.60,31.39,3.96,1,3,1,21.95,29.26,26.82,35.97,3.05,6.10,3.05,203.88,TARP,DOE-2,66.89,22.30,16.72,5.57,9,1,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED CORE WEST,0.0,0.00,0.00,0.00,14.47,14.87,3.87,1,3,1,10.97,18.29,5.49,23.77,3.05,6.10,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 1-BED NORTH,0.0,0.00,0.00,0.00,27.43,42.52,3.73,1,3,1,9.14,45.72,37.80,47.24,3.05,6.10,3.05,1053.39,TARP,DOE-2,345.60,111.48,83.61,27.87,22,5,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW,0.0,0.00,0.00,0.00,27.43,31.39,3.89,1,3,1,10.97,43.89,26.82,35.97,3.05,6.10,3.05,611.64,TARP,DOE-2,200.67,22.30,16.79,5.50,19,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED EAST,0.0,0.00,0.00,0.00,50.29,16.46,3.75,1,3,1,45.72,54.86,0.00,32.92,3.05,6.10,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,17,4,0,Yes
 Zone Information, THERMAL ZONE: F2-4 2-BED WEST,0.0,0.00,0.00,0.00,4.57,16.46,3.75,1,3,1,0.00,9.14,0.00,32.92,3.05,6.10,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,18,4,0,Yes
 Zone Information, THERMAL ZONE: F2-4 3-BED NE,0.0,0.00,0.00,0.00,50.29,40.08,3.84,1,3,1,45.72,54.86,32.92,47.24,3.05,6.10,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 3-BED NW,0.0,0.00,0.00,0.00,4.57,40.08,3.84,1,3,1,0.00,9.14,32.92,47.24,3.05,6.10,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 CORRIDOR,0.0,0.00,0.00,0.00,27.73,26.69,4.18,1,3,1,9.14,45.72,5.49,37.80,3.05,6.10,3.05,781.54,TARP,DOE-2,256.41,29.73,22.38,7.35,62,3,0,Yes
 Zone Information, THERMAL ZONE: F2-4 STUDIO SE,0.0,0.00,0.00,0.00,41.15,2.74,4.02,1,3,1,36.58,45.72,0.00,5.49,3.05,6.10,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,6,2,0,Yes
 Zone Information, THERMAL ZONE: F2-4 STUDIO SW,0.0,0.00,0.00,0.00,13.72,2.74,4.02,1,3,1,9.14,18.29,0.00,5.49,3.05,6.10,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,6,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE EAST,0.0,0.00,0.00,0.00,40.23,14.63,13.72,1,1,1,36.58,43.89,5.49,23.77,12.19,15.24,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE N,0.0,0.00,0.00,0.00,25.60,31.39,13.72,1,1,1,21.95,29.26,26.82,35.97,12.19,15.24,3.05,203.88,TARP,DOE-2,66.89,22.30,16.72,5.57,9,1,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED CORE WEST,0.0,0.00,0.00,0.00,14.63,14.63,13.72,1,1,1,10.97,18.29,5.49,23.77,12.19,15.24,3.05,407.76,TARP,DOE-2,133.78,55.74,41.79,13.95,11,2,0,Yes
 Zone Information, THERMAL ZONE: F5 1-BED NORTH,0.0,0.00,0.00,0.00,27.43,42.52,13.72,1,1,1,9.14,45.72,37.80,47.24,12.19,15.24,3.05,1053.39,TARP,DOE-2,345.60,111.48,83.61,27.87,22,5,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED CORE NE-NW,0.0,0.00,0.00,0.00,27.43,31.39,13.72,1,1,1,10.97,43.89,26.82,35.97,12.19,15.24,3.05,611.64,TARP,DOE-2,200.67,22.30,16.79,5.50,17,2,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED EAST,0.0,0.00,0.00,0.00,50.29,16.46,13.72,1,1,1,45.72,54.86,0.00,32.92,12.19,15.24,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,15,4,0,Yes
 Zone Information, THERMAL ZONE: F5 2-BED WEST,0.0,0.00,0.00,0.00,4.57,16.46,13.72,1,1,1,0.00,9.14,0.00,32.92,12.19,15.24,3.05,917.47,TARP,DOE-2,301.01,128.21,96.09,32.12,15,4,0,Yes
 Zone Information, THERMAL ZONE: F5 3-BED NE,0.0,0.00,0.00,0.00,50.29,40.08,13.72,1,1,1,45.72,54.86,32.92,47.24,12.19,15.24,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 3-BED NW,0.0,0.00,0.00,0.00,4.57,40.08,13.72,1,1,1,0.00,9.14,32.92,47.24,12.19,15.24,3.05,399.27,TARP,DOE-2,130.99,71.54,53.60,17.93,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 CORRIDOR,0.0,0.00,0.00,0.00,28.00,26.22,13.72,1,1,1,9.14,45.72,5.49,37.80,12.19,15.24,3.05,781.54,TARP,DOE-2,256.41,29.73,22.38,7.35,55,3,0,Yes
 Zone Information, THERMAL ZONE: F5 STUDIO SE,0.0,0.00,0.00,0.00,41.15,2.74,13.72,1,1,1,36.58,45.72,0.00,5.49,12.19,15.24,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,7,2,0,Yes
 Zone Information, THERMAL ZONE: F5 STUDIO SW,0.0,0.00,0.00,0.00,13.72,2.74,13.72,1,1,1,9.14,18.29,0.00,5.49,12.19,15.24,3.05,152.91,TARP,DOE-2,50.17,44.59,33.45,11.15,7,2,0,Yes
 Zone Information, THERMAL ZONE: PARKING GARAGE,0.0,0.00,0.00,0.00,27.54,23.62,-3.05,1,1,1,0.00,54.86,0.00,47.24,-6.10,0.00,6.10,15800.80,TARP,DOE-2,2591.99,0.00,0.00,0.00,29,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,2.787,0.359,9.149,10.764,0.000,0.000,0.000,0.000,19.913,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 CORRIDOR,178.37,9.3,19.103,5.235E-002,6.172,1.261,0.000,0.000,0.000,0.000,7.434,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,9.290,0.108,5.382,5.382,0.000,0.000,0.000,0.000,10.764,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,18.581,5.382E-002,6.997,16.146,0.000,0.000,0.000,0.000,23.142,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 LOUNGE,97.55,35.0,2.787,0.359,6.997,10.764,0.000,0.000,0.000,0.000,17.760,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,61.935,1.615E-002,4.306,32.292,0.000,0.000,0.000,0.000,36.597,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL NE,401.34,36.0,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL SE,267.56,24.0,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F1 RETAIL SW,411.37,36.9,11.146,8.972E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,34.560,2.894E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,18.941,5.280E-002,6.154,2.983,0.154,0.000,0.000,0.000,9.292,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,34.560,2.894E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED EAST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 2-BED WEST,301.01,9.0,33.445,2.990E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 3-BED NE,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 3-BED NW,130.99,4.0,32.748,3.054E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 CORRIDOR,256.41,13.5,18.941,5.280E-002,6.154,2.983,0.154,0.000,0.000,0.000,9.292,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 STUDIO SE,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: F5 STUDIO SW,50.17,2.0,25.084,3.987E-002,5.382,5.382,2.153,0.000,0.000,0.000,12.917,No
 Zone Internal Gains Nominal, THERMAL ZONE: PARKING GARAGE,2591.99,69.8,37.161,2.691E-002,1.076,0.000,0.000,0.000,0.000,0.000,1.076,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, F1 BUSINESS CENTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,12.0,0.359,2.787,0.300,0.700,0.613,F1 BUSINESS CENTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 CORRIDOR PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,7.4,4.163E-002,24.023,0.300,0.700,0.500,F1 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,7
 People Internal Gains Nominal, F1 ELEVATOR CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 ELEVATOR N PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 ELEVATOR S PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,3.8E-002,2.102E-004,4756.636,0.300,0.700,0.500,F1 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F1 STAIRS E PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.9,5.046E-003,198.193,0.300,0.700,0.500,F1 STAIRS E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 STAIRS W PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.9,5.046E-003,198.193,0.300,0.700,0.500,F1 STAIRS W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 FITNESS CENTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,9.0,0.108,9.290,0.300,0.700,0.226,F1 FITNESS CENTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,9
 People Internal Gains Nominal, F1 LEASING OFFICE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,1.7,5.382E-002,18.581,0.300,0.700,0.556,F1 LEASING OFFICE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F1 LOUNGE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 LOUNGE,97.55,35.0,35.0,0.359,2.787,0.300,0.700,0.500,F1 LOUNGE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,35
 People Internal Gains Nominal, F1 MECHANICAL ROOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,0.6,1.615E-002,61.935,0.300,0.700,0.500,F1 MECHANICAL ROOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F1 RETAIL N CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,13.9,2.496E-002,40.066,0.300,0.700,0.556,F1 RETAIL N CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,14
 People Internal Gains Nominal, F1 RETAIL NW INNER CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW INNER CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NW OUTER CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW OUTER CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NW OUTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,12.0,2.159E-002,46.326,0.300,0.700,0.556,F1 RETAIL NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE INNER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE INNER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL NE OUTER PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,12.0,2.991E-002,33.438,0.300,0.700,0.556,F1 RETAIL NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SE BOTTOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,12.0,4.486E-002,22.292,0.300,0.700,0.556,F1 RETAIL SE BOTTOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SE TOP PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,12.0,4.486E-002,22.292,0.300,0.700,0.556,F1 RETAIL SE TOP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW BOTTOM PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.0,2.918E-002,34.274,0.300,0.700,0.556,F1 RETAIL SW BOTTOM PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW CORE PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.0,2.918E-002,34.274,0.300,0.700,0.556,F1 RETAIL SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,12
 People Internal Gains Nominal, F1 RETAIL SW TOP PEOPLE,RETAILOCCUPANCY,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,12.9,3.136E-002,31.883,0.300,0.700,0.556,F1 RETAIL SW TOP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,13
 People Internal Gains Nominal, F2-4 1-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,2.0,2.990E-002,33.445,0.300,0.700,0.613,F2-4 1-BED CORE N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED CORE SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 1-BED CORE SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NE OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 1-BED NW OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F2-4 1-BED NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 2-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 2-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F2-4 2-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 2-BED SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F2-4 2-BED SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F2-4 3-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F2-4 3-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F2-4 3-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F2-4 3-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F2-4 CORRIDOR PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.7,4.183E-002,23.908,0.300,0.700,0.500,F2-4 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,11
 People Internal Gains Nominal, F2-4 ELEVATOR CORE PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 ELEVATOR N PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 ELEVATOR S PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F2-4 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F2-4 LAUNDRY PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 LAUNDRY PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STAIR E PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 STAIR E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STAIR W PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F2-4 STAIR W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F2-4 STUDIO SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F2-4 STUDIO SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F2-4 STUDIO SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F2-4 STUDIO SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,2.0,2.990E-002,33.445,0.300,0.700,0.613,F5 1-BED CORE N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED CORE SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,2.0,1.495E-002,66.890,0.300,0.700,0.613,F5 1-BED CORE SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED N PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NE OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NE OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 1-BED NW OUTER PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,2.0,5.787E-003,172.800,0.300,0.700,0.613,F5 1-BED NW OUTER PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 2-BED CORE NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F5 2-BED CORE NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED CORE NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,3.0,1.495E-002,66.890,0.300,0.700,0.613,F5 2-BED CORE NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SE CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SE CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SW CORE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SW CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 2-BED SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,3.0,9.967E-003,100.335,0.300,0.700,0.613,F5 2-BED SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,3
 People Internal Gains Nominal, F5 3-BED NE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 3-BED NE,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F5 3-BED NE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F5 3-BED NW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 3-BED NW,130.99,4.0,4.0,3.054E-002,32.748,0.300,0.700,0.613,F5 3-BED NW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4
 People Internal Gains Nominal, F5 CORRIDOR PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.7,4.183E-002,23.908,0.300,0.700,0.500,F5 CORRIDOR PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,11
 People Internal Gains Nominal, F5 ELEVATOR CORE PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR CORE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 ELEVATOR N PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR N PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 ELEVATOR S PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,3.8E-002,1.462E-004,6837.664,0.300,0.700,0.500,F5 ELEVATOR S PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,4.E-002
 People Internal Gains Nominal, F5 LAUNDRY PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 LAUNDRY PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STAIR E PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 STAIR E PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STAIR W PEOPLE,OFFICEOCCUPANCY,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.9,3.510E-003,284.903,0.300,0.700,0.500,F5 STAIR W PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,1
 People Internal Gains Nominal, F5 STUDIO SE PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F5 STUDIO SE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, F5 STUDIO SW PEOPLE,RESIDENTIALLIVINGOCCUPANCY,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,2.0,3.987E-002,25.084,0.300,0.700,0.613,F5 STUDIO SW PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,2
 People Internal Gains Nominal, PARKING GARAGE PEOPLE,PARKINGOCCUPANCY,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,69.8,2.691E-002,37.161,0.300,0.700,0.556,PARKING GARAGE PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0,70
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, F1 BUSINESS CENTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,306.000,9.149,25.499,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,306.000
 Lights Internal Gains Nominal, F1 CORRIDOR REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,891.000,4.995,95.422,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,891.000
 Lights Internal Gains Nominal, F1 ELEVATOR CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 ELEVATOR N REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 ELEVATOR S REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,10.000,5.606E-002,1.071,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F1 STAIRS E REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,90.000,0.505,9.639,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F1 STAIRS W REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,90.000,0.505,9.639,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F1 FITNESS CENTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,450.000,5.382,50.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,450.000
 Lights Internal Gains Nominal, F1 LEASING OFFICE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,224.250,6.997,130.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,224.250
 Lights Internal Gains Nominal, F1 LOUNGE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 LOUNGE,97.55,35.0,682.500,6.997,19.499,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,682.500
 Lights Internal Gains Nominal, F1 MECHANICAL ROOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,172.800,4.306,266.667,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,172.800
 Lights Internal Gains Nominal, F1 RETAIL N CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1665.000,2.994,33.377,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1665.000
 Lights Internal Gains Nominal, F1 RETAIL NW INNER CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NW OUTER CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NW OUTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE INNER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL NE OUTER REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SE BOTTOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SE TOP REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW BOTTOM REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW CORE REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1440.000
 Lights Internal Gains Nominal, F1 RETAIL SW TOP REGULATED LIGHTS,RETAILLIGHTS,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1548.000,3.763,41.943,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1548.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED CORE SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F2-4 1-BED N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NE OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 1-BED NW OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F2-4 2-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 2-BED SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F2-4 3-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F2-4 3-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F2-4 CORRIDOR REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,1287.000,5.019,95.069,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1287.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR CORE REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR N REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 ELEVATOR S REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F2-4 LAUNDRY REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,81.000,0.316,5.983,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,81.000
 Lights Internal Gains Nominal, F2-4 STAIR E REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F2-4 STAIR W REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F2-4 STUDIO SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F2-4 STUDIO SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F5 1-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED CORE SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,360.000
 Lights Internal Gains Nominal, F5 1-BED N NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NE OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 1-BED NW OUTER NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,372.000
 Lights Internal Gains Nominal, F5 2-BED CORE NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED CORE NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SE CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SW CORE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 2-BED SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,540.000
 Lights Internal Gains Nominal, F5 3-BED NE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F5 3-BED NW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,705.000
 Lights Internal Gains Nominal, F5 CORRIDOR REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,1287.000,5.019,95.069,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1287.000
 Lights Internal Gains Nominal, F5 ELEVATOR CORE REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 ELEVATOR N REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 ELEVATOR S REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,10.000,3.900E-002,0.739,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,10.000
 Lights Internal Gains Nominal, F5 LAUNDRY REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,81.000,0.316,5.983,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,81.000
 Lights Internal Gains Nominal, F5 STAIR E REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F5 STAIR W REGULATED LIGHTS,OFFICELIGHTS,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,90.000,0.351,6.648,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,90.000
 Lights Internal Gains Nominal, F5 STUDIO SE NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, F5 STUDIO SW NON-REGULATED LIGHTS,RESIDENTIALLIVINGLIGHTS,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,270.000
 Lights Internal Gains Nominal, PARKING GARAGE REGULATED LIGHTS,PARKINGLIGHTS,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,2790.000,1.076,40.000,0.000,0.580,0.000,0.420,1.000,NonComplianceLtg,0.000,2790.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, F1 BUSINESS CENTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,360.000,10.764,29.999,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR N RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 ELEVATOR S RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,75.000,0.420,8.032,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F1 FITNESS CENTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,450.000,5.382,50.000,0.000,0.200,0.000,0.800,Receptacle,0.000,450.000
 ElectricEquipment Internal Gains Nominal, F1 LEASING OFFICE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,517.500,16.146,300.000,0.000,0.200,0.000,0.800,Receptacle,0.000,517.500
 ElectricEquipment Internal Gains Nominal, F1 LOUNGE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 LOUNGE,97.55,35.0,1050.000,10.764,29.999,0.000,0.200,0.000,0.800,Receptacle,0.000,1050.000
 ElectricEquipment Internal Gains Nominal, F1 MECHANICAL ROOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,1296.000,32.292,2000.000,0.000,0.200,0.000,0.800,Receptacle,0.000,1296.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL N CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1665.000,2.994,33.377,0.000,0.200,0.000,0.800,Receptacle,0.000,1665.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW INNER CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW OUTER CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NW OUTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1440.000,2.590,28.866,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE INNER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL NE OUTER RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1440.000,3.588,39.992,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SE BOTTOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SE TOP RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1440.000,5.382,59.988,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW BOTTOM RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW CORE RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1440.000,3.500,39.017,0.000,0.200,0.000,0.800,Receptacle,0.000,1440.000
 ElectricEquipment Internal Gains Nominal, F1 RETAIL SW TOP RECEPTICLE LOADS,RETAILRECEPTACLE,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1548.000,3.763,41.943,0.000,0.200,0.000,0.800,Receptacle,0.000,1548.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED CORE SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NE OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 1-BED NW OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 2-BED SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 3-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F2-4 3-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR CORE RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR N RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 ELEVATOR S RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F2-4 LAUNDRY RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,540.000,2.106,39.889,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F2-4 STUDIO SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F2-4 STUDIO SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,360.000,5.382,180.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED CORE SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,360.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,360.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED N RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NE OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 1-BED NW OUTER RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,372.000,1.076,37.200,0.000,0.200,0.000,0.800,Receptacle,0.000,372.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED CORE NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED CORE NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,540.000,2.691,90.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SE CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SW CORE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 2-BED SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,540.000,1.794,60.000,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 3-BED NE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 3-BED NE,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F5 3-BED NW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 3-BED NW,130.99,4.0,705.000,5.382,176.250,0.000,0.200,0.000,0.800,Receptacle,0.000,705.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR CORE RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR N RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 ELEVATOR S RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,75.000,0.292,5.540,0.000,0.200,0.000,0.800,Receptacle,0.000,75.000
 ElectricEquipment Internal Gains Nominal, F5 LAUNDRY RECEPTICLE LOADS,OFFICERECEPTACLE,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,540.000,2.106,39.889,0.000,0.200,0.000,0.800,Receptacle,0.000,540.000
 ElectricEquipment Internal Gains Nominal, F5 STUDIO SE RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
 ElectricEquipment Internal Gains Nominal, F5 STUDIO SW RECEPTICLE LOADS,RESIDENTIALLIVINGRECEPTACLE,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,270.000,5.382,135.000,0.000,0.200,0.000,0.800,Receptacle,0.000,270.000
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,143.994,2.153,71.997,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED CORE SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F2-4 1-BED N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NE OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 1-BED NW OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F2-4 2-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 2-BED SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F2-4 3-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F2-4 3-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F2-4 LAUNDRY GAS EQUIPMENT LOADS,OFFICEGASEQUIP,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,39.598,0.154,2.925,0.000,0.150,0.850,0.000,Receptacle,0.000,39.598
 GasEquipment Internal Gains Nominal, F2-4 STUDIO SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F2-4 STUDIO SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F5 1-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,143.994,2.153,71.997,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED CORE SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,143.994,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,143.994
 GasEquipment Internal Gains Nominal, F5 1-BED N GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NE OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 1-BED NW OUTER GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,148.794,0.431,14.879,0.000,0.150,0.850,0.000,Receptacle,0.000,148.794
 GasEquipment Internal Gains Nominal, F5 2-BED CORE NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED CORE NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,215.991,1.076,35.998,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SE CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SW CORE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 2-BED SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,215.991,0.718,23.999,0.000,0.150,0.850,0.000,Receptacle,0.000,215.991
 GasEquipment Internal Gains Nominal, F5 3-BED NE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 3-BED NE,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F5 3-BED NW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 3-BED NW,130.99,4.0,281.988,2.153,70.497,0.000,0.150,0.850,0.000,Receptacle,0.000,281.988
 GasEquipment Internal Gains Nominal, F5 LAUNDRY GAS EQUIPMENT LOADS,OFFICEGASEQUIP,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,39.598,0.154,2.925,0.000,0.150,0.850,0.000,Receptacle,0.000,39.598
 GasEquipment Internal Gains Nominal, F5 STUDIO SE GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
 GasEquipment Internal Gains Nominal, F5 STUDIO SW GAS EQUIPMENT LOADS,RESIDENTIALLIVINGGASEQUIP,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,107.996,2.153,53.998,0.000,0.150,0.850,0.000,Receptacle,0.000,107.996
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <Zone/Window Adjacency Daylighting Counts>, Zone Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Zones
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 CORRIDOR,4,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL N-NW,5,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL NE,4,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL SE,5,0
Zone/Window Adjacency Daylighting Counts, THERMAL ZONE: F1 RETAIL SW,7,0
! <Zone/Window Adjacency Daylighting Matrix>, Zone Name, Number of Adjacent Zones with Windows,Adjacent Zone Names - 1st 100 (max)
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 CORRIDOR,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL N-NW,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL NE,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL SE,0
Zone/Window Adjacency Daylighting Matrix, THERMAL ZONE: F1 RETAIL SW,0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, F1 BUSINESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 BUSINESS CENTER,33.45,12.0,3.171E-003,9.483E-005,2.276E-004,0.112,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,1.417E-002,7.942E-005,1.753E-004,9.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 STAIRS E SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,2.114E-003,1.185E-005,2.616E-005,1.400E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 STAIRS W SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 CORRIDOR,178.37,9.3,2.114E-003,1.185E-005,2.616E-005,1.400E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 FITNESS CENTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 FITNESS CENTER,83.61,9.0,6.343E-003,7.586E-005,2.276E-004,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 LEASING OFFICE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 LEASING OFFICE,32.05,1.7,4.863E-003,1.517E-004,2.276E-004,0.179,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 LOUNGE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 LOUNGE,97.55,35.0,6.766E-003,6.936E-005,2.276E-004,8.192E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 MECHANICAL ROOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 MECHANICAL ROOM,40.13,0.6,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL N CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,6.132E-003,1.103E-005,4.099E-005,1.302E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW INNER CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,5.074E-003,9.126E-006,3.393E-005,1.078E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW OUTER CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,5.074E-003,9.126E-006,3.393E-005,1.078E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL N-NW,556.02,49.9,1.776E-002,3.194E-005,1.187E-004,3.773E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,5.074E-003,1.264E-005,4.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE INNER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,5.074E-003,1.264E-005,4.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL NE,401.34,36.0,1.776E-002,4.425E-005,1.448E-004,5.227E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SE BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,2.283E-002,8.534E-005,1.576E-004,0.101,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SE TOP SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SE,267.56,24.0,1.015E-002,3.793E-005,7.003E-005,4.480E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW BOTTOM SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,2.283E-002,5.551E-005,1.170E-004,6.556E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1.015E-002,2.467E-005,5.202E-005,2.914E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F1 RETAIL SW TOP SPACE INFILTRATION DESIGN FLOW RATE 1,RETAILINFILTRATION,THERMAL ZONE: F1 RETAIL SW,411.37,36.9,1.142E-002,2.775E-005,5.852E-005,3.278E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,5.074E-003,7.586E-005,2.276E-004,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE N,66.89,2.0,1.727E-002,2.582E-004,7.747E-004,0.305,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,1.138E-004,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,3.099E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,4.552E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,1.580E-004,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-004,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-003,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-004,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-003,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,1.395E-002,4.636E-005,1.088E-004,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,5.937E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,1.395E-002,4.636E-005,1.088E-004,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,2.021E-004,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,1.628E-002,1.243E-004,2.276E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 3-BED NE,130.99,4.0,3.412E-002,2.605E-004,4.770E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,1.628E-002,1.243E-004,2.276E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 3-BED NW,130.99,4.0,3.412E-002,2.605E-004,4.770E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.537E-003,9.895E-006,8.534E-005,1.169E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.112E-005,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F2-4 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.112E-005,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,1.015E-002,2.023E-004,2.276E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 STUDIO SE,50.17,2.0,1.472E-002,2.935E-004,3.302E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,1.015E-002,2.023E-004,2.276E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2-4 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F2-4 STUDIO SW,50.17,2.0,1.472E-002,2.935E-004,3.302E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE EAST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,5.074E-003,7.586E-005,5.690E-005,8.960E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE N,66.89,2.0,1.727E-002,2.582E-004,1.937E-004,0.305,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,6.343E-003,4.741E-005,3.347E-005,5.600E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED CORE SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED CORE WEST,133.78,4.0,1.727E-002,1.291E-004,9.114E-005,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED N SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NE OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,5.074E-003,1.468E-005,1.110E-005,1.734E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 1-BED NW OUTER SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 1-BED NORTH,345.60,10.0,1.761E-002,5.096E-005,3.853E-005,6.019E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.537E-003,1.264E-005,1.138E-005,1.493E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED CORE NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED CORE NE-NW,200.67,6.0,2.591E-002,1.291E-004,1.162E-004,0.153,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,1.395E-002,4.636E-005,3.251E-005,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED EAST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,7.612E-003,2.529E-005,1.773E-005,2.987E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW CORE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,1.395E-002,4.636E-005,3.251E-005,5.476E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 2-BED SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 2-BED WEST,301.01,9.0,2.591E-002,8.608E-005,6.037E-005,0.102,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 3-BED NE,130.99,4.0,1.628E-002,1.243E-004,8.039E-005,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 3-BED NE,130.99,4.0,3.412E-002,2.605E-004,1.685E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 3-BED NW,130.99,4.0,1.628E-002,1.243E-004,8.039E-005,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 3-BED NW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 3-BED NW,130.99,4.0,3.412E-002,2.605E-004,1.685E-004,0.308,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 CORRIDOR SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR CORE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR N SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 ELEVATOR S SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 LAUNDRY SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.537E-003,9.895E-006,8.867E-006,1.169E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STAIR E SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.389E-006,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STAIR W SPACE INFILTRATION DESIGN FLOW RATE 1,OFFICEINFILTRATION,THERMAL ZONE: F5 CORRIDOR,256.41,13.5,2.114E-003,8.246E-006,7.389E-006,9.739E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,1.015E-002,2.023E-004,1.071E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SE SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 STUDIO SE,50.17,2.0,1.472E-002,2.935E-004,1.554E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 1,RESIDENTIALLIVINGINFILTRATION,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,1.015E-002,2.023E-004,1.071E-004,0.239,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F5 STUDIO SW SPACE INFILTRATION DESIGN FLOW RATE 2,RESIDENTIALLIVINGHVACAVAIL,THERMAL ZONE: F5 STUDIO SW,50.17,2.0,1.472E-002,2.935E-004,1.554E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 1,ON,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PARKING GARAGE SPACE INFILTRATION DESIGN FLOW RATE 2,PARKINGHVACAVAIL,THERMAL ZONE: PARKING GARAGE,2591.99,69.8,9.876,3.810E-003,2.013E-002,2.250,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE: F1 BUSINESS CENTER,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 FITNESS CENTER,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 LEASING OFFICE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 LOUNGE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 MECHANICAL ROOM,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL N-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F1 RETAIL SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE N,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED CORE WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 1-BED NORTH,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED CORE NE-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 2-BED WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 3-BED NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 3-BED NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 STUDIO SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F2-4 STUDIO SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE N,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED CORE WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 1-BED NORTH,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED CORE NE-NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED EAST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 2-BED WEST,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 3-BED NE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 3-BED NW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 STUDIO SE,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: F5 STUDIO SW,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: PARKING GARAGE,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Sky Daylight Factors>, MonthAndDay, Zone Name, Window Name, Daylight Fac: Ref Pt #1, Daylight Fac: Ref Pt #2
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,5.6707E-003,2.3786E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,4.9967E-003,2.3064E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,2.7213E-003,1.7989E-004
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 4,3.4798E-003,1.6784E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,4.1586E-005,4.1586E-005
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,3.5991E-005,3.5991E-005
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,2.5083E-005,2.5083E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 23,4.3113E-005,4.3113E-005
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.3218E-005,1.3218E-005
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.2942E-005,1.2942E-005
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.1996E-005,1.1996E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 18,1.3112E-005,1.3112E-005
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.3433E-005,1.3433E-005
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.3198E-005,1.3198E-005
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.2223E-005,1.2223E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 CORRIDOR,SUB SURFACE 12,1.3112E-005,1.3112E-005
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,1.0630E-002,3.5293E-003
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,8.8085E-003,2.8853E-003
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,4.2785E-003,1.3253E-003
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 11,7.3805E-003,1.9115E-003
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,2.1249E-004,2.2139E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,1.7339E-004,1.8019E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,9.1960E-005,9.4208E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 21,1.5698E-004,1.6102E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,1.3434E-004,1.4389E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,1.1355E-004,1.2089E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,7.1736E-005,7.4311E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 17,1.2175E-004,1.2602E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,1.1037E-004,1.1212E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,9.5047E-005,9.6403E-005
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,6.4959E-005,6.5478E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 14,1.1114E-004,1.1190E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,1.2815E-004,1.2849E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,1.1079E-004,1.1106E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,7.6900E-005,7.7009E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL N-NW,SUB SURFACE 3,1.3203E-004,1.3218E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,1.4573E-004,1.4748E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,1.2565E-004,1.2701E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,8.6301E-005,8.6826E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 27,1.4779E-004,1.4855E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,1.6970E-004,1.7925E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,1.4418E-004,1.5153E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,9.3143E-005,9.5736E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 19,1.5840E-004,1.6267E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,2.4784E-004,2.5674E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,2.0401E-004,2.1080E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,1.1337E-004,1.1558E-004
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 9,1.9363E-004,1.9767E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,1.0660E-002,3.6118E-003
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,8.8223E-003,2.9554E-003
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,4.2848E-003,1.3742E-003
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL NE,SUB SURFACE 1,7.4735E-003,2.0030E-003
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,1.2807E-002,4.3244E-003
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,1.1117E-002,3.7081E-003
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,5.8935E-003,1.9425E-003
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 26,7.6105E-003,2.1415E-003
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,1.0973E-004,1.4229E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,1.0107E-004,1.2721E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,7.9483E-005,9.1274E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 22,1.0241E-004,1.1630E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,2.5017E-004,2.5977E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,2.2116E-004,2.2868E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,1.5443E-004,1.5740E-004
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 24,2.1371E-004,2.1798E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,7.5406E-005,7.5406E-005
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,7.1342E-005,7.1342E-005
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,6.1671E-005,6.1671E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 15,7.4941E-005,7.4941E-005
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,3.3044E-004,3.4032E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,2.8503E-004,2.9323E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,1.8200E-004,1.8625E-004
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SE,SUB SURFACE 7,2.4895E-004,2.5298E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.8545E-004,1.9507E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.6333E-004,1.7087E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.1215E-004,1.1517E-004
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 10,1.5372E-004,1.5799E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,5.2159E-005,5.2159E-005
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,4.9188E-005,4.9188E-005
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,4.2503E-005,4.2503E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 20,5.2549E-005,5.2549E-005
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,2.6603E-004,2.7600E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,2.2757E-004,2.3586E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,1.4015E-004,1.4447E-004
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 30,1.8896E-004,1.9299E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,5.0901E-005,5.0901E-005
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,4.8991E-005,4.8991E-005
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,4.4890E-005,4.4890E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 2,5.1990E-005,5.1990E-005
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.6144E-004,1.6318E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.4467E-004,1.4602E-004
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.0501E-004,1.0551E-004
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 13,1.4311E-004,1.4388E-004
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,7.6024E-005,1.0843E-004
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,6.9806E-005,9.5779E-005
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,5.4831E-005,6.6447E-005
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 25,7.1808E-005,8.5704E-005
 Clear Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,1.2607E-002,4.1244E-003
 Clear Turbid Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,1.0928E-002,3.5197E-003
 Intermediate Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,5.7520E-003,1.8010E-003
 Overcast Sky Daylight Factors,07/21,THERMAL ZONE: F1 RETAIL SW,SUB SURFACE 5,7.4605E-003,1.9914E-003
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE: F1 BUSINESS CENTER, Cooling, 2942.33596, 2942.33596, 0.23619, 0.23619, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 27.25800, 8.35840E-003, 33.44509, 12.00060, 8.49508E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 BUSINESS CENTER, Heating, 1372.71421, 1372.71421, 8.82350E-002, 8.82350E-002, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 33.44509, 12.00060, 8.49508E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 CORRIDOR, Cooling, 9204.15544, 9204.15544, 0.73885, 0.73885, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 27.25800, 8.35840E-003, 178.37384, 9.33750, 0.13061, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 CORRIDOR, Heating, 7425.75265, 5747.35839, 0.47731, 0.36943, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 178.37384, 9.33750, 0.13061, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 FITNESS CENTER, Cooling, 4132.25152, 4132.25152, 0.33171, 0.33171, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 27.25800, 8.35840E-003, 83.61274, 9.00000, 0.21238, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 FITNESS CENTER, Heating, 2301.33246, 2301.33246, 0.14792, 0.21238, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 83.61274, 9.00000, 0.21238, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LEASING OFFICE, Cooling, 2043.62136, 2043.62136, 0.16405, 0.16405, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 27.25800, 8.35840E-003, 32.05155, 1.72500, 2.44233E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LEASING OFFICE, Heating, 1270.63433, 1270.63433, 8.16736E-002, 8.16736E-002, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 32.05155, 1.72500, 2.44233E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LOUNGE, Cooling, 7651.20535, 7651.20535, 0.61419, 0.61419, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 27.25800, 8.35840E-003, 97.54819, 35.00175, 0.24777, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 LOUNGE, Heating, 2835.07575, 2835.07575, 0.18223, 0.24777, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 97.54819, 35.00175, 0.24777, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 MECHANICAL ROOM, Cooling, 2869.86156, 2869.86156, 0.30717, 0.30717, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 27.25800, 8.35840E-003, 40.13411, 0.64800, 3.05822E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 MECHANICAL ROOM, Heating, 1056.24943, 1056.24943, 6.78934E-002, 6.78934E-002, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 40.13411, 0.64800, 3.05822E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL N-NW, Cooling, 28303.55988, 28303.55988, 2.27204, 2.27204, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 27.25800, 8.35840E-003, 556.02469, 49.88498, 0.70615, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL N-NW, Heating, 12638.75335, 12638.75335, 0.81239, 0.81239, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 556.02469, 49.88498, 0.70615, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL NE, Cooling, 20912.31045, 20912.31045, 1.67872, 1.67872, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 27.25800, 8.35840E-003, 401.34113, 36.00720, 0.50970, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL NE, Heating, 9436.55169, 9436.55169, 0.60656, 0.60656, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 401.34113, 36.00720, 0.50970, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SE, Cooling, 14340.94033, 14340.94033, 1.15121, 1.15121, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 27.25800, 8.35840E-003, 267.56076, 24.00480, 0.33980, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SE, Heating, 7311.51324, 7311.51324, 0.46997, 0.46997, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 267.56076, 24.00480, 0.33980, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SW, Cooling, 21620.01714, 21620.01714, 1.73553, 1.73553, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 07:00:00, 27.25800, 8.35840E-003, 411.37466, 36.90738, 0.52245, 0.00000
 Zone Sizing Information, THERMAL ZONE: F1 RETAIL SW, Heating, 10616.02367, 10616.02367, 0.68237, 0.68237, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 411.37466, 36.90738, 0.52245, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE EAST, Cooling, 14768.99027, 14768.99027, 1.18557, 1.18557, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 16:15:00, 40.70400, 8.35840E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE EAST, Heating, 10314.65373, 10314.65373, 0.61389, 0.61389, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE N, Cooling, 5855.89136, 5855.89136, 0.47008, 0.47008, PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 12:45:00, 32.09200, 5.95647E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE N, Heating, 4778.46467, 4778.46467, 0.28440, 0.28440, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE WEST, Cooling, 12283.96612, 12283.96612, 0.98608, 0.98608, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 09:45:00, 35.15550, 8.35840E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED CORE WEST, Heating, 10274.40520, 10274.40520, 0.61150, 0.61150, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED NORTH, Cooling, 23441.05296, 23441.05296, 1.88171, 1.88171, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 15:00:00, 42.00000, 8.35840E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 1-BED NORTH, Heating, 23893.31942, 23893.31942, 1.42205, 1.42205, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW, Cooling, 11563.91195, 11563.91195, 0.92828, 0.92828, PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB, 8/21 14:00:00, 41.00000, 8.18545E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED CORE NE-NW, Heating, 11966.04628, 11966.04628, 0.71218, 0.71218, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED EAST, Cooling, 26847.76101, 26847.76101, 2.15518, 2.15518, PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB, 8/21 09:45:00, 34.57800, 8.18544E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED EAST, Heating, 22816.76032, 22816.76032, 1.35797, 1.35797, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED WEST, Cooling, 31923.84297, 31923.84297, 2.56266, 2.56266, PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB, 8/21 16:30:00, 39.48000, 8.18545E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 2-BED WEST, Heating, 22692.12899, 22692.12899, 1.35056, 1.35056, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NE, Cooling, 12069.47974, 12069.47974, 0.96887, 0.96887, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 09:45:00, 35.15550, 8.35840E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NE, Heating, 11121.21928, 11121.21928, 0.66190, 0.66190, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NW, Cooling, 14609.74819, 14609.74819, 1.17278, 1.17278, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 16:45:00, 40.05600, 8.35840E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 3-BED NW, Heating, 11120.00214, 11120.00214, 0.66182, 0.66182, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 CORRIDOR, Cooling, 29664.57773, 29664.57773, 2.38130, 2.38130, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 06:00:00, 26.12400, 8.35840E-003, 256.41239, 13.53750, 0.57023, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 CORRIDOR, Heating, 15179.80787, 15179.80787, 0.97572, 0.97572, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -3.80000, 3.00894E-003, 256.41239, 13.53750, 0.57023, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SE, Cooling, 7552.24739, 7552.24739, 0.60625, 0.60625, PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 14:45:00, 33.10000, 5.95646E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SE, Heating, 6002.08476, 6002.08476, 0.35722, 0.35722, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SW, Cooling, 7007.19596, 7007.19596, 0.56250, 0.56250, PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 13:00:00, 32.38000, 5.95646E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F2-4 STUDIO SW, Heating, 6000.48243, 6000.48243, 0.35713, 0.35713, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE EAST, Cooling, 6076.03554, 6076.03554, 0.48775, 0.48775, PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB, 8/21 16:45:00, 39.17600, 8.18545E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE EAST, Heating, 5059.63503, 5059.63503, 0.30113, 0.30113, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE N, Cooling, 2360.44231, 2360.44231, 0.18948, 0.18948, PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 13:45:00, 32.92000, 5.95647E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE N, Heating, 2465.48149, 2465.48149, 0.14674, 0.14674, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 66.89019, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE WEST, Cooling, 4638.90740, 4638.90740, 0.37238, 0.37238, PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB, 8/21 09:45:00, 34.57800, 8.18544E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED CORE WEST, Heating, 5059.66071, 5059.66071, 0.30113, 0.30113, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 133.78038, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED NORTH, Cooling, 9908.25049, 9908.25049, 0.79538, 0.79538, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 15:30:00, 41.51400, 8.35840E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 1-BED NORTH, Heating, 12146.14022, 12146.14022, 0.72290, 0.72290, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 345.59931, 9.99999, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED CORE NE-NW, Cooling, 5039.00965, 5039.00965, 0.40450, 0.40450, PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB, 8/21 15:00:00, 41.00000, 8.18545E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED CORE NE-NW, Heating, 6020.31462, 6020.31462, 0.35831, 0.35831, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 200.67057, 6.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED EAST, Cooling, 9833.47485, 9833.47485, 0.78937, 0.78937, PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB, 8/21 10:15:00, 35.79400, 8.18544E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED EAST, Heating, 11008.20411, 11008.20411, 0.65517, 0.65517, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED WEST, Cooling, 12970.58781, 12970.58781, 1.04120, 1.04120, PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB, 8/21 16:30:00, 39.48000, 8.18545E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 2-BED WEST, Heating, 11008.16081, 11008.16081, 0.65517, 0.65517, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 301.00585, 9.00001, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NE, Cooling, 4420.71991, 4420.71991, 0.35487, 0.35487, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 10:00:00, 35.84400, 8.35840E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NE, Heating, 5198.64055, 5198.64055, 0.30940, 0.30940, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NW, Cooling, 5856.29142, 5856.29142, 0.47011, 0.47011, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 16:45:00, 40.05600, 8.35840E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 3-BED NW, Heating, 5198.62932, 5198.62932, 0.30940, 0.30940, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 130.99329, 4.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 CORRIDOR, Cooling, 11011.72652, 11011.72652, 0.88396, 0.88396, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 06:00:00, 26.12400, 8.35840E-003, 256.41239, 13.53750, 0.19008, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 CORRIDOR, Heating, 10132.07660, 10132.07660, 0.65127, 0.65127, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -3.80000, 3.00894E-003, 256.41239, 13.53750, 0.19008, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SE, Cooling, 2883.73355, 2883.73355, 0.23149, 0.23149, PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 14:45:00, 33.10000, 5.95646E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SE, Heating, 2579.77747, 2579.77747, 0.15354, 0.15354, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SW, Cooling, 2646.31229, 2646.31229, 0.21243, 0.21243, PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB, 10/21 13:15:00, 32.56000, 5.95647E-003, 50.16764, 2.00000, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: F5 STUDIO SW, Heating, 2579.77361, 2579.77361, 0.15354, 0.15354, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -3.80000, 3.00894E-003, 50.16764, 2.00000, 0.00000, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, BASESYS5 F1, Cooling, Sensible, 126460.63, 9.22966, 9.22966, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 00:00:00
 System Sizing Information, BASESYS5 F1, Heating, Sensible, 60010.72, 3.63867, 3.63867, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 00:15:00
 System Sizing Information, DOAS1, Cooling, Sensible, 42280.87, 3.26525, 3.26525, PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB, 7/21 05:00:00
 System Sizing Information, DOAS1, Heating, Sensible, 46249.96, 1.62699, 1.62699, PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB, 1/21 06:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Maximum Air Flow Rate [m3/s], 0.23619
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, User-Specified Maximum Air Flow Rate [m3/s], 0.20716
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, User-Specified Fixed Minimum Air Flow Rate [m3/s], 4.14320E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.19403E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.10177E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.82350E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size Rated Capacity [W], 1921.80394
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, User-Specified Rated Capacity [W], 2842.46114
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size Maximum Water Flow Rate [m3/s], 6.22349E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG, Design Size U-Factor Times Area Value [W/K], 56.80241
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG,2848.20
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Maximum Air Flow Rate [m3/s], 0.73885
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, User-Specified Maximum Air Flow Rate [m3/s], 0.68380
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.13676
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.83350E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.13696E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.47731
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-2, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size Rated Capacity [W], 10396.07555
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, User-Specified Rated Capacity [W], 15354.28644
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size Maximum Water Flow Rate [m3/s], 3.36178E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-2, Design Size U-Factor Times Area Value [W/K], 306.83288
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-2,15385.31
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Maximum Air Flow Rate [m3/s], 0.33171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, User-Specified Maximum Air Flow Rate [m3/s], 0.29997
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.21238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Minimum Air Flow Fraction [m3/s], 0.70800
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.58759E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.96218E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.21238
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-4, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size Rated Capacity [W], 3622.92066
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, User-Specified Rated Capacity [W], 5338.40677
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size Maximum Water Flow Rate [m3/s], 1.16883E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-4, Design Size U-Factor Times Area Value [W/K], 106.68022
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-4,5349.19
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Maximum Air Flow Rate [m3/s], 0.16405
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, User-Specified Maximum Air Flow Rate [m3/s], 0.13966
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, User-Specified Fixed Minimum Air Flow Rate [m3/s], 2.79314E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.35726E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.94546E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.16736E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-5, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size Rated Capacity [W], 1778.88537
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, User-Specified Rated Capacity [W], 2513.68522
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size Maximum Water Flow Rate [m3/s], 5.50365E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-5, Design Size U-Factor Times Area Value [W/K], 50.23231
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-5,2518.76
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Maximum Air Flow Rate [m3/s], 0.61419
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, User-Specified Maximum Air Flow Rate [m3/s], 0.53747
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.10749
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.50982E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.34076E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.18223
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-3, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size Rated Capacity [W], 3969.08747
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, User-Specified Rated Capacity [W], 6476.43104
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size Maximum Water Flow Rate [m3/s], 1.41800E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-3, Design Size U-Factor Times Area Value [W/K], 129.42197
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-3,6489.52
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Maximum Air Flow Rate [m3/s], 0.30717
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, User-Specified Maximum Air Flow Rate [m3/s], 0.27708
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, User-Specified Fixed Minimum Air Flow Rate [m3/s], 5.54156E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Minimum Air Flow Fraction [m3/s], 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.90380E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.61722E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 6.78934E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-6, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size Rated Capacity [W], 1478.74920
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, User-Specified Rated Capacity [W], 2664.41167
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size Maximum Water Flow Rate [m3/s], 5.83366E-005
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-6, Design Size U-Factor Times Area Value [W/K], 53.24436
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-6,2669.80
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Maximum Air Flow Rate [m3/s], 2.27204
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, User-Specified Maximum Air Flow Rate [m3/s], 1.95932
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.70615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Minimum Air Flow Fraction [m3/s], 0.36041
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.52381E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.93920E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.81239
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-7, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size Rated Capacity [W], 17731.60104
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, User-Specified Rated Capacity [W], 28382.11611
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size Maximum Water Flow Rate [m3/s], 6.21419E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-7, Design Size U-Factor Times Area Value [W/K], 567.17493
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-7,28439.47
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Maximum Air Flow Rate [m3/s], 1.67872
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, User-Specified Maximum Air Flow Rate [m3/s], 1.48731
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.50970
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Minimum Air Flow Fraction [m3/s], 0.34270
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.70585E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.44691E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.60656
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-8, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size Rated Capacity [W], 13230.17104
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, User-Specified Rated Capacity [W], 20934.88714
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size Maximum Water Flow Rate [m3/s], 4.58364E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-8, Design Size U-Factor Times Area Value [W/K], 418.35299
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-8,20977.19
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Maximum Air Flow Rate [m3/s], 1.15121
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, User-Specified Maximum Air Flow Rate [m3/s], 0.99351
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.33980
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Minimum Air Flow Fraction [m3/s], 0.34202
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.71320E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.11946E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.46997
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-9, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size Rated Capacity [W], 10236.03427
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, User-Specified Rated Capacity [W], 15211.64875
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size Maximum Water Flow Rate [m3/s], 3.33055E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-9, Design Size U-Factor Times Area Value [W/K], 303.98247
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-9,15242.39
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Maximum Air Flow Rate [m3/s], 1.73553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, User-Specified Maximum Air Flow Rate [m3/s], 1.47786
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Fixed Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, User-Specified Fixed Minimum Air Flow Rate [m3/s], 0.52245
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Minimum Air Flow Fraction [m3/s], 0.35351
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.59249E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Maximum Reheat Water Flow Rate [m3/s], 1.62540E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.68237
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 15.55556
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BASEVAV TRMLUNIT-10, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size Rated Capacity [W], 14862.30873
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, User-Specified Rated Capacity [W], 22581.97586
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size Maximum Water Flow Rate [m3/s], 4.94426E-004
 Component Sizing Information, Coil:Heating:Water, BASEVAVBOX COILHTG-10, Design Size U-Factor Times Area Value [W/K], 451.26764
Water Heating Coil Capacity Information,Coil:Heating:Water,BASEVAVBOX COILHTG-10,22627.61
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE EAST, Design Size Cooling Supply Air Flow Rate [m3/s], 1.18557
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE EAST, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.32730
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE EAST, Design Size Heating Supply Air Flow Rate [m3/s], 1.18557
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE EAST, User-Specified Heating Supply Air Flow Rate [m3/s], 1.32730
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE EAST, Design Size No Load Supply Air Flow Rate [m3/s], 1.18557
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE EAST, User-Specified No Load Supply Air Flow Rate [m3/s], 1.32730
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, User-Specified Rated Air Flow Rate [m3/s], 1.32730
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, Design Size Gross Rated Total Cooling Capacity [W], 20345.59883
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, User-Specified Gross Rated Total Cooling Capacity [W], 22957.45852
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, Design Size Gross Rated Sensible Heat Ratio, 0.80086
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 3, 21894.5, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 3, Design Size Nominal Capacity [W], 10314.65373
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 3, User-Specified Nominal Capacity [W], 13166.12991
 Component Sizing Information, Fan:OnOff, FAN 3, User-Specified Maximum Flow Rate [m3/s], 1.32730
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE N, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.51859
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE N, User-Specified Heating Supply Air Flow Rate [m3/s], 0.51859
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE N, User-Specified No Load Supply Air Flow Rate [m3/s], 0.51859
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, User-Specified Rated Air Flow Rate [m3/s], 0.51859
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, Design Size Gross Rated Total Cooling Capacity [W], 7159.89900
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, User-Specified Gross Rated Total Cooling Capacity [W], 8969.85040
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 1, 8554.5, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 1, Design Size Nominal Capacity [W], 4778.46467
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 1, User-Specified Nominal Capacity [W], 5939.81791
 Component Sizing Information, Fan:OnOff, FAN 1, User-Specified Maximum Flow Rate [m3/s], 0.51859
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE WEST, Design Size Cooling Supply Air Flow Rate [m3/s], 0.98608
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE WEST, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.10795
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE WEST, Design Size Heating Supply Air Flow Rate [m3/s], 0.98608
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE WEST, User-Specified Heating Supply Air Flow Rate [m3/s], 1.10795
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE WEST, Design Size No Load Supply Air Flow Rate [m3/s], 0.98608
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED CORE WEST, User-Specified No Load Supply Air Flow Rate [m3/s], 1.10795
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, User-Specified Rated Air Flow Rate [m3/s], 1.10795
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, Design Size Gross Rated Total Cooling Capacity [W], 16200.15003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, User-Specified Gross Rated Total Cooling Capacity [W], 19163.53629
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 2, 18276.2, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 2, Design Size Nominal Capacity [W], 10274.40520
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 2, User-Specified Nominal Capacity [W], 13126.97561
 Component Sizing Information, Fan:OnOff, FAN 2, User-Specified Maximum Flow Rate [m3/s], 1.10795
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED NORTH, Design Size Cooling Supply Air Flow Rate [m3/s], 1.88171
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED NORTH, User-Specified Cooling Supply Air Flow Rate [m3/s], 2.14798
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED NORTH, Design Size Heating Supply Air Flow Rate [m3/s], 1.88171
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED NORTH, User-Specified Heating Supply Air Flow Rate [m3/s], 2.14798
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED NORTH, Design Size No Load Supply Air Flow Rate [m3/s], 1.88171
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 1-BED NORTH, User-Specified No Load Supply Air Flow Rate [m3/s], 2.14798
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 4, User-Specified Rated Air Flow Rate [m3/s], 2.14798
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 4, User-Specified Gross Rated Total Cooling Capacity [W], 37152.32649
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 4, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 4, 35432.1, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 4, Design Size Nominal Capacity [W], 23893.31942
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 4, User-Specified Nominal Capacity [W], 31659.88157
 Component Sizing Information, Fan:OnOff, FAN 4, User-Specified Maximum Flow Rate [m3/s], 2.14798
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED CORE NE-NW, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.02233
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED CORE NE-NW, User-Specified Heating Supply Air Flow Rate [m3/s], 1.02233
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED CORE NE-NW, User-Specified No Load Supply Air Flow Rate [m3/s], 1.02233
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 5, User-Specified Rated Air Flow Rate [m3/s], 1.02233
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 5, User-Specified Gross Rated Total Cooling Capacity [W], 17682.70678
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 5, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 5, 16863.9, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 5, Design Size Nominal Capacity [W], 11966.04628
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 5, User-Specified Nominal Capacity [W], 15199.54491
 Component Sizing Information, Fan:OnOff, FAN 5, User-Specified Maximum Flow Rate [m3/s], 1.02233
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED EAST, Design Size Cooling Supply Air Flow Rate [m3/s], 2.15518
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED EAST, User-Specified Cooling Supply Air Flow Rate [m3/s], 2.48194
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED EAST, Design Size Heating Supply Air Flow Rate [m3/s], 2.15518
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED EAST, User-Specified Heating Supply Air Flow Rate [m3/s], 2.48194
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED EAST, Design Size No Load Supply Air Flow Rate [m3/s], 2.15518
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED EAST, User-Specified No Load Supply Air Flow Rate [m3/s], 2.48194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, User-Specified Rated Air Flow Rate [m3/s], 2.48194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, Design Size Gross Rated Total Cooling Capacity [W], 36017.90268
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, User-Specified Gross Rated Total Cooling Capacity [W], 42928.75729
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 6, 40941.0, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 6, Design Size Nominal Capacity [W], 22816.76032
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 6, User-Specified Nominal Capacity [W], 29488.81108
 Component Sizing Information, Fan:OnOff, FAN 6, User-Specified Maximum Flow Rate [m3/s], 2.48194
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED WEST, Design Size Cooling Supply Air Flow Rate [m3/s], 2.56266
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED WEST, User-Specified Cooling Supply Air Flow Rate [m3/s], 2.94439
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED WEST, Design Size Heating Supply Air Flow Rate [m3/s], 2.56266
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED WEST, User-Specified Heating Supply Air Flow Rate [m3/s], 2.94439
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED WEST, Design Size No Load Supply Air Flow Rate [m3/s], 2.56266
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 2-BED WEST, User-Specified No Load Supply Air Flow Rate [m3/s], 2.94439
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, User-Specified Rated Air Flow Rate [m3/s], 2.94439
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, Design Size Gross Rated Total Cooling Capacity [W], 44545.23257
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, User-Specified Gross Rated Total Cooling Capacity [W], 50927.25293
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 7, 48569.2, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 7, Design Size Nominal Capacity [W], 22692.12899
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 7, User-Specified Nominal Capacity [W], 29485.88037
 Component Sizing Information, Fan:OnOff, FAN 7, User-Specified Maximum Flow Rate [m3/s], 2.94439
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NE, Design Size Cooling Supply Air Flow Rate [m3/s], 0.96887
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NE, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.12845
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NE, Design Size Heating Supply Air Flow Rate [m3/s], 0.96887
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NE, User-Specified Heating Supply Air Flow Rate [m3/s], 1.12845
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NE, Design Size No Load Supply Air Flow Rate [m3/s], 0.96887
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NE, User-Specified No Load Supply Air Flow Rate [m3/s], 1.12845
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, User-Specified Rated Air Flow Rate [m3/s], 1.12845
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, Design Size Gross Rated Total Cooling Capacity [W], 16506.45149
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, User-Specified Gross Rated Total Cooling Capacity [W], 19518.06436
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 8, 18614.3, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 8, Design Size Nominal Capacity [W], 11121.21928
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 8, User-Specified Nominal Capacity [W], 14423.58064
 Component Sizing Information, Fan:OnOff, FAN 8, User-Specified Maximum Flow Rate [m3/s], 1.12845
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NW, Design Size Cooling Supply Air Flow Rate [m3/s], 1.17278
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NW, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.35833
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NW, Design Size Heating Supply Air Flow Rate [m3/s], 1.17278
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NW, User-Specified Heating Supply Air Flow Rate [m3/s], 1.35833
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NW, Design Size No Load Supply Air Flow Rate [m3/s], 1.17278
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 3-BED NW, User-Specified No Load Supply Air Flow Rate [m3/s], 1.35833
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, User-Specified Rated Air Flow Rate [m3/s], 1.35833
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, Design Size Gross Rated Total Cooling Capacity [W], 20696.61977
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, User-Specified Gross Rated Total Cooling Capacity [W], 23494.24749
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 9, 22406.4, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 9, Design Size Nominal Capacity [W], 11120.00214
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 9, User-Specified Nominal Capacity [W], 14423.14103
 Component Sizing Information, Fan:OnOff, FAN 9, User-Specified Maximum Flow Rate [m3/s], 1.35833
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DOAS1 TRMLUNIT-1, Design Size Maximum Air Flow Rate [m3/s], 2.38130
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DOAS1 TRMLUNIT-1, User-Specified Maximum Air Flow Rate [m3/s], 0.57023
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SE, Design Size Cooling Supply Air Flow Rate [m3/s], 0.60625
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SE, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.70235
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SE, Design Size Heating Supply Air Flow Rate [m3/s], 0.60625
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SE, User-Specified Heating Supply Air Flow Rate [m3/s], 0.70235
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SE, Design Size No Load Supply Air Flow Rate [m3/s], 0.60625
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SE, User-Specified No Load Supply Air Flow Rate [m3/s], 0.70235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, User-Specified Rated Air Flow Rate [m3/s], 0.70235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, Design Size Gross Rated Total Cooling Capacity [W], 9779.19486
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, User-Specified Gross Rated Total Cooling Capacity [W], 12148.05962
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 10, 11585.6, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 10, Design Size Nominal Capacity [W], 6002.08476
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 10, User-Specified Nominal Capacity [W], 7621.69417
 Component Sizing Information, Fan:OnOff, FAN 10, User-Specified Maximum Flow Rate [m3/s], 0.70235
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SW, Design Size Cooling Supply Air Flow Rate [m3/s], 0.56250
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SW, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.64938
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SW, Design Size Heating Supply Air Flow Rate [m3/s], 0.56250
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SW, User-Specified Heating Supply Air Flow Rate [m3/s], 0.64938
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SW, Design Size No Load Supply Air Flow Rate [m3/s], 0.56250
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F2-4 STUDIO SW, User-Specified No Load Supply Air Flow Rate [m3/s], 0.64938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, User-Specified Rated Air Flow Rate [m3/s], 0.64938
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, Design Size Gross Rated Total Cooling Capacity [W], 8982.20914
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, User-Specified Gross Rated Total Cooling Capacity [W], 11231.89015
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 11, 10711.8, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 11, Design Size Nominal Capacity [W], 6000.48243
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 11, User-Specified Nominal Capacity [W], 7619.75990
 Component Sizing Information, Fan:OnOff, FAN 11, User-Specified Maximum Flow Rate [m3/s], 0.64938
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE EAST, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.50320
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE EAST, User-Specified Heating Supply Air Flow Rate [m3/s], 0.50320
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE EAST, User-Specified No Load Supply Air Flow Rate [m3/s], 0.50320
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 14, User-Specified Rated Air Flow Rate [m3/s], 0.50320
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 14, Design Size Gross Rated Total Cooling Capacity [W], 7552.56170
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 14, User-Specified Gross Rated Total Cooling Capacity [W], 8703.56603
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 14, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 14, 8300.6, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 14, Design Size Nominal Capacity [W], 5059.63503
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 14, User-Specified Nominal Capacity [W], 6096.28856
 Component Sizing Information, Fan:OnOff, FAN 14, User-Specified Maximum Flow Rate [m3/s], 0.50320
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE N, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.19543
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE N, User-Specified Heating Supply Air Flow Rate [m3/s], 0.19543
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE N, User-Specified No Load Supply Air Flow Rate [m3/s], 0.19543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 12, User-Specified Rated Air Flow Rate [m3/s], 0.19543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 12, Design Size Gross Rated Total Cooling Capacity [W], 2718.31423
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 12, User-Specified Gross Rated Total Cooling Capacity [W], 3380.22311
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 12, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 12, 3223.7, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 12, Design Size Nominal Capacity [W], 2465.48149
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 12, User-Specified Nominal Capacity [W], 2918.05882
 Component Sizing Information, Fan:OnOff, FAN 12, User-Specified Maximum Flow Rate [m3/s], 0.19543
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE WEST, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.40642
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE WEST, User-Specified Heating Supply Air Flow Rate [m3/s], 0.40642
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED CORE WEST, User-Specified No Load Supply Air Flow Rate [m3/s], 0.40642
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 13, User-Specified Rated Air Flow Rate [m3/s], 0.40642
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 13, Design Size Gross Rated Total Cooling Capacity [W], 5875.87385
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 13, User-Specified Gross Rated Total Cooling Capacity [W], 7029.63200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 13, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 13, 6704.1, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 13, Design Size Nominal Capacity [W], 5059.66071
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 13, User-Specified Nominal Capacity [W], 6096.52302
 Component Sizing Information, Fan:OnOff, FAN 13, User-Specified Maximum Flow Rate [m3/s], 0.40642
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED NORTH, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.84659
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED NORTH, User-Specified Heating Supply Air Flow Rate [m3/s], 0.84659
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 1-BED NORTH, User-Specified No Load Supply Air Flow Rate [m3/s], 0.84659
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 15, User-Specified Rated Air Flow Rate [m3/s], 0.84659
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 15, Design Size Gross Rated Total Cooling Capacity [W], 13144.28974
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 15, User-Specified Gross Rated Total Cooling Capacity [W], 14643.00295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 15, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 15, 13965.0, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 15, Design Size Nominal Capacity [W], 12146.14022
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 15, User-Specified Nominal Capacity [W], 14886.83808
 Component Sizing Information, Fan:OnOff, FAN 15, User-Specified Maximum Flow Rate [m3/s], 0.84659
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED CORE NE-NW, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.41401
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED CORE NE-NW, User-Specified Heating Supply Air Flow Rate [m3/s], 0.41401
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED CORE NE-NW, User-Specified No Load Supply Air Flow Rate [m3/s], 0.41401
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 16, User-Specified Rated Air Flow Rate [m3/s], 0.41401
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 16, Design Size Gross Rated Total Cooling Capacity [W], 6409.99194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 16, User-Specified Gross Rated Total Cooling Capacity [W], 7160.86922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 16, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 16, 6829.3, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 16, Design Size Nominal Capacity [W], 6020.31462
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 16, User-Specified Nominal Capacity [W], 7051.64163
 Component Sizing Information, Fan:OnOff, FAN 16, User-Specified Maximum Flow Rate [m3/s], 0.41401
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED EAST, Design Size Cooling Supply Air Flow Rate [m3/s], 0.78937
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED EAST, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.88044
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED EAST, Design Size Heating Supply Air Flow Rate [m3/s], 0.78937
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED EAST, User-Specified Heating Supply Air Flow Rate [m3/s], 0.88044
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED EAST, Design Size No Load Supply Air Flow Rate [m3/s], 0.78937
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED EAST, User-Specified No Load Supply Air Flow Rate [m3/s], 0.88044
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, User-Specified Rated Air Flow Rate [m3/s], 0.88044
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, Design Size Gross Rated Total Cooling Capacity [W], 12890.64971
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, User-Specified Gross Rated Total Cooling Capacity [W], 15228.35380
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 17, 14523.2, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 17, Design Size Nominal Capacity [W], 11008.20411
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 17, User-Specified Nominal Capacity [W], 13481.41576
 Component Sizing Information, Fan:OnOff, FAN 17, User-Specified Maximum Flow Rate [m3/s], 0.88044
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED WEST, User-Specified Cooling Supply Air Flow Rate [m3/s], 1.09180
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED WEST, User-Specified Heating Supply Air Flow Rate [m3/s], 1.09180
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 2-BED WEST, User-Specified No Load Supply Air Flow Rate [m3/s], 1.09180
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, User-Specified Rated Air Flow Rate [m3/s], 1.09180
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, Design Size Gross Rated Total Cooling Capacity [W], 16449.47338
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, User-Specified Gross Rated Total Cooling Capacity [W], 18884.21025
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 18, 18009.8, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 18, Design Size Nominal Capacity [W], 11008.16081
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 18, User-Specified Nominal Capacity [W], 13481.06408
 Component Sizing Information, Fan:OnOff, FAN 18, User-Specified Maximum Flow Rate [m3/s], 1.09180
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NE, Design Size Cooling Supply Air Flow Rate [m3/s], 0.35487
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NE, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.39810
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NE, Design Size Heating Supply Air Flow Rate [m3/s], 0.35487
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NE, User-Specified Heating Supply Air Flow Rate [m3/s], 0.39810
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NE, Design Size No Load Supply Air Flow Rate [m3/s], 0.35487
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NE, User-Specified No Load Supply Air Flow Rate [m3/s], 0.39810
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, User-Specified Rated Air Flow Rate [m3/s], 0.39810
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, Design Size Gross Rated Total Cooling Capacity [W], 5845.31098
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, User-Specified Gross Rated Total Cooling Capacity [W], 6885.64618
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 19, 6566.8, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 19, Design Size Nominal Capacity [W], 5198.64055
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 19, User-Specified Nominal Capacity [W], 6408.52648
 Component Sizing Information, Fan:OnOff, FAN 19, User-Specified Maximum Flow Rate [m3/s], 0.39810
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NW, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.50044
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NW, User-Specified Heating Supply Air Flow Rate [m3/s], 0.50044
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 3-BED NW, User-Specified No Load Supply Air Flow Rate [m3/s], 0.50044
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, User-Specified Rated Air Flow Rate [m3/s], 0.50044
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, Design Size Gross Rated Total Cooling Capacity [W], 7593.67807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, User-Specified Gross Rated Total Cooling Capacity [W], 8655.88336
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 20, 8255.1, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 20, Design Size Nominal Capacity [W], 5198.62932
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 20, User-Specified Nominal Capacity [W], 6408.43856
 Component Sizing Information, Fan:OnOff, FAN 20, User-Specified Maximum Flow Rate [m3/s], 0.50044
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DOAS1 TRMLUNIT-3, Design Size Maximum Air Flow Rate [m3/s], 0.88396
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DOAS1 TRMLUNIT-3, User-Specified Maximum Air Flow Rate [m3/s], 0.19008
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SE, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.24797
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SE, User-Specified Heating Supply Air Flow Rate [m3/s], 0.24797
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SE, User-Specified No Load Supply Air Flow Rate [m3/s], 0.24797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, User-Specified Rated Air Flow Rate [m3/s], 0.24797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, Design Size Gross Rated Total Cooling Capacity [W], 3452.62479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, User-Specified Gross Rated Total Cooling Capacity [W], 4288.97788
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, Design Size Gross Rated Sensible Heat Ratio, 0.80087
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 21, 4090.4, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 21, Design Size Nominal Capacity [W], 2579.77747
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 21, User-Specified Nominal Capacity [W], 3167.95173
 Component Sizing Information, Fan:OnOff, FAN 21, User-Specified Maximum Flow Rate [m3/s], 0.24797
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SW, User-Specified Cooling Supply Air Flow Rate [m3/s], 0.22948
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SW, User-Specified Heating Supply Air Flow Rate [m3/s], 0.22948
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, ZNSYS F5 STUDIO SW, User-Specified No Load Supply Air Flow Rate [m3/s], 0.22948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, User-Specified Rated Air Flow Rate [m3/s], 0.22948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, Design Size Gross Rated Total Cooling Capacity [W], 3179.36359
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, User-Specified Gross Rated Total Cooling Capacity [W], 3969.14942
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, Design Size Gross Rated Sensible Heat Ratio, 0.80086
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COILCOOLING 22, 3785.4, 3.52, 12.01, 13.98, 11.71
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 22, Design Size Nominal Capacity [W], 2579.77361
 Component Sizing Information, Coil:Heating:Fuel, COILHTG 22, User-Specified Nominal Capacity [W], 3167.95173
 Component Sizing Information, Fan:OnOff, FAN 22, User-Specified Maximum Flow Rate [m3/s], 0.22948
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.06313
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.65951
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Sum of Air Terminal Maximum Flow Rates [m3/s], 8.06313
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Adjusted Heating Design Air Flow Rate [m3/s], 3.63867
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Adjusted Cooling Design Air Flow Rate [m3/s], 9.22966
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Adjusted Main Design Air Flow Rate [m3/s], 9.22966
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, User Heating Air Flow Ratio [], 0.50774
 Component Sizing Information, AirLoopHVAC, BASESYS5 F1, Calculated Heating Air Flow Ratio [], 0.39424
 Component Sizing Information, AirLoopHVAC, DOAS1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, DOAS1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, DOAS1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.76031
 Component Sizing Information, AirLoopHVAC, DOAS1, Adjusted Heating Design Air Flow Rate [m3/s], 1.62699
 Component Sizing Information, AirLoopHVAC, DOAS1, Adjusted Cooling Design Air Flow Rate [m3/s], 3.26525
 Component Sizing Information, AirLoopHVAC, DOAS1, Adjusted Main Design Air Flow Rate [m3/s], 3.26525
 Component Sizing Information, AirLoopHVAC, DOAS1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, DOAS1, Calculated Heating Air Flow Ratio [], 0.49827
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,BASESYS5 OACTRL MECH VENT CONTROLLER,BASESYS5 OACTRL SCHEDULE,Yes,ZoneSum,1.00,10,THERMAL ZONE: F1 BUSINESS CENTER,THERMAL ZONE: F1 BUSINESS CENTER DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 BUSINESS CENTER DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 CORRIDOR,THERMAL ZONE: F1 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 CORRIDOR DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 FITNESS CENTER,THERMAL ZONE: F1 FITNESS CENTER DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 FITNESS CENTER DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 LEASING OFFICE,THERMAL ZONE: F1 LEASING OFFICE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 LEASING OFFICE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 LOUNGE,THERMAL ZONE: F1 LOUNGE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 LOUNGE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 MECHANICAL ROOM,THERMAL ZONE: F1 MECHANICAL ROOM DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 MECHANICAL ROOM DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL N-NW,THERMAL ZONE: F1 RETAIL N-NW DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL N-NW DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL NE,THERMAL ZONE: F1 RETAIL NE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL NE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL SE,THERMAL ZONE: F1 RETAIL SE DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL SE DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F1 RETAIL SW,THERMAL ZONE: F1 RETAIL SW DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F1 RETAIL SW DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,DOAS1 OACTRL MECH VENT CONTROLLER,ALWAYS ON,No,ZoneSum,1.00,2,THERMAL ZONE: F2-4 CORRIDOR,THERMAL ZONE: F2-4 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F2-4 CORRIDOR DESIGN SPEC ZONE AIR DIST,THERMAL ZONE: F5 CORRIDOR,THERMAL ZONE: F5 CORRIDOR DESIGN SPECIFICATION OUTDOOR AIR,THERMAL ZONE: F5 CORRIDOR DESIGN SPEC ZONE AIR DIST
 Component Sizing Information, Controller:OutdoorAir, BASESYS5 OACTRL, Maximum Outdoor Air Flow Rate [m3/s], 9.22966
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified High Speed Rated Air Flow Rate [m3/s], 9.23960
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size High Speed Gross Rated Total Cooling Capacity [W], 247625.69049
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 173235.18879
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size High Speed Rated Sensible Heat Ratio, 0.79860
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Rated Air Flow Rate [m3/s], 3.07956
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified Low Speed Rated Air Flow Rate [m3/s], 4.61980
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 57739.28842
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 86617.59440
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, BASESYS5 COILCLG, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.79860
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,BASESYS5 COILCLG,N/A,N/A,165611.46,565089.77,10.91,2.87,3.16,3.28,3.29,9.80,10.77,11.19,11.22,9.7477,7.8098,5.5845,2.5483,
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size Rated Capacity [W], 51529.05079
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, User-Specified Rated Capacity [W], 43450.42379
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size Maximum Water Flow Rate [m3/s], 9.51336E-004
 Component Sizing Information, Coil:Heating:Water, BASESYS5 COILHTG, Design Size U-Factor Times Area Value [W/K], 868.29295
Water Heating Coil Capacity Information,Coil:Heating:Water,BASESYS5 COILHTG,43538.22
 Component Sizing Information, Fan:VariableVolume, BASESYS5 FAN, User-Specified Maximum Flow Rate [m3/s], 9.23960
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, Design Size Rated Air Flow Rate [m3/s], 3.26525
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, User-Specified Rated Air Flow Rate [m3/s], 0.76031
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, Design Size Gross Rated Total Cooling Capacity [W], 10639.30064
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, User-Specified Gross Rated Total Cooling Capacity [W], 18547.96981
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, Design Size Gross Rated Sensible Heat Ratio, 0.70347
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, DOAS1 COILCLG, 17930.5, 3.37, 11.49, 14.96, 12.85
 Component Sizing Information, Coil:Heating:Fuel, DOAS1 COILHTG, Design Size Nominal Capacity [W], 72122.47401
 Component Sizing Information, Coil:Heating:Fuel, DOAS1 COILHTG, User-Specified Nominal Capacity [W], 13767.59966
 Component Sizing Information, Fan:ConstantVolume, DOAS1 FAN, Design Size Maximum Flow Rate [m3/s], 3.26525
 Component Sizing Information, Fan:ConstantVolume, DOAS1 FAN, User-Specified Maximum Flow Rate [m3/s], 0.76031
Water Heater Information,WaterHeater:Mixed,NONRES ELEC WATER HEATER,9.1259E-002,7026.7,1.047,1.0441
Water Heater Information,WaterHeater:Mixed,NONRES GAS WATER HEATER,2.2302E-002,2146.5,1.285,0.8796
 Component Sizing Information, PlantLoop, BASEHWSYSTEM, Plant Loop Volume [m3], 0.21401
 Component Sizing Information, Boiler:HotWater, BASE BLR, Design Size Nominal Capacity [W], 163070.01030
 Component Sizing Information, Boiler:HotWater, BASE BLR, User-Specified Nominal Capacity [W], 165750.73980
 Component Sizing Information, Boiler:HotWater, BASE BLR, Design Size Design Water Flow Rate [m3/s], 1.78340E-003
 Component Sizing Information, Boiler:HotWater, BASE BLR, User-Specified Design Water Flow Rate [m3/s], 1.78440E-003
 Component Sizing Information, PlantLoop, NONRESIDENTIAL ELEC DHW SYSTEM, Maximum Loop Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, PlantLoop, NONRESIDENTIAL ELEC DHW SYSTEM, Plant Loop Volume [m3], 3.53724E-003
 Component Sizing Information, Pump:VariableSpeed, {A7098352-973A-4EF7-9665-82146F7E3A7F}, Design Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, Pump:VariableSpeed, {A7098352-973A-4EF7-9665-82146F7E3A7F}, Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, NONRES ELEC WATER HEATER, Use Side Design Flow Rate [m3/s], 2.94770E-005
 Component Sizing Information, PlantLoop, NONRESIDENTIAL GAS DHW SYSTEM, Maximum Loop Flow Rate [m3/s], 7.20381E-006
 Component Sizing Information, PlantLoop, NONRESIDENTIAL GAS DHW SYSTEM, Plant Loop Volume [m3], 8.64457E-004
 Component Sizing Information, Pump:VariableSpeed, {5857FD48-4117-4C6F-9A11-4D1DBB22D03C}, Design Flow Rate [m3/s], 7.20381E-006
 Component Sizing Information, Pump:VariableSpeed, {5857FD48-4117-4C6F-9A11-4D1DBB22D03C}, Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, NONRES GAS WATER HEATER, Use Side Design Flow Rate [m3/s], 7.20381E-006
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,PALMDALE_723820_CZ2010,WeatherFileRunPeriod,01/01/2009,12/31/2009,Thursday,365,Use RunPeriod Specified Day,No,No,Yes,Yes,Yes
Environment:Daylight Saving,No,RunPeriod Object
Environment:Special Days,CHRISTMAS DAY,Holiday,InputFile,12/25,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/12,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/06,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/07,  1
Environment:Special Days,MARTIN LUTHER KING DAY,Holiday,InputFile,01/19,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/25,  1
Environment:Special Days,NEW YEAR'S DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/16,  1
Environment:Special Days,THANKSGIVING DAY,Holiday,InputFile,11/26,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:WarmupDays, 13
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE: F1 BUSINESS CENTER,RunPeriod: PALMDALE_723820_CZ2010,0.1318450184,0.3536561850,Pass,Pass,0.1821975709,0.8902586616,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 CORRIDOR,RunPeriod: PALMDALE_723820_CZ2010,9.2033256216E-002,0.3834735980,Pass,Pass,0.4372170137,2.0512033071,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 FITNESS CENTER,RunPeriod: PALMDALE_723820_CZ2010,9.9279402440E-002,0.3953201811,Pass,Pass,0.3699306286,2.5724556523,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LEASING OFFICE,RunPeriod: PALMDALE_723820_CZ2010,0.1341708731,0.3982669997,Pass,Pass,0.2771534834,1.4731027808,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 LOUNGE,RunPeriod: PALMDALE_723820_CZ2010,0.1432583291,0.3513584968,Pass,Pass,5.6192404734E-002,0.1307924445,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 MECHANICAL ROOM,RunPeriod: PALMDALE_723820_CZ2010,0.1177624196,0.2073058568,Pass,Pass,4.6157912287E-002,0.1263543196,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL N-NW,RunPeriod: PALMDALE_723820_CZ2010,9.5204613407E-002,0.3250524098,Pass,Pass,7.4675642950E-002,0.2085188088,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL NE,RunPeriod: PALMDALE_723820_CZ2010,9.9326349788E-002,0.3536151209,Pass,Pass,9.2054854696E-002,0.2904717309,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SE,RunPeriod: PALMDALE_723820_CZ2010,0.1220564473,0.4406610360,Pass,Pass,0.4988404790,3.7855702659,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F1 RETAIL SW,RunPeriod: PALMDALE_723820_CZ2010,0.1161680714,0.4158660997,Pass,Pass,0.2589308907,1.5027343226,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE EAST,RunPeriod: PALMDALE_723820_CZ2010,0.1039318951,0.1643025385,Pass,Pass,8.0194103446E-002,0.1870223437,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE N,RunPeriod: PALMDALE_723820_CZ2010,9.9465482838E-002,8.6281506566E-002,Pass,Pass,0.1727421253,1.1857508814,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED CORE WEST,RunPeriod: PALMDALE_723820_CZ2010,7.7572544336E-002,0.1891504965,Pass,Pass,0.1404006075,0.2246277112,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 1-BED NORTH,RunPeriod: PALMDALE_723820_CZ2010,8.0989156842E-002,0.1626205501,Pass,Pass,0.1594795397,0.4500701545,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED CORE NE-NW,RunPeriod: PALMDALE_723820_CZ2010,8.5763843779E-002,8.6034118783E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED EAST,RunPeriod: PALMDALE_723820_CZ2010,9.4103719747E-002,0.2106290807,Pass,Pass,0.1043749332,0.2362161238,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 2-BED WEST,RunPeriod: PALMDALE_723820_CZ2010,0.1145803516,0.1803717117,Pass,Pass,0.1032875444,0.2891898018,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NE,RunPeriod: PALMDALE_723820_CZ2010,8.7819859968E-002,0.2732014612,Pass,Pass,0.1011163685,0.2722273437,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 3-BED NW,RunPeriod: PALMDALE_723820_CZ2010,0.1099610924,0.2513615106,Pass,Pass,7.0848312546E-002,0.1676885079,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 CORRIDOR,RunPeriod: PALMDALE_723820_CZ2010,3.5712800816E-002,4.3512950491E-002,Pass,Pass,1.7220258337E-002,0.1053624531,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SE,RunPeriod: PALMDALE_723820_CZ2010,0.1421932621,0.3183509101,Pass,Pass,5.9043755574E-002,0.1456852557,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F2-4 STUDIO SW,RunPeriod: PALMDALE_723820_CZ2010,0.1212294125,0.3299188947,Pass,Pass,0.1944729730,0.9410827594,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE EAST,RunPeriod: PALMDALE_723820_CZ2010,0.1299970916,0.3279611087,Pass,Pass,0.1689197880,1.0874354805,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE N,RunPeriod: PALMDALE_723820_CZ2010,0.1139906459,0.2637216233,Pass,Pass,0.1535913486,0.9418986671,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED CORE WEST,RunPeriod: PALMDALE_723820_CZ2010,0.1000484646,0.3438433859,Pass,Pass,0.1254113602,0.4777225678,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 1-BED NORTH,RunPeriod: PALMDALE_723820_CZ2010,9.9725018732E-002,0.3161425027,Pass,Pass,7.4815861052E-002,0.1139152893,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED CORE NE-NW,RunPeriod: PALMDALE_723820_CZ2010,9.1537537316E-002,0.1798869853,Pass,Pass,7.2025818553E-002,0.2138243793,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED EAST,RunPeriod: PALMDALE_723820_CZ2010,0.1131068104,0.3669653380,Pass,Pass,0.2345244543,1.1587675339,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 2-BED WEST,RunPeriod: PALMDALE_723820_CZ2010,0.1425972544,0.3474168901,Pass,Pass,6.9210183523E-002,0.1864754801,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NE,RunPeriod: PALMDALE_723820_CZ2010,9.6943366801E-002,0.3756218497,Pass,Pass,0.3935329112,2.5700329367,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 3-BED NW,RunPeriod: PALMDALE_723820_CZ2010,0.1273202895,0.3738712102,Pass,Pass,9.7491932164E-002,0.2107300427,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 CORRIDOR,RunPeriod: PALMDALE_723820_CZ2010,6.0924238900E-002,5.3552843410E-002,Pass,Pass,1.7341298191E-002,0.1034033731,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SE,RunPeriod: PALMDALE_723820_CZ2010,0.1587562426,0.3904314918,Pass,Pass,7.9225179445E-002,0.1310880102,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: F5 STUDIO SW,RunPeriod: PALMDALE_723820_CZ2010,0.1335049277,0.3909695992,Pass,Pass,0.1540929963,0.3189824406,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PARKING GARAGE,RunPeriod: PALMDALE_723820_CZ2010,9.7618757862E-002,0.1204199066,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
