    <td align="right"> 0.090678181</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000086</td>
    <td align="right"> 0.000000334</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.072575170</td>
    <td align="right"> 0.102443127</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000071</td>
    <td align="right"> 0.000000262</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.045714839</td>
    <td align="right"> 0.029860011</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000079</td>
    <td align="right"> 0.000000295</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.050494418</td>
    <td align="right"> 0.041556868</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000097</td>
    <td align="right"> 0.000000379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.078879674</td>
    <td align="right"> 0.097612379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000083</td>
    <td align="right"> 0.000000309</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.101174036</td>
    <td align="right"> 0.076778095</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000088</td>
    <td align="right"> 0.000000343</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.076202889</td>
    <td align="right"> 0.095150936</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000073</td>
    <td align="right"> 0.000000270</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.102004926</td>
    <td align="right"> 0.068254113</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.069222859</td>
    <td align="right"> 0.324173735</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.086718935</td>
    <td align="right"> 0.336773788</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000149</td>
    <td align="right"> 0.000000604</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.165901342</td>
    <td align="right"> 0.138602676</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000163</td>
    <td align="right"> 0.000000676</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.153799615</td>
    <td align="right"> 0.146704127</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000063</td>
    <td align="right"> 0.000000233</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.127811815</td>
    <td align="right"> 0.089706370</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000092</td>
    <td align="right"> 0.000000358</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.118360697</td>
    <td align="right"> 0.105286585</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000079</td>
    <td align="right"> 0.000000312</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.092090406</td>
    <td align="right"> 0.116951552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000064</td>
    <td align="right"> 0.000000237</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.073817663</td>
    <td align="right"> 0.045701819</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000073</td>
    <td align="right"> 0.000000273</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.071826675</td>
    <td align="right"> 0.056068940</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000088</td>
    <td align="right"> 0.000000351</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.101454259</td>
    <td align="right"> 0.115870285</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000075</td>
    <td align="right"> 0.000000283</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.129360707</td>
    <td align="right"> 0.090048357</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000080</td>
    <td align="right"> 0.000000314</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.099577149</td>
    <td align="right"> 0.114637496</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000066</td>
    <td align="right"> 0.000000244</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.133057054</td>
    <td align="right"> 0.078804267</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.042853386</td>
    <td align="right"> 0.214256949</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.091637969</td>
    <td align="right"> 0.263385676</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000138</td>
    <td align="right"> 0.000000570</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.213799391</td>
    <td align="right"> 0.160509753</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000000151</td>
    <td align="right"> 0.000000638</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.198276019</td>
    <td align="right"> 0.170652298</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.255633895</td>
    <td align="right"> 0.180178161</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.116090725</td>
    <td align="right"> 0.535562420</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.054517200</td>
    <td align="right"> 0.149118514</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.118360122</td>
    <td align="right"> 0.515922843</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.096550944</td>
    <td align="right"> 0.287663941</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.039057665</td>
    <td align="right"> 0.030112404</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.008170951</td>
    <td align="right"> 0.005952434</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208476282</td>
    <td align="right"> 0.924002589</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.143862342</td>
    <td align="right"> 0.522333187</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.105189780</td>
    <td align="right"> 0.491134310</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.034614372</td>
    <td align="right"> 0.114759476</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208412456</td>
    <td align="right"> 1.085650892</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.135143242</td>
    <td align="right"> 0.658147005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.170424872</td>
    <td align="right"> 0.687362069</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.064519467</td>
    <td align="right"> 0.218217302</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.160211877</td>
    <td align="right"> 0.667995951</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.057567489</td>
    <td align="right"> 0.210532935</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.157712542</td>
    <td align="right"> 0.669747070</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.065159463</td>
    <td align="right"> 0.222361426</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.167158196</td>
    <td align="right"> 0.688926048</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.064771723</td>
    <td align="right"> 0.223548594</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000008117</td>
    <td align="right"> 0.000016359</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.102368509</td>
    <td align="right"> 0.088717566</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000008815</td>
    <td align="right"> 0.000017343</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.081366909</td>
    <td align="right"> 0.068110625</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000008871</td>
    <td align="right"> 0.000016947</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.078241732</td>
    <td align="right"> 0.117825803</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000006391</td>
    <td align="right"> 0.000012870</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048225731</td>
    <td align="right"> 0.029933049</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000010784</td>
    <td align="right"> 0.000021683</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.046616633</td>
    <td align="right"> 0.035591791</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000008959</td>
    <td align="right"> 0.000017591</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.076042396</td>
    <td align="right"> 0.087254098</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000008543</td>
    <td align="right"> 0.000017180</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.096332047</td>
    <td align="right"> 0.066933137</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000009665</td>
    <td align="right"> 0.000018925</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074843913</td>
    <td align="right"> 0.087922974</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000009142</td>
    <td align="right"> 0.000018256</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.098249262</td>
    <td align="right"> 0.062240789</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.074570923</td>
    <td align="right"> 0.346142795</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087317798</td>
    <td align="right"> 0.356472694</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000027266</td>
    <td align="right"> 0.000051883</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.141188660</td>
    <td align="right"> 0.106279050</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000028997</td>
    <td align="right"> 0.000054578</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.130911938</td>
    <td align="right"> 0.116393662</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000006363</td>
    <td align="right"> 0.000012659</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.119186533</td>
    <td align="right"> 0.088155615</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000007287</td>
    <td align="right"> 0.000014199</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.105510327</td>
    <td align="right"> 0.082345528</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000006810</td>
    <td align="right"> 0.000013205</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.088295251</td>
    <td align="right"> 0.112684455</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000004888</td>
    <td align="right"> 0.000009638</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074556427</td>
    <td align="right"> 0.046358705</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000009608</td>
    <td align="right"> 0.000019025</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.069485732</td>
    <td align="right"> 0.052576281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000006934</td>
    <td align="right"> 0.000013426</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.094225495</td>
    <td align="right"> 0.101941820</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000006602</td>
    <td align="right"> 0.000013084</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.118491676</td>
    <td align="right"> 0.078768784</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000007324</td>
    <td align="right"> 0.000014204</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.093233499</td>
    <td align="right"> 0.102203140</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000006917</td>
    <td align="right"> 0.000013698</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.121107110</td>
    <td align="right"> 0.072235205</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.052256504</td>
    <td align="right"> 0.258464033</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.096775560</td>
    <td align="right"> 0.301911319</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000023115</td>
    <td align="right"> 0.000042064</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.164694031</td>
    <td align="right"> 0.118171734</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000024607</td>
    <td align="right"> 0.000045131</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.153578385</td>
    <td align="right"> 0.129256031</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.324364350</td>
    <td align="right"> 0.226600997</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.128138932</td>
    <td align="right"> 0.581682209</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.058436566</td>
    <td align="right"> 0.164060714</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.134801338</td>
    <td align="right"> 0.576115304</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.100059451</td>
    <td align="right"> 0.337793531</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.040650949</td>
    <td align="right"> 0.035569892</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.008210239</td>
    <td align="right"> 0.007367258</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208448052</td>
    <td align="right"> 0.903112947</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.149543588</td>
    <td align="right"> 0.579016338</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.117079805</td>
    <td align="right"> 0.532351766</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.038394908</td>
    <td align="right"> 0.129473524</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.208421981</td>
    <td align="right"> 1.049369648</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.141697017</td>
    <td align="right"> 0.695724937</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.184772860</td>
    <td align="right"> 0.715387218</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.073327802</td>
    <td align="right"> 0.254642237</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.175727230</td>
    <td align="right"> 0.702911186</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.066192521</td>
    <td align="right"> 0.243218998</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.174069783</td>
    <td align="right"> 0.707591860</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.071730105</td>
    <td align="right"> 0.257698168</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.182066748</td>
    <td align="right"> 0.721453603</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074570920</td>
    <td align="right"> 0.259995566</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000008913</td>
    <td align="right"> 0.000018751</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.105289028</td>
    <td align="right"> 0.103052882</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000010176</td>
    <td align="right"> 0.000021479</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.067241556</td>
    <td align="right"> 0.049888080</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000010030</td>
    <td align="right"> 0.000020045</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.085886402</td>
    <td align="right"> 0.142346387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000008859</td>
    <td align="right"> 0.000018624</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.050189448</td>
    <td align="right"> 0.030651287</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000014823</td>
    <td align="right"> 0.000031080</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.041305777</td>
    <td align="right"> 0.030122416</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000010380</td>
    <td align="right"> 0.000020725</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.072285764</td>
    <td align="right"> 0.078431456</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000009289</td>
    <td align="right"> 0.000019514</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.090896579</td>
    <td align="right"> 0.062044986</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000009475</td>
    <td align="right"> 0.000018790</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.074407637</td>
    <td align="right"> 0.082101244</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000008491</td>
    <td align="right"> 0.000017714</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095807421</td>
    <td align="right"> 0.059406625</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.078025998</td>
    <td align="right"> 0.359899749</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.093146853</td>
    <td align="right"> 0.387361764</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000022587</td>
    <td align="right"> 0.000041826</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.121897156</td>
    <td align="right"> 0.084519048</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000024670</td>
    <td align="right"> 0.000044372</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.111049399</td>
    <td align="right"> 0.097018196</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000006148</td>
    <td align="right"> 0.000012738</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.108074486</td>
    <td align="right"> 0.083622319</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000007748</td>
    <td align="right"> 0.000015994</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.084170283</td>
    <td align="right"> 0.059929071</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000006831</td>
    <td align="right"> 0.000013528</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.081687203</td>
    <td align="right"> 0.105087976</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000006386</td>
    <td align="right"> 0.000013269</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.068228630</td>
    <td align="right"> 0.040879531</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000012747</td>
    <td align="right"> 0.000026853</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.057492607</td>
    <td align="right"> 0.042213584</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000006940</td>
    <td align="right"> 0.000013784</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.083950771</td>
    <td align="right"> 0.087236604</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000006250</td>
    <td align="right"> 0.000012975</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.105496845</td>
    <td align="right"> 0.067939516</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000005508</td>
    <td align="right"> 0.000011273</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.087075779</td>
    <td align="right"> 0.090271816</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000005023</td>
    <td align="right"> 0.000010643</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.110605224</td>
    <td align="right"> 0.064701758</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.063244224</td>
    <td align="right"> 0.309247883</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.095829874</td>
    <td align="right"> 0.353469803</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000015113</td>
    <td align="right"> 0.000029103</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.135982979</td>
    <td align="right"> 0.091421881</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.000016800</td>
    <td align="right"> 0.000031423</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.124801991</td>
    <td align="right"> 0.105090275</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">SizingPeriod: PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right"> 0.383048392</td>
    <td align="right"> 0.265315110</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    16:38:52</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [F]</td>
    <td align="right">Daily Temperature Range [deltaF]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [ft/min]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">PALMDALE-AIRPORT ANN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      102.20</td>
    <td align="right">       29.16</td>
    <td align="right">       66.02</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">     1102.42</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">PALMDALE-AIRPORT ANN CLG 0.4% CONDNS DP=>MCDB</td>
    <td align="right">       84.74</td>
    <td align="right">       29.16</td>
    <td align="right">       62.78</td>
    <td align="right">Dewpoint [F]</td>
    <td align="right">     1063.04</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       25.16</td>
    <td align="right">        0.00</td>
    <td align="right">       25.16</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      354.35</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      105.80</td>
    <td align="right">       27.36</td>
    <td align="right">       68.90</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      807.13</td>
    <td align="right">      315.00</td>
  </tr>
  <tr>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      107.60</td>
    <td align="right">       29.16</td>
    <td align="right">       69.62</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">     1082.73</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">PALMDALE-AIRPORT JUN CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      101.84</td>
    <td align="right">       30.60</td>
    <td align="right">       65.48</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">     1161.47</td>
    <td align="right">      247.00</td>
  </tr>
  <tr>
    <td align="right">PALMDALE-AIRPORT NOV CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       80.60</td>
    <td align="right">       19.62</td>
    <td align="right">       51.80</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      669.32</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">       91.58</td>
    <td align="right">       25.92</td>
    <td align="right">       61.52</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      433.09</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">PALMDALE-AIRPORT SEP CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">      100.04</td>
    <td align="right">       31.14</td>
    <td align="right">       64.40</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">     1259.90</td>
    <td align="right">      247.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    16:38:52</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      150.01</td>
    <td align="right">      135.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">       70.01</td>
    <td align="right">       63.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      100.01</td>
    <td align="right">       90.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      100.01</td>
    <td align="right">       90.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      300.03</td>
    <td align="right">      270.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      230.02</td>
    <td align="right">      207.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39-2</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      150.01</td>
    <td align="right">      135.01</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62-2</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      170.02</td>
    <td align="right">      153.01</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      290.03</td>
    <td align="right">      261.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      300.03</td>
    <td align="right">      270.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      240.02</td>
    <td align="right">      216.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      600.06</td>
    <td align="right">      540.05</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 869</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 875</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1061</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 891</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 970</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 201</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 213</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 219</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      720.07</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1006</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      271.16</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 994</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      271.17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1034</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1036</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 861</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 981</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1053</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1059</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 796</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 922</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1080.11</td>
    <td align="right">      809.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1410.14</td>
    <td align="right">     1056.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 901</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">     1410.14</td>
    <td align="right">     1056.40</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 902</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1021</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      300.03</td>
    <td align="right">      225.76</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1050</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      300.03</td>
    <td align="right">      225.76</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 984</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      360.04</td>
    <td align="right">      271.16</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1043</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      540.05</td>
    <td align="right">      405.36</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1045</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 912</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      540.05</td>
    <td align="right">      405.36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 913</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      900.09</td>
    <td align="right">      674.76</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 768</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 773</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 766</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 776</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 840</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 838</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 805</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 845</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 804</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 842</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      720.07</td>
    <td align="right">      720.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 670</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 717</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 730</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 808</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 916</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      240.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 672</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 714</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 727</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 811</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 917</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      744.07</td>
    <td align="right">      744.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 733</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      120.01</td>
    <td align="right">       90.39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 783</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      120.01</td>
    <td align="right">       90.39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 737</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 782</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1026</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1032</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 722</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 883</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1027</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 724</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 882</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 822</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 829</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 830</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 857</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      360.04</td>
    <td align="right">      269.82</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 823</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 827</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 854</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1080.11</td>
    <td align="right">     1080.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 812</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      470.05</td>
    <td align="right">      352.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 815</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 814</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 787</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 792</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      470.05</td>
    <td align="right">      352.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 788</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">     1410.14</td>
    <td align="right">     1410.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 760</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      100.01</td>
    <td align="right">       75.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 851</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      100.01</td>
    <td align="right">       75.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 898</td>
    <td align="right">METALFRAMEWALLU062</td>
    <td align="right">        0.30</td>
    <td align="right">       0.062</td>
    <td align="right">       0.065</td>
    <td align="right">      120.01</td>
    <td align="right">       90.39</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1007</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 696</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">     2145.21</td>
    <td align="right">     2145.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 744</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 754</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 765</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 850</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 900</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFU034</td>
    <td align="right">        0.63</td>
    <td align="right">       0.034</td>
    <td align="right">       0.035</td>
    <td align="right">      180.02</td>
    <td align="right">      180.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1013</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1014</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      180.02</td>
    <td align="right">      135.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1016</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 747</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      300.03</td>
    <td align="right">      224.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 750</td>
    <td align="right">METALFRAMEWALLU069</td>
    <td align="right">        0.30</td>
    <td align="right">       0.069</td>
    <td align="right">       0.073</td>
    <td align="right">      180.02</td>
    <td align="right">      135.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 749</td>
    <td align="right">FLATRESWOODFRAMINGANDOTHERROOFU028</td>
    <td align="right">        0.55</td>
    <td align="right">       0.028</td>
    <td align="right">       0.029</td>
    <td align="right">      540.05</td>
    <td align="right">      540.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1085</td>
    <td align="right">FLATNONRESWOODFRAMINGANDOTHERROOFUNCONDITIONED</td>
    <td align="right">        0.63</td>
    <td align="right">       1.275</td>
    <td align="right">     245.726</td>
    <td align="right">     5280.52</td>
    <td align="right">     5280.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172-UW</td>
    <td align="right">SURFACE 172-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">     3600.35</td>
    <td align="right">     3600.35</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173-UW</td>
    <td align="right">SURFACE 173-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">     3100.30</td>
    <td align="right">     3100.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174-UW</td>
    <td align="right">SURFACE 174-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">     3600.35</td>
    <td align="right">     3600.35</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 175-UW</td>
    <td align="right">SURFACE 175-UW BELOWGRADEWALLC114</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.164</td>
    <td align="right">     3100.30</td>
    <td align="right">     3100.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">SURFACE 171 SLABONORBELOWGRADEF073</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.001</td>
    <td align="right">    27902.72</td>
    <td align="right">    27902.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [ft2]</td>
    <td align="right">Frame Area [ft2]</td>
    <td align="right">Divider Area [ft2]</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Multiplied Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [Btu/h-ft2-F]</td>
    <td align="right">Divider Conductance [Btu/h-ft2-F]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 65</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       10.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16-2</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 39-2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6-2</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">       17.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62-2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 105</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 111</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 119</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       29.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.00</td>
    <td align="right">       29.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 128</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 137</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 144</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 150</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 151</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 9</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">NONRES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 124</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 869</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 125</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 875</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1061</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 127</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 891</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 135</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 970</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 144</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 195</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 123</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 201</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 121</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">      180.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 207</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 122</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">      180.02</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 213</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">      180.02</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 219</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 141</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       88.88</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1006</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 140</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.62</td>
    <td align="right">       88.87</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 994</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 148</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1034</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 149</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1036</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 119</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 861</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 136</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 981</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 153</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1053</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 154</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1059</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 107</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 796</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 134</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">      270.65</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 922</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 138</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 184</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 139</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      353.73</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 185</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 129</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      353.73</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 901</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 130</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 902</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 145</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       74.27</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1021</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 152</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       74.27</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1050</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 137</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       88.88</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 984</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 150</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">      134.69</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1043</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 151</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1045</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 131</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">      134.69</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 912</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 132</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">      225.33</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 913</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 102</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 768</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 103</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 773</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 115</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 840</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 108</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 805</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 116</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 845</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 670</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 717</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 730</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 109</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.01</td>
    <td align="right">       60.01</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 808</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 133</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.00</td>
    <td align="right">       60.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 916</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 98</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       29.63</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 733</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.62</td>
    <td align="right">       29.62</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 783</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 146</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1026</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 147</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1032</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 722</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 126</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 883</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 822</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 829</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 114</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 830</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 118</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       90.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.22</td>
    <td align="right">       90.22</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 857</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      117.91</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 812</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 815</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 787</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">      117.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.91</td>
    <td align="right">      117.91</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 792</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 101</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       24.76</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 760</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 117</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.76</td>
    <td align="right">       24.76</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 851</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 128</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.63</td>
    <td align="right">       29.63</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 898</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 142</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1013</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 143</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">       44.90</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 1014</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 99</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       75.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.11</td>
    <td align="right">       75.11</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 747</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 100</td>
    <td align="right">RES FIXED WINDOW</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">       44.90</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 750</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9311.83</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1981.00</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7330.82</td>
    <td align="right">       0.360</td>
    <td align="right">       0.252</td>
    <td align="right">       0.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    16:38:52</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.64</td>
    <td align="right">        0.99</td>
    <td align="right">        0.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 124</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 125</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.79</td>
    <td align="right">        1.00</td>
    <td align="right">        0.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 127</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 135</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 144</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 123</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 121</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 120</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 141</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.61</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 140</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.97</td>
    <td align="right">        0.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 148</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 149</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 119</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 136</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 153</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 154</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 107</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 134</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 138</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 139</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 129</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 130</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 145</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 152</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 137</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.75</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 150</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 151</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 131</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 132</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 102</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 103</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 115</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 108</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 116</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 94</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 95</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 109</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 133</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.61</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 104</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
    <td align="right">        0.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 146</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 147</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 126</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 112</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 113</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 114</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 118</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 110</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 111</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 105</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 106</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 101</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 117</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 128</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 142</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 143</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 100</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    16:38:52</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [Btu/h-ft2]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Total Power [Btu/h]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">F1 BUSINESS CENTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">      2.8999</td>
    <td align="right">      360.04</td>
    <td align="right">     1044.07</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      1.5832</td>
    <td align="right">     1920.19</td>
    <td align="right">     3040.09</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.0178</td>
    <td align="right">     1920.19</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 STAIRS E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.1599</td>
    <td align="right">     1920.19</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 STAIRS W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">      0.1599</td>
    <td align="right">     1920.19</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 FITNESS CENTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">      1.7058</td>
    <td align="right">      900.09</td>
    <td align="right">     1535.40</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 LEASING OFFICE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">      2.2176</td>
    <td align="right">      345.03</td>
    <td align="right">      765.14</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 LOUNGE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">      2.2176</td>
    <td align="right">     1050.10</td>
    <td align="right">     2328.69</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 MECHANICAL ROOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">      1.3647</td>
    <td align="right">      432.04</td>
    <td align="right">      589.59</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL N CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.9491</td>
    <td align="right">     5985.58</td>
    <td align="right">     5680.98</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW INNER CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW OUTER CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NW OUTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">      0.8209</td>
    <td align="right">     5985.58</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE INNER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL NE OUTER REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">      1.1372</td>
    <td align="right">     4320.42</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SE BOTTOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     2880.28</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SE TOP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     2880.28</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW BOTTOM REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1095</td>
    <td align="right">     4428.43</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1095</td>
    <td align="right">     4428.43</td>
    <td align="right">     4913.28</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F1 RETAIL SW TOP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">      1.1927</td>
    <td align="right">     4428.43</td>
    <td align="right">     5281.78</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">RETAILLIGHTS</td>
    <td align="right">       67.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">      1.7058</td>
    <td align="right">     2160.21</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED CORE SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     4320.42</td>
    <td align="right">     3684.96</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NE OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 1-BED NW OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">    11161.09</td>
    <td align="right">     3807.79</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     6480.63</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     6480.63</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 2-BED SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     9720.95</td>
    <td align="right">     5527.44</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 3-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">      1.7058</td>
    <td align="right">     4230.41</td>
    <td align="right">     7216.38</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 3-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">      1.7058</td>
    <td align="right">     4230.41</td>
    <td align="right">     7216.38</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      1.5909</td>
    <td align="right">     8280.81</td>
    <td align="right">    13173.73</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     8280.81</td>
    <td align="right">      102.36</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 LAUNDRY REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1001</td>
    <td align="right">     8280.81</td>
    <td align="right">      829.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STAIR E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     8280.81</td>
    <td align="right">      921.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STAIR W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     8280.81</td>
    <td align="right">      921.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STUDIO SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">      1.7058</td>
    <td align="right">     1620.16</td>
    <td align="right">     2763.72</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F2-4 STUDIO SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">      1.7058</td>
    <td align="right">     1620.16</td>
    <td align="right">     2763.72</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">      1.7058</td>
    <td align="right">      720.07</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED CORE SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">      0.8529</td>
    <td align="right">     1440.14</td>
    <td align="right">     1228.32</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED N NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NE OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 1-BED NW OUTER NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">      0.3412</td>
    <td align="right">     3720.36</td>
    <td align="right">     1269.26</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED CORE NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     2160.21</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED CORE NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">      0.8529</td>
    <td align="right">     2160.21</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SE CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SW CORE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 2-BED SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">      0.5686</td>
    <td align="right">     3240.32</td>
    <td align="right">     1842.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 3-BED NE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">      1.7058</td>
    <td align="right">     1410.14</td>
    <td align="right">     2405.46</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 3-BED NW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">      1.7058</td>
    <td align="right">     1410.14</td>
    <td align="right">     2405.46</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 CORRIDOR REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      1.5909</td>
    <td align="right">     2760.27</td>
    <td align="right">     4391.24</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR CORE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR N REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 ELEVATOR S REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.0124</td>
    <td align="right">     2760.27</td>
    <td align="right">       34.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 LAUNDRY REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1001</td>
    <td align="right">     2760.27</td>
    <td align="right">      276.37</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STAIR E REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     2760.27</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STAIR W REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">      0.1113</td>
    <td align="right">     2760.27</td>
    <td align="right">      307.08</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       44.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STUDIO SE NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">      1.7058</td>
    <td align="right">      540.05</td>
    <td align="right">      921.24</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F5 STUDIO SW NON-REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">      1.7058</td>
    <td align="right">      540.05</td>
    <td align="right">      921.24</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">RESIDENTIALLIVINGLIGHTS</td>
    <td align="right">       63.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PARKING GARAGE REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: PARKING GARAGE</td>
    <td align="right">      0.3412</td>
    <td align="right">    27902.72</td>
    <td align="right">     9519.48</td>
    <td align="right">NonComplianceLtg</td>
    <td align="right">PARKINGLIGHTS</td>
    <td align="right">      129.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.6120</td>
    <td align="right">   386728.74</td>
    <td align="right">   236695.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [Btu/h]</td>
    <td align="right">Lighting Controlled [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    16:38:52</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [Btuh/Btuh]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BASE BLR</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   670358.31</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Capacity [Btu/h]</td>
    <td align="right">Nominal Latent Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Nominal Coil UA Value [Btu/h-F]</td>
    <td align="right">Nominal Coil Surface Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65195.79</td>
    <td align="right">    52199.35</td>
    <td align="right">    12996.44</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25472.97</td>
    <td align="right">    20395.07</td>
    <td align="right">     5077.90</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    54421.65</td>
    <td align="right">    43572.98</td>
    <td align="right">    10848.67</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   105506.78</td>
    <td align="right">    84474.56</td>
    <td align="right">    21032.22</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50216.14</td>
    <td align="right">    40205.82</td>
    <td align="right">    10010.32</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   121910.66</td>
    <td align="right">    97608.41</td>
    <td align="right">    24302.25</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   144625.56</td>
    <td align="right">   115795.22</td>
    <td align="right">    28830.34</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55428.33</td>
    <td align="right">    44378.98</td>
    <td align="right">    11049.35</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66720.15</td>
    <td align="right">    53419.84</td>
    <td align="right">    13300.31</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34498.65</td>
    <td align="right">    27621.52</td>
    <td align="right">     6877.12</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31896.83</td>
    <td align="right">    25538.37</td>
    <td align="right">     6358.47</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24716.74</td>
    <td align="right">    19789.59</td>
    <td align="right">     4927.15</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9599.34</td>
    <td align="right">     7685.76</td>
    <td align="right">     1913.58</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19963.07</td>
    <td align="right">    15983.53</td>
    <td align="right">     3979.53</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41583.92</td>
    <td align="right">    33294.38</td>
    <td align="right">     8289.53</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20335.75</td>
    <td align="right">    16281.93</td>
    <td align="right">     4053.83</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    43246.21</td>
    <td align="right">    34625.30</td>
    <td align="right">     8620.90</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53628.19</td>
    <td align="right">    42937.69</td>
    <td align="right">    10690.50</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19554.19</td>
    <td align="right">    15656.17</td>
    <td align="right">     3898.03</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24581.33</td>
    <td align="right">    19681.17</td>
    <td align="right">     4900.16</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12180.06</td>
    <td align="right">     9752.03</td>
    <td align="right">     2428.03</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11271.77</td>
    <td align="right">     9024.81</td>
    <td align="right">     2246.97</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   744896.35</td>
    <td align="right">   528037.17</td>
    <td align="right">   216859.18</td>
    <td align="right">        0.71</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   177753.26</td>
    <td align="right">   130837.45</td>
    <td align="right">    46915.81</td>
    <td align="right">        0.74</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57734.04</td>
    <td align="right">    43431.97</td>
    <td align="right">    14302.08</td>
    <td align="right">        0.75</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [ton]</td>
    <td align="right">Standard Rated Net COP [Btuh/Btuh]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">         5.2</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.0</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">         8.4</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.0</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">         9.7</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">        11.5</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.4</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">         5.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.7</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.5</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">&nbsp;</td>
    <td align="right">         2.0</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.8</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.6</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.6</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">&nbsp;</td>
    <td align="right">         3.4</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.3</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.6</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.9</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">&nbsp;</td>
    <td align="right">         1.0</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">&nbsp;</td>
    <td align="right">         0.9</td>
    <td align="right">2.51</td>
    <td align="right">8.55</td>
    <td align="right">9.06</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">&nbsp;</td>
    <td align="right">        60.0</td>
    <td align="right">2.65</td>
    <td align="right">9.03</td>
    <td align="right">9.58</td>
    <td align="right">9.46</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">        14.3</td>
    <td align="right">2.62</td>
    <td align="right">8.93</td>
    <td align="right">9.47</td>
    <td align="right">9.30</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">         4.6</td>
    <td align="right">2.60</td>
    <td align="right">8.88</td>
    <td align="right">9.42</td>
    <td align="right">9.22</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [ton]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [ton]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [ton]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [ton]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6868.81</td>
    <td align="right">     6771.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    37080.33</td>
    <td align="right">    36556.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12456.09</td>
    <td align="right">    12283.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6114.06</td>
    <td align="right">     6027.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15218.94</td>
    <td align="right">    15007.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5898.78</td>
    <td align="right">     5815.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    60994.67</td>
    <td align="right">    60132.47</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    45426.25</td>
    <td align="right">    44784.17</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    34842.29</td>
    <td align="right">    34349.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    50821.59</td>
    <td align="right">    50103.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35939.75</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16213.98</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35832.88</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86422.30</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41490.39</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80496.11</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80487.95</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39372.20</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39371.14</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   118177.87</td>
    <td align="right">   116507.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20805.07</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20799.78</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16641.16</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7965.46</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16641.73</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40636.78</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19248.99</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36800.42</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36799.53</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17493.40</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17493.23</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    58963.56</td>
    <td align="right">    58130.23</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8647.64</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8647.63</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   179269.30</td>
    <td align="right">   152948.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    28777.54</td>
    <td align="right">    25895.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9448.23</td>
    <td align="right">     8526.11</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2445.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   106979.93</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      219.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   198389.96</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      955.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   147611.80</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      109.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   352983.97</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2041.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   112498.94</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      219.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   198389.96</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3957.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    95567.32</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      559.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   106652.88</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1883.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   115229.76</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      329.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   147869.70</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4572.98</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    92869.13</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      494.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   114484.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5425.04</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    90019.43</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      494.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   114484.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2079.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   111901.43</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      216.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   200288.43</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2502.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   106329.66</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      216.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   200288.43</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1294.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   130743.04</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       93.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   407193.54</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1196.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   134673.04</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       93.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   407193.54</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      927.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   149556.85</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       73.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   510165.25</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      360.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   250669.95</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       36.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   987225.04</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      748.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   165030.70</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       73.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   510165.25</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1559.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   122401.85</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      186.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   225435.67</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      762.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   163563.97</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      109.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   352983.97</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1622.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   120815.88</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      164.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   249491.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2011.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   112984.25</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">      164.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   249491.01</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      733.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   166702.65</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       72.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   516064.21</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      922.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   149917.30</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       72.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   516064.21</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      456.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   215758.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       31.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">  1153162.41</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      422.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   226214.11</td>
    <td align="right">Interior Fans</td>
    <td align="right">PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">       31.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">  1153162.41</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: PARKING GARAGE BASEEXHFAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">    20922.67</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    46003.93</td>
    <td align="right">ProcessMotors</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19294.34</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    76636.25</td>
    <td align="right">General</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5006.58</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">    91315.34</td>
    <td align="right">General</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
  </tr>
  <tr>
    <td align="right">BASESYS5 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1698.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">   119031.83</td>
    <td align="right">General</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
  </tr>
  <tr>
    <td align="right">BASE HW PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">   34.060986</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">{E387A899-03BF-47C2-AD77-18A8038C8EB0}</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.467269</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">{97979959-848F-492C-B99B-86BC89EB512E}</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.114195</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">NONRESBASEELECWATERHEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.22</td>
    <td align="right">    23975.20</td>
    <td align="right">        1.00</td>
    <td align="right">        1.03</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">NONRESBASEGASWATERHEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.79</td>
    <td align="right">     7324.05</td>
    <td align="right">        0.80</td>
    <td align="right">        1.27</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-12-18
    16:38:52</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">     9897.79</td>
    <td align="right">     9897.79</td>
    <td align="right">       27.49</td>
    <td align="right">     493.358</td>
    <td align="right">     493.358</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.00926</td>
    <td align="right">       81.06</td>
    <td align="right">     0.00836</td>
    <td align="right">     179.980</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">    33252.14</td>
    <td align="right">    33252.14</td>
    <td align="right">       17.32</td>
    <td align="right">    1657.462</td>
    <td align="right">    1657.462</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       81.06</td>
    <td align="right">     0.00836</td>
    <td align="right">     276.720</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">    14111.87</td>
    <td align="right">    14111.87</td>
    <td align="right">       15.68</td>
    <td align="right">     703.410</td>
    <td align="right">     703.410</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.98</td>
    <td align="right">     0.01039</td>
    <td align="right">       81.06</td>
    <td align="right">     0.00836</td>
    <td align="right">     449.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">     6768.02</td>
    <td align="right">     6768.02</td>
    <td align="right">       19.62</td>
    <td align="right">     337.354</td>
    <td align="right">     337.354</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       81.06</td>
    <td align="right">     0.00836</td>
    <td align="right">      51.744</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">    25474.57</td>
    <td align="right">    25474.57</td>
    <td align="right">       24.26</td>
    <td align="right">    1269.787</td>
    <td align="right">    1269.787</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.98</td>
    <td align="right">     0.01008</td>
    <td align="right">       81.06</td>
    <td align="right">     0.00836</td>
    <td align="right">     524.941</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">     9870.73</td>
    <td align="right">     9870.73</td>
    <td align="right">       22.85</td>
    <td align="right">     656.012</td>
    <td align="right">     656.012</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00855</td>
    <td align="right">       81.06</td>
    <td align="right">     0.00836</td>
    <td align="right">      64.793</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">    94227.35</td>
    <td align="right">    94227.35</td>
    <td align="right">       15.74</td>
    <td align="right">    4696.790</td>
    <td align="right">    4696.790</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       81.06</td>
    <td align="right">     0.00836</td>
    <td align="right">    1496.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">    70704.81</td>
    <td align="right">    70704.81</td>
    <td align="right">       16.37</td>
    <td align="right">    3524.302</td>
    <td align="right">    3524.302</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       81.06</td>
    <td align="right">     0.00836</td>
    <td align="right">    1079.880</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">    47886.80</td>
    <td align="right">    47886.80</td>
    <td align="right">       16.63</td>
    <td align="right">    2386.931</td>
    <td align="right">    2386.931</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       81.06</td>
    <td align="right">     0.00836</td>
    <td align="right">     719.920</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">    71600.23</td>
    <td align="right">    71600.23</td>
    <td align="right">       16.17</td>
    <td align="right">    3568.934</td>
    <td align="right">    3568.934</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       81.06</td>
    <td align="right">     0.00836</td>
    <td align="right">    1106.877</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">    49062.90</td>
    <td align="right">    49062.90</td>
    <td align="right">       34.07</td>
    <td align="right">    2445.554</td>
    <td align="right">    2445.554</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00864</td>
    <td align="right">      105.27</td>
    <td align="right">     0.00836</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">    19169.61</td>
    <td align="right">    19169.61</td>
    <td align="right">       26.62</td>
    <td align="right">     955.515</td>
    <td align="right">     955.515</td>
    <td align="right">PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 12:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00844</td>
    <td align="right">       89.77</td>
    <td align="right">     0.00596</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">    40954.85</td>
    <td align="right">    40954.85</td>
    <td align="right">       28.44</td>
    <td align="right">    2041.406</td>
    <td align="right">    2041.406</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       95.28</td>
    <td align="right">     0.00836</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">    79398.81</td>
    <td align="right">    79398.81</td>
    <td align="right">       21.34</td>
    <td align="right">    3957.657</td>
    <td align="right">    3957.657</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00871</td>
    <td align="right">      107.60</td>
    <td align="right">     0.00836</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    37790.01</td>
    <td align="right">    37790.01</td>
    <td align="right">       17.49</td>
    <td align="right">    1883.654</td>
    <td align="right">    1883.654</td>
    <td align="right">PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00874</td>
    <td align="right">      105.80</td>
    <td align="right">     0.00819</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">    91743.50</td>
    <td align="right">    91743.50</td>
    <td align="right">       28.31</td>
    <td align="right">    4572.981</td>
    <td align="right">    4572.981</td>
    <td align="right">PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 09:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       94.24</td>
    <td align="right">     0.00819</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">   108837.53</td>
    <td align="right">   108837.53</td>
    <td align="right">       33.59</td>
    <td align="right">    5425.038</td>
    <td align="right">    5425.038</td>
    <td align="right">PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00863</td>
    <td align="right">      102.52</td>
    <td align="right">     0.00819</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">    41712.42</td>
    <td align="right">    41712.42</td>
    <td align="right">       29.58</td>
    <td align="right">    2079.168</td>
    <td align="right">    2079.168</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       95.28</td>
    <td align="right">     0.00836</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">    50210.05</td>
    <td align="right">    50210.05</td>
    <td align="right">       35.61</td>
    <td align="right">    2502.734</td>
    <td align="right">    2502.734</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00864</td>
    <td align="right">      104.10</td>
    <td align="right">     0.00836</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">   100442.45</td>
    <td align="right">   100442.45</td>
    <td align="right">       36.39</td>
    <td align="right">    5006.583</td>
    <td align="right">    5006.583</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00793</td>
    <td align="right">       79.02</td>
    <td align="right">     0.00836</td>
    <td align="right">    1208.116</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">    25961.85</td>
    <td align="right">    25961.85</td>
    <td align="right">       48.07</td>
    <td align="right">    1294.076</td>
    <td align="right">    1294.076</td>
    <td align="right">PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00848</td>
    <td align="right">       91.58</td>
    <td align="right">     0.00596</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">    24003.86</td>
    <td align="right">    24003.86</td>
    <td align="right">       44.45</td>
    <td align="right">    1196.480</td>
    <td align="right">    1196.480</td>
    <td align="right">PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00848</td>
    <td align="right">       90.28</td>
    <td align="right">     0.00596</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">    18600.51</td>
    <td align="right">    18600.51</td>
    <td align="right">       12.92</td>
    <td align="right">     927.148</td>
    <td align="right">     927.148</td>
    <td align="right">PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00861</td>
    <td align="right">      103.06</td>
    <td align="right">     0.00819</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     7223.95</td>
    <td align="right">     7223.95</td>
    <td align="right">       10.03</td>
    <td align="right">     360.080</td>
    <td align="right">     360.080</td>
    <td align="right">PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00844</td>
    <td align="right">       90.93</td>
    <td align="right">     0.00596</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">    15023.15</td>
    <td align="right">    15023.15</td>
    <td align="right">       10.43</td>
    <td align="right">     748.833</td>
    <td align="right">     748.833</td>
    <td align="right">PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 09:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       94.24</td>
    <td align="right">     0.00819</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">    31293.85</td>
    <td align="right">    31293.85</td>
    <td align="right">        8.41</td>
    <td align="right">    1559.851</td>
    <td align="right">    1559.851</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00868</td>
    <td align="right">      107.60</td>
    <td align="right">     0.00836</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">    15303.61</td>
    <td align="right">    15303.61</td>
    <td align="right">        7.08</td>
    <td align="right">     762.813</td>
    <td align="right">     762.813</td>
    <td align="right">PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00870</td>
    <td align="right">      105.80</td>
    <td align="right">     0.00819</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">    32544.80</td>
    <td align="right">    32544.80</td>
    <td align="right">       10.04</td>
    <td align="right">    1622.205</td>
    <td align="right">    1622.205</td>
    <td align="right">PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 10:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       95.40</td>
    <td align="right">     0.00819</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">    40357.73</td>
    <td align="right">    40357.73</td>
    <td align="right">       12.45</td>
    <td align="right">    2011.643</td>
    <td align="right">    2011.643</td>
    <td align="right">PALMDALE-AIRPORT AUG CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00862</td>
    <td align="right">      103.06</td>
    <td align="right">     0.00819</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">    14715.45</td>
    <td align="right">    14715.45</td>
    <td align="right">       10.44</td>
    <td align="right">     733.496</td>
    <td align="right">     733.496</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       96.52</td>
    <td align="right">     0.00836</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">    18498.60</td>
    <td align="right">    18498.60</td>
    <td align="right">       13.12</td>
    <td align="right">     922.068</td>
    <td align="right">     922.068</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00863</td>
    <td align="right">      104.68</td>
    <td align="right">     0.00836</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">    34067.02</td>
    <td align="right">    34067.02</td>
    <td align="right">       12.34</td>
    <td align="right">    1698.080</td>
    <td align="right">    1698.080</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00775</td>
    <td align="right">       79.02</td>
    <td align="right">     0.00836</td>
    <td align="right">     402.705</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">     9166.07</td>
    <td align="right">     9166.07</td>
    <td align="right">       16.97</td>
    <td align="right">     456.885</td>
    <td align="right">     456.885</td>
    <td align="right">PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 14:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00848</td>
    <td align="right">       91.58</td>
    <td align="right">     0.00596</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">     8482.54</td>
    <td align="right">     8482.54</td>
    <td align="right">       15.71</td>
    <td align="right">     422.815</td>
    <td align="right">     422.815</td>
    <td align="right">PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 13:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00847</td>
    <td align="right">       90.28</td>
    <td align="right">     0.00596</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 BUSINESS CENTER</td>
    <td align="right">     4906.28</td>
    <td align="right">     4906.28</td>
    <td align="right">       13.63</td>
    <td align="right">     195.822</td>
    <td align="right">     195.822</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00801</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">     179.980</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 CORRIDOR</td>
    <td align="right">    26485.89</td>
    <td align="right">    20763.66</td>
    <td align="right">       10.81</td>
    <td align="right">    1057.120</td>
    <td align="right">     828.731</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00801</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">     276.720</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 FITNESS CENTER</td>
    <td align="right">     7946.84</td>
    <td align="right">     7946.84</td>
    <td align="right">        8.83</td>
    <td align="right">     317.179</td>
    <td align="right">     449.950</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">     449.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LEASING OFFICE</td>
    <td align="right">     4367.19</td>
    <td align="right">     4226.16</td>
    <td align="right">       12.25</td>
    <td align="right">     174.306</td>
    <td align="right">     168.677</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00801</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">      51.744</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 LOUNGE</td>
    <td align="right">     9958.12</td>
    <td align="right">     9958.12</td>
    <td align="right">        9.48</td>
    <td align="right">     397.454</td>
    <td align="right">     524.941</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">     524.941</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 MECHANICAL ROOM</td>
    <td align="right">     4213.41</td>
    <td align="right">     4213.41</td>
    <td align="right">        9.75</td>
    <td align="right">     168.168</td>
    <td align="right">     168.168</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">      64.793</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL N-NW</td>
    <td align="right">    43473.15</td>
    <td align="right">    43473.15</td>
    <td align="right">        7.26</td>
    <td align="right">    1735.126</td>
    <td align="right">    1735.126</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.08</td>
    <td align="right">     0.00800</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">    1496.083</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL NE</td>
    <td align="right">    32398.31</td>
    <td align="right">    32398.31</td>
    <td align="right">        7.50</td>
    <td align="right">    1293.100</td>
    <td align="right">    1293.100</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.05</td>
    <td align="right">     0.00800</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">    1079.880</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SE</td>
    <td align="right">    24887.56</td>
    <td align="right">    24887.56</td>
    <td align="right">        8.64</td>
    <td align="right">     993.327</td>
    <td align="right">     993.327</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">     719.920</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F1 RETAIL SW</td>
    <td align="right">    36301.45</td>
    <td align="right">    36301.45</td>
    <td align="right">        8.20</td>
    <td align="right">    1448.885</td>
    <td align="right">    1448.885</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00799</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">    1106.877</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE EAST</td>
    <td align="right">    35939.75</td>
    <td align="right">    35939.75</td>
    <td align="right">       24.96</td>
    <td align="right">    1328.193</td>
    <td align="right">    1328.193</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00725</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE N</td>
    <td align="right">    16213.98</td>
    <td align="right">    16213.98</td>
    <td align="right">       22.52</td>
    <td align="right">     599.205</td>
    <td align="right">     599.205</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00716</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED CORE WEST</td>
    <td align="right">    35832.88</td>
    <td align="right">    35832.88</td>
    <td align="right">       24.88</td>
    <td align="right">    1324.243</td>
    <td align="right">    1324.243</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00725</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 1-BED NORTH</td>
    <td align="right">    86422.30</td>
    <td align="right">    86422.30</td>
    <td align="right">       23.23</td>
    <td align="right">    3193.830</td>
    <td align="right">    3193.830</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00721</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED CORE NE-NW</td>
    <td align="right">    41490.39</td>
    <td align="right">    41490.39</td>
    <td align="right">       19.21</td>
    <td align="right">    1533.323</td>
    <td align="right">    1533.323</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.04</td>
    <td align="right">     0.00703</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED EAST</td>
    <td align="right">    80496.11</td>
    <td align="right">    80496.11</td>
    <td align="right">       24.84</td>
    <td align="right">    2974.822</td>
    <td align="right">    2974.822</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00726</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 2-BED WEST</td>
    <td align="right">    80487.95</td>
    <td align="right">    80487.95</td>
    <td align="right">       24.84</td>
    <td align="right">    2974.520</td>
    <td align="right">    2974.520</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00726</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NE</td>
    <td align="right">    39372.20</td>
    <td align="right">    39372.20</td>
    <td align="right">       27.92</td>
    <td align="right">    1455.043</td>
    <td align="right">    1455.043</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00733</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 3-BED NW</td>
    <td align="right">    39371.14</td>
    <td align="right">    39371.14</td>
    <td align="right">       27.92</td>
    <td align="right">    1455.003</td>
    <td align="right">    1455.003</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00733</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 CORRIDOR</td>
    <td align="right">    84413.77</td>
    <td align="right">    62719.36</td>
    <td align="right">       22.72</td>
    <td align="right">    3369.171</td>
    <td align="right">    2503.292</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00799</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">    1208.116</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SE</td>
    <td align="right">    20805.07</td>
    <td align="right">    20805.07</td>
    <td align="right">       38.52</td>
    <td align="right">     768.874</td>
    <td align="right">     768.874</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00745</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F2-4 STUDIO SW</td>
    <td align="right">    20799.78</td>
    <td align="right">    20799.78</td>
    <td align="right">       38.51</td>
    <td align="right">     768.678</td>
    <td align="right">     768.678</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00745</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE EAST</td>
    <td align="right">    16641.16</td>
    <td align="right">    16641.16</td>
    <td align="right">       11.56</td>
    <td align="right">     614.992</td>
    <td align="right">     614.992</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00747</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE N</td>
    <td align="right">     7965.46</td>
    <td align="right">     7965.46</td>
    <td align="right">       11.06</td>
    <td align="right">     294.372</td>
    <td align="right">     294.372</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00745</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED CORE WEST</td>
    <td align="right">    16641.73</td>
    <td align="right">    16641.73</td>
    <td align="right">       11.56</td>
    <td align="right">     615.013</td>
    <td align="right">     615.013</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00747</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 1-BED NORTH</td>
    <td align="right">    40636.78</td>
    <td align="right">    40636.78</td>
    <td align="right">       10.92</td>
    <td align="right">    1501.777</td>
    <td align="right">    1501.777</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00745</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED CORE NE-NW</td>
    <td align="right">    19248.99</td>
    <td align="right">    19248.99</td>
    <td align="right">        8.91</td>
    <td align="right">     711.367</td>
    <td align="right">     711.367</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       67.99</td>
    <td align="right">     0.00732</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED EAST</td>
    <td align="right">    36800.42</td>
    <td align="right">    36800.42</td>
    <td align="right">       11.36</td>
    <td align="right">    1360.000</td>
    <td align="right">    1360.000</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00746</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 2-BED WEST</td>
    <td align="right">    36799.53</td>
    <td align="right">    36799.53</td>
    <td align="right">       11.36</td>
    <td align="right">    1359.967</td>
    <td align="right">    1359.967</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00746</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NE</td>
    <td align="right">    17493.40</td>
    <td align="right">    17493.40</td>
    <td align="right">       12.41</td>
    <td align="right">     646.488</td>
    <td align="right">     646.488</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00750</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 3-BED NW</td>
    <td align="right">    17493.23</td>
    <td align="right">    17493.23</td>
    <td align="right">       12.41</td>
    <td align="right">     646.481</td>
    <td align="right">     646.481</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00750</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 CORRIDOR</td>
    <td align="right">    42116.82</td>
    <td align="right">    21272.50</td>
    <td align="right">        7.71</td>
    <td align="right">    1680.991</td>
    <td align="right">     849.040</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00801</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">     402.705</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SE</td>
    <td align="right">     8647.64</td>
    <td align="right">     8647.64</td>
    <td align="right">       16.01</td>
    <td align="right">     319.583</td>
    <td align="right">     319.583</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00755</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: F5 STUDIO SW</td>
    <td align="right">     8647.63</td>
    <td align="right">     8647.63</td>
    <td align="right">       16.01</td>
    <td align="right">     319.583</td>
    <td align="right">     319.583</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00755</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00301</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5</td>
    <td align="right">    19294.34</td>
    <td align="right">    19294.34</td>
    <td align="right">     7806.73</td>
    <td align="right">     7806.73</td>
    <td align="right">  19294.3406</td>
    <td align="right">   7806.7272</td>
    <td align="right">  19294.3406</td>
    <td align="right">      0.4046</td>
    <td align="right">      0.5000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-2</td>
    <td align="right">     5006.58</td>
    <td align="right">     5006.58</td>
    <td align="right">     2503.29</td>
    <td align="right">     2503.29</td>
    <td align="right">   5006.5831</td>
    <td align="right">   2503.2915</td>
    <td align="right">   5006.5831</td>
    <td align="right">      0.5000</td>
    <td align="right">      0.5000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS5-3</td>
    <td align="right">     1698.08</td>
    <td align="right">     1698.08</td>
    <td align="right">      849.04</td>
    <td align="right">      849.04</td>
    <td align="right">   1698.0804</td>
    <td align="right">    849.0402</td>
    <td align="right">   1698.0804</td>
    <td align="right">      0.5000</td>
    <td align="right">      0.5000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">    6868.806</td>
    <td align="right">    6868.806</td>
    <td align="right">  195.822287</td>
    <td align="right">  0.04664502</td>
    <td align="right">      89.639</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6771.73</td>
    <td align="right">     6868.81</td>
    <td align="right">  195.822287</td>
    <td align="right">       60.00</td>
    <td align="right">       53.38</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       65.49</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       25.16</td>
    <td align="right">  0.00300894</td>
    <td align="right">       25.16</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00801403</td>
    <td align="right">     46.9390</td>
    <td align="right">     4906.28</td>
    <td align="right">        0.00</td>
    <td align="right">     6775.57</td>
    <td align="right">     6775.57</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">   37080.328</td>
    <td align="right">   37080.328</td>
    <td align="right"> 1057.120380</td>
    <td align="right">  0.25180693</td>
    <td align="right">     483.906</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    36556.27</td>
    <td align="right">    37080.33</td>
    <td align="right"> 1057.120380</td>
    <td align="right">       60.00</td>
    <td align="right">       53.38</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       65.49</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       25.16</td>
    <td align="right">  0.00300894</td>
    <td align="right">       25.16</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00801439</td>
    <td align="right">     46.9410</td>
    <td align="right">    20763.66</td>
    <td align="right">        0.00</td>
    <td align="right">    36576.99</td>
    <td align="right">    36576.99</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">   12456.090</td>
    <td align="right">   12456.090</td>
    <td align="right">  449.949836</td>
    <td align="right">  0.08458743</td>
    <td align="right">     153.084</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    12283.76</td>
    <td align="right">    12456.09</td>
    <td align="right">  449.949836</td>
    <td align="right">       60.00</td>
    <td align="right">       53.38</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       65.49</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       25.16</td>
    <td align="right">  0.00300894</td>
    <td align="right">       25.16</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00799963</td>
    <td align="right">     46.8557</td>
    <td align="right">     7946.84</td>
    <td align="right">        0.00</td>
    <td align="right">    12289.13</td>
    <td align="right">    12289.13</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">    6114.061</td>
    <td align="right">    6114.061</td>
    <td align="right">  174.305970</td>
    <td align="right">  0.04151967</td>
    <td align="right">      79.790</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6027.65</td>
    <td align="right">     6114.06</td>
    <td align="right">  174.305970</td>
    <td align="right">       60.00</td>
    <td align="right">       53.38</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       65.49</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       25.16</td>
    <td align="right">  0.00300894</td>
    <td align="right">       25.16</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800909</td>
    <td align="right">     46.9104</td>
    <td align="right">     4226.16</td>
    <td align="right">        0.00</td>
    <td align="right">     6031.07</td>
    <td align="right">     6031.07</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">   15218.945</td>
    <td align="right">   15218.945</td>
    <td align="right">  524.941475</td>
    <td align="right">  0.10334956</td>
    <td align="right">     188.978</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    15007.77</td>
    <td align="right">    15218.94</td>
    <td align="right">  524.941475</td>
    <td align="right">       60.00</td>
    <td align="right">       53.38</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       65.49</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       25.16</td>
    <td align="right">  0.00300894</td>
    <td align="right">       25.16</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800227</td>
    <td align="right">     46.8710</td>
    <td align="right">     9958.12</td>
    <td align="right">        0.00</td>
    <td align="right">    15014.66</td>
    <td align="right">    15014.66</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">    5898.780</td>
    <td align="right">    5898.780</td>
    <td align="right">  168.168228</td>
    <td align="right">  0.04005773</td>
    <td align="right">      76.980</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     5815.41</td>
    <td align="right">     5898.78</td>
    <td align="right">  168.168228</td>
    <td align="right">       60.00</td>
    <td align="right">       53.38</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       65.49</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       25.16</td>
    <td align="right">  0.00300894</td>
    <td align="right">       25.16</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     46.8575</td>
    <td align="right">     4213.41</td>
    <td align="right">        0.00</td>
    <td align="right">     5818.71</td>
    <td align="right">     5818.71</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">   60994.666</td>
    <td align="right">   60994.666</td>
    <td align="right"> 1735.125694</td>
    <td align="right">  0.41420560</td>
    <td align="right">     796.505</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    60132.47</td>
    <td align="right">    60994.67</td>
    <td align="right"> 1735.125694</td>
    <td align="right">       60.00</td>
    <td align="right">       53.38</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.08</td>
    <td align="right">       65.51</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       25.16</td>
    <td align="right">  0.00300894</td>
    <td align="right">       25.16</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00799503</td>
    <td align="right">     46.7073</td>
    <td align="right">    43473.15</td>
    <td align="right">        0.00</td>
    <td align="right">    60166.63</td>
    <td align="right">    60166.63</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">   45426.254</td>
    <td align="right">   45426.254</td>
    <td align="right"> 1293.100069</td>
    <td align="right">  0.30848285</td>
    <td align="right">     593.087</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    44784.17</td>
    <td align="right">    45426.25</td>
    <td align="right"> 1293.100069</td>
    <td align="right">       60.00</td>
    <td align="right">       53.38</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.05</td>
    <td align="right">       65.50</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       25.16</td>
    <td align="right">  0.00300894</td>
    <td align="right">       25.16</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.05</td>
    <td align="right">  0.00799507</td>
    <td align="right">     46.7443</td>
    <td align="right">    32398.31</td>
    <td align="right">        0.00</td>
    <td align="right">    44809.59</td>
    <td align="right">    44809.59</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">   34842.286</td>
    <td align="right">   34842.286</td>
    <td align="right">  993.326902</td>
    <td align="right">  0.23660872</td>
    <td align="right">     454.697</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    34349.86</td>
    <td align="right">    34842.29</td>
    <td align="right">  993.326902</td>
    <td align="right">       60.00</td>
    <td align="right">       53.38</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       65.49</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       25.16</td>
    <td align="right">  0.00300894</td>
    <td align="right">       25.16</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00799557</td>
    <td align="right">     46.8322</td>
    <td align="right">    24887.56</td>
    <td align="right">        0.00</td>
    <td align="right">    34369.33</td>
    <td align="right">    34369.33</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">   50821.587</td>
    <td align="right">   50821.587</td>
    <td align="right"> 1448.884649</td>
    <td align="right">  0.34512175</td>
    <td align="right">     663.230</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    50103.33</td>
    <td align="right">    50821.59</td>
    <td align="right"> 1448.884649</td>
    <td align="right">       60.00</td>
    <td align="right">       53.38</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       65.49</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       25.16</td>
    <td align="right">  0.00300894</td>
    <td align="right">       25.16</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00799483</td>
    <td align="right">     46.8279</td>
    <td align="right">    36301.45</td>
    <td align="right">        0.00</td>
    <td align="right">    50131.72</td>
    <td align="right">    50131.72</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">   65195.789</td>
    <td align="right">   52199.351</td>
    <td align="right"> 2445.554276</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">    75802.00</td>
    <td align="right">    74056.35</td>
    <td align="right"> 2445.554276</td>
    <td align="right">       78.00</td>
    <td align="right">       60.95</td>
    <td align="right">  0.00864479</td>
    <td align="right">       58.00</td>
    <td align="right">       53.46</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      105.27</td>
    <td align="right">  0.00835840</td>
    <td align="right">       68.97</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00864479</td>
    <td align="right">     38.6787</td>
    <td align="right">    49062.90</td>
    <td align="right">        0.00</td>
    <td align="right">    65091.82</td>
    <td align="right">    49959.56</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">   35939.753</td>
    <td align="right">   35939.753</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35939.75</td>
    <td align="right">    35939.75</td>
    <td align="right"> 1328.192812</td>
    <td align="right">       67.99</td>
    <td align="right">       55.20</td>
    <td align="right">  0.00725450</td>
    <td align="right">       94.99</td>
    <td align="right">       65.48</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       25.16</td>
    <td align="right">  0.00300894</td>
    <td align="right">       25.16</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00725450</td>
    <td align="right">     45.5692</td>
    <td align="right">    35939.75</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">   25472.971</td>
    <td align="right">   20395.068</td>
    <td align="right">  955.514670</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">PALMDALE-AIRPORT OCT CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">10/21 12:45:00</td>
    <td align="right">unknown</td>
    <td align="right">10/21 12:45:00</td>
    <td align="right">    27471.16</td>
    <td align="right">    27471.16</td>
    <td align="right">  955.514670</td>
    <td align="right">       78.00</td>
    <td align="right">       60.64</td>
    <td align="right">  0.00843793</td>
    <td align="right">       58.00</td>
    <td align="right">       53.35</td>
    <td align="right"> 32.01518828</td>
    <td align="right">       89.77</td>
    <td align="right">  0.00595647</td>
    <td align="right">       60.91</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00843793</td>
    <td align="right">     37.7632</td>
    <td align="right">    19169.61</td>
    <td align="right">        0.00</td>
    <td align="right">    25432.35</td>
    <td align="right">    19519.95</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">   16213.976</td>
    <td align="right">   16213.976</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    16213.98</td>
    <td align="right">    16213.98</td>
    <td align="right">  599.205207</td>
    <td align="right">       67.99</td>
    <td align="right">       55.04</td>
    <td align="right">  0.00715822</td>
    <td align="right">       94.99</td>
    <td align="right">       65.48</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       25.16</td>
    <td align="right">  0.00300894</td>
    <td align="right">       25.16</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00715822</td>
    <td align="right">     44.9722</td>
    <td align="right">    16213.98</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">   54421.649</td>
    <td align="right">   43572.979</td>
    <td align="right"> 2041.406323</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">    60057.19</td>
    <td align="right">    58446.69</td>
    <td align="right"> 2041.406323</td>
    <td align="right">       78.00</td>
    <td align="right">       60.99</td>
    <td align="right">  0.00866926</td>
    <td align="right">       58.00</td>
    <td align="right">       53.46</td>
    <td align="right"> 32.01530000</td>
    <td align="right">       95.28</td>
    <td align="right">  0.00835840</td>
    <td align="right">       66.05</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00866926</td>
    <td align="right">     38.7860</td>
    <td align="right">    40954.85</td>
    <td align="right">        0.00</td>
    <td align="right">    54334.86</td>
    <td align="right">    41703.34</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">   35832.878</td>
    <td align="right">   35832.878</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    35832.88</td>
    <td align="right">    35832.88</td>
    <td align="right"> 1324.243154</td>
    <td align="right">       67.99</td>
    <td align="right">       55.19</td>
    <td align="right">  0.00725204</td>
    <td align="right">       94.99</td>
    <td align="right">       65.48</td>
    <td align="right"> 32.01440000</td>
    <td align="right">       25.16</td>
    <td align="right">  0.00300894</td>
    <td align="right">       25.16</td>
    <td align="right">      0.0000</td>
    <td align="right">       67.99</td>
    <td align="right">  0.00725204</td>
    <td align="right">     45.5540</td>
    <td align="right">    35832.88</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">  105506.780</td>
    <td align="right">   84474.558</td>
    <td align="right"> 3957.656779</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">PALMDALE-AIRPORT JUL CLG 0.4% CONDNS DB=>MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">   123970.67</td>
    <td align="right">   119819.59</td>
    <td align="right"> 3957.656779</td>
    <td align="right">       78.00</td>
    <td align="right">       61.05</td>
    <td align="right">  0.00871280</td>
    <td align="right">       58.00</td>
    <td align="right">       53.46</td>
    <td align="right"> 32.01530000</td>
    <td align="right">      107.60</td>
    <td align="right">  0.00835840</td>
    <td align="right">       69.62</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00871280</td>
    <td align="right">     38.9788</td>
    <td align="right">    79398.81</td>
    <td align="right">        0.00</td>
    <td align="right">   105338.53</td>
    <td align="right">    80849.89</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">   86422.297</td>
    <td align="right">   86422.297</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">PALMDALE-AIRPORT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    86422.30</td>
    <td align="right">    86422.30</td>
    <td align="right"> 3193.830385</td>
    <td align="right">       67.99</td>
