Time,BASESYS5 F1:DesPer 1:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Heat Cap [W],BASESYS5 F1:DesPer 1:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 1:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 2:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Heat Cap [W],BASESYS5 F1:DesPer 2:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 2:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 3:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Heat Cap [W],BASESYS5 F1:DesPer 3:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 3:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 4:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Heat Cap [W],BASESYS5 F1:DesPer 4:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 4:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 5:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Heat Cap [W],BASESYS5 F1:DesPer 5:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 5:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 6:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Heat Cap [W],BASESYS5 F1:DesPer 6:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 6:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 7:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Heat Cap [W],BASESYS5 F1:DesPer 7:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 7:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 8:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Heat Cap [W],BASESYS5 F1:DesPer 8:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 8:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 9:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Heat Cap [W],BASESYS5 F1:DesPer 9:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 9:Des Tot Cool Cap [W],DOAS1:DesPer 1:Des Heat Mass Flow [kg/s],DOAS1:DesPer 1:Des Heat Cap [W],DOAS1:DesPer 1:Des Cool Mass Flow [kg/s],DOAS1:DesPer 1:Des Sens Cool Cap [W],DOAS1:DesPer 1:Des Tot Cool Cap [W],DOAS1:DesPer 2:Des Heat Mass Flow [kg/s],DOAS1:DesPer 2:Des Heat Cap [W],DOAS1:DesPer 2:Des Cool Mass Flow [kg/s],DOAS1:DesPer 2:Des Sens Cool Cap [W],DOAS1:DesPer 2:Des Tot Cool Cap [W],DOAS1:DesPer 3:Des Heat Mass Flow [kg/s],DOAS1:DesPer 3:Des Heat Cap [W],DOAS1:DesPer 3:Des Cool Mass Flow [kg/s],DOAS1:DesPer 3:Des Sens Cool Cap [W],DOAS1:DesPer 3:Des Tot Cool Cap [W],DOAS1:DesPer 4:Des Heat Mass Flow [kg/s],DOAS1:DesPer 4:Des Heat Cap [W],DOAS1:DesPer 4:Des Cool Mass Flow [kg/s],DOAS1:DesPer 4:Des Sens Cool Cap [W],DOAS1:DesPer 4:Des Tot Cool Cap [W],DOAS1:DesPer 5:Des Heat Mass Flow [kg/s],DOAS1:DesPer 5:Des Heat Cap [W],DOAS1:DesPer 5:Des Cool Mass Flow [kg/s],DOAS1:DesPer 5:Des Sens Cool Cap [W],DOAS1:DesPer 5:Des Tot Cool Cap [W],DOAS1:DesPer 6:Des Heat Mass Flow [kg/s],DOAS1:DesPer 6:Des Heat Cap [W],DOAS1:DesPer 6:Des Cool Mass Flow [kg/s],DOAS1:DesPer 6:Des Sens Cool Cap [W],DOAS1:DesPer 6:Des Tot Cool Cap [W],DOAS1:DesPer 7:Des Heat Mass Flow [kg/s],DOAS1:DesPer 7:Des Heat Cap [W],DOAS1:DesPer 7:Des Cool Mass Flow [kg/s],DOAS1:DesPer 7:Des Sens Cool Cap [W],DOAS1:DesPer 7:Des Tot Cool Cap [W],DOAS1:DesPer 8:Des Heat Mass Flow [kg/s],DOAS1:DesPer 8:Des Heat Cap [W],DOAS1:DesPer 8:Des Cool Mass Flow [kg/s],DOAS1:DesPer 8:Des Sens Cool Cap [W],DOAS1:DesPer 8:Des Tot Cool Cap [W],DOAS1:DesPer 9:Des Heat Mass Flow [kg/s],DOAS1:DesPer 9:Des Heat Cap [W],DOAS1:DesPer 9:Des Cool Mass Flow [kg/s],DOAS1:DesPer 9:Des Sens Cool Cap [W],DOAS1:DesPer 9:Des Tot Cool Cap [W]
00:15:00,3.328102E+00,0.000000E+00,4.738985E+00,8.977988E+04,9.003309E+04,3.328102E+00,0.000000E+00,4.178309E+00,4.326383E+04,1.151576E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,4.858767E+00,1.004281E+05,1.211890E+05,3.328102E+00,0.000000E+00,4.919457E+00,1.028338E+05,1.215691E+05,3.328102E+00,0.000000E+00,4.718044E+00,8.523451E+04,5.684645E+04,3.328102E+00,0.000000E+00,4.372675E+00,8.478274E+04,5.893234E+04,3.328102E+00,0.000000E+00,4.401845E+00,7.434061E+04,6.326548E+04,3.328102E+00,0.000000E+00,4.594246E+00,8.295043E+04,7.392856E+04,9.008701E-01,2.208350E+03,1.239312E+00,2.176825E+04,2.119842E+04,9.008701E-01,1.225659E+04,1.111017E+00,1.024677E+04,2.911455E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.269997E+00,2.445993E+04,2.941167E+04,9.008701E-01,0.000000E+00,1.279790E+00,2.494842E+04,2.934275E+04,9.008701E-01,3.343983E+03,1.234117E+00,2.057318E+04,1.234733E+04,9.008701E-01,1.901019E+03,1.183857E+00,2.144089E+04,1.394621E+04,9.008701E-01,4.859819E+03,1.179677E+00,1.843384E+04,1.488450E+04,9.008701E-01,3.401013E+03,1.214624E+00,2.029260E+04,1.724571E+04
00:30:00,3.328102E+00,0.000000E+00,4.807041E+00,9.023374E+04,9.058340E+04,3.328102E+00,0.000000E+00,4.246932E+00,4.373067E+04,1.140976E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,4.926610E+00,1.009139E+05,1.217580E+05,3.328102E+00,0.000000E+00,4.986670E+00,1.032740E+05,1.220804E+05,3.328102E+00,0.000000E+00,4.784010E+00,8.551782E+04,5.721615E+04,3.328102E+00,0.000000E+00,4.443850E+00,8.597533E+04,6.030080E+04,3.328102E+00,0.000000E+00,4.469348E+00,7.491462E+04,6.399196E+04,3.328102E+00,0.000000E+00,4.662180E+00,8.337704E+04,7.447161E+04,9.008701E-01,2.394378E+03,9.008701E-01,1.772222E+04,1.618027E+04,9.008701E-01,1.244262E+04,9.008701E-01,7.673980E+03,2.539790E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,4.526235E+01,9.014335E-01,2.007812E+04,2.398508E+04,9.008701E-01,0.000000E+00,9.047814E-01,2.048506E+04,2.382799E+04,9.008701E-01,3.566673E+03,9.008701E-01,1.654993E+04,7.398811E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,5.010542E+03,9.008701E-01,1.510606E+04,1.072328E+04,9.008701E-01,3.593831E+03,9.008701E-01,1.652277E+04,1.255926E+04
00:45:00,3.328102E+00,0.000000E+00,4.865496E+00,9.052686E+04,9.101087E+04,3.328102E+00,0.000000E+00,4.306073E+00,4.403674E+04,1.128541E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,4.985044E+00,1.012420E+05,1.222124E+05,3.328102E+00,0.000000E+00,5.044444E+00,1.035560E+05,1.224805E+05,3.328102E+00,0.000000E+00,4.840448E+00,8.564159E+04,5.746025E+04,3.328102E+00,0.000000E+00,4.507158E+00,8.703654E+04,6.156302E+04,3.328102E+00,0.000000E+00,4.528810E+00,7.535464E+04,6.461039E+04,3.328102E+00,0.000000E+00,4.720636E+00,8.364498E+04,7.488828E+04,9.008701E-01,2.580407E+03,9.008701E-01,1.753619E+04,1.599159E+04,9.008701E-01,1.262865E+04,9.008701E-01,7.487952E+03,2.472984E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,2.217855E+02,9.008701E-01,1.989482E+04,2.379637E+04,9.008701E-01,0.000000E+00,9.008701E-01,2.025194E+04,2.357691E+04,9.008701E-01,3.789364E+03,9.008701E-01,1.632724E+04,7.174303E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,5.161266E+03,9.008701E-01,1.495533E+04,1.057075E+04,9.008701E-01,3.786648E+03,9.008701E-01,1.632995E+04,1.236406E+04
01:00:00,3.328102E+00,0.000000E+00,4.916235E+00,9.069057E+04,9.129225E+04,3.328102E+00,0.000000E+00,4.359441E+00,4.424512E+04,1.114986E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.035653E+00,1.014388E+05,1.225199E+05,3.328102E+00,0.000000E+00,5.094371E+00,1.037063E+05,1.227347E+05,3.328102E+00,0.000000E+00,4.889232E+00,8.563700E+04,5.756080E+04,3.328102E+00,0.000000E+00,4.562681E+00,8.796732E+04,6.266937E+04,3.328102E+00,0.000000E+00,4.580477E+00,7.566405E+04,6.507341E+04,3.328102E+00,0.000000E+00,4.771448E+00,8.378471E+04,7.515759E+04,9.008701E-01,2.766435E+03,9.008701E-01,1.735017E+04,1.580292E+04,9.008701E-01,1.281468E+04,9.008701E-01,7.301924E+03,2.406745E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,3.983087E+02,9.008701E-01,1.971829E+04,2.361659E+04,9.008701E-01,5.069383E+01,9.008701E-01,2.006591E+04,2.338751E+04,9.008701E-01,4.012055E+03,9.008701E-01,1.610455E+04,6.949794E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,5.311990E+03,9.008701E-01,1.480461E+04,1.041821E+04,9.008701E-01,3.979466E+03,9.008701E-01,1.613713E+04,1.216887E+04
01:15:00,3.328102E+00,0.000000E+00,4.965977E+00,9.106495E+04,9.171899E+04,3.328102E+00,0.000000E+00,4.411113E+00,4.465208E+04,1.108659E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.086363E+00,1.018528E+05,1.229832E+05,3.328102E+00,0.000000E+00,5.150186E+00,1.041823E+05,1.232805E+05,3.328102E+00,0.000000E+00,4.936966E+00,8.588752E+04,5.785894E+04,3.328102E+00,0.000000E+00,4.617057E+00,8.887753E+04,6.368478E+04,3.328102E+00,0.000000E+00,4.632084E+00,7.615668E+04,6.565786E+04,3.328102E+00,0.000000E+00,4.821825E+00,8.415304E+04,7.559149E+04,9.008701E-01,2.890454E+03,9.008701E-01,1.722615E+04,1.567714E+04,9.008701E-01,1.293870E+04,9.008701E-01,7.177905E+03,2.362898E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,5.159908E+02,9.008701E-01,1.960061E+04,2.349672E+04,9.008701E-01,1.747127E+02,9.008701E-01,1.994189E+04,2.326125E+04,9.008701E-01,4.160515E+03,9.008701E-01,1.595609E+04,6.800122E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,5.412472E+03,9.008701E-01,1.470413E+04,1.031653E+04,9.008701E-01,4.108011E+03,9.008701E-01,1.600859E+04,1.203874E+04
01:30:00,3.328102E+00,0.000000E+00,5.009598E+00,9.133642E+04,9.197978E+04,3.328102E+00,0.000000E+00,4.456949E+00,4.496083E+04,1.100763E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.140634E+00,1.023259E+05,1.234868E+05,3.328102E+00,0.000000E+00,5.204123E+00,1.046264E+05,1.237500E+05,3.328102E+00,0.000000E+00,4.978773E+00,8.603839E+04,5.800213E+04,3.328102E+00,0.000000E+00,4.665232E+00,8.968356E+04,6.452481E+04,3.328102E+00,0.000000E+00,4.677595E+00,7.654686E+04,6.607036E+04,3.328102E+00,0.000000E+00,4.866090E+00,8.441862E+04,7.585630E+04,9.008701E-01,3.014473E+03,9.008701E-01,1.710213E+04,1.555136E+04,9.008701E-01,1.306271E+04,9.008701E-01,7.053886E+03,2.319300E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,6.336729E+02,9.008701E-01,1.948293E+04,2.337685E+04,9.008701E-01,2.987315E+02,9.008701E-01,1.981787E+04,2.313499E+04,9.008701E-01,4.308976E+03,9.008701E-01,1.580763E+04,6.650449E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,5.512954E+03,9.008701E-01,1.460365E+04,1.021484E+04,9.008701E-01,4.236556E+03,9.008701E-01,1.588004E+04,1.190861E+04
01:45:00,3.328102E+00,0.000000E+00,5.052113E+00,9.158958E+04,9.226093E+04,3.328102E+00,0.000000E+00,4.498586E+00,4.519943E+04,1.092393E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.189557E+00,1.027097E+05,1.239202E+05,3.328102E+00,0.000000E+00,5.252653E+00,1.049802E+05,1.241497E+05,3.328102E+00,0.000000E+00,5.016516E+00,8.612143E+04,5.809975E+04,3.328102E+00,0.000000E+00,4.709146E+00,9.041843E+04,6.530993E+04,3.328102E+00,0.000000E+00,4.718969E+00,7.686797E+04,6.643048E+04,3.328102E+00,0.000000E+00,4.906196E+00,8.461478E+04,7.607386E+04,9.008701E-01,3.138491E+03,9.008701E-01,1.697811E+04,1.542557E+04,9.008701E-01,1.318673E+04,9.008701E-01,6.929867E+03,2.275947E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,7.513550E+02,9.008701E-01,1.936525E+04,2.325697E+04,9.008701E-01,4.227504E+02,9.008701E-01,1.969385E+04,2.300873E+04,9.008701E-01,4.457436E+03,9.008701E-01,1.565916E+04,6.500778E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,5.613437E+03,9.008701E-01,1.450316E+04,1.011316E+04,9.008701E-01,4.365101E+03,9.008701E-01,1.575150E+04,1.177849E+04
02:00:00,3.328102E+00,0.000000E+00,5.095128E+00,9.185064E+04,9.258286E+04,3.328102E+00,0.000000E+00,4.535257E+00,4.535447E+04,1.083279E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.232388E+00,1.029910E+05,1.242560E+05,3.328102E+00,0.000000E+00,5.295095E+00,1.052316E+05,1.244526E+05,3.328102E+00,0.000000E+00,5.057015E+00,8.625017E+04,5.827984E+04,3.328102E+00,0.000000E+00,4.748051E+00,9.106899E+04,6.601514E+04,3.328102E+00,0.000000E+00,4.755435E+00,7.710645E+04,6.671258E+04,3.328102E+00,0.000000E+00,4.941426E+00,8.472881E+04,7.621808E+04,9.008701E-01,3.262510E+03,9.008701E-01,1.685409E+04,1.529979E+04,9.008701E-01,1.331075E+04,9.008701E-01,6.805848E+03,2.232839E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,8.690372E+02,9.008701E-01,1.924756E+04,2.313710E+04,9.008701E-01,5.467692E+02,9.008701E-01,1.956983E+04,2.288247E+04,9.008701E-01,4.605897E+03,9.008701E-01,1.551070E+04,6.351104E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,5.713919E+03,9.008701E-01,1.440268E+04,1.001146E+04,9.008701E-01,4.493646E+03,9.008701E-01,1.562295E+04,1.164836E+04
02:15:00,3.328102E+00,0.000000E+00,5.133870E+00,9.215474E+04,9.292279E+04,3.328102E+00,0.000000E+00,4.568620E+00,4.556870E+04,1.077342E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.270905E+00,1.033088E+05,1.246042E+05,3.328102E+00,0.000000E+00,5.333227E+00,1.055254E+05,1.247754E+05,3.328102E+00,0.000000E+00,5.094108E+00,8.645905E+04,5.852179E+04,3.328102E+00,0.000000E+00,4.783575E+00,9.166298E+04,6.663683E+04,3.328102E+00,0.000000E+00,4.788576E+00,7.738212E+04,6.700722E+04,3.328102E+00,0.000000E+00,4.978483E+00,8.499222E+04,7.651355E+04,9.008701E-01,3.355524E+03,9.008701E-01,1.676108E+04,1.520545E+04,9.008701E-01,1.340377E+04,9.008701E-01,6.712834E+03,2.200668E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,9.572987E+02,9.008701E-01,1.915930E+04,2.304720E+04,9.008701E-01,6.397833E+02,9.008701E-01,1.947682E+04,2.278777E+04,9.008701E-01,4.717242E+03,9.008701E-01,1.539936E+04,6.238851E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,5.789281E+03,9.008701E-01,1.432732E+04,9.935196E+03,9.008701E-01,4.590055E+03,9.008701E-01,1.552655E+04,1.155076E+04
02:30:00,3.328102E+00,0.000000E+00,5.168609E+00,9.239176E+04,9.319430E+04,3.328102E+00,0.000000E+00,4.598830E+00,4.573010E+04,1.070890E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.305413E+00,1.035594E+05,1.248852E+05,3.328102E+00,0.000000E+00,5.367362E+00,1.057522E+05,1.250316E+05,3.328102E+00,0.000000E+00,5.127298E+00,8.660253E+04,5.869719E+04,3.328102E+00,0.000000E+00,4.815895E+00,9.220326E+04,6.720520E+04,3.328102E+00,0.000000E+00,4.818565E+00,7.760495E+04,6.724974E+04,3.328102E+00,0.000000E+00,5.013904E+00,8.522817E+04,7.678955E+04,9.008701E-01,3.448539E+03,9.008701E-01,1.666806E+04,1.511110E+04,9.008701E-01,1.349678E+04,9.008701E-01,6.619820E+03,2.168632E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,1.045560E+03,9.008701E-01,1.907104E+04,2.295729E+04,9.008701E-01,7.327975E+02,9.008701E-01,1.938380E+04,2.269307E+04,9.008701E-01,4.828588E+03,9.008701E-01,1.528801E+04,6.126596E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,5.864643E+03,9.008701E-01,1.425196E+04,9.858941E+03,9.008701E-01,4.686464E+03,9.008701E-01,1.543014E+04,1.145317E+04
02:45:00,3.328102E+00,0.000000E+00,5.198910E+00,9.255445E+04,9.338551E+04,3.328102E+00,0.000000E+00,4.625348E+00,4.582964E+04,1.063794E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.335466E+00,1.037354E+05,1.250867E+05,3.328102E+00,0.000000E+00,5.397065E+00,1.059047E+05,1.252087E+05,3.328102E+00,0.000000E+00,5.156241E+00,8.667488E+04,5.879628E+04,3.328102E+00,0.000000E+00,4.844512E+00,9.268153E+04,6.770739E+04,3.328102E+00,0.000000E+00,4.844897E+00,7.776654E+04,6.742702E+04,3.328102E+00,0.000000E+00,5.044869E+00,8.538949E+04,7.698366E+04,9.008701E-01,3.541553E+03,9.008701E-01,1.657505E+04,1.501676E+04,9.008701E-01,1.358979E+04,9.008701E-01,6.526806E+03,2.136731E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,1.133822E+03,9.008701E-01,1.898278E+04,2.286742E+04,9.008701E-01,8.258116E+02,9.008701E-01,1.929079E+04,2.259837E+04,9.008701E-01,4.939933E+03,9.008701E-01,1.517667E+04,6.014356E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,5.940005E+03,9.008701E-01,1.417660E+04,9.782675E+03,9.008701E-01,4.782873E+03,9.008701E-01,1.533373E+04,1.135557E+04
03:00:00,3.328102E+00,0.000000E+00,5.226852E+00,9.267850E+04,9.353778E+04,3.328102E+00,0.000000E+00,4.650143E+00,4.590105E+04,1.056464E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.363195E+00,1.038735E+05,1.252506E+05,3.328102E+00,0.000000E+00,5.424452E+00,1.060195E+05,1.253484E+05,3.328102E+00,0.000000E+00,5.182827E+00,8.670853E+04,5.885606E+04,3.328102E+00,0.000000E+00,4.873892E+00,9.317332E+04,6.823561E+04,3.328102E+00,0.000000E+00,4.871133E+00,7.792726E+04,6.761246E+04,3.328102E+00,0.000000E+00,5.073459E+00,8.551187E+04,7.713782E+04,9.008701E-01,3.634567E+03,9.008701E-01,1.648203E+04,1.492242E+04,9.008701E-01,1.368281E+04,9.008701E-01,6.433792E+03,2.104964E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,1.222084E+03,9.008701E-01,1.889452E+04,2.277751E+04,9.008701E-01,9.188257E+02,9.008701E-01,1.919778E+04,2.250367E+04,9.008701E-01,5.051278E+03,9.008701E-01,1.506532E+04,5.902102E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,6.015367E+03,9.008701E-01,1.410123E+04,9.706407E+03,9.008701E-01,4.879282E+03,9.008701E-01,1.523732E+04,1.125796E+04
03:15:00,3.328102E+00,0.000000E+00,5.251733E+00,9.275147E+04,9.363527E+04,3.328102E+00,0.000000E+00,4.672446E+00,4.593085E+04,1.048727E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.387883E+00,1.039608E+05,1.253606E+05,3.328102E+00,0.000000E+00,5.448813E+00,1.060837E+05,1.254345E+05,3.328102E+00,0.000000E+00,5.206387E+00,8.669165E+04,5.886166E+04,3.328102E+00,0.000000E+00,4.903341E+00,9.366640E+04,6.877311E+04,3.328102E+00,0.000000E+00,4.898076E+00,7.809998E+04,6.782113E+04,3.328102E+00,0.000000E+00,5.098958E+00,8.558264E+04,7.723601E+04,9.008701E-01,3.727581E+03,9.008701E-01,1.638902E+04,1.482809E+04,9.008701E-01,1.377582E+04,9.008701E-01,6.340778E+03,2.073331E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,1.310345E+03,9.008701E-01,1.880626E+04,2.268761E+04,9.008701E-01,1.011840E+03,9.008701E-01,1.910476E+04,2.240897E+04,9.008701E-01,5.162624E+03,9.008701E-01,1.495398E+04,5.789848E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,6.090728E+03,9.008701E-01,1.402587E+04,9.630140E+03,9.008701E-01,4.975690E+03,9.008701E-01,1.514091E+04,1.116038E+04
03:30:00,3.328102E+00,0.000000E+00,5.274122E+00,9.278273E+04,9.368850E+04,3.328102E+00,0.000000E+00,4.692752E+00,4.592725E+04,1.040680E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.410107E+00,1.040068E+05,1.254272E+05,3.328102E+00,0.000000E+00,5.470720E+00,1.061069E+05,1.254774E+05,3.328102E+00,0.000000E+00,5.227451E+00,8.663302E+04,5.882292E+04,3.328102E+00,0.000000E+00,4.930256E+00,9.411707E+04,6.926410E+04,3.328102E+00,0.000000E+00,4.922483E+00,7.823023E+04,6.798322E+04,3.328102E+00,0.000000E+00,5.121940E+00,8.561130E+04,7.728906E+04,9.008701E-01,3.820595E+03,9.008701E-01,1.629601E+04,1.473375E+04,9.008701E-01,1.386884E+04,9.008701E-01,6.247764E+03,2.041831E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,1.398607E+03,9.008701E-01,1.871799E+04,2.259770E+04,9.008701E-01,1.104854E+03,9.008701E-01,1.901175E+04,2.231427E+04,9.008701E-01,5.273969E+03,9.008701E-01,1.484263E+04,5.677594E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,6.166090E+03,9.008701E-01,1.395051E+04,9.553873E+03,9.008701E-01,5.072099E+03,9.008701E-01,1.504450E+04,1.106278E+04
03:45:00,3.328102E+00,0.000000E+00,5.294236E+00,9.277590E+04,9.370124E+04,3.328102E+00,0.000000E+00,4.711200E+00,4.589253E+04,1.032350E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.430083E+00,1.040152E+05,1.254540E+05,3.328102E+00,0.000000E+00,5.490389E+00,1.060926E+05,1.254807E+05,3.328102E+00,0.000000E+00,5.246241E+00,8.653630E+04,5.874362E+04,3.328102E+00,0.000000E+00,4.954838E+00,9.452868E+04,6.971235E+04,3.328102E+00,0.000000E+00,4.944556E+00,7.832142E+04,6.810261E+04,3.328102E+00,0.000000E+00,5.142621E+00,8.560142E+04,7.730088E+04,9.008701E-01,3.913609E+03,9.008701E-01,1.620299E+04,1.463941E+04,9.008701E-01,1.396185E+04,9.008701E-01,6.154749E+03,2.010463E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,1.486868E+03,9.008701E-01,1.862973E+04,2.250780E+04,9.008701E-01,1.197868E+03,9.008701E-01,1.891873E+04,2.221957E+04,9.008701E-01,5.385315E+03,9.008701E-01,1.473129E+04,5.565340E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,6.241452E+03,9.008701E-01,1.387515E+04,9.477605E+03,9.008701E-01,5.168508E+03,9.008701E-01,1.494809E+04,1.096519E+04
04:00:00,3.328102E+00,0.000000E+00,5.312289E+00,9.273456E+04,9.367723E+04,3.328102E+00,0.000000E+00,4.727939E+00,4.582918E+04,1.023764E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.448023E+00,1.039896E+05,1.254446E+05,3.328102E+00,0.000000E+00,5.508031E+00,1.060444E+05,1.254479E+05,3.328102E+00,0.000000E+00,5.262969E+00,8.640507E+04,5.862750E+04,3.328102E+00,0.000000E+00,4.977301E+00,9.490480E+04,7.012191E+04,3.328102E+00,0.000000E+00,4.964509E+00,7.837711E+04,6.818330E+04,3.328102E+00,0.000000E+00,5.161215E+00,8.555660E+04,7.727521E+04,9.008701E-01,4.006623E+03,9.008701E-01,1.610998E+04,1.454507E+04,9.008701E-01,1.405487E+04,9.008701E-01,6.061735E+03,1.979226E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,1.575130E+03,9.008701E-01,1.854147E+04,2.241789E+04,9.008701E-01,1.290882E+03,9.008701E-01,1.882572E+04,2.212486E+04,9.008701E-01,5.496660E+03,9.008701E-01,1.461994E+04,5.453085E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,6.316814E+03,9.008701E-01,1.379979E+04,9.401338E+03,9.008701E-01,5.264917E+03,9.008701E-01,1.485168E+04,1.086759E+04
04:15:00,3.328102E+00,0.000000E+00,5.328589E+00,9.277841E+04,9.373847E+04,3.328102E+00,0.000000E+00,4.743154E+00,4.585487E+04,1.018786E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.464234E+00,1.040436E+05,1.255154E+05,3.328102E+00,0.000000E+00,5.523959E+00,1.060820E+05,1.255016E+05,3.328102E+00,0.000000E+00,5.278015E+00,8.638278E+04,5.862030E+04,3.328102E+00,0.000000E+00,4.997838E+00,9.524867E+04,7.049640E+04,3.328102E+00,0.000000E+00,4.982607E+00,7.849453E+04,6.832446E+04,3.328102E+00,0.000000E+00,5.178016E+00,8.560048E+04,7.733799E+04,9.008701E-01,4.068633E+03,9.008701E-01,1.604797E+04,1.448218E+04,9.008701E-01,1.411687E+04,9.008701E-01,5.999726E+03,1.958474E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,1.633971E+03,9.008701E-01,1.848263E+04,2.235796E+04,9.008701E-01,1.352892E+03,9.008701E-01,1.876371E+04,2.206175E+04,9.008701E-01,5.570890E+03,9.008701E-01,1.454571E+04,5.378249E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,6.367055E+03,9.008701E-01,1.374955E+04,9.350498E+03,9.008701E-01,5.329189E+03,9.008701E-01,1.478741E+04,1.080252E+04
04:30:00,3.328102E+00,0.000000E+00,5.343319E+00,9.279599E+04,9.377169E+04,3.328102E+00,0.000000E+00,4.756980E+00,4.585728E+04,1.013584E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.478892E+00,1.040717E+05,1.255585E+05,3.328102E+00,0.000000E+00,5.538349E+00,1.060939E+05,1.255276E+05,3.328102E+00,0.000000E+00,5.291565E+00,8.633544E+04,5.858642E+04,3.328102E+00,0.000000E+00,5.016624E+00,9.556323E+04,7.083905E+04,3.328102E+00,0.000000E+00,4.999037E+00,7.858403E+04,6.843536E+04,3.328102E+00,0.000000E+00,5.193209E+00,8.561743E+04,7.737194E+04,9.008701E-01,4.130642E+03,9.008701E-01,1.598596E+04,1.441929E+04,9.008701E-01,1.417888E+04,9.008701E-01,5.937717E+03,1.937780E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,1.692812E+03,9.008701E-01,1.842379E+04,2.229802E+04,9.008701E-01,1.414901E+03,9.008701E-01,1.870170E+04,2.199861E+04,9.008701E-01,5.645121E+03,9.008701E-01,1.447148E+04,5.303413E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,6.417296E+03,9.008701E-01,1.369930E+04,9.299657E+03,9.008701E-01,5.393462E+03,9.008701E-01,1.472314E+04,1.073746E+04
04:45:00,3.328102E+00,0.000000E+00,5.356632E+00,9.278982E+04,9.377948E+04,3.328102E+00,0.000000E+00,4.769538E+00,4.583848E+04,1.008180E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.492153E+00,1.040764E+05,1.255765E+05,3.328102E+00,0.000000E+00,5.551355E+00,1.060826E+05,1.255290E+05,3.328102E+00,0.000000E+00,5.305199E+00,8.628951E+04,5.855656E+04,3.328102E+00,0.000000E+00,5.033822E+00,9.585120E+04,7.115285E+04,3.328102E+00,0.000000E+00,5.013959E+00,7.864829E+04,6.851891E+04,3.328102E+00,0.000000E+00,5.206946E+00,8.561001E+04,7.737972E+04,9.008701E-01,4.192652E+03,9.008701E-01,1.592395E+04,1.435640E+04,9.008701E-01,1.424089E+04,9.008701E-01,5.875707E+03,1.917144E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,1.751653E+03,9.008701E-01,1.836495E+04,2.223808E+04,9.008701E-01,1.476911E+03,9.008701E-01,1.863969E+04,2.193549E+04,9.008701E-01,5.719351E+03,9.008701E-01,1.439725E+04,5.228577E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,6.467537E+03,9.008701E-01,1.364906E+04,9.248817E+03,9.008701E-01,5.457734E+03,9.008701E-01,1.465887E+04,1.067240E+04
05:00:00,3.328102E+00,0.000000E+00,5.369283E+00,9.277256E+04,9.377657E+04,3.328102E+00,0.000000E+00,4.781632E+00,4.581190E+04,1.002736E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.504148E+00,1.040598E+05,1.255720E+05,3.328102E+00,0.000000E+00,5.563764E+00,1.060613E+05,1.255209E+05,3.328102E+00,0.000000E+00,5.320699E+00,8.627480E+04,5.856248E+04,3.328102E+00,0.000000E+00,5.049573E+00,9.611493E+04,7.144034E+04,3.328102E+00,0.000000E+00,5.027509E+00,7.868956E+04,6.857752E+04,3.328102E+00,0.000000E+00,5.219372E+00,8.558063E+04,7.736393E+04,9.008701E-01,4.254661E+03,9.008701E-01,1.586194E+04,1.429349E+04,9.008701E-01,1.430290E+04,9.008701E-01,5.813698E+03,1.896565E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,1.810494E+03,9.008701E-01,1.830611E+04,2.217817E+04,9.008701E-01,1.538920E+03,9.008701E-01,1.857768E+04,2.187235E+04,9.008701E-01,5.793581E+03,9.008701E-01,1.432302E+04,5.153741E+03,9.008701E-01,1.901019E+03,9.008701E-01,1.821558E+04,9.875124E+03,9.008701E-01,6.517779E+03,9.008701E-01,1.359882E+04,9.197962E+03,9.008701E-01,5.522007E+03,9.008701E-01,1.459459E+04,1.060733E+04
05:15:00,3.328102E+00,0.000000E+00,5.382351E+00,9.322279E+04,9.423838E+04,3.328102E+00,0.000000E+00,4.793818E+00,4.624685E+04,1.012424E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.513845E+00,1.044421E+05,1.259654E+05,3.328102E+00,0.000000E+00,5.576616E+00,1.065081E+05,1.259789E+05,3.328102E+00,0.000000E+00,5.337311E+00,8.682927E+04,5.911953E+04,3.328102E+00,0.000000E+00,5.062591E+00,9.633491E+04,7.167086E+04,3.328102E+00,0.000000E+00,5.038602E+00,7.906294E+04,6.896222E+04,3.328102E+00,0.000000E+00,5.229476E+00,8.598945E+04,7.778372E+04,9.008701E-01,4.192652E+03,1.784136E+00,2.959481E+04,3.253781E+04,9.008701E-01,1.424089E+04,1.634355E+00,1.719071E+04,3.602394E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,1.751653E+03,1.782179E+00,3.200324E+04,4.014479E+04,9.008701E-01,1.476911E+03,1.788062E+00,3.236907E+04,3.988527E+04,9.008701E-01,5.719351E+03,1.777425E+00,2.796508E+04,2.298170E+04,9.008701E-01,1.901019E+03,1.784813E+00,3.189703E+04,2.817976E+04,9.008701E-01,6.467537E+03,1.756583E+00,2.689441E+04,2.746405E+04,9.008701E-01,5.457734E+03,1.773487E+00,2.816543E+04,2.892016E+04
05:30:00,3.328102E+00,0.000000E+00,5.400892E+00,9.376489E+04,9.482482E+04,3.328102E+00,0.000000E+00,4.811389E+00,4.677215E+04,1.023469E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.528938E+00,1.049150E+05,1.264803E+05,3.328102E+00,0.000000E+00,5.595123E+00,1.070499E+05,1.265643E+05,3.328102E+00,0.000000E+00,5.359401E+00,8.747569E+04,5.980804E+04,3.328102E+00,0.000000E+00,5.077765E+00,9.659118E+04,7.196522E+04,3.328102E+00,0.000000E+00,5.052261E+00,7.947945E+04,6.941664E+04,3.328102E+00,0.000000E+00,5.242266E+00,8.644346E+04,7.827275E+04,9.008701E-01,4.130642E+03,2.162619E+00,3.375476E+04,3.668980E+04,9.008701E-01,1.417888E+04,1.981016E+00,2.111837E+04,3.978091E+04,9.334731E-01,2.681331E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,1.692812E+03,2.165992E+00,3.623686E+04,4.452638E+04,9.008701E-01,1.414901E+03,2.175037E+00,3.664222E+04,4.431875E+04,9.008701E-01,5.645121E+03,2.156203E+00,3.215100E+04,2.717149E+04,9.008701E-01,1.901019E+03,2.163546E+00,3.599759E+04,3.223831E+04,9.008701E-01,6.417296E+03,2.125126E+00,3.094127E+04,3.133120E+04,9.008701E-01,5.393462E+03,2.145142E+00,3.224649E+04,3.289546E+04
05:45:00,3.328102E+00,0.000000E+00,5.419872E+00,9.431228E+04,9.540962E+04,3.328102E+00,0.000000E+00,4.830447E+00,4.732072E+04,1.034789E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.543088E+00,1.053698E+05,1.269645E+05,3.328102E+00,0.000000E+00,5.614033E+00,1.075962E+05,1.271464E+05,3.328102E+00,0.000000E+00,5.381702E+00,8.812380E+04,6.049536E+04,3.328102E+00,0.000000E+00,5.089419E+00,9.678676E+04,7.218712E+04,3.328102E+00,0.000000E+00,5.062681E+00,7.983997E+04,6.980325E+04,3.328102E+00,0.000000E+00,5.253592E+00,8.687103E+04,7.872884E+04,9.008701E-01,4.068633E+03,3.052940E+00,4.335184E+04,4.266865E+04,9.008701E-01,1.411687E+04,2.852205E+00,3.073561E+04,4.364939E+04,1.108200E+00,2.933587E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,1.633971E+03,3.061728E+00,4.589263E+04,5.094563E+04,9.008701E-01,1.352892E+03,3.073968E+00,4.632913E+04,5.083592E+04,9.008701E-01,5.570890E+03,3.047894E+00,4.178726E+04,3.348744E+04,9.008701E-01,1.901019E+03,3.052361E+00,4.551234E+04,3.799188E+04,9.008701E-01,6.367055E+03,3.005871E+00,4.045795E+04,3.645878E+04,9.008701E-01,5.329189E+03,3.028395E+00,4.178092E+04,3.844589E+04
06:00:00,3.328102E+00,0.000000E+00,5.442428E+00,9.491914E+04,9.603759E+04,3.328102E+00,0.000000E+00,4.852720E+00,4.792281E+04,1.046467E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,5.557740E+00,1.058326E+05,1.274384E+05,3.328102E+00,0.000000E+00,5.636509E+00,1.082017E+05,1.277713E+05,3.328102E+00,0.000000E+00,5.414130E+00,8.894111E+04,6.134628E+04,3.328102E+00,0.000000E+00,5.100753E+00,9.697664E+04,7.239076E+04,3.328102E+00,0.000000E+00,5.073736E+00,8.021078E+04,7.019207E+04,3.328102E+00,0.000000E+00,5.267159E+00,8.733574E+04,7.921535E+04,9.008701E-01,4.006623E+03,3.668911E+00,4.736769E+04,4.540532E+04,9.008701E-01,1.405487E+04,3.460360E+00,3.496603E+04,4.537402E+04,1.409729E+00,3.368899E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,1.575130E+03,3.680330E+00,4.992121E+04,5.384418E+04,9.008701E-01,1.290882E+03,3.695423E+00,5.037605E+04,5.379216E+04,9.008701E-01,5.496660E+03,3.667086E+00,4.585894E+04,3.641436E+04,9.008701E-01,1.901019E+03,3.663237E+00,4.940957E+04,4.054892E+04,9.008701E-01,6.316814E+03,3.611158E+00,4.440759E+04,3.875642E+04,9.008701E-01,5.264917E+03,3.636639E+00,4.574635E+04,4.096063E+04
06:15:00,3.328102E+00,0.000000E+00,8.145706E+00,1.350230E+05,1.376210E+05,3.328102E+00,0.000000E+00,7.440678E+00,8.696513E+04,1.478760E+05,3.328886E+00,3.228872E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,8.258672E+00,1.457164E+05,1.686164E+05,3.328102E+00,0.000000E+00,8.368187E+00,1.485062E+05,1.693292E+05,3.328102E+00,0.000000E+00,8.134434E+00,1.295027E+05,1.035171E+05,3.328102E+00,0.000000E+00,7.703217E+00,1.351367E+05,1.124007E+05,3.328102E+00,0.000000E+00,7.683320E+00,1.191642E+05,1.110235E+05,3.328102E+00,0.000000E+00,7.912967E+00,1.267940E+05,1.202834E+05,9.008701E-01,3.789590E+03,2.879656E+00,3.841816E+04,3.850436E+04,9.008701E-01,1.383783E+04,2.546022E+00,2.464548E+04,3.944021E+04,1.123239E+00,2.944616E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,1.369186E+03,2.943581E+00,4.155209E+04,4.726194E+04,9.008701E-01,1.073849E+03,2.962851E+00,4.206257E+04,4.722942E+04,9.008701E-01,5.236854E+03,2.867444E+00,3.683472E+04,2.929476E+04,9.008701E-01,1.901019E+03,2.856914E+00,4.005286E+04,3.331635E+04,9.008701E-01,6.140970E+03,2.762896E+00,3.476334E+04,3.168177E+04,9.008701E-01,5.039963E+03,2.817728E+00,3.647647E+04,3.398014E+04
06:30:00,3.328102E+00,0.000000E+00,8.384385E+00,1.324692E+05,1.350656E+05,3.328102E+00,0.000000E+00,7.622838E+00,8.459747E+04,1.471733E+05,3.438736E+00,3.193893E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,8.486955E+00,1.428173E+05,1.656459E+05,3.328102E+00,0.000000E+00,8.614132E+00,1.457444E+05,1.665266E+05,3.328102E+00,0.000000E+00,8.384019E+00,1.272766E+05,1.015043E+05,3.328102E+00,0.000000E+00,7.871827E+00,1.314099E+05,1.085774E+05,3.328102E+00,0.000000E+00,7.862240E+00,1.162603E+05,1.079803E+05,3.328102E+00,0.000000E+00,8.122348E+00,1.241808E+05,1.176354E+05,9.008701E-01,3.572557E+03,2.998144E+00,3.995827E+04,4.069187E+04,9.008701E-01,1.362080E+04,2.702119E+00,2.660564E+04,4.274840E+04,1.291930E+00,3.180049E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,1.163242E+03,3.056890E+00,4.302326E+04,4.935310E+04,9.008701E-01,8.568163E+02,3.074614E+00,4.352756E+04,4.930810E+04,9.008701E-01,4.977048E+03,2.991347E+00,3.847805E+04,3.155730E+04,9.008701E-01,1.901019E+03,2.962341E+00,4.123013E+04,3.513114E+04,9.008701E-01,5.965125E+03,2.881757E+00,3.626648E+04,3.388332E+04,9.008701E-01,4.815009E+03,2.940062E+00,3.806746E+04,3.624528E+04
06:45:00,3.328102E+00,0.000000E+00,9.677436E+00,1.426593E+05,1.448721E+05,3.328102E+00,0.000000E+00,8.891398E+00,9.553766E+04,1.594463E+05,3.706477E+00,3.082389E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,9.774225E+00,1.527499E+05,1.750900E+05,3.328102E+00,0.000000E+00,9.908972E+00,1.556369E+05,1.759496E+05,3.328102E+00,0.000000E+00,9.686541E+00,1.377456E+05,1.119527E+05,3.328102E+00,0.000000E+00,9.117166E+00,1.409061E+05,1.177384E+05,3.328102E+00,0.000000E+00,9.125800E+00,1.266512E+05,1.179564E+05,3.328102E+00,0.000000E+00,9.394365E+00,1.344981E+05,1.275601E+05,9.008701E-01,3.355524E+03,2.562292E+00,3.531011E+04,3.562864E+04,9.008701E-01,1.340377E+04,2.293256E+00,2.225884E+04,3.867077E+04,1.061695E+00,2.858723E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,9.572987E+02,2.616163E+00,3.830962E+04,4.420413E+04,9.008701E-01,6.397833E+02,2.631948E+00,3.880335E+04,4.414568E+04,9.008701E-01,4.717242E+03,2.559746E+00,3.392001E+04,2.659721E+04,9.008701E-01,1.901019E+03,2.508954E+00,3.616918E+04,2.964119E+04,9.008701E-01,5.789281E+03,2.445309E+00,3.157050E+04,2.880033E+04,9.008701E-01,4.590055E+03,2.508264E+00,3.347249E+04,3.125232E+04
07:00:00,3.328102E+00,0.000000E+00,1.048872E+01,1.437873E+05,1.481700E+05,3.328102E+00,0.000000E+00,9.685886E+00,9.757188E+04,1.653853E+05,4.057988E+00,2.895621E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,1.058645E+01,1.537127E+05,1.782234E+05,3.328102E+00,0.000000E+00,1.072001E+01,1.564393E+05,1.789430E+05,3.328102E+00,0.000000E+00,1.049770E+01,1.390168E+05,1.154268E+05,3.328102E+00,0.000000E+00,9.884537E+00,1.415164E+05,1.204010E+05,3.328102E+00,0.000000E+00,9.917163E+00,1.281708E+05,1.215365E+05,3.328102E+00,0.000000E+00,1.020020E+01,1.359885E+05,1.311832E+05,9.008701E-01,3.138491E+03,2.369707E+00,3.337692E+04,3.388334E+04,9.008701E-01,1.318673E+04,2.118552E+00,2.052503E+04,3.785729E+04,1.023910E+00,2.805988E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,7.513550E+02,2.423256E+00,3.636182E+04,4.242095E+04,9.008701E-01,4.227504E+02,2.435906E+00,3.683165E+04,4.233123E+04,9.008701E-01,4.457436E+03,2.369642E+00,3.205728E+04,2.490863E+04,9.008701E-01,1.901019E+03,2.303531E+00,3.387561E+04,2.752120E+04,9.008701E-01,5.613437E+03,2.253553E+00,2.960530E+04,2.706823E+04,9.008701E-01,4.365101E+03,2.321377E+00,3.161080E+04,2.960735E+04
07:15:00,3.328102E+00,0.000000E+00,8.392246E+00,1.211994E+05,1.242132E+05,3.328102E+00,0.000000E+00,7.679577E+00,7.612256E+04,1.474577E+05,3.550046E+00,3.104460E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,8.490064E+00,1.310106E+05,1.542103E+05,3.328102E+00,0.000000E+00,8.601193E+00,1.335646E+05,1.547564E+05,3.328102E+00,0.000000E+00,8.396479E+00,1.167580E+05,9.164598E+04,3.328102E+00,0.000000E+00,7.827829E+00,1.175235E+05,9.486070E+04,3.328102E+00,0.000000E+00,7.884084E+00,1.060142E+05,9.796232E+04,3.328102E+00,0.000000E+00,8.141284E+00,1.139376E+05,1.077434E+05,9.008701E-01,2.611411E+03,2.237501E+00,3.242756E+04,3.307015E+04,9.008701E-01,1.265965E+04,1.999621E+00,1.972394E+04,3.864611E+04,9.914901E-01,2.760742E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,2.512061E+02,2.286248E+00,3.533190E+04,4.150374E+04,9.008701E-01,0.000000E+00,2.301149E+00,3.585379E+04,4.146934E+04,9.008701E-01,3.826479E+03,2.238930E+00,3.122849E+04,2.420669E+04,9.008701E-01,1.901019E+03,2.165184E+00,3.233065E+04,2.609565E+04,9.008701E-01,5.186387E+03,2.128643E+00,2.863740E+04,2.627286E+04,9.008701E-01,3.818785E+03,2.195173E+00,3.074770E+04,2.890329E+04
07:30:00,3.328102E+00,0.000000E+00,8.755975E+00,1.272025E+05,1.320022E+05,3.328102E+00,0.000000E+00,8.081232E+00,8.254956E+04,1.608850E+05,3.481326E+00,3.143547E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,8.867622E+00,1.370685E+05,1.620908E+05,3.328102E+00,0.000000E+00,8.955053E+00,1.394573E+05,1.624277E+05,3.328102E+00,0.000000E+00,8.751569E+00,1.230484E+05,9.960596E+04,3.328102E+00,0.000000E+00,8.213790E+00,1.218280E+05,1.009942E+05,3.328102E+00,0.000000E+00,8.291824E+00,1.121394E+05,1.059805E+05,3.328102E+00,0.000000E+00,8.539537E+00,1.203973E+05,1.160548E+05,9.008701E-01,2.084331E+03,2.145613E+00,3.192836E+04,3.264317E+04,9.008701E-01,1.213257E+04,1.918549E+00,1.934556E+04,3.978773E+04,9.634031E-01,2.721543E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.186221E+00,3.471487E+04,4.093899E+04,9.008701E-01,0.000000E+00,2.207403E+00,3.533380E+04,4.100997E+04,9.008701E-01,3.195522E+03,2.147366E+00,3.083680E+04,2.388092E+04,9.008701E-01,1.901019E+03,2.072287E+00,3.129312E+04,2.511799E+04,9.008701E-01,4.759336E+03,2.045023E+00,2.813049E+04,2.586349E+04,9.008701E-01,3.272468E+03,2.102058E+00,3.025403E+04,2.848446E+04
07:45:00,3.328102E+00,0.000000E+00,7.993532E+00,1.206370E+05,1.245690E+05,3.328102E+00,0.000000E+00,7.336566E+00,7.618283E+04,1.588342E+05,3.406462E+00,3.185338E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,8.123688E+00,1.306100E+05,1.548010E+05,3.328102E+00,0.000000E+00,8.187720E+00,1.328372E+05,1.549560E+05,3.328102E+00,0.000000E+00,7.982392E+00,1.167921E+05,9.247000E+04,3.328102E+00,0.000000E+00,7.475985E+00,1.135905E+05,9.183682E+04,3.328102E+00,0.000000E+00,7.570353E+00,1.056618E+05,9.863688E+04,3.328102E+00,0.000000E+00,7.815345E+00,1.143298E+05,1.091488E+05,9.008701E-01,1.557251E+03,2.083039E+00,3.175665E+04,3.250510E+04,9.008701E-01,1.160549E+04,1.864674E+00,1.927092E+04,4.120859E+04,9.393858E-01,2.688023E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.116075E+00,3.443172E+04,4.067800E+04,9.008701E-01,0.000000E+00,2.143529E+00,3.514759E+04,4.085157E+04,9.008701E-01,2.564565E+03,2.083639E+00,3.075616E+04,2.382452E+04,9.008701E-01,1.901019E+03,2.014566E+00,3.064852E+04,2.450555E+04,9.008701E-01,4.332286E+03,1.988149E+00,2.792238E+04,2.570140E+04,9.008701E-01,2.726151E+03,2.033546E+00,3.003527E+04,2.829324E+04
08:00:00,3.328102E+00,0.000000E+00,7.656596E+00,1.188220E+05,1.224098E+05,3.328102E+00,0.000000E+00,7.018177E+00,7.457497E+04,1.623037E+05,3.377370E+00,3.201578E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,7.794870E+00,1.287860E+05,1.526369E+05,3.328102E+00,0.000000E+00,7.847619E+00,1.309867E+05,1.527680E+05,3.328102E+00,0.000000E+00,7.652267E+00,1.154385E+05,9.073515E+04,3.328102E+00,0.000000E+00,7.194205E+00,1.104440E+05,8.842039E+04,3.328102E+00,0.000000E+00,7.279602E+00,1.039929E+05,9.667317E+04,3.328102E+00,0.000000E+00,7.506953E+00,1.129052E+05,1.074083E+05,9.008701E-01,1.030171E+03,2.041864E+00,3.182384E+04,3.259042E+04,9.008701E-01,1.107841E+04,1.831079E+00,1.942267E+04,4.287128E+04,9.192133E-01,2.659869E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.068684E+00,3.440261E+04,4.065928E+04,9.008701E-01,0.000000E+00,2.101382E+00,3.520395E+04,4.092321E+04,9.008701E-01,1.933608E+03,2.040301E+00,3.090326E+04,2.395437E+04,9.008701E-01,1.901019E+03,1.978786E+00,3.024886E+04,2.412458E+04,9.008701E-01,3.905236E+03,1.948095E+00,2.790204E+04,2.570085E+04,9.008701E-01,2.179835E+03,1.986771E+00,3.005926E+04,2.833020E+04
08:15:00,3.328102E+00,0.000000E+00,7.424346E+00,1.184048E+05,1.217650E+05,3.328102E+00,0.000000E+00,6.801729E+00,7.433417E+04,1.681142E+05,3.354547E+00,3.214318E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,7.556532E+00,1.281903E+05,1.518226E+05,3.328102E+00,0.000000E+00,7.612705E+00,1.305405E+05,1.521150E+05,3.328102E+00,0.000000E+00,7.421867E+00,1.154725E+05,9.062806E+04,3.328102E+00,0.000000E+00,7.005953E+00,1.083416E+05,8.611968E+04,3.328102E+00,0.000000E+00,7.079931E+00,1.035262E+05,9.602379E+04,3.328102E+00,0.000000E+00,7.282181E+00,1.126525E+05,1.068926E+05,9.008701E-01,4.410816E+02,2.017709E+00,3.214311E+04,3.292941E+04,9.008701E-01,1.048932E+04,1.813872E+00,1.981946E+04,4.500314E+04,9.023987E-01,2.636402E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.043955E+00,3.468546E+04,4.095985E+04,9.008701E-01,0.000000E+00,2.076321E+00,3.551319E+04,4.124901E+04,9.008701E-01,1.228420E+03,2.013647E+00,3.131090E+04,2.439388E+04,9.008701E-01,1.901019E+03,1.954739E+00,2.998025E+04,2.386334E+04,9.008701E-01,3.427944E+03,1.923018E+00,2.809922E+04,2.591793E+04,9.008701E-01,1.569246E+03,1.958441E+00,3.035358E+04,2.861739E+04
08:30:00,3.328102E+00,0.000000E+00,7.255754E+00,1.186993E+05,1.219209E+05,3.328102E+00,0.000000E+00,6.644561E+00,7.475550E+04,1.748935E+05,3.336946E+00,3.224144E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,7.381628E+00,1.283041E+05,1.517765E+05,3.328102E+00,0.000000E+00,7.443183E+00,1.308255E+05,1.522378E+05,3.328102E+00,0.000000E+00,7.260644E+00,1.162790E+05,9.132023E+04,3.328102E+00,0.000000E+00,6.870865E+00,1.068331E+05,8.448176E+04,3.328102E+00,0.000000E+00,6.924815E+00,1.035581E+05,9.594083E+04,3.328102E+00,0.000000E+00,7.122309E+00,1.131245E+05,1.073052E+05,9.008701E-01,0.000000E+00,2.003707E+00,3.257586E+04,3.338139E+04,9.008701E-01,9.900234E+03,1.806502E+00,2.032613E+04,4.730520E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.033901E+00,3.513229E+04,4.141958E+04,9.008701E-01,0.000000E+00,2.061753E+00,3.593973E+04,4.168182E+04,9.008701E-01,5.232328E+02,1.997725E+00,3.183840E+04,2.494783E+04,9.008701E-01,1.901019E+03,1.941371E+00,2.983090E+04,2.372587E+04,9.008701E-01,2.950653E+03,1.912231E+00,2.845605E+04,2.630093E+04,9.008701E-01,9.586566E+02,1.949153E+00,3.086054E+04,2.916502E+04
08:45:00,3.328102E+00,0.000000E+00,7.138315E+00,1.195660E+05,1.227082E+05,3.328102E+00,0.000000E+00,6.528938E+00,7.564153E+04,1.824443E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,7.247013E+00,1.288680E+05,1.522759E+05,3.328102E+00,0.000000E+00,7.319614E+00,1.316239E+05,1.529884E+05,3.328102E+00,0.000000E+00,7.147903E+00,1.176263E+05,9.261654E+04,3.328102E+00,0.000000E+00,6.763362E+00,1.056328E+05,8.318763E+04,3.328102E+00,0.000000E+00,6.806442E+00,1.040013E+05,9.628997E+04,3.328102E+00,0.000000E+00,7.001056E+00,1.140280E+05,1.081518E+05,9.008701E-01,0.000000E+00,1.995857E+00,3.307742E+04,3.389315E+04,9.008701E-01,9.311145E+03,1.804782E+00,2.089599E+04,4.973120E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.030317E+00,3.565138E+04,4.197261E+04,9.008701E-01,0.000000E+00,2.053424E+00,3.643596E+04,4.220465E+04,9.008701E-01,0.000000E+00,1.988753E+00,3.244347E+04,2.557534E+04,9.008701E-01,1.901019E+03,1.939896E+00,2.981436E+04,2.373469E+04,9.008701E-01,2.473361E+03,1.912897E+00,2.894086E+04,2.680549E+04,9.008701E-01,3.480675E+02,1.952486E+00,3.150842E+04,2.985785E+04
09:00:00,3.328102E+00,0.000000E+00,7.048990E+00,1.207466E+05,1.238892E+05,3.328102E+00,0.000000E+00,6.440199E+00,7.682854E+04,1.905543E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,7.153171E+00,1.298871E+05,1.532663E+05,3.328102E+00,0.000000E+00,7.228324E+00,1.327827E+05,1.541237E+05,3.328102E+00,0.000000E+00,7.051466E+00,1.191550E+05,9.410074E+04,3.328102E+00,0.000000E+00,6.671106E+00,1.046029E+05,8.207782E+04,3.328102E+00,0.000000E+00,6.713174E+00,1.047248E+05,9.698950E+04,3.328102E+00,0.000000E+00,6.905983E+00,1.152232E+05,1.092970E+05,9.008701E-01,0.000000E+00,1.992206E+00,3.362588E+04,3.446562E+04,9.008701E-01,8.722055E+03,1.807063E+00,2.151064E+04,5.226071E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.029213E+00,3.619818E+04,4.254573E+04,9.008701E-01,0.000000E+00,2.049340E+00,3.697959E+04,4.277109E+04,9.008701E-01,0.000000E+00,1.984049E+00,3.309611E+04,2.624773E+04,9.008701E-01,1.901019E+03,1.943306E+00,2.985237E+04,2.379368E+04,9.008701E-01,1.996070E+03,1.923979E+00,2.954198E+04,2.745134E+04,9.008701E-01,0.000000E+00,1.960753E+00,3.221135E+04,3.060200E+04
09:15:00,3.328102E+00,0.000000E+00,6.967871E+00,1.217898E+05,1.249052E+05,3.328102E+00,0.000000E+00,6.358450E+00,7.786455E+04,1.980365E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,7.082506E+00,1.309468E+05,1.543127E+05,3.328102E+00,0.000000E+00,7.147464E+00,1.338281E+05,1.551422E+05,3.328102E+00,0.000000E+00,6.968789E+00,1.205630E+05,9.546826E+04,3.328102E+00,0.000000E+00,6.593849E+00,1.037405E+05,8.114868E+04,3.328102E+00,0.000000E+00,6.636986E+00,1.054534E+05,9.766951E+04,3.328102E+00,0.000000E+00,6.836482E+00,1.164657E+05,1.105159E+05,9.008701E-01,0.000000E+00,1.991299E+00,3.414299E+04,3.500257E+04,9.008701E-01,8.194975E+03,1.811985E+00,2.209278E+04,5.462629E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.031045E+00,3.671886E+04,4.308880E+04,9.008701E-01,0.000000E+00,2.048195E+00,3.749398E+04,4.330456E+04,9.008701E-01,0.000000E+00,1.981740E+00,3.370127E+04,2.686921E+04,9.008701E-01,1.901019E+03,1.954875E+00,2.998147E+04,2.394980E+04,9.008701E-01,1.569019E+03,1.939302E+00,3.014022E+04,2.809346E+04,9.008701E-01,0.000000E+00,1.969093E+00,3.285075E+04,3.127235E+04
09:30:00,3.328102E+00,0.000000E+00,6.897649E+00,1.229540E+05,1.260441E+05,3.328102E+00,0.000000E+00,6.287518E+00,7.902130E+04,2.058483E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,7.016572E+00,1.320585E+05,1.554059E+05,3.328102E+00,0.000000E+00,7.076765E+00,1.349862E+05,1.562783E+05,3.328102E+00,0.000000E+00,6.896815E+00,1.220905E+05,9.696388E+04,3.328102E+00,0.000000E+00,6.526899E+00,1.029932E+05,8.034132E+04,3.328102E+00,0.000000E+00,6.577022E+00,1.063614E+05,9.853207E+04,3.328102E+00,0.000000E+00,6.774863E+00,1.177961E+05,1.118266E+05,9.008701E-01,0.000000E+00,1.992292E+00,3.468124E+04,3.555855E+04,9.008701E-01,7.667895E+03,1.818534E+00,2.269310E+04,5.706470E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.034534E+00,3.725795E+04,4.364801E+04,9.008701E-01,0.000000E+00,2.048771E+00,3.802747E+04,4.385515E+04,9.008701E-01,0.000000E+00,1.980699E+00,3.432060E+04,2.750266E+04,9.008701E-01,1.901019E+03,1.969642E+00,3.014627E+04,2.414185E+04,9.008701E-01,1.141969E+03,1.950947E+00,3.069718E+04,2.867976E+04,9.008701E-01,0.000000E+00,1.977701E+00,3.349314E+04,3.194052E+04
09:45:00,3.328102E+00,0.000000E+00,6.835129E+00,1.242034E+05,1.272718E+05,3.328102E+00,0.000000E+00,6.225164E+00,8.027322E+04,2.139803E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.957195E+00,1.332434E+05,1.565765E+05,3.328102E+00,0.000000E+00,7.013987E+00,1.362326E+05,1.575081E+05,3.328102E+00,0.000000E+00,6.832219E+00,1.237004E+05,9.854813E+04,3.328102E+00,0.000000E+00,6.469470E+00,1.023522E+05,7.965113E+04,3.328102E+00,0.000000E+00,6.522331E+00,1.073272E+05,9.947923E+04,3.328102E+00,0.000000E+00,6.718592E+00,1.191862E+05,1.132007E+05,9.008701E-01,0.000000E+00,1.994150E+00,3.522906E+04,3.612215E+04,9.008701E-01,7.140815E+03,1.826023E+00,2.330386E+04,5.957063E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.038669E+00,3.780425E+04,4.421237E+04,9.008701E-01,0.000000E+00,2.050224E+00,3.857077E+04,4.441389E+04,9.008701E-01,0.000000E+00,1.980278E+00,3.494684E+04,2.814121E+04,9.008701E-01,1.901019E+03,1.978243E+00,3.024226E+04,2.424868E+04,9.008701E-01,7.149189E+02,1.959377E+00,3.121814E+04,2.922017E+04,9.008701E-01,0.000000E+00,1.985523E+00,3.412678E+04,3.259566E+04
10:00:00,3.328102E+00,0.000000E+00,6.778460E+00,1.255180E+05,1.285697E+05,3.328102E+00,0.000000E+00,6.168486E+00,8.158780E+04,2.224085E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.904365E+00,1.345014E+05,1.578174E+05,3.328102E+00,0.000000E+00,6.957187E+00,1.375458E+05,1.588103E+05,3.328102E+00,0.000000E+00,6.773217E+00,1.253727E+05,1.002007E+05,3.328102E+00,0.000000E+00,6.416964E+00,1.017661E+05,7.902100E+04,3.328102E+00,0.000000E+00,6.471553E+00,1.083366E+05,1.004730E+05,3.328102E+00,0.000000E+00,6.666901E+00,1.206275E+05,1.146303E+05,9.008701E-01,0.000000E+00,1.996240E+00,3.577946E+04,3.668651E+04,9.008701E-01,6.613735E+03,1.833584E+00,2.391535E+04,6.213610E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.043078E+00,3.835361E+04,4.477879E+04,9.008701E-01,0.000000E+00,2.051934E+00,3.911693E+04,4.497392E+04,9.008701E-01,0.000000E+00,1.980033E+00,3.557506E+04,2.878032E+04,9.008701E-01,1.901019E+03,1.981269E+00,3.027603E+04,2.428228E+04,9.008701E-01,2.878686E+02,1.965846E+00,3.171721E+04,2.973481E+04,9.008701E-01,0.000000E+00,1.992628E+00,3.475241E+04,3.324015E+04
