Time,BASESYS5 F1:DesPer 1:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Heat Cap [W],BASESYS5 F1:DesPer 1:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 1:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 2:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Heat Cap [W],BASESYS5 F1:DesPer 2:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 2:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 3:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Heat Cap [W],BASESYS5 F1:DesPer 3:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 3:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 4:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Heat Cap [W],BASESYS5 F1:DesPer 4:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 4:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 5:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Heat Cap [W],BASESYS5 F1:DesPer 5:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 5:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 6:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Heat Cap [W],BASESYS5 F1:DesPer 6:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 6:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 7:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Heat Cap [W],BASESYS5 F1:DesPer 7:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 7:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 8:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Heat Cap [W],BASESYS5 F1:DesPer 8:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 8:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 9:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Heat Cap [W],BASESYS5 F1:DesPer 9:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 9:Des Tot Cool Cap [W],DOAS1:DesPer 1:Des Heat Mass Flow [kg/s],DOAS1:DesPer 1:Des Heat Cap [W],DOAS1:DesPer 1:Des Cool Mass Flow [kg/s],DOAS1:DesPer 1:Des Sens Cool Cap [W],DOAS1:DesPer 1:Des Tot Cool Cap [W],DOAS1:DesPer 2:Des Heat Mass Flow [kg/s],DOAS1:DesPer 2:Des Heat Cap [W],DOAS1:DesPer 2:Des Cool Mass Flow [kg/s],DOAS1:DesPer 2:Des Sens Cool Cap [W],DOAS1:DesPer 2:Des Tot Cool Cap [W],DOAS1:DesPer 3:Des Heat Mass Flow [kg/s],DOAS1:DesPer 3:Des Heat Cap [W],DOAS1:DesPer 3:Des Cool Mass Flow [kg/s],DOAS1:DesPer 3:Des Sens Cool Cap [W],DOAS1:DesPer 3:Des Tot Cool Cap [W],DOAS1:DesPer 4:Des Heat Mass Flow [kg/s],DOAS1:DesPer 4:Des Heat Cap [W],DOAS1:DesPer 4:Des Cool Mass Flow [kg/s],DOAS1:DesPer 4:Des Sens Cool Cap [W],DOAS1:DesPer 4:Des Tot Cool Cap [W],DOAS1:DesPer 5:Des Heat Mass Flow [kg/s],DOAS1:DesPer 5:Des Heat Cap [W],DOAS1:DesPer 5:Des Cool Mass Flow [kg/s],DOAS1:DesPer 5:Des Sens Cool Cap [W],DOAS1:DesPer 5:Des Tot Cool Cap [W],DOAS1:DesPer 6:Des Heat Mass Flow [kg/s],DOAS1:DesPer 6:Des Heat Cap [W],DOAS1:DesPer 6:Des Cool Mass Flow [kg/s],DOAS1:DesPer 6:Des Sens Cool Cap [W],DOAS1:DesPer 6:Des Tot Cool Cap [W],DOAS1:DesPer 7:Des Heat Mass Flow [kg/s],DOAS1:DesPer 7:Des Heat Cap [W],DOAS1:DesPer 7:Des Cool Mass Flow [kg/s],DOAS1:DesPer 7:Des Sens Cool Cap [W],DOAS1:DesPer 7:Des Tot Cool Cap [W],DOAS1:DesPer 8:Des Heat Mass Flow [kg/s],DOAS1:DesPer 8:Des Heat Cap [W],DOAS1:DesPer 8:Des Cool Mass Flow [kg/s],DOAS1:DesPer 8:Des Sens Cool Cap [W],DOAS1:DesPer 8:Des Tot Cool Cap [W],DOAS1:DesPer 9:Des Heat Mass Flow [kg/s],DOAS1:DesPer 9:Des Heat Cap [W],DOAS1:DesPer 9:Des Cool Mass Flow [kg/s],DOAS1:DesPer 9:Des Sens Cool Cap [W],DOAS1:DesPer 9:Des Tot Cool Cap [W]
10:15:00,3.328102E+00,0.000000E+00,6.726107E+00,1.266517E+05,1.296876E+05,3.328102E+00,0.000000E+00,6.115995E+00,8.271998E+04,2.273746E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.854060E+00,1.355690E+05,1.588560E+05,3.328102E+00,0.000000E+00,6.905604E+00,1.386881E+05,1.599339E+05,3.328102E+00,0.000000E+00,6.718678E+00,1.268207E+05,1.016300E+05,3.328102E+00,0.000000E+00,6.367852E+00,1.012179E+05,7.843243E+04,3.328102E+00,0.000000E+00,6.423714E+00,1.091933E+05,1.013134E+05,3.328102E+00,0.000000E+00,6.619634E+00,1.218807E+05,1.158640E+05,9.008701E-01,0.000000E+00,1.998209E+00,3.626651E+04,3.718498E+04,9.008701E-01,6.148664E+03,1.840809E+00,2.446107E+04,6.374410E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.047202E+00,3.884077E+04,4.528013E+04,9.008701E-01,0.000000E+00,2.053776E+00,3.960257E+04,4.547153E+04,9.008701E-01,0.000000E+00,1.979687E+00,3.612792E+04,2.934189E+04,9.008701E-01,1.901019E+03,1.981507E+00,3.027869E+04,2.428312E+04,9.008701E-01,0.000000E+00,1.970898E+00,3.215022E+04,3.018004E+04,9.008701E-01,0.000000E+00,1.999719E+00,3.531361E+04,3.381901E+04
10:30:00,3.328102E+00,0.000000E+00,6.677331E+00,1.278254E+05,1.308397E+05,3.328102E+00,0.000000E+00,6.065632E+00,8.387593E+04,2.285376E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.807023E+00,1.366727E+05,1.599547E+05,3.328102E+00,0.000000E+00,6.856087E+00,1.398522E+05,1.610715E+05,3.328102E+00,0.000000E+00,6.668106E+00,1.283129E+05,1.031075E+05,3.328102E+00,0.000000E+00,6.322548E+00,1.007123E+05,7.789156E+04,3.328102E+00,0.000000E+00,6.380219E+00,1.100995E+05,1.022095E+05,3.328102E+00,0.000000E+00,6.574987E+00,1.231620E+05,1.171198E+05,9.008701E-01,0.000000E+00,2.000253E+00,3.675439E+04,3.768388E+04,9.008701E-01,5.683594E+03,1.847629E+00,2.500228E+04,6.430939E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.051536E+00,3.933025E+04,4.578313E+04,9.008701E-01,0.000000E+00,2.055309E+00,4.008456E+04,4.596404E+04,9.008701E-01,0.000000E+00,1.979221E+00,3.667945E+04,2.990127E+04,9.008701E-01,1.901019E+03,1.981009E+00,3.027313E+04,2.427670E+04,9.008701E-01,0.000000E+00,1.978811E+00,3.261535E+04,3.066271E+04,9.008701E-01,0.000000E+00,2.008255E+00,3.589077E+04,3.441623E+04
10:45:00,3.328102E+00,0.000000E+00,6.631295E+00,1.290284E+05,1.320151E+05,3.328102E+00,0.000000E+00,6.018422E+00,8.506708E+04,2.297401E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.763140E+00,1.378117E+05,1.610937E+05,3.328102E+00,0.000000E+00,6.810080E+00,1.410553E+05,1.622719E+05,3.328102E+00,0.000000E+00,6.621986E+00,1.298548E+05,1.046396E+05,3.328102E+00,0.000000E+00,6.281553E+00,1.002547E+05,7.740446E+04,3.328102E+00,0.000000E+00,6.340819E+00,1.110518E+05,1.031563E+05,3.328102E+00,0.000000E+00,6.533747E+00,1.244810E+05,1.184373E+05,9.008701E-01,0.000000E+00,2.002025E+00,3.723908E+04,3.817849E+04,9.008701E-01,5.218523E+03,1.854066E+00,2.553920E+04,6.486893E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.056097E+00,3.982227E+04,4.628856E+04,9.008701E-01,0.000000E+00,2.056789E+00,4.056595E+04,4.645557E+04,9.008701E-01,0.000000E+00,1.978913E+00,3.723273E+04,3.046231E+04,9.008701E-01,1.901019E+03,1.984847E+00,3.031598E+04,2.432710E+04,9.008701E-01,0.000000E+00,1.990432E+00,3.312187E+04,3.119143E+04,9.008701E-01,0.000000E+00,2.018419E+00,3.648609E+04,3.503168E+04
11:00:00,3.328102E+00,0.000000E+00,6.589260E+00,1.302759E+05,1.332588E+05,3.328102E+00,0.000000E+00,5.974955E+00,8.630001E+04,2.309892E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.722149E+00,1.389829E+05,1.622676E+05,3.328102E+00,0.000000E+00,6.767895E+00,1.423009E+05,1.635202E+05,3.328102E+00,0.000000E+00,6.580532E+00,1.314488E+05,1.062283E+05,3.328102E+00,0.000000E+00,6.245443E+00,9.985168E+04,7.697752E+04,3.328102E+00,0.000000E+00,6.306429E+00,1.120600E+05,1.041647E+05,3.328102E+00,0.000000E+00,6.496739E+00,1.258473E+05,1.198083E+05,9.008701E-01,0.000000E+00,2.003928E+00,3.772519E+04,3.867444E+04,9.008701E-01,4.753452E+03,1.860313E+00,2.607402E+04,6.542555E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.060579E+00,4.031340E+04,4.679235E+04,9.008701E-01,0.000000E+00,2.058343E+00,4.104817E+04,4.694790E+04,9.008701E-01,0.000000E+00,1.979014E+00,3.779059E+04,3.102829E+04,9.008701E-01,1.901019E+03,1.993185E+00,3.040906E+04,2.443271E+04,9.008701E-01,0.000000E+00,2.003844E+00,3.364839E+04,3.174055E+04,9.008701E-01,0.000000E+00,2.029153E+00,3.708775E+04,3.565302E+04
11:15:00,3.328102E+00,0.000000E+00,6.551368E+00,1.309969E+05,1.339718E+05,3.328102E+00,0.000000E+00,5.936629E+00,8.701762E+04,2.317030E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.686014E+00,1.396662E+05,1.629494E+05,3.328102E+00,0.000000E+00,6.729062E+00,1.430113E+05,1.642250E+05,3.328102E+00,0.000000E+00,6.544753E+00,1.324206E+05,1.071847E+05,3.328102E+00,0.000000E+00,6.214497E+00,9.950628E+04,7.661309E+04,3.328102E+00,0.000000E+00,6.277260E+00,1.126624E+05,1.047650E+05,3.328102E+00,0.000000E+00,6.463734E+00,1.266647E+05,1.206242E+05,9.008701E-01,0.000000E+00,2.006084E+00,3.805911E+04,3.901599E+04,9.008701E-01,4.443405E+03,1.866872E+00,2.645729E+04,6.582712E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.065455E+00,4.066201E+04,4.715151E+04,9.008701E-01,0.000000E+00,2.059944E+00,4.137588E+04,4.728282E+04,9.008701E-01,0.000000E+00,1.979984E+00,3.817256E+04,3.141716E+04,9.008701E-01,1.901019E+03,2.003455E+00,3.052370E+04,2.456074E+04,9.008701E-01,0.000000E+00,2.017943E+00,3.405698E+04,3.216961E+04,9.008701E-01,0.000000E+00,2.039927E+00,3.752918E+04,3.611112E+04
11:30:00,3.328102E+00,0.000000E+00,6.517324E+00,1.317608E+05,1.347303E+05,3.328102E+00,0.000000E+00,5.902461E+00,8.778061E+04,2.324587E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.654565E+00,1.404019E+05,1.636876E+05,3.328102E+00,0.000000E+00,6.695593E+00,1.437828E+05,1.649968E+05,3.328102E+00,0.000000E+00,6.513478E+00,1.334414E+05,1.081870E+05,3.328102E+00,0.000000E+00,6.188344E+00,9.921436E+04,7.630552E+04,3.328102E+00,0.000000E+00,6.252935E+00,1.133189E+05,1.054225E+05,3.328102E+00,0.000000E+00,6.436486E+00,1.275474E+05,1.215112E+05,9.008701E-01,0.000000E+00,2.008498E+00,3.839591E+04,3.936065E+04,9.008701E-01,4.133358E+03,1.873573E+00,2.684198E+04,6.623053E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.070446E+00,4.101193E+04,4.751196E+04,9.008701E-01,0.000000E+00,2.062221E+00,4.171131E+04,4.762655E+04,9.008701E-01,0.000000E+00,1.981675E+00,3.856244E+04,3.181469E+04,9.008701E-01,1.901019E+03,2.013622E+00,3.063718E+04,2.468646E+04,9.008701E-01,0.000000E+00,2.030470E+00,3.444802E+04,3.257743E+04,9.008701E-01,0.000000E+00,2.050126E+00,3.796436E+04,3.656161E+04
11:45:00,3.328102E+00,0.000000E+00,6.488646E+00,1.325858E+05,1.355554E+05,3.328102E+00,0.000000E+00,5.873348E+00,8.859983E+04,2.332933E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.627925E+00,1.411915E+05,1.644829E+05,3.328102E+00,0.000000E+00,6.666770E+00,1.446064E+05,1.658238E+05,3.328102E+00,0.000000E+00,6.487162E+00,1.345174E+05,1.092635E+05,3.328102E+00,0.000000E+00,6.165335E+00,9.895753E+04,7.603311E+04,3.328102E+00,0.000000E+00,6.231939E+00,1.140126E+05,1.061175E+05,3.328102E+00,0.000000E+00,6.413755E+00,1.284809E+05,1.224509E+05,9.008701E-01,0.000000E+00,2.011675E+00,3.874139E+04,3.971512E+04,9.008701E-01,3.823311E+03,1.880754E+00,2.723202E+04,6.663849E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.075652E+00,4.136424E+04,4.787497E+04,9.008701E-01,0.000000E+00,2.065076E+00,4.205323E+04,4.797743E+04,9.008701E-01,0.000000E+00,1.984302E+00,3.896272E+04,3.222391E+04,9.008701E-01,1.901019E+03,2.020707E+00,3.071627E+04,2.477167E+04,9.008701E-01,0.000000E+00,2.041529E+00,3.482267E+04,3.296613E+04,9.008701E-01,0.000000E+00,2.059801E+00,3.839373E+04,3.700522E+04
12:00:00,3.328102E+00,0.000000E+00,6.464039E+00,1.334565E+05,1.364279E+05,3.328102E+00,0.000000E+00,5.848505E+00,8.946670E+04,2.341794E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.605273E+00,1.420255E+05,1.653240E+05,3.328102E+00,0.000000E+00,6.642244E+00,1.454781E+05,1.667010E+05,3.328102E+00,0.000000E+00,6.464773E+00,1.356372E+05,1.103863E+05,3.328102E+00,0.000000E+00,6.144121E+00,9.872072E+04,7.577959E+04,3.328102E+00,0.000000E+00,6.213096E+00,1.147303E+05,1.068361E+05,3.328102E+00,0.000000E+00,6.394063E+00,1.294482E+05,1.234243E+05,9.008701E-01,0.000000E+00,2.015329E+00,3.909223E+04,4.007534E+04,9.008701E-01,3.513264E+03,1.888249E+00,2.762554E+04,6.705017E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.081071E+00,4.171894E+04,4.824044E+04,9.008701E-01,0.000000E+00,2.068500E+00,4.240150E+04,4.833519E+04,9.008701E-01,0.000000E+00,1.987600E+00,3.937051E+04,3.264122E+04,9.008701E-01,1.901019E+03,2.026511E+00,3.078106E+04,2.484093E+04,9.008701E-01,0.000000E+00,2.051722E+00,3.518767E+04,3.334407E+04,9.008701E-01,0.000000E+00,2.069116E+00,3.881907E+04,3.744419E+04
12:15:00,3.328102E+00,0.000000E+00,6.443230E+00,1.341405E+05,1.371123E+05,3.328102E+00,0.000000E+00,5.826445E+00,9.013554E+04,2.348600E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.585917E+00,1.426789E+05,1.659815E+05,3.328102E+00,0.000000E+00,6.621501E+00,1.461628E+05,1.673889E+05,3.328102E+00,0.000000E+00,6.445000E+00,1.365120E+05,1.112604E+05,3.328102E+00,0.000000E+00,6.124192E+00,9.849827E+04,7.553979E+04,3.328102E+00,0.000000E+00,6.196203E+00,1.152841E+05,1.073886E+05,3.328102E+00,0.000000E+00,6.376790E+00,1.302052E+05,1.241842E+05,9.008701E-01,0.000000E+00,2.019453E+00,3.938630E+04,4.037822E+04,9.008701E-01,3.265226E+03,1.895682E+00,2.795638E+04,6.739679E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.086607E+00,4.201611E+04,4.854729E+04,9.008701E-01,0.000000E+00,2.072398E+00,4.269304E+04,4.863553E+04,9.008701E-01,0.000000E+00,1.991252E+00,3.970800E+04,3.298733E+04,9.008701E-01,1.901019E+03,2.031454E+00,3.083625E+04,2.489991E+04,9.008701E-01,0.000000E+00,2.061293E+00,3.549548E+04,3.366356E+04,9.008701E-01,0.000000E+00,2.078069E+00,3.917611E+04,3.781345E+04
12:30:00,3.328102E+00,0.000000E+00,6.425835E+00,1.348626E+05,1.378376E+05,3.328102E+00,0.000000E+00,5.808370E+00,9.084985E+04,2.355911E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.569531E+00,1.433655E+05,1.666743E+05,3.328102E+00,0.000000E+00,6.604176E+00,1.468858E+05,1.681177E+05,3.328102E+00,0.000000E+00,6.429117E+00,1.374313E+05,1.121836E+05,3.328102E+00,0.000000E+00,6.105938E+00,9.829452E+04,7.531966E+04,3.328102E+00,0.000000E+00,6.181835E+00,1.158662E+05,1.079715E+05,3.328102E+00,0.000000E+00,6.361998E+00,1.309898E+05,1.249736E+05,9.008701E-01,0.000000E+00,2.023996E+00,3.968506E+04,4.068630E+04,9.008701E-01,3.017188E+03,1.903429E+00,2.829088E+04,6.774761E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.092242E+00,4.231437E+04,4.885542E+04,9.008701E-01,0.000000E+00,2.076729E+00,4.298942E+04,4.894122E+04,9.008701E-01,0.000000E+00,1.995638E+00,4.005386E+04,3.334280E+04,9.008701E-01,1.901019E+03,2.035911E+00,3.088601E+04,2.495335E+04,9.008701E-01,0.000000E+00,2.070615E+00,3.580051E+04,3.398032E+04,9.008701E-01,0.000000E+00,2.086809E+00,3.953076E+04,3.818030E+04
12:45:00,3.328102E+00,0.000000E+00,6.412144E+00,1.356261E+05,1.386080E+05,3.328102E+00,0.000000E+00,5.793768E+00,9.160313E+04,2.363652E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.556574E+00,1.440904E+05,1.674088E+05,3.328102E+00,0.000000E+00,6.590569E+00,1.476502E+05,1.688917E+05,3.328102E+00,0.000000E+00,6.416887E+00,1.383916E+05,1.131518E+05,3.328102E+00,0.000000E+00,6.090904E+00,9.812669E+04,7.513974E+04,3.328102E+00,0.000000E+00,6.171484E+00,1.164931E+05,1.086049E+05,3.328102E+00,0.000000E+00,6.351135E+00,1.318183E+05,1.258121E+05,9.008701E-01,0.000000E+00,2.029176E+00,3.999091E+04,4.100237E+04,9.008701E-01,2.769151E+03,1.911503E+00,2.862904E+04,6.810263E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.098250E+00,4.261680E+04,4.916837E+04,9.008701E-01,0.000000E+00,2.081711E+00,4.329308E+04,4.925506E+04,9.008701E-01,0.000000E+00,2.000841E+00,4.040886E+04,3.370853E+04,9.008701E-01,1.901019E+03,2.040406E+00,3.093619E+04,2.500775E+04,9.008701E-01,0.000000E+00,2.080233E+00,3.610884E+04,3.430121E+04,9.008701E-01,0.000000E+00,2.096025E+00,3.989074E+04,3.855357E+04
13:00:00,3.328102E+00,0.000000E+00,6.402922E+00,1.364395E+05,1.394336E+05,3.328102E+00,0.000000E+00,5.783697E+00,9.240702E+04,2.371962E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.548025E+00,1.448645E+05,1.681974E+05,3.328102E+00,0.000000E+00,6.581448E+00,1.484647E+05,1.697207E+05,3.328102E+00,0.000000E+00,6.409429E+00,1.394052E+05,1.141792E+05,3.328102E+00,0.000000E+00,6.080082E+00,9.800589E+04,7.501283E+04,3.328102E+00,0.000000E+00,6.165941E+00,1.171736E+05,1.092983E+05,3.328102E+00,0.000000E+00,6.345350E+00,1.327035E+05,1.267137E+05,9.008701E-01,0.000000E+00,2.035423E+00,4.030868E+04,4.133190E+04,9.008701E-01,2.521113E+03,1.920458E+00,2.897704E+04,6.846893E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.105114E+00,4.292879E+04,4.949215E+04,9.008701E-01,0.000000E+00,2.087779E+00,4.360885E+04,4.958253E+04,9.008701E-01,0.000000E+00,2.007403E+00,4.077903E+04,3.409130E+04,9.008701E-01,1.901019E+03,2.045398E+00,3.099192E+04,2.506871E+04,9.008701E-01,0.000000E+00,2.090574E+00,3.642525E+04,3.463129E+04,9.008701E-01,0.000000E+00,2.106210E+00,4.026152E+04,3.893907E+04
13:15:00,3.328102E+00,0.000000E+00,6.398819E+00,1.369664E+05,1.399735E+05,3.328102E+00,0.000000E+00,5.778867E+00,9.292578E+04,2.377381E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.544605E+00,1.453697E+05,1.687172E+05,3.328102E+00,0.000000E+00,6.577462E+00,1.489929E+05,1.702630E+05,3.328102E+00,0.000000E+00,6.407306E+00,1.400671E+05,1.148561E+05,3.328102E+00,0.000000E+00,6.073483E+00,9.793220E+04,7.493875E+04,3.328102E+00,0.000000E+00,6.164905E+00,1.176260E+05,1.097654E+05,3.328102E+00,0.000000E+00,6.344864E+00,1.332917E+05,1.273196E+05,9.008701E-01,0.000000E+00,2.043138E+00,4.054983E+04,4.158529E+04,9.008701E-01,2.366089E+03,1.930755E+00,2.924702E+04,6.875633E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.113245E+00,4.316666E+04,4.974191E+04,9.008701E-01,0.000000E+00,2.095332E+00,4.384818E+04,4.983382E+04,9.008701E-01,0.000000E+00,2.015675E+00,4.105695E+04,3.438248E+04,9.008701E-01,1.901019E+03,2.051038E+00,3.105488E+04,2.513787E+04,9.008701E-01,0.000000E+00,2.101692E+00,3.667497E+04,3.489451E+04,9.008701E-01,0.000000E+00,2.117598E+00,4.054933E+04,3.924156E+04
13:30:00,3.328102E+00,0.000000E+00,6.399896E+00,1.375511E+05,1.405777E+05,3.328102E+00,0.000000E+00,5.779462E+00,9.350509E+04,2.383488E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.546197E+00,1.459309E+05,1.692988E+05,3.328102E+00,0.000000E+00,6.578669E+00,1.495790E+05,1.708694E+05,3.328102E+00,0.000000E+00,6.410409E+00,1.407872E+05,1.155981E+05,3.328102E+00,0.000000E+00,6.070310E+00,9.789675E+04,7.490732E+04,3.328102E+00,0.000000E+00,6.167315E+00,1.181169E+05,1.102751E+05,3.328102E+00,0.000000E+00,6.348947E+00,1.339308E+05,1.279823E+05,9.008701E-01,0.000000E+00,2.052521E+00,4.080959E+04,4.185929E+04,9.008701E-01,2.211066E+03,1.942682E+00,2.953517E+04,6.906413E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.122774E+00,4.342013E+04,5.000886E+04,9.008701E-01,0.000000E+00,2.104564E+00,4.410627E+04,5.010579E+04,9.008701E-01,0.000000E+00,2.025787E+00,4.135540E+04,3.469639E+04,9.008701E-01,1.901019E+03,2.057175E+00,3.112339E+04,2.521310E+04,9.008701E-01,0.000000E+00,2.113339E+00,3.693059E+04,3.516398E+04,9.008701E-01,0.000000E+00,2.130088E+00,4.084944E+04,3.955748E+04
13:45:00,3.328102E+00,0.000000E+00,6.405527E+00,1.381866E+05,1.412385E+05,3.328102E+00,0.000000E+00,5.784884E+00,9.413828E+04,2.390204E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.551922E+00,1.465382E+05,1.699313E+05,3.328102E+00,0.000000E+00,6.584431E+00,1.502160E+05,1.715321E+05,3.328102E+00,0.000000E+00,6.417993E+00,1.415574E+05,1.163957E+05,3.328102E+00,0.000000E+00,6.069288E+00,9.788531E+04,7.490216E+04,3.328102E+00,0.000000E+00,6.171662E+00,1.186294E+05,1.108082E+05,3.328102E+00,0.000000E+00,6.355845E+00,1.346014E+05,1.286791E+05,9.008701E-01,0.000000E+00,2.063490E+00,4.108706E+04,4.215268E+04,9.008701E-01,2.056042E+03,1.956184E+00,2.984092E+04,6.939123E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.133525E+00,4.368725E+04,5.029057E+04,9.008701E-01,0.000000E+00,2.115390E+00,4.438214E+04,5.039715E+04,9.008701E-01,0.000000E+00,2.037585E+00,4.167268E+04,3.503077E+04,9.008701E-01,1.901019E+03,2.060631E+00,3.116196E+04,2.525231E+04,9.008701E-01,0.000000E+00,2.125003E+00,3.718640E+04,3.543315E+04,9.008701E-01,0.000000E+00,2.143073E+00,4.115507E+04,3.987889E+04
14:00:00,3.328102E+00,0.000000E+00,6.414600E+00,1.388605E+05,1.419414E+05,3.328102E+00,0.000000E+00,5.793920E+00,9.481179E+04,2.397369E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.560456E+00,1.471768E+05,1.705976E+05,3.328102E+00,0.000000E+00,6.593630E+00,1.508914E+05,1.722365E+05,3.328102E+00,0.000000E+00,6.429326E+00,1.423694E+05,1.172398E+05,3.328102E+00,0.000000E+00,6.068147E+00,9.787255E+04,7.489283E+04,3.328102E+00,0.000000E+00,6.176356E+00,1.191458E+05,1.113444E+05,3.328102E+00,0.000000E+00,6.364139E+00,1.352875E+05,1.293921E+05,9.008701E-01,0.000000E+00,2.075728E+00,4.137869E+04,4.246122E+04,9.008701E-01,1.901019E+03,1.970948E+00,3.016075E+04,6.973346E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.145093E+00,4.396348E+04,5.058178E+04,9.008701E-01,0.000000E+00,2.127487E+00,4.467220E+04,5.070363E+04,9.008701E-01,0.000000E+00,2.050840E+00,4.200622E+04,3.538269E+04,9.008701E-01,1.901019E+03,2.057912E+00,3.113162E+04,2.521217E+04,9.008701E-01,0.000000E+00,2.134509E+00,3.741811E+04,3.567371E+04,9.008701E-01,0.000000E+00,2.156047E+00,4.146058E+04,4.019952E+04
14:15:00,3.328102E+00,0.000000E+00,6.425676E+00,1.389841E+05,1.420862E+05,3.328102E+00,0.000000E+00,5.805103E+00,9.493657E+04,2.398873E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.570247E+00,1.472861E+05,1.707248E+05,3.328102E+00,0.000000E+00,6.604815E+00,1.510162E+05,1.723812E+05,3.328102E+00,0.000000E+00,6.442631E+00,1.425179E+05,1.174126E+05,3.328102E+00,0.000000E+00,6.065794E+00,9.784628E+04,7.486592E+04,3.328102E+00,0.000000E+00,6.179476E+00,1.191806E+05,1.113878E+05,3.328102E+00,0.000000E+00,6.372343E+00,1.353790E+05,1.295001E+05,9.008701E-01,0.000000E+00,2.088708E+00,4.152358E+04,4.262063E+04,9.008701E-01,1.901019E+03,1.986441E+00,3.033370E+04,6.992417E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.156891E+00,4.409518E+04,5.072534E+04,9.008701E-01,0.000000E+00,2.140323E+00,4.481548E+04,5.086065E+04,9.008701E-01,0.000000E+00,2.064926E+00,4.216345E+04,3.555588E+04,9.008701E-01,1.901019E+03,2.053118E+00,3.107811E+04,2.515108E+04,9.008701E-01,0.000000E+00,2.139203E+00,3.747051E+04,3.572517E+04,9.008701E-01,0.000000E+00,2.168321E+00,4.159760E+04,4.034767E+04
14:30:00,3.328102E+00,0.000000E+00,6.436624E+00,1.391063E+05,1.422278E+05,3.328102E+00,0.000000E+00,5.815616E+00,9.505388E+04,2.400267E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.580004E+00,1.473949E+05,1.708508E+05,3.328102E+00,0.000000E+00,6.615780E+00,1.511385E+05,1.725217E+05,3.328102E+00,0.000000E+00,6.456667E+00,1.426745E+05,1.175937E+05,3.328102E+00,0.000000E+00,6.063728E+00,9.782322E+04,7.484926E+04,3.328102E+00,0.000000E+00,6.176648E+00,1.191490E+05,1.113474E+05,3.328102E+00,0.000000E+00,6.379321E+00,1.354569E+05,1.295920E+05,9.008701E-01,0.000000E+00,2.101935E+00,4.167123E+04,4.278235E+04,9.008701E-01,1.901019E+03,2.002130E+00,3.050883E+04,7.011646E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.168374E+00,4.422336E+04,5.086438E+04,9.008701E-01,0.000000E+00,2.153402E+00,4.496147E+04,5.101993E+04,9.008701E-01,0.000000E+00,2.079274E+00,4.232361E+04,3.573140E+04,9.008701E-01,1.901019E+03,2.044099E+00,3.097745E+04,2.503665E+04,9.008701E-01,0.000000E+00,2.139992E+00,3.747933E+04,3.573018E+04,9.008701E-01,0.000000E+00,2.178569E+00,4.171199E+04,4.046967E+04
14:45:00,3.328102E+00,0.000000E+00,6.447124E+00,1.392234E+05,1.423640E+05,3.328102E+00,0.000000E+00,5.825589E+00,9.516516E+04,2.401595E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.588004E+00,1.474842E+05,1.709539E+05,3.328102E+00,0.000000E+00,6.626264E+00,1.512555E+05,1.726566E+05,3.328102E+00,0.000000E+00,6.470338E+00,1.428271E+05,1.177698E+05,3.328102E+00,0.000000E+00,6.060092E+00,9.778262E+04,7.480846E+04,3.328102E+00,0.000000E+00,6.174414E+00,1.191241E+05,1.113324E+05,3.328102E+00,0.000000E+00,6.384308E+00,1.355125E+05,1.296583E+05,9.008701E-01,0.000000E+00,2.114850E+00,4.181541E+04,4.293948E+04,9.008701E-01,1.901019E+03,2.017435E+00,3.067968E+04,7.030312E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.179118E+00,4.434330E+04,5.099388E+04,9.008701E-01,0.000000E+00,2.166164E+00,4.510394E+04,5.117462E+04,9.008701E-01,0.000000E+00,2.093328E+00,4.248050E+04,3.590253E+04,9.008701E-01,1.901019E+03,2.034650E+00,3.087198E+04,2.491825E+04,9.008701E-01,0.000000E+00,2.136437E+00,3.743966E+04,3.568218E+04,9.008701E-01,0.000000E+00,2.185727E+00,4.179190E+04,4.055288E+04
15:00:00,3.328102E+00,0.000000E+00,6.456449E+00,1.393275E+05,1.424852E+05,3.328102E+00,0.000000E+00,5.834399E+00,9.526348E+04,2.402771E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.594351E+00,1.475550E+05,1.710366E+05,3.328102E+00,0.000000E+00,6.635551E+00,1.513591E+05,1.727762E+05,3.328102E+00,0.000000E+00,6.482421E+00,1.429619E+05,1.179251E+05,3.328102E+00,0.000000E+00,6.054859E+00,9.772422E+04,7.474433E+04,3.328102E+00,0.000000E+00,6.170255E+00,1.190777E+05,1.112862E+05,3.328102E+00,0.000000E+00,6.378916E+00,1.354524E+05,1.295808E+05,9.008701E-01,0.000000E+00,2.126963E+00,4.195063E+04,4.308605E+04,9.008701E-01,1.901019E+03,2.031844E+00,3.084052E+04,7.047791E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.188616E+00,4.444933E+04,5.110758E+04,9.008701E-01,0.000000E+00,2.178122E+00,4.523742E+04,5.131877E+04,9.008701E-01,0.000000E+00,2.106449E+00,4.262697E+04,3.606137E+04,9.008701E-01,1.901019E+03,2.033392E+00,3.085794E+04,2.490948E+04,9.008701E-01,0.000000E+00,2.128344E+00,3.734933E+04,3.557746E+04,9.008701E-01,0.000000E+00,2.189975E+00,4.183934E+04,4.060099E+04
15:15:00,3.328102E+00,0.000000E+00,6.464145E+00,1.387261E+05,1.418866E+05,3.328102E+00,0.000000E+00,5.841950E+00,9.466050E+04,2.396674E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.598670E+00,1.469511E+05,1.704296E+05,3.328102E+00,0.000000E+00,6.643185E+00,1.507571E+05,1.721747E+05,3.328102E+00,0.000000E+00,6.492766E+00,1.422547E+05,1.172247E+05,3.328102E+00,0.000000E+00,6.040440E+00,9.756329E+04,7.455828E+04,3.328102E+00,0.000000E+00,6.164008E+00,1.184511E+05,1.106404E+05,3.328102E+00,0.000000E+00,6.366919E+00,1.346062E+05,1.287086E+05,9.008701E-01,0.000000E+00,2.137794E+00,4.188551E+04,4.302723E+04,9.008701E-01,2.087047E+03,2.044874E+00,3.079996E+04,7.044345E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.196478E+00,4.436058E+04,5.102114E+04,9.008701E-01,0.000000E+00,2.188795E+00,4.517054E+04,5.125728E+04,9.008701E-01,0.000000E+00,2.117982E+00,4.253303E+04,3.597414E+04,9.008701E-01,1.901019E+03,2.031794E+00,3.084009E+04,2.489145E+04,9.008701E-01,0.000000E+00,2.121051E+00,3.711721E+04,3.533462E+04,9.008701E-01,0.000000E+00,2.192249E+00,4.167191E+04,4.043043E+04
15:30:00,3.328102E+00,0.000000E+00,6.470921E+00,1.381145E+05,1.412769E+05,3.328102E+00,0.000000E+00,5.849354E+00,9.405588E+04,2.390561E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.591266E+00,1.462164E+05,1.696620E+05,3.328102E+00,0.000000E+00,6.649997E+00,1.501459E+05,1.715634E+05,3.328102E+00,0.000000E+00,6.500977E+00,1.415237E+05,1.164973E+05,3.328102E+00,0.000000E+00,6.014061E+00,9.726890E+04,7.421304E+04,3.328102E+00,0.000000E+00,6.158748E+00,1.178356E+05,1.100134E+05,3.328102E+00,0.000000E+00,6.358573E+00,1.338008E+05,1.279011E+05,9.008701E-01,0.000000E+00,2.146927E+00,4.180144E+04,4.294716E+04,9.008701E-01,2.273075E+03,2.056050E+00,3.073869E+04,7.038567E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.202494E+00,4.425121E+04,5.091205E+04,9.008701E-01,0.000000E+00,2.197771E+00,4.508472E+04,5.117467E+04,9.008701E-01,0.000000E+00,2.127113E+00,4.241227E+04,3.585661E+04,9.008701E-01,1.901019E+03,2.030101E+00,3.082119E+04,2.486987E+04,9.008701E-01,0.000000E+00,2.116487E+00,3.691554E+04,3.512925E+04,9.008701E-01,0.000000E+00,2.185083E+00,4.139911E+04,4.013684E+04
15:45:00,3.328102E+00,0.000000E+00,6.465154E+00,1.373629E+05,1.404949E+05,3.328102E+00,0.000000E+00,5.844273E+00,9.331195E+04,2.382701E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.578215E+00,1.454186E+05,1.688381E+05,3.328102E+00,0.000000E+00,6.644203E+00,1.493940E+05,1.707799E+05,3.328102E+00,0.000000E+00,6.500129E+00,1.406915E+05,1.156471E+05,3.328102E+00,0.000000E+00,5.979875E+00,9.688741E+04,7.377768E+04,3.328102E+00,0.000000E+00,6.147011E+00,1.171478E+05,1.093002E+05,3.328102E+00,0.000000E+00,6.349466E+00,1.329868E+05,1.270652E+05,9.008701E-01,0.000000E+00,2.153751E+00,4.169159E+04,4.283825E+04,9.008701E-01,2.459104E+03,2.064719E+00,3.064944E+04,7.029643E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.206416E+00,4.411847E+04,5.077739E+04,9.008701E-01,0.000000E+00,2.204439E+00,4.497313E+04,5.106335E+04,9.008701E-01,0.000000E+00,2.133201E+00,4.225755E+04,3.570132E+04,9.008701E-01,1.901019E+03,2.026017E+00,3.077559E+04,2.481844E+04,9.008701E-01,0.000000E+00,2.111510E+00,3.670926E+04,3.491518E+04,9.008701E-01,0.000000E+00,2.172957E+00,4.107094E+04,3.978696E+04
16:00:00,3.328102E+00,0.000000E+00,6.453095E+00,1.365411E+05,1.396479E+05,3.328102E+00,0.000000E+00,5.832924E+00,9.249809E+04,2.374162E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.570976E+00,1.446857E+05,1.681068E+05,3.328102E+00,0.000000E+00,6.632080E+00,1.485715E+05,1.699320E+05,3.328102E+00,0.000000E+00,6.489534E+00,1.397506E+05,1.146775E+05,3.328102E+00,0.000000E+00,5.938387E+00,9.642444E+04,7.324887E+04,3.328102E+00,0.000000E+00,6.124240E+00,1.163368E+05,1.084368E+05,3.328102E+00,0.000000E+00,6.346395E+00,1.322402E+05,1.263037E+05,9.008701E-01,0.000000E+00,2.157435E+00,4.154669E+04,4.269021E+04,9.008701E-01,2.645132E+03,2.070003E+00,3.052240E+04,7.016486E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.200284E+00,4.387351E+04,5.051209E+04,9.008701E-01,0.000000E+00,2.207972E+00,4.482655E+04,5.091309E+04,9.008701E-01,0.000000E+00,2.135636E+00,4.206205E+04,3.550094E+04,9.008701E-01,1.901019E+03,2.010910E+00,3.060696E+04,2.462508E+04,9.008701E-01,0.000000E+00,2.106587E+00,3.650359E+04,3.470113E+04,9.008701E-01,0.000000E+00,2.164265E+00,4.078112E+04,3.949021E+04
16:15:00,3.328102E+00,0.000000E+00,6.442536E+00,1.355070E+05,1.386007E+05,3.328102E+00,0.000000E+00,5.822936E+00,9.147033E+04,2.363565E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.564094E+00,1.437394E+05,1.671369E+05,3.328102E+00,0.000000E+00,6.621495E+00,1.475371E+05,1.688840E+05,3.328102E+00,0.000000E+00,6.473215E+00,1.384716E+05,1.133675E+05,3.328102E+00,0.000000E+00,5.908171E+00,9.608726E+04,7.287215E+04,3.328102E+00,0.000000E+00,6.095718E+00,1.152761E+05,1.073231E+05,3.328102E+00,0.000000E+00,6.343118E+00,1.312538E+05,1.253020E+05,9.008701E-01,0.000000E+00,2.156443E+00,4.128758E+04,4.242059E+04,9.008701E-01,2.893170E+03,2.070233E+00,3.027694E+04,6.990593E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.188408E+00,4.350559E+04,5.012127E+04,9.008701E-01,0.000000E+00,2.206832E+00,4.456579E+04,5.064141E+04,9.008701E-01,0.000000E+00,2.134217E+00,4.174930E+04,3.517804E+04,9.008701E-01,1.901019E+03,1.983994E+00,3.030651E+04,2.428188E+04,9.008701E-01,0.000000E+00,2.097499E+00,3.620117E+04,3.438378E+04,9.008701E-01,0.000000E+00,2.153633E+00,4.040534E+04,3.909864E+04
16:30:00,3.328102E+00,0.000000E+00,6.433956E+00,1.344950E+05,1.375682E+05,3.328102E+00,0.000000E+00,5.814894E+00,9.046428E+04,2.353132E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.565209E+00,1.428824E+05,1.662650E+05,3.328102E+00,0.000000E+00,6.612872E+00,1.465245E+05,1.678498E+05,3.328102E+00,0.000000E+00,6.462724E+00,1.372577E+05,1.121431E+05,3.328102E+00,0.000000E+00,5.883546E+00,9.581244E+04,7.256356E+04,3.328102E+00,0.000000E+00,6.062627E+00,1.141644E+05,1.061542E+05,3.328102E+00,0.000000E+00,6.323797E+00,1.300884E+05,1.240851E+05,9.008701E-01,0.000000E+00,2.150457E+00,4.097274E+04,4.208991E+04,9.008701E-01,3.141207E+03,2.065095E+00,2.997156E+04,6.958115E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.175473E+00,4.312585E+04,4.972452E+04,9.008701E-01,0.000000E+00,2.200705E+00,4.424937E+04,5.030899E+04,9.008701E-01,0.000000E+00,2.130586E+00,4.141186E+04,3.482988E+04,9.008701E-01,1.901019E+03,1.951290E+00,2.994145E+04,2.387214E+04,9.008701E-01,0.000000E+00,2.079536E+00,3.579968E+04,3.395368E+04,9.008701E-01,0.000000E+00,2.148037E+00,4.008580E+04,3.877011E+04
16:45:00,3.328102E+00,0.000000E+00,6.434582E+00,1.335856E+05,1.366473E+05,3.328102E+00,0.000000E+00,5.816198E+00,8.956248E+04,2.343866E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.568083E+00,1.420449E+05,1.654209E+05,3.328102E+00,0.000000E+00,6.613524E+00,1.456155E+05,1.669269E+05,3.328102E+00,0.000000E+00,6.459065E+00,1.361199E+05,1.109901E+05,3.328102E+00,0.000000E+00,5.859020E+00,9.553869E+04,7.225033E+04,3.328102E+00,0.000000E+00,6.026231E+00,1.130159E+05,1.049384E+05,3.328102E+00,0.000000E+00,6.294665E+00,1.288135E+05,1.227525E+05,9.008701E-01,0.000000E+00,2.141993E+00,4.063024E+04,4.173196E+04,9.008701E-01,3.389245E+03,2.057204E+00,2.963545E+04,6.922579E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.162663E+00,4.274750E+04,4.932939E+04,9.008701E-01,0.000000E+00,2.192119E+00,4.390551E+04,4.994967E+04,9.008701E-01,0.000000E+00,2.124984E+00,4.105241E+04,3.445821E+04,9.008701E-01,1.901019E+03,1.915286E+00,2.953956E+04,2.342371E+04,9.008701E-01,0.000000E+00,2.052096E+00,3.529242E+04,3.340402E+04,9.008701E-01,0.000000E+00,2.142986E+00,3.977231E+04,3.844929E+04
17:00:00,3.328102E+00,0.000000E+00,6.436482E+00,1.326904E+05,1.357420E+05,3.328102E+00,0.000000E+00,5.818605E+00,8.867297E+04,2.334733E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.559412E+00,1.410785E+05,1.644264E+05,3.328102E+00,0.000000E+00,6.615430E+00,1.447204E+05,1.660193E+05,3.328102E+00,0.000000E+00,6.460966E+00,1.350442E+05,1.099017E+05,3.328102E+00,0.000000E+00,5.838975E+00,9.531495E+04,7.200039E+04,3.328102E+00,0.000000E+00,5.992708E+00,1.118993E+05,1.037616E+05,3.328102E+00,0.000000E+00,6.259270E+00,1.274688E+05,1.213467E+05,9.008701E-01,0.000000E+00,2.131010E+00,4.025960E+04,4.134321E+04,9.008701E-01,3.637283E+03,2.046417E+00,2.926701E+04,6.883500E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.154740E+00,4.242370E+04,4.899471E+04,9.008701E-01,0.000000E+00,2.181036E+00,4.353376E+04,4.955992E+04,9.008701E-01,0.000000E+00,2.116748E+00,4.066356E+04,3.405360E+04,9.008701E-01,1.901019E+03,1.879863E+00,2.914414E+04,2.298303E+04,9.008701E-01,0.000000E+00,2.020070E+00,3.473397E+04,3.280194E+04,9.008701E-01,0.000000E+00,2.128875E+00,3.935770E+04,3.801193E+04
17:15:00,3.328102E+00,0.000000E+00,6.429674E+00,1.314690E+05,1.344919E+05,3.328102E+00,0.000000E+00,5.812373E+00,8.745797E+04,2.322093E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.534628E+00,1.397151E+05,1.629979E+05,3.328102E+00,0.000000E+00,6.608585E+00,1.434985E+05,1.647670E+05,3.328102E+00,0.000000E+00,6.463917E+00,1.337059E+05,1.085535E+05,3.328102E+00,0.000000E+00,5.814681E+00,9.504379E+04,7.169256E+04,3.328102E+00,0.000000E+00,5.960264E+00,1.106092E+05,1.024102E+05,3.328102E+00,0.000000E+00,6.223818E+00,1.258860E+05,1.196985E+05,9.008701E-01,0.000000E+00,2.118191E+00,3.980647E+04,4.086886E+04,9.008701E-01,3.947330E+03,2.033434E+00,2.881205E+04,6.835337E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.146443E+00,4.203687E+04,4.859445E+04,9.008701E-01,0.000000E+00,2.168143E+00,4.307980E+04,4.908480E+04,9.008701E-01,0.000000E+00,2.105918E+00,4.017151E+04,3.354225E+04,9.008701E-01,1.901019E+03,1.850579E+00,2.881724E+04,2.262203E+04,9.008701E-01,0.000000E+00,1.985620E+00,3.409821E+04,3.212100E+04,9.008701E-01,0.000000E+00,2.107133E+00,3.879364E+04,3.741300E+04
17:30:00,3.328102E+00,0.000000E+00,6.414549E+00,1.301548E+05,1.331378E+05,3.328102E+00,0.000000E+00,5.797860E+00,8.615058E+04,2.308386E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.502700E+00,1.382719E+05,1.614951E+05,3.328102E+00,0.000000E+00,6.593379E+00,1.421834E+05,1.634110E+05,3.328102E+00,0.000000E+00,6.455682E+00,1.322428E+05,1.070602E+05,3.328102E+00,0.000000E+00,5.793503E+00,9.480742E+04,7.142438E+04,3.328102E+00,0.000000E+00,5.930900E+00,1.093534E+05,1.010994E+05,3.328102E+00,0.000000E+00,6.193483E+00,1.243602E+05,1.181154E+05,9.008701E-01,0.000000E+00,2.103383E+00,3.933113E+04,4.037078E+04,9.008701E-01,4.257377E+03,2.018071E+00,2.833051E+04,6.784314E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.132246E+00,4.158419E+04,4.811935E+04,9.008701E-01,0.000000E+00,2.153288E+00,4.260393E+04,4.858636E+04,9.008701E-01,0.000000E+00,2.090919E+00,3.963294E+04,3.297945E+04,9.008701E-01,1.901019E+03,1.823839E+00,2.851874E+04,2.229232E+04,9.008701E-01,0.000000E+00,1.951145E+00,3.346216E+04,3.143978E+04,9.008701E-01,0.000000E+00,2.078967E+00,3.815787E+04,3.673588E+04
17:45:00,3.328102E+00,0.000000E+00,6.388763E+00,1.287216E+05,1.316451E+05,3.328102E+00,0.000000E+00,5.772728E+00,8.472473E+04,2.293269E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.467518E+00,1.367925E+05,1.599568E+05,3.328102E+00,0.000000E+00,6.567450E+00,1.407486E+05,1.619165E+05,3.328102E+00,0.000000E+00,6.435100E+00,1.306420E+05,1.054074E+05,3.328102E+00,0.000000E+00,5.779125E+00,9.464693E+04,7.124522E+04,3.328102E+00,0.000000E+00,5.905553E+00,1.081425E+05,9.983951E+04,3.328102E+00,0.000000E+00,6.164026E+00,1.228442E+05,1.165401E+05,9.008701E-01,0.000000E+00,2.084009E+00,3.880481E+04,3.981553E+04,9.008701E-01,4.567424E+03,1.997605E+00,2.779200E+04,6.726875E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.110208E+00,4.104397E+04,4.754541E+04,9.008701E-01,0.000000E+00,2.133879E+00,4.207723E+04,4.803111E+04,9.008701E-01,0.000000E+00,2.071428E+00,3.904421E+04,3.236108E+04,9.008701E-01,1.901019E+03,1.799155E+00,2.824318E+04,2.198757E+04,9.008701E-01,0.000000E+00,1.921469E+00,3.287969E+04,3.082059E+04,9.008701E-01,0.000000E+00,2.047085E+00,3.748062E+04,3.601580E+04
18:00:00,3.328102E+00,0.000000E+00,6.357806E+00,1.272308E+05,1.300957E+05,3.328102E+00,0.000000E+00,5.742851E+00,8.324594E+04,2.277620E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.431946E+00,1.353086E+05,1.584075E+05,3.328102E+00,0.000000E+00,6.536386E+00,1.392566E+05,1.603665E+05,3.328102E+00,0.000000E+00,6.408290E+00,1.289717E+05,1.036856E+05,3.328102E+00,0.000000E+00,5.768144E+00,9.452436E+04,7.110887E+04,3.328102E+00,0.000000E+00,5.886131E+00,1.069977E+05,9.865552E+04,3.328102E+00,0.000000E+00,6.137149E+00,1.213570E+05,1.150003E+05,9.008701E-01,0.000000E+00,2.060813E+00,3.823583E+04,3.921321E+04,9.008701E-01,4.877471E+03,1.972843E+00,2.720555E+04,6.664107E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.084095E+00,4.045827E+04,4.692268E+04,9.008701E-01,0.000000E+00,2.110663E+00,4.150802E+04,4.742912E+04,9.008701E-01,0.000000E+00,2.048999E+00,3.842269E+04,3.170745E+04,9.008701E-01,1.901019E+03,1.776458E+00,2.798981E+04,2.170706E+04,9.008701E-01,0.000000E+00,1.893829E+00,3.231993E+04,3.022622E+04,9.008701E-01,0.000000E+00,2.013426E+00,3.678353E+04,3.527459E+04
18:15:00,3.328102E+00,0.000000E+00,6.327977E+00,1.251798E+05,1.279835E+05,3.328102E+00,0.000000E+00,5.715412E+00,8.122165E+04,2.256422E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.404681E+00,1.333740E+05,1.564113E+05,3.328102E+00,0.000000E+00,6.506599E+00,1.372061E+05,1.582544E+05,3.328102E+00,0.000000E+00,6.377838E+00,1.265752E+05,1.012260E+05,3.328102E+00,0.000000E+00,5.759127E+00,9.442372E+04,7.099670E+04,3.328102E+00,0.000000E+00,5.871049E+00,1.054373E+05,9.705551E+04,3.328102E+00,0.000000E+00,6.111214E+00,1.192867E+05,1.128698E+05,9.008701E-01,0.000000E+00,2.035902E+00,3.749269E+04,3.843367E+04,9.008701E-01,5.342542E+03,1.946073E+00,2.644166E+04,6.583023E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.056205E+00,3.970564E+04,4.613024E+04,9.008701E-01,0.000000E+00,2.085754E+00,4.076491E+04,4.665005E+04,9.008701E-01,0.000000E+00,2.025358E+00,3.760207E+04,3.085235E+04,9.008701E-01,1.901019E+03,1.755788E+00,2.775906E+04,2.145147E+04,9.008701E-01,0.000000E+00,1.867894E+00,3.165360E+04,2.952484E+04,9.008701E-01,0.000000E+00,1.981750E+00,3.594789E+04,3.439600E+04
18:30:00,3.328102E+00,0.000000E+00,6.298148E+00,1.231288E+05,1.258661E+05,3.328102E+00,0.000000E+00,5.687432E+00,7.919129E+04,2.235092E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.379172E+00,1.314590E+05,1.544355E+05,3.328102E+00,0.000000E+00,6.476756E+00,1.351549E+05,1.561359E+05,3.328102E+00,0.000000E+00,6.345532E+00,1.241579E+05,9.873921E+04,3.328102E+00,0.000000E+00,5.751441E+00,9.433792E+04,7.090091E+04,3.328102E+00,0.000000E+00,5.858343E+00,1.039034E+05,9.548495E+04,3.328102E+00,0.000000E+00,6.087868E+00,1.172453E+05,1.107707E+05,9.008701E-01,0.000000E+00,2.010392E+00,3.674285E+04,3.764736E+04,9.008701E-01,5.807612E+03,1.918401E+00,2.566768E+04,6.500867E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.027944E+00,3.894886E+04,4.533391E+04,9.008701E-01,0.000000E+00,2.060273E+00,4.001539E+04,4.586460E+04,9.008701E-01,0.000000E+00,2.001454E+00,3.677850E+04,2.999455E+04,9.008701E-01,1.901019E+03,1.737085E+00,2.755026E+04,2.122011E+04,9.008701E-01,0.000000E+00,1.843622E+00,3.100583E+04,2.884355E+04,9.008701E-01,0.000000E+00,1.952932E+00,3.514415E+04,3.355366E+04
18:45:00,3.328102E+00,0.000000E+00,6.271356E+00,1.211117E+05,1.237859E+05,3.328102E+00,0.000000E+00,5.662485E+00,7.719475E+04,2.214144E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.354904E+00,1.295578E+05,1.524764E+05,3.328102E+00,0.000000E+00,6.449965E+00,1.331378E+05,1.540544E+05,3.328102E+00,0.000000E+00,6.314927E+00,1.217596E+05,9.627301E+04,3.328102E+00,0.000000E+00,5.744697E+00,9.426264E+04,7.081676E+04,3.328102E+00,0.000000E+00,5.846952E+00,1.023842E+05,9.393058E+04,3.328102E+00,0.000000E+00,6.070521E+00,1.152709E+05,1.087490E+05,9.008701E-01,0.000000E+00,1.985067E+00,3.599508E+04,3.686349E+04,9.008701E-01,6.272683E+03,1.890643E+00,2.489275E+04,6.418589E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,2.000900E+00,3.820566E+04,4.455331E+04,9.008701E-01,0.000000E+00,2.035010E+00,3.926832E+04,4.508196E+04,9.008701E-01,0.000000E+00,1.978055E+00,3.596057E+04,2.914313E+04,9.008701E-01,1.901019E+03,1.720223E+00,2.736203E+04,2.101144E+04,9.008701E-01,1.154190E+01,1.820991E+00,3.037639E+04,2.818221E+04,9.008701E-01,0.000000E+00,1.925813E+00,3.435937E+04,3.273195E+04
19:00:00,3.328102E+00,0.000000E+00,6.245683E+00,1.191070E+05,1.217208E+05,3.328102E+00,0.000000E+00,5.638705E+00,7.521122E+04,2.138137E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.331573E+00,1.276670E+05,1.505284E+05,3.328102E+00,0.000000E+00,6.424287E+00,1.311331E+05,1.519880E+05,3.328102E+00,0.000000E+00,6.281556E+00,1.193305E+05,9.377034E+04,3.328102E+00,0.000000E+00,5.738639E+00,9.419501E+04,7.074107E+04,3.328102E+00,0.000000E+00,5.836329E+00,1.008735E+05,9.238535E+04,3.328102E+00,0.000000E+00,6.055925E+00,1.133271E+05,1.067614E+05,9.008701E-01,0.000000E+00,1.960330E+00,3.525387E+04,3.608697E+04,9.008701E-01,6.737754E+03,1.863241E+00,2.412180E+04,6.187308E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.975286E+00,3.747842E+04,4.379065E+04,9.008701E-01,0.000000E+00,2.010372E+00,3.852821E+04,4.430711E+04,9.008701E-01,0.000000E+00,1.954918E+00,3.514556E+04,2.829473E+04,9.008701E-01,1.901019E+03,1.705051E+00,2.719266E+04,2.082358E+04,9.008701E-01,3.883510E+02,1.799901E+00,2.976415E+04,2.753951E+04,9.008701E-01,0.000000E+00,1.900105E+00,3.359034E+04,3.192708E+04
19:15:00,3.328102E+00,0.000000E+00,6.220372E+00,1.175646E+05,1.201269E+05,3.328102E+00,0.000000E+00,5.613801E+00,7.367331E+04,2.076044E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.312362E+00,1.262570E+05,1.490750E+05,3.328102E+00,0.000000E+00,6.398842E+00,1.295891E+05,1.503921E+05,3.328102E+00,0.000000E+00,6.248661E+00,1.174550E+05,9.183307E+04,3.328102E+00,0.000000E+00,5.733091E+00,9.413309E+04,7.067165E+04,3.328102E+00,0.000000E+00,5.826635E+00,9.974451E+04,9.122864E+04,3.328102E+00,0.000000E+00,6.043325E+00,1.118806E+05,1.052804E+05,9.008701E-01,0.000000E+00,1.935884E+00,3.463992E+04,3.543990E+04,9.008701E-01,7.078806E+03,1.835696E+00,2.347327E+04,5.993798E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.950845E+00,3.688197E+04,4.316201E+04,9.008701E-01,0.000000E+00,1.986058E+00,3.791574E+04,4.366233E+04,9.008701E-01,0.000000E+00,1.931666E+00,3.447773E+04,2.759509E+04,9.008701E-01,1.901019E+03,1.691403E+00,2.704029E+04,2.065448E+04,9.008701E-01,6.646776E+02,1.780393E+00,2.927005E+04,2.701811E+04,9.008701E-01,0.000000E+00,1.876060E+00,3.296843E+04,3.127291E+04
19:30:00,3.328102E+00,0.000000E+00,6.196928E+00,1.160429E+05,1.185555E+05,3.328102E+00,0.000000E+00,5.591208E+00,7.216119E+04,2.015209E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.297596E+00,1.248966E+05,1.476776E+05,3.328102E+00,0.000000E+00,6.375351E+00,1.280670E+05,1.488196E+05,3.328102E+00,0.000000E+00,6.217329E+00,1.155971E+05,8.991529E+04,3.328102E+00,0.000000E+00,5.727938E+00,9.407557E+04,7.060706E+04,3.328102E+00,0.000000E+00,5.817691E+00,9.862383E+04,9.008110E+04,3.328102E+00,0.000000E+00,6.032158E+00,1.104500E+05,1.038170E+05,9.008701E-01,0.000000E+00,1.911856E+00,3.403065E+04,3.479763E+04,9.008701E-01,7.419857E+03,1.808187E+00,2.282512E+04,5.802859E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.927840E+00,3.630152E+04,4.255090E+04,9.008701E-01,0.000000E+00,1.962193E+00,3.730827E+04,4.302275E+04,9.008701E-01,0.000000E+00,1.908422E+00,3.380998E+04,2.689524E+04,9.008701E-01,1.901019E+03,1.679125E+00,2.690323E+04,2.050224E+04,9.008701E-01,9.410043E+02,1.762335E+00,2.879213E+04,2.651433E+04,9.008701E-01,0.000000E+00,1.853661E+00,3.236487E+04,3.063872E+04
19:45:00,3.328102E+00,0.000000E+00,6.179082E+00,1.145838E+05,1.170555E+05,3.328102E+00,0.000000E+00,5.574187E+00,7.071126E+04,1.956049E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.285414E+00,1.235651E+05,1.463114E+05,3.328102E+00,0.000000E+00,6.357505E+00,1.266078E+05,1.473185E+05,3.328102E+00,0.000000E+00,6.192148E+00,1.138078E+05,8.807505E+04,3.328102E+00,0.000000E+00,5.723101E+00,9.402159E+04,7.054632E+04,3.328102E+00,0.000000E+00,5.809376E+00,9.751019E+04,8.894141E+04,3.328102E+00,0.000000E+00,6.022093E+00,1.090317E+05,1.023670E+05,9.008701E-01,0.000000E+00,1.888717E+00,3.343129E+04,3.416619E+04,9.008701E-01,7.760909E+03,1.781235E+00,2.218320E+04,5.615103E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.906298E+00,3.573742E+04,4.195757E+04,9.008701E-01,0.000000E+00,1.939242E+00,3.671102E+04,4.239428E+04,9.008701E-01,0.000000E+00,1.885663E+00,3.314766E+04,2.620117E+04,9.008701E-01,1.901019E+03,1.668073E+00,2.677985E+04,2.036510E+04,9.008701E-01,1.217331E+03,1.745601E+00,2.832899E+04,2.602667E+04,9.008701E-01,0.000000E+00,1.832842E+00,3.177897E+04,3.002370E+04
20:00:00,3.328102E+00,0.000000E+00,6.165524E+00,1.131725E+05,1.156095E+05,3.328102E+00,0.000000E+00,5.561302E+00,6.930749E+04,1.898348E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.274906E+00,1.222522E+05,1.449657E+05,3.328102E+00,0.000000E+00,6.343973E+00,1.251969E+05,1.458714E+05,3.328102E+00,0.000000E+00,6.174233E+00,1.120995E+05,8.632750E+04,3.328102E+00,0.000000E+00,5.718531E+00,9.397057E+04,7.048885E+04,3.328102E+00,0.000000E+00,5.801611E+00,9.640268E+04,8.780844E+04,3.328102E+00,0.000000E+00,6.012910E+00,1.076233E+05,1.009281E+05,9.008701E-01,0.000000E+00,1.866851E+00,3.284614E+04,3.355044E+04,9.008701E-01,8.101961E+03,1.755303E+00,2.155266E+04,5.431075E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.886271E+00,3.519022E+04,4.138273E+04,9.008701E-01,0.000000E+00,1.917586E+00,3.612821E+04,4.178174E+04,9.008701E-01,0.000000E+00,1.863987E+00,3.249742E+04,2.552059E+04,9.008701E-01,1.901019E+03,1.658122E+00,2.666876E+04,2.024155E+04,9.008701E-01,1.493658E+03,1.730076E+00,2.787935E+04,2.555369E+04,9.008701E-01,0.000000E+00,1.813508E+00,3.120964E+04,2.942673E+04
