Time,BASESYS5 F1:DesPer 1:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Heat Cap [W],BASESYS5 F1:DesPer 1:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 1:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 1:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 2:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Heat Cap [W],BASESYS5 F1:DesPer 2:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 2:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 2:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 3:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Heat Cap [W],BASESYS5 F1:DesPer 3:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 3:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 3:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 4:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Heat Cap [W],BASESYS5 F1:DesPer 4:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 4:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 4:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 5:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Heat Cap [W],BASESYS5 F1:DesPer 5:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 5:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 5:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 6:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Heat Cap [W],BASESYS5 F1:DesPer 6:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 6:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 6:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 7:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Heat Cap [W],BASESYS5 F1:DesPer 7:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 7:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 7:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 8:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Heat Cap [W],BASESYS5 F1:DesPer 8:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 8:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 8:Des Tot Cool Cap [W],BASESYS5 F1:DesPer 9:Des Heat Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Heat Cap [W],BASESYS5 F1:DesPer 9:Des Cool Mass Flow [kg/s],BASESYS5 F1:DesPer 9:Des Sens Cool Cap [W],BASESYS5 F1:DesPer 9:Des Tot Cool Cap [W],DOAS1:DesPer 1:Des Heat Mass Flow [kg/s],DOAS1:DesPer 1:Des Heat Cap [W],DOAS1:DesPer 1:Des Cool Mass Flow [kg/s],DOAS1:DesPer 1:Des Sens Cool Cap [W],DOAS1:DesPer 1:Des Tot Cool Cap [W],DOAS1:DesPer 2:Des Heat Mass Flow [kg/s],DOAS1:DesPer 2:Des Heat Cap [W],DOAS1:DesPer 2:Des Cool Mass Flow [kg/s],DOAS1:DesPer 2:Des Sens Cool Cap [W],DOAS1:DesPer 2:Des Tot Cool Cap [W],DOAS1:DesPer 3:Des Heat Mass Flow [kg/s],DOAS1:DesPer 3:Des Heat Cap [W],DOAS1:DesPer 3:Des Cool Mass Flow [kg/s],DOAS1:DesPer 3:Des Sens Cool Cap [W],DOAS1:DesPer 3:Des Tot Cool Cap [W],DOAS1:DesPer 4:Des Heat Mass Flow [kg/s],DOAS1:DesPer 4:Des Heat Cap [W],DOAS1:DesPer 4:Des Cool Mass Flow [kg/s],DOAS1:DesPer 4:Des Sens Cool Cap [W],DOAS1:DesPer 4:Des Tot Cool Cap [W],DOAS1:DesPer 5:Des Heat Mass Flow [kg/s],DOAS1:DesPer 5:Des Heat Cap [W],DOAS1:DesPer 5:Des Cool Mass Flow [kg/s],DOAS1:DesPer 5:Des Sens Cool Cap [W],DOAS1:DesPer 5:Des Tot Cool Cap [W],DOAS1:DesPer 6:Des Heat Mass Flow [kg/s],DOAS1:DesPer 6:Des Heat Cap [W],DOAS1:DesPer 6:Des Cool Mass Flow [kg/s],DOAS1:DesPer 6:Des Sens Cool Cap [W],DOAS1:DesPer 6:Des Tot Cool Cap [W],DOAS1:DesPer 7:Des Heat Mass Flow [kg/s],DOAS1:DesPer 7:Des Heat Cap [W],DOAS1:DesPer 7:Des Cool Mass Flow [kg/s],DOAS1:DesPer 7:Des Sens Cool Cap [W],DOAS1:DesPer 7:Des Tot Cool Cap [W],DOAS1:DesPer 8:Des Heat Mass Flow [kg/s],DOAS1:DesPer 8:Des Heat Cap [W],DOAS1:DesPer 8:Des Cool Mass Flow [kg/s],DOAS1:DesPer 8:Des Sens Cool Cap [W],DOAS1:DesPer 8:Des Tot Cool Cap [W],DOAS1:DesPer 9:Des Heat Mass Flow [kg/s],DOAS1:DesPer 9:Des Heat Cap [W],DOAS1:DesPer 9:Des Cool Mass Flow [kg/s],DOAS1:DesPer 9:Des Sens Cool Cap [W],DOAS1:DesPer 9:Des Tot Cool Cap [W]
20:15:00,3.328102E+00,0.000000E+00,6.154174E+00,1.120149E+05,1.144230E+05,3.328102E+00,0.000000E+00,5.550600E+00,6.815716E+04,1.851795E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.265484E+00,1.211688E+05,1.438544E+05,3.328102E+00,0.000000E+00,6.332652E+00,1.240396E+05,1.446841E+05,3.328102E+00,0.000000E+00,6.159761E+00,1.107040E+05,8.490002E+04,3.328102E+00,0.000000E+00,5.714189E+00,9.392212E+04,7.043419E+04,3.328102E+00,0.000000E+00,5.794189E+00,9.548462E+04,8.686800E+04,3.328102E+00,0.000000E+00,6.004311E+00,1.064588E+05,9.973714E+04,9.008701E-01,0.000000E+00,1.846283E+00,3.233750E+04,3.301359E+04,9.008701E-01,8.381003E+03,1.730514E+00,2.099691E+04,5.277835E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.867673E+00,3.471783E+04,4.088513E+04,9.008701E-01,0.000000E+00,1.897249E+00,3.562215E+04,4.124840E+04,9.008701E-01,0.000000E+00,1.843472E+00,3.193436E+04,2.492950E+04,9.008701E-01,1.901019E+03,1.649152E+00,2.656862E+04,2.013007E+04,9.008701E-01,1.719743E+03,1.715612E+00,2.749180E+04,2.514458E+04,9.008701E-01,0.000000E+00,1.795503E+00,3.071941E+04,2.891102E+04
20:30:00,3.328102E+00,0.000000E+00,6.144237E+00,1.108731E+05,1.132536E+05,3.328102E+00,0.000000E+00,5.541297E+00,6.702244E+04,1.806012E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.256859E+00,1.200944E+05,1.427527E+05,3.328102E+00,0.000000E+00,6.322742E+00,1.228981E+05,1.435136E+05,3.328102E+00,0.000000E+00,6.147301E+00,1.093308E+05,8.349676E+04,3.328102E+00,0.000000E+00,5.710052E+00,9.387594E+04,7.038203E+04,3.328102E+00,0.000000E+00,5.787127E+00,9.457057E+04,8.593213E+04,3.328102E+00,0.000000E+00,5.996183E+00,1.052996E+05,9.855195E+04,9.008701E-01,0.000000E+00,1.827064E+00,3.184390E+04,3.249321E+04,9.008701E-01,8.660046E+03,1.706985E+00,2.045520E+04,5.127728E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.850423E+00,3.426048E+04,4.040388E+04,9.008701E-01,0.000000E+00,1.878268E+00,3.513121E+04,4.073158E+04,9.008701E-01,0.000000E+00,1.824229E+00,3.138551E+04,2.435399E+04,9.008701E-01,1.901019E+03,1.641049E+00,2.647817E+04,2.002930E+04,9.008701E-01,1.945829E+03,1.702111E+00,2.711500E+04,2.474722E+04,9.008701E-01,0.000000E+00,1.778718E+00,3.024281E+04,2.841009E+04
20:45:00,3.328102E+00,0.000000E+00,6.135298E+00,1.097425E+05,1.120963E+05,3.328102E+00,0.000000E+00,5.532973E+00,6.589866E+04,1.760939E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.248840E+00,1.190266E+05,1.416583E+05,3.328102E+00,0.000000E+00,6.313827E+00,1.217677E+05,1.423552E+05,3.328102E+00,0.000000E+00,6.136231E+00,1.079732E+05,8.211051E+04,3.328102E+00,0.000000E+00,5.706100E+00,9.383183E+04,7.033217E+04,3.328102E+00,0.000000E+00,5.780333E+00,9.365950E+04,8.499935E+04,3.328102E+00,0.000000E+00,5.988446E+00,1.041447E+05,9.737136E+04,9.008701E-01,0.000000E+00,1.809163E+00,3.136502E+04,3.198891E+04,9.008701E-01,8.939088E+03,1.684746E+00,1.992790E+04,4.980768E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.834421E+00,3.381706E+04,3.993775E+04,9.008701E-01,0.000000E+00,1.860607E+00,3.465501E+04,4.023080E+04,9.008701E-01,0.000000E+00,1.806268E+00,3.085098E+04,2.379421E+04,9.008701E-01,1.901019E+03,1.633716E+00,2.639631E+04,1.993803E+04,9.008701E-01,2.171914E+03,1.689489E+00,2.674801E+04,2.436052E+04,9.008701E-01,0.000000E+00,1.763044E+00,2.977860E+04,2.792257E+04
21:00:00,3.328102E+00,0.000000E+00,6.127095E+00,1.086201E+05,1.109481E+05,3.328102E+00,0.000000E+00,5.525362E+00,6.478283E+04,1.716533E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,6.241297E+00,1.179643E+05,1.405696E+05,3.328102E+00,0.000000E+00,6.305644E+00,1.206455E+05,1.412057E+05,3.328102E+00,0.000000E+00,6.126174E+00,1.066269E+05,8.073660E+04,3.328102E+00,0.000000E+00,5.702317E+00,9.378961E+04,7.028441E+04,3.328102E+00,0.000000E+00,5.773843E+00,9.275183E+04,8.407040E+04,3.328102E+00,0.000000E+00,5.981049E+00,1.029937E+05,9.619505E+04,9.008701E-01,0.000000E+00,1.792510E+00,3.090008E+04,3.149987E+04,9.008701E-01,9.218131E+03,1.663774E+00,1.941475E+04,4.836904E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.819557E+00,3.338634E+04,3.948538E+04,9.008701E-01,0.000000E+00,1.844194E+00,3.419275E+04,3.974521E+04,9.008701E-01,0.000000E+00,1.789538E+00,3.033017E+04,2.324944E+04,9.008701E-01,1.901019E+03,1.627058E+00,2.632197E+04,1.985506E+04,9.008701E-01,2.397999E+03,1.677669E+00,2.638997E+04,2.398360E+04,9.008701E-01,2.516587E+02,1.748387E+00,2.932576E+04,2.744740E+04
21:15:00,3.328102E+00,0.000000E+00,4.671159E+00,9.223216E+04,9.188354E+04,3.328102E+00,0.000000E+00,4.215280E+00,4.966417E+04,1.501351E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,4.757962E+00,1.013973E+05,1.214539E+05,3.328102E+00,0.000000E+00,4.806660E+00,1.038931E+05,1.219518E+05,3.328102E+00,0.000000E+00,4.669918E+00,9.003458E+04,6.140924E+04,3.328102E+00,0.000000E+00,4.350476E+00,7.933479E+04,5.277063E+04,3.328102E+00,0.000000E+00,4.403613E+00,7.729482E+04,6.562390E+04,3.328102E+00,0.000000E+00,4.560594E+00,8.687235E+04,7.726554E+04,9.008701E-01,0.000000E+00,1.776502E+00,3.044271E+04,3.102721E+04,9.008701E-01,9.497173E+03,1.643532E+00,1.891005E+04,4.696465E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.805207E+00,3.296174E+04,3.904710E+04,9.008701E-01,0.000000E+00,1.828406E+00,3.373786E+04,3.927583E+04,9.008701E-01,4.073612E+01,1.773436E+00,2.981674E+04,2.272057E+04,9.008701E-01,1.901019E+03,1.620541E+00,2.624954E+04,1.977728E+04,9.008701E-01,2.624085E+03,1.666084E+00,2.603489E+04,2.361555E+04,9.008701E-01,5.408851E+02,1.734148E+00,2.887794E+04,2.698486E+04
21:30:00,3.328102E+00,0.000000E+00,3.559100E+00,7.831071E+04,7.390916E+04,3.328102E+00,0.000000E+00,3.407925E+00,3.922392E+04,1.331202E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,3.627200E+00,8.737407E+04,1.034447E+05,3.328102E+00,0.000000E+00,3.666566E+00,8.974602E+04,1.038646E+05,3.328102E+00,0.000000E+00,3.561836E+00,7.595783E+04,4.337895E+04,3.328102E+00,0.000000E+00,3.413354E+00,6.839042E+04,3.803729E+04,3.328102E+00,0.000000E+00,3.426329E+00,6.505184E+04,4.948079E+04,3.328102E+00,0.000000E+00,3.483219E+00,7.325398E+04,5.953879E+04,9.008701E-01,0.000000E+00,1.761659E+00,2.999833E+04,3.055338E+04,9.008701E-01,9.776215E+03,1.624561E+00,1.841954E+04,4.557274E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.791907E+00,3.254888E+04,3.860749E+04,9.008701E-01,0.000000E+00,1.813779E+00,3.329592E+04,3.880515E+04,9.008701E-01,3.747723E+02,1.758454E+00,2.931580E+04,2.219066E+04,9.008701E-01,1.901019E+03,1.614702E+00,2.618467E+04,1.970153E+04,9.008701E-01,2.850170E+03,1.655273E+00,2.568845E+04,2.324613E+04,9.008701E-01,8.301115E+02,1.720857E+00,2.844069E+04,2.652033E+04
21:45:00,3.328102E+00,0.000000E+00,3.378001E+00,7.500187E+04,6.970984E+04,3.328102E+00,0.000000E+00,3.366619E+00,3.771260E+04,1.282494E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,3.380749E+00,8.327028E+04,9.814339E+04,3.328102E+00,0.000000E+00,3.382743E+00,8.510460E+04,9.786043E+04,3.328102E+00,0.000000E+00,3.378104E+00,7.241102E+04,3.895845E+04,3.328102E+00,0.000000E+00,3.368367E+00,6.786375E+04,3.728931E+04,3.328102E+00,0.000000E+00,3.369152E+00,6.353368E+04,4.766934E+04,3.328102E+00,0.000000E+00,3.373665E+00,7.082958E+04,5.656009E+04,9.008701E-01,7.015665E+00,1.747822E+00,2.956514E+04,3.009269E+04,9.008701E-01,1.005526E+04,1.606755E+00,1.794200E+04,4.421021E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.779502E+00,3.214595E+04,3.817947E+04,9.008701E-01,0.000000E+00,1.800153E+00,3.286511E+04,3.834749E+04,9.008701E-01,7.088084E+02,1.744430E+00,2.882551E+04,2.167317E+04,9.008701E-01,1.901019E+03,1.609443E+00,2.612624E+04,1.963320E+04,9.008701E-01,3.076256E+03,1.645135E+00,2.534948E+04,2.288515E+04,9.008701E-01,1.119338E+03,1.708391E+00,2.801261E+04,2.606619E+04
22:00:00,3.328102E+00,0.000000E+00,3.353144E+00,7.365094E+04,6.821087E+04,3.328102E+00,0.000000E+00,3.346482E+00,3.642265E+04,1.237432E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,3.354159E+00,8.194803E+04,9.666126E+04,3.328102E+00,0.000000E+00,3.355030E+00,8.371447E+04,9.630515E+04,3.328102E+00,0.000000E+00,3.353059E+00,7.085399E+04,3.726136E+04,3.328102E+00,0.000000E+00,3.348204E+00,6.760568E+04,3.691741E+04,3.328102E+00,0.000000E+00,3.348957E+00,6.244069E+04,4.645322E+04,3.328102E+00,0.000000E+00,3.351309E+00,6.947471E+04,5.506964E+04,9.008701E-01,2.860581E+02,1.734936E+00,2.914249E+04,2.964242E+04,9.008701E-01,1.033430E+04,1.590010E+00,1.747624E+04,4.287593E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.767944E+00,3.175240E+04,3.776069E+04,9.008701E-01,0.000000E+00,1.787473E+00,3.244478E+04,3.790012E+04,9.008701E-01,1.042845E+03,1.731303E+00,2.834516E+04,2.116550E+04,9.008701E-01,1.901019E+03,1.604681E+00,2.607332E+04,1.957139E+04,9.008701E-01,3.302341E+03,1.635581E+00,2.501698E+04,2.253170E+04,9.008701E-01,1.408564E+03,1.696699E+00,2.759310E+04,2.562059E+04
22:15:00,3.328102E+00,0.000000E+00,3.385509E+00,7.339509E+04,6.813368E+04,3.328102E+00,0.000000E+00,3.374555E+00,3.608984E+04,1.212257E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,3.389090E+00,8.177626E+04,9.667837E+04,3.328102E+00,0.000000E+00,3.391276E+00,8.352403E+04,9.630757E+04,3.328102E+00,0.000000E+00,3.385666E+00,7.044411E+04,3.702380E+04,3.328102E+00,0.000000E+00,3.376799E+00,6.808544E+04,3.757570E+04,3.328102E+00,0.000000E+00,3.377771E+00,6.227515E+04,4.645917E+04,3.328102E+00,0.000000E+00,3.381154E+00,6.914695E+04,5.491279E+04,9.008701E-01,5.030910E+02,1.723274E+00,2.879513E+04,2.928065E+04,9.008701E-01,1.055133E+04,1.574789E+00,1.708916E+04,4.181689E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.757517E+00,3.142990E+04,3.742533E+04,9.008701E-01,0.000000E+00,1.776018E+00,3.209971E+04,3.754135E+04,9.008701E-01,1.302650E+03,1.719351E+00,2.795180E+04,2.075744E+04,9.008701E-01,1.901019E+03,1.600878E+00,2.603074E+04,1.952138E+04,9.008701E-01,3.478185E+03,1.627098E+00,2.474630E+04,2.224170E+04,9.008701E-01,1.633518E+03,1.686069E+00,2.724934E+04,2.526279E+04
22:30:00,3.328102E+00,0.000000E+00,3.610584E+00,7.634351E+04,7.232975E+04,3.328102E+00,0.000000E+00,3.397332E+00,3.567890E+04,1.186262E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,3.709171E+00,8.634826E+04,1.029818E+05,3.328102E+00,0.000000E+00,3.757409E+00,8.882235E+04,1.035483E+05,3.328102E+00,0.000000E+00,3.611555E+00,7.324851E+04,4.100871E+04,3.328102E+00,0.000000E+00,3.404041E+00,6.855067E+04,3.820645E+04,3.328102E+00,0.000000E+00,3.416569E+00,6.228224E+04,4.669388E+04,3.328102E+00,0.000000E+00,3.504170E+00,7.036980E+04,5.684354E+04,9.008701E-01,7.201240E+02,1.712258E+00,2.845494E+04,2.891976E+04,9.008701E-01,1.076837E+04,1.560269E+00,1.670985E+04,4.078579E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.747544E+00,3.111247E+04,3.709671E+04,9.008701E-01,0.000000E+00,1.765104E+00,3.176069E+04,3.719051E+04,9.008701E-01,1.562456E+03,1.708022E+00,2.756535E+04,2.035023E+04,9.008701E-01,1.901019E+03,1.597250E+00,2.599005E+04,1.947679E+04,9.008701E-01,3.654030E+03,1.618899E+00,2.447874E+04,2.196156E+04,9.008701E-01,1.858472E+03,1.675950E+00,2.691125E+04,2.490485E+04
22:45:00,3.328102E+00,0.000000E+00,3.925710E+00,8.082050E+04,7.838881E+04,3.328102E+00,0.000000E+00,3.492474E+00,3.646621E+04,1.177164E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,4.035727E+00,9.106751E+04,1.093169E+05,3.328102E+00,0.000000E+00,4.091937E+00,9.363758E+04,1.099779E+05,3.328102E+00,0.000000E+00,3.920964E+00,7.747223E+04,4.668026E+04,3.328102E+00,0.000000E+00,3.623943E+00,7.221922E+04,4.315185E+04,3.328102E+00,0.000000E+00,3.650253E+00,6.553242E+04,5.128499E+04,3.328102E+00,0.000000E+00,3.806037E+00,7.458576E+04,6.267367E+04,9.008701E-01,9.371570E+02,1.701779E+00,2.812076E+04,2.856955E+04,9.008701E-01,1.098540E+04,1.546415E+00,1.633801E+04,3.977679E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.738126E+00,3.080125E+04,3.676584E+04,9.008701E-01,0.000000E+00,1.754827E+00,3.142878E+04,3.683760E+04,9.008701E-01,1.822262E+03,1.697211E+00,2.718468E+04,1.995336E+04,9.008701E-01,1.901019E+03,1.593785E+00,2.595122E+04,1.943597E+04,9.008701E-01,3.829874E+03,1.610979E+00,2.421432E+04,2.168820E+04,9.008701E-01,2.083426E+03,1.666233E+00,2.657764E+04,2.455558E+04
23:00:00,3.328102E+00,0.000000E+00,4.142568E+00,8.366281E+04,8.216949E+04,3.328102E+00,0.000000E+00,3.644200E+00,3.819952E+04,1.180920E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,4.254902E+00,9.399270E+04,1.131982E+05,3.328102E+00,0.000000E+00,4.312484E+00,9.654631E+04,1.138191E+05,3.328102E+00,0.000000E+00,4.134935E+00,8.010795E+04,5.016352E+04,3.328102E+00,0.000000E+00,3.788024E+00,7.496781E+04,4.675488E+04,3.328102E+00,0.000000E+00,3.820714E+00,6.773891E+04,5.436637E+04,3.328102E+00,0.000000E+00,4.011316E+00,7.720097E+04,6.624693E+04,9.008701E-01,1.154190E+03,1.691754E+00,2.779170E+04,2.822911E+04,9.008701E-01,1.120243E+04,1.533233E+00,1.597371E+04,3.878147E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.729279E+00,3.049642E+04,3.644377E+04,9.008701E-01,0.000000E+00,1.745192E+00,3.110407E+04,3.649452E+04,9.008701E-01,2.082068E+03,1.686841E+00,2.680901E+04,1.956594E+04,9.008701E-01,1.901019E+03,1.590507E+00,2.591451E+04,1.939650E+04,9.008701E-01,4.005718E+03,1.603366E+00,2.395337E+04,2.141682E+04,9.008701E-01,2.308380E+03,1.656861E+00,2.624796E+04,2.421442E+04
23:15:00,3.328102E+00,0.000000E+00,4.305211E+00,8.559395E+04,8.472630E+04,3.328102E+00,0.000000E+00,3.780111E+00,3.967321E+04,1.180851E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,4.419972E+00,9.600543E+04,1.158603E+05,3.328102E+00,0.000000E+00,4.479895E+00,9.855756E+04,1.164651E+05,3.328102E+00,0.000000E+00,4.294503E+00,8.182943E+04,5.244454E+04,3.328102E+00,0.000000E+00,3.947934E+00,7.765024E+04,5.020102E+04,3.328102E+00,0.000000E+00,3.985693E+00,6.985739E+04,5.726177E+04,3.328102E+00,0.000000E+00,4.168212E+00,7.900527E+04,6.871238E+04,9.008701E-01,1.371223E+03,1.682495E+00,2.747122E+04,2.789460E+04,9.008701E-01,1.141947E+04,1.520838E+00,1.561825E+04,3.780039E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.720756E+00,3.019512E+04,3.612288E+04,9.008701E-01,0.000000E+00,1.735947E+00,3.078362E+04,3.615325E+04,9.008701E-01,2.341874E+03,1.677186E+00,2.644135E+04,1.918389E+04,9.008701E-01,1.901019E+03,1.587339E+00,2.587908E+04,1.935763E+04,9.008701E-01,4.181562E+03,1.595959E+00,2.369477E+04,2.114660E+04,9.008701E-01,2.533334E+03,1.648163E+00,2.592584E+04,2.387842E+04
23:30:00,3.328102E+00,0.000000E+00,4.443796E+00,8.712112E+04,8.673277E+04,3.328102E+00,0.000000E+00,3.905421E+00,4.097163E+04,1.178267E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,4.561060E+00,9.761184E+04,1.178607E+05,3.328102E+00,0.000000E+00,4.621878E+00,1.001378E+05,1.184151E+05,3.328102E+00,0.000000E+00,4.430012E+00,8.314698E+04,5.419042E+04,3.328102E+00,0.000000E+00,4.080863E+00,7.988355E+04,5.302058E+04,3.328102E+00,0.000000E+00,4.116797E+00,7.141122E+04,5.938224E+04,3.328102E+00,0.000000E+00,4.301856E+00,8.042009E+04,7.063658E+04,9.008701E-01,1.588256E+03,1.673439E+00,2.715292E+04,2.755949E+04,9.008701E-01,1.163650E+04,1.508800E+00,1.526676E+04,3.682913E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.712669E+00,2.989867E+04,3.581527E+04,9.008701E-01,0.000000E+00,1.727194E+00,3.046864E+04,3.582658E+04,9.008701E-01,2.601680E+03,1.667708E+00,2.607558E+04,1.880101E+04,9.008701E-01,1.901019E+03,1.584638E+00,2.584893E+04,1.932412E+04,9.008701E-01,4.357407E+03,1.589109E+00,2.344245E+04,2.088187E+04,9.008701E-01,2.758288E+03,1.639588E+00,2.560499E+04,2.354105E+04
23:45:00,3.328102E+00,0.000000E+00,4.560928E+00,8.828640E+04,8.821203E+04,3.328102E+00,0.000000E+00,4.011193E+00,4.194473E+04,1.171453E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,4.679578E+00,9.883892E+04,1.193388E+05,3.328102E+00,0.000000E+00,4.740757E+00,1.013295E+05,1.198359E+05,3.328102E+00,0.000000E+00,4.544508E+00,8.411007E+04,5.543224E+04,3.328102E+00,0.000000E+00,4.191430E+00,8.174086E+04,5.532462E+04,3.328102E+00,0.000000E+00,4.225933E+00,7.259499E+04,6.099536E+04,3.328102E+00,0.000000E+00,4.417397E+00,8.153000E+04,7.210663E+04,9.008701E-01,1.805289E+03,1.664871E+00,2.684010E+04,2.723299E+04,9.008701E-01,1.185353E+04,1.497717E+00,1.492600E+04,3.587598E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.704815E+00,2.960487E+04,3.551117E+04,9.008701E-01,0.000000E+00,1.718725E+00,3.015687E+04,3.550408E+04,9.008701E-01,2.861486E+03,1.658680E+00,2.571485E+04,1.842619E+04,9.008701E-01,1.901019E+03,1.581991E+00,2.581926E+04,1.929017E+04,9.008701E-01,4.533251E+03,1.582395E+00,2.319155E+04,2.061704E+04,9.008701E-01,2.983242E+03,1.631432E+00,2.528885E+04,2.321132E+04
24:00:00,3.328102E+00,0.000000E+00,4.660417E+00,8.915129E+04,8.929441E+04,3.328102E+00,0.000000E+00,4.101700E+00,4.266281E+04,1.161471E+05,3.328102E+00,3.229081E+04,3.328102E+00,0.000000E+00,0.000000E+00,3.328102E+00,0.000000E+00,4.779230E+00,9.974722E+04,1.204158E+05,3.328102E+00,0.000000E+00,4.840461E+00,1.021970E+05,1.208555E+05,3.328102E+00,0.000000E+00,4.641535E+00,8.477584E+04,5.629090E+04,3.328102E+00,0.000000E+00,4.290819E+00,8.340923E+04,5.733496E+04,3.328102E+00,0.000000E+00,4.323426E+00,7.358178E+04,6.230382E+04,3.328102E+00,0.000000E+00,4.516187E+00,8.235538E+04,7.318988E+04,9.008701E-01,2.022322E+03,1.656668E+00,2.653136E+04,2.691049E+04,9.008701E-01,1.207056E+04,1.486883E+00,1.458792E+04,3.493097E+04,9.008701E-01,2.634269E+04,9.008701E-01,0.000000E+00,0.000000E+00,9.008701E-01,0.000000E+00,1.697082E+00,2.931245E+04,3.520740E+04,9.008701E-01,0.000000E+00,1.710421E+00,2.984699E+04,3.518233E+04,9.008701E-01,3.121292E+03,1.649984E+00,2.535783E+04,1.805494E+04,9.008701E-01,1.901019E+03,1.579582E+00,2.579224E+04,1.926014E+04,9.008701E-01,4.709095E+03,1.575996E+00,2.294414E+04,2.035805E+04,9.008701E-01,3.208196E+03,1.623582E+00,2.497613E+04,2.288489E+04
Coinc Peak   ,4.057988E+00,1.072001E+01,3.229081E+04,1.564393E+05,1.409729E+00,3.695423E+00,3.368899E+04,5.037605E+04
NonCoinc Peak,4.057988E+00,1.072001E+01,3.229081E+04,1.564393E+05,1.409729E+00,3.697198E+00,3.368899E+04,5.037605E+04
