04:45:00,0.000000E+00,1.529396E+03,0.000000E+00,1.348620E-01,0.000000E+00,2.876295E+03,0.000000E+00,2.536314E-01,0.000000E+00,1.690766E+03,0.000000E+00,1.490915E-01,1.049129E+01,9.389026E+02,7.407708E-04,8.279231E-02,0.000000E+00,4.405478E+03,0.000000E+00,3.884745E-01,0.000000E+00,1.535426E+03,0.000000E+00,1.805249E-01,0.000000E+00,1.541549E+04,0.000000E+00,1.359336E+00,0.000000E+00,1.113500E+04,0.000000E+00,9.818833E-01,5.083567E+02,7.646735E+03,3.589415E-02,6.742881E-01,6.230924E+02,1.165792E+04,4.399544E-02,1.027994E+00,9.389752E+02,7.217467E+03,6.138828E-02,6.364353E-01,0.000000E+00,3.010773E+03,0.000000E+00,2.654896E-01,9.092186E+02,7.210274E+03,5.944286E-02,6.358011E-01,2.457625E+03,1.776995E+04,1.606745E-01,1.566952E+00,0.000000E+00,9.379596E+03,0.000000E+00,8.270916E-01,3.201500E+03,1.570043E+04,2.093075E-01,1.384462E+00,3.200239E+03,1.579495E+04,2.092251E-01,1.392796E+00,1.773833E+03,6.957422E+03,1.159696E-01,6.135046E-01,1.773762E+03,6.996236E+03,1.159649E-01,6.169272E-01,0.000000E+00,2.040424E+03,0.000000E+00,1.799243E-01,9.600437E+02,2.246835E+03,6.276570E-02,1.981256E-01,9.583910E+02,2.247296E+03,6.265765E-02,1.981663E-01,6.628548E+02,2.518745E+03,4.333609E-02,2.221026E-01,2.234373E+02,9.695469E+02,1.460788E-02,8.549452E-02,6.633587E+02,2.503005E+03,4.336904E-02,2.207147E-01,1.680381E+03,6.177079E+03,1.098599E-01,5.446940E-01,3.205326E+02,3.662264E+03,2.095577E-02,3.229380E-01,1.768209E+03,5.458847E+03,1.156019E-01,4.813604E-01,1.767006E+03,5.490111E+03,1.155232E-01,4.841173E-01,9.256288E+02,2.413096E+03,6.051573E-02,2.127865E-01,9.251306E+02,2.426138E+03,6.048315E-02,2.139365E-01,0.000000E+00,3.992953E+02,0.000000E+00,3.520981E-02,4.691439E+02,7.263865E+02,3.067167E-02,6.405267E-02,4.693067E+02,7.270563E+02,3.068232E-02,6.411173E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:00:00,0.000000E+00,1.532790E+03,0.000000E+00,1.351612E-01,0.000000E+00,2.896208E+03,0.000000E+00,2.553873E-01,0.000000E+00,1.697979E+03,0.000000E+00,1.497276E-01,1.777653E+01,9.412073E+02,1.255169E-03,8.299554E-02,0.000000E+00,4.413547E+03,0.000000E+00,3.891860E-01,0.000000E+00,1.539647E+03,0.000000E+00,1.810212E-01,0.000000E+00,1.545260E+04,0.000000E+00,1.362608E+00,1.026565E+01,1.116389E+04,7.248393E-04,9.844303E-01,5.429272E+02,7.660426E+03,3.833511E-02,6.754954E-01,6.764711E+02,1.167746E+04,4.776441E-02,1.029717E+00,1.021942E+03,7.231342E+03,6.681251E-02,6.376588E-01,0.000000E+00,3.028080E+03,0.000000E+00,2.670157E-01,9.935013E+02,7.226146E+03,6.495309E-02,6.372006E-01,2.646109E+03,1.779052E+04,1.729972E-01,1.568765E+00,0.000000E+00,9.444497E+03,0.000000E+00,8.328145E-01,3.315138E+03,1.572780E+04,2.167370E-01,1.386875E+00,3.313929E+03,1.579084E+04,2.166579E-01,1.392435E+00,1.811176E+03,6.962430E+03,1.184110E-01,6.139462E-01,1.811106E+03,6.987762E+03,1.184064E-01,6.161799E-01,0.000000E+00,2.247118E+03,0.000000E+00,1.981506E-01,9.828759E+02,2.240893E+03,6.425843E-02,1.976017E-01,9.812268E+02,2.241563E+03,6.415061E-02,1.976608E-01,6.869174E+02,2.522658E+03,4.490926E-02,2.224477E-01,2.431599E+02,9.738432E+02,1.589730E-02,8.587337E-02,6.874165E+02,2.507509E+03,4.494189E-02,2.211118E-01,1.733375E+03,6.180414E+03,1.133245E-01,5.449881E-01,3.752365E+02,3.681561E+03,2.453220E-02,3.246396E-01,1.813979E+03,5.465592E+03,1.185943E-01,4.819552E-01,1.812755E+03,5.485918E+03,1.185142E-01,4.837476E-01,9.451934E+02,2.413496E+03,6.179482E-02,2.128218E-01,9.446928E+02,2.421851E+03,6.176209E-02,2.135585E-01,0.000000E+00,4.779812E+02,0.000000E+00,4.214832E-02,4.781628E+02,7.236455E+02,3.126131E-02,6.381097E-02,4.783274E+02,7.243769E+02,3.127207E-02,6.387547E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:15:00,0.000000E+00,1.535386E+03,0.000000E+00,1.353902E-01,0.000000E+00,2.915115E+03,0.000000E+00,2.570545E-01,0.000000E+00,1.708555E+03,0.000000E+00,1.506602E-01,2.762568E+01,9.437087E+02,1.950599E-03,8.321611E-02,0.000000E+00,4.421519E+03,0.000000E+00,3.898890E-01,0.000000E+00,1.543428E+03,0.000000E+00,1.814657E-01,0.000000E+00,1.549335E+04,0.000000E+00,1.366201E+00,5.855632E+01,1.120910E+04,4.134556E-03,9.884171E-01,5.765763E+02,7.685887E+03,4.071102E-02,6.777405E-01,7.275919E+02,1.169767E+04,5.137395E-02,1.031499E+00,1.097964E+03,7.254297E+03,7.178264E-02,6.396830E-01,1.322857E+01,3.045611E+03,8.648567E-04,2.685616E-01,1.070648E+03,7.252046E+03,6.999678E-02,6.394845E-01,2.819190E+03,1.788153E+04,1.843129E-01,1.576791E+00,0.000000E+00,9.508142E+03,0.000000E+00,8.384268E-01,3.419097E+03,1.593981E+04,2.235336E-01,1.405570E+00,3.417957E+03,1.581472E+04,2.234591E-01,1.394540E+00,1.849260E+03,7.063762E+03,1.209009E-01,6.228816E-01,1.849190E+03,7.007278E+03,1.208963E-01,6.179009E-01,7.302323E+03,1.424916E+04,5.156038E-01,1.256489E+00,1.004954E+03,2.237228E+03,6.570185E-02,1.972785E-01,1.003319E+03,2.238085E+03,6.559494E-02,1.973540E-01,7.095257E+02,2.530273E+03,4.638735E-02,2.231191E-01,2.609610E+02,9.785165E+02,1.706110E-02,8.628546E-02,7.100459E+02,2.516063E+03,4.642135E-02,2.218661E-01,1.786546E+03,6.210263E+03,1.168008E-01,5.476202E-01,4.485273E+02,3.700836E+03,2.932380E-02,3.263393E-01,1.858447E+03,5.540966E+03,1.215015E-01,4.886017E-01,1.857198E+03,5.492323E+03,1.214198E-01,4.843124E-01,9.637000E+02,2.449496E+03,6.300474E-02,2.159963E-01,9.631938E+02,2.427993E+03,6.297165E-02,2.141002E-01,3.463750E+03,4.963123E+03,2.445691E-01,4.376476E-01,4.866483E+02,7.217403E+02,3.181608E-02,6.364296E-02,4.868145E+02,7.225276E+02,3.182694E-02,6.371239E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:30:00,0.000000E+00,1.539620E+03,0.000000E+00,1.357635E-01,0.000000E+00,2.936920E+03,0.000000E+00,2.589772E-01,0.000000E+00,1.735463E+03,0.000000E+00,1.530329E-01,3.621288E+01,9.470504E+02,2.556926E-03,8.351078E-02,0.000000E+00,4.443472E+03,0.000000E+00,3.918248E-01,0.000000E+00,1.546994E+03,0.000000E+00,1.818850E-01,0.000000E+00,1.555202E+04,0.000000E+00,1.371375E+00,1.100733E+02,1.128664E+04,7.772077E-03,9.952547E-01,6.088657E+02,7.735290E+03,4.299091E-02,6.820969E-01,7.764417E+02,1.173006E+04,5.482315E-02,1.034355E+00,1.164076E+03,7.288108E+03,7.610494E-02,6.426645E-01,5.186935E+01,3.060594E+03,3.391112E-03,2.698828E-01,1.137706E+03,7.442039E+03,7.438091E-02,6.562381E-01,2.971977E+03,1.804540E+04,1.943018E-01,1.591241E+00,0.000000E+00,9.560432E+03,0.000000E+00,8.430377E-01,3.506443E+03,1.640914E+04,2.292441E-01,1.446956E+00,3.505395E+03,1.587580E+04,2.291756E-01,1.399926E+00,1.885360E+03,7.294717E+03,1.232610E-01,6.432472E-01,1.885291E+03,7.059355E+03,1.232565E-01,6.224930E-01,8.529644E+03,1.714657E+04,6.022628E-01,1.511983E+00,1.024987E+03,2.235631E+03,6.701155E-02,1.971376E-01,1.023373E+03,2.236657E+03,6.690603E-02,1.972281E-01,7.304394E+02,2.542188E+03,4.775464E-02,2.241698E-01,2.757777E+02,9.826620E+02,1.802978E-02,8.665101E-02,7.309690E+02,2.584985E+03,4.778926E-02,2.279437E-01,1.834596E+03,6.267009E+03,1.199422E-01,5.526241E-01,5.063180E+02,3.718429E+03,3.310204E-02,3.278906E-01,1.899035E+03,5.710389E+03,1.241551E-01,5.035414E-01,1.897806E+03,5.512686E+03,1.240747E-01,4.861079E-01,9.800777E+02,2.532723E+03,6.407548E-02,2.233352E-01,9.795676E+02,2.446156E+03,6.404213E-02,2.157018E-01,4.694788E+03,6.214127E+03,3.314905E-01,5.479609E-01,4.941496E+02,7.206101E+02,3.230649E-02,6.354330E-02,4.943172E+02,7.214491E+02,3.231745E-02,6.361729E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
05:45:00,0.000000E+00,1.543335E+03,0.000000E+00,1.360911E-01,0.000000E+00,2.959373E+03,0.000000E+00,2.609572E-01,0.000000E+00,1.768812E+03,0.000000E+00,1.559737E-01,4.174017E+01,9.509566E+02,2.947198E-03,8.385523E-02,0.000000E+00,4.467368E+03,0.000000E+00,3.939319E-01,0.000000E+00,1.550252E+03,0.000000E+00,1.822680E-01,6.208605E+01,1.561361E+04,4.383784E-03,1.376806E+00,1.842702E+02,1.139074E+04,1.301099E-02,1.004434E+00,6.399660E+02,7.806208E+03,4.518684E-02,6.883504E-01,8.236812E+02,1.176439E+04,5.815865E-02,1.037383E+00,1.217105E+03,7.316318E+03,7.957186E-02,6.451520E-01,9.952096E+01,3.064162E+03,6.506478E-03,2.701974E-01,1.191338E+03,7.798749E+03,7.788726E-02,6.876927E-01,3.102955E+03,1.824800E+04,2.028649E-01,1.609107E+00,0.000000E+00,9.567369E+03,0.000000E+00,8.436494E-01,3.576991E+03,1.716276E+04,2.338564E-01,1.513410E+00,3.576232E+03,1.595448E+04,2.338068E-01,1.406864E+00,1.920833E+03,7.670680E+03,1.255801E-01,6.763996E-01,1.920766E+03,7.138113E+03,1.255758E-01,6.294379E-01,1.448250E+04,2.489246E+04,1.022583E+00,2.195014E+00,1.044252E+03,2.235192E+03,6.827109E-02,1.970990E-01,1.042656E+03,2.236373E+03,6.816671E-02,1.972031E-01,7.465643E+02,2.552522E+03,4.880885E-02,2.250811E-01,2.860917E+02,9.831288E+02,1.870409E-02,8.669217E-02,7.470995E+02,2.714725E+03,4.884384E-02,2.393841E-01,1.875426E+03,6.338598E+03,1.226115E-01,5.589368E-01,5.468651E+02,3.718717E+03,3.575293E-02,3.279160E-01,1.932545E+03,5.982645E+03,1.263458E-01,5.275489E-01,1.931308E+03,5.540634E+03,1.262650E-01,4.885724E-01,9.946727E+02,2.668325E+03,6.502967E-02,2.352926E-01,9.941603E+02,2.474515E+03,6.499618E-02,2.182024E-01,7.533117E+03,8.980357E+03,5.318999E-01,7.918867E-01,5.008728E+02,7.199586E+02,3.274604E-02,6.348586E-02,5.010416E+02,7.208460E+02,3.275708E-02,6.356411E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:00:00,0.000000E+00,1.547757E+03,0.000000E+00,1.364810E-01,0.000000E+00,2.984568E+03,0.000000E+00,2.631789E-01,1.916221E+01,1.814990E+03,1.353009E-03,1.600456E-01,4.901840E+01,9.556130E+02,3.461101E-03,8.426584E-02,0.000000E+00,4.499703E+03,0.000000E+00,3.967832E-01,0.000000E+00,1.553357E+03,0.000000E+00,1.826331E-01,1.599703E+02,1.568321E+04,1.129522E-02,1.382944E+00,2.579913E+02,1.152332E+04,1.821630E-02,1.016125E+00,6.696617E+02,7.900784E+03,4.728361E-02,6.966901E-01,8.690340E+02,1.180658E+04,6.136093E-02,1.041103E+00,1.251103E+03,7.329615E+03,8.179454E-02,6.463245E-01,1.493819E+02,3.052074E+03,9.766282E-03,2.691315E-01,1.225873E+03,8.291156E+03,8.014506E-02,7.311130E-01,3.199424E+03,1.844750E+04,2.091718E-01,1.626698E+00,0.000000E+00,9.509195E+03,0.000000E+00,8.385196E-01,3.624930E+03,1.815410E+04,2.369905E-01,1.600827E+00,3.624231E+03,1.603872E+04,2.369448E-01,1.414292E+00,1.952148E+03,8.166171E+03,1.276275E-01,7.200919E-01,1.952082E+03,7.232121E+03,1.276232E-01,6.377275E-01,1.875902E+04,3.071426E+04,1.324541E+00,2.708380E+00,1.061468E+03,2.239525E+03,6.939663E-02,1.974810E-01,1.059885E+03,2.245895E+03,6.929311E-02,1.980427E-01,7.557052E+02,2.557941E+03,4.940646E-02,2.255589E-01,2.905575E+02,9.784872E+02,1.899606E-02,8.628288E-02,7.562261E+02,2.892526E+03,4.944052E-02,2.550626E-01,1.904392E+03,6.410179E+03,1.245053E-01,5.652488E-01,5.620393E+02,3.695497E+03,3.674499E-02,3.258685E-01,1.954462E+03,6.339827E+03,1.277788E-01,5.590452E-01,1.953232E+03,5.572241E+03,1.276983E-01,4.913595E-01,1.006182E+03,2.846428E+03,6.578214E-02,2.509976E-01,1.005669E+03,2.509067E+03,6.574862E-02,2.212492E-01,9.674073E+03,1.108218E+04,6.830689E-01,9.772256E-01,5.063040E+02,7.211407E+02,3.310112E-02,6.359010E-02,5.064736E+02,7.238798E+02,3.311221E-02,6.383163E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:15:00,4.182592E+02,2.178442E+03,2.953253E-02,1.920947E-01,2.230775E+03,6.134989E+03,1.575110E-01,5.409826E-01,9.334825E+02,3.111458E+03,6.591152E-02,2.743680E-01,4.472848E+02,1.495551E+03,3.158197E-02,1.318775E-01,1.069003E+03,6.114217E+03,7.548037E-02,5.391509E-01,3.972539E+02,2.249054E+03,2.804938E-02,2.644284E-01,6.029494E+03,2.359196E+04,4.257317E-01,2.080336E+00,4.555198E+03,1.739530E+04,3.216343E-01,1.533915E+00,3.830631E+03,1.189272E+04,2.704740E-01,1.048699E+00,5.645732E+03,1.779353E+04,3.986350E-01,1.569031E+00,5.155120E+03,7.325552E+03,3.370313E-01,6.459662E-01,2.352315E+03,3.025781E+03,1.537896E-01,2.668130E-01,5.134448E+03,8.902173E+03,3.356798E-01,7.849925E-01,1.294113E+04,1.858941E+04,8.460645E-01,1.639212E+00,5.883878E+03,9.389160E+03,3.846760E-01,8.279349E-01,1.147044E+04,1.923464E+04,7.499141E-01,1.696108E+00,1.146850E+04,1.612188E+04,7.497872E-01,1.421625E+00,5.593274E+03,8.702661E+03,3.656768E-01,7.673996E-01,5.593245E+03,7.324649E+03,3.656750E-01,6.458866E-01,1.556769E+04,2.427808E+04,1.099207E+00,2.140838E+00,2.642285E+03,2.257077E+03,1.727472E-01,1.990288E-01,2.640181E+03,2.299834E+03,1.726097E-01,2.027991E-01,2.186033E+03,2.558044E+03,1.429184E-01,2.255680E-01,9.722625E+02,9.693135E+02,6.356454E-02,8.547394E-02,2.186607E+03,3.112168E+03,1.429559E-01,2.744306E-01,5.568711E+03,6.462664E+03,3.640710E-01,5.698769E-01,2.690803E+03,3.650004E+03,1.759192E-01,3.218569E-01,5.205330E+03,6.726958E+03,3.403139E-01,5.931823E-01,5.203509E+03,5.606127E+03,3.401948E-01,4.943476E-01,2.490128E+03,3.038022E+03,1.627995E-01,2.678924E-01,2.489471E+03,2.544027E+03,1.627565E-01,2.243320E-01,8.214179E+03,8.616846E+03,5.799884E-01,7.598324E-01,1.138287E+03,7.272557E+02,7.441885E-02,6.412932E-02,1.138497E+03,7.428874E+02,7.443260E-02,6.550772E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:30:00,7.357200E+02,2.405169E+03,5.194786E-02,2.120875E-01,3.921010E+03,7.253007E+03,2.768555E-01,6.395692E-01,1.399999E+03,3.304110E+03,9.885142E-02,2.913560E-01,7.176458E+02,1.638191E+03,5.067168E-02,1.444555E-01,1.667949E+03,6.416563E+03,1.177709E-01,5.658117E-01,6.538422E+02,2.404232E+03,4.616662E-02,2.826731E-01,8.375454E+03,2.371340E+04,5.913757E-01,2.091045E+00,6.307546E+03,1.765386E+04,4.453645E-01,1.556715E+00,5.189168E+03,1.214825E+04,3.663978E-01,1.071231E+00,7.631408E+03,1.808211E+04,5.388400E-01,1.594478E+00,6.878936E+03,7.310559E+03,4.497308E-01,6.446442E-01,3.261291E+03,2.991172E+03,2.132165E-01,2.637611E-01,6.856127E+03,9.477896E+03,4.482396E-01,8.357597E-01,1.705331E+04,1.868141E+04,1.114910E+00,1.647325E+00,7.990808E+03,9.227657E+03,5.224227E-01,8.136936E-01,1.493686E+04,2.033415E+04,9.765415E-01,1.793063E+00,1.493439E+04,1.620930E+04,9.763797E-01,1.429334E+00,7.283134E+03,9.244969E+03,4.761565E-01,8.152202E-01,7.283080E+03,7.414800E+03,4.761530E-01,6.538361E-01,1.826080E+04,2.663310E+04,1.289363E+00,2.348503E+00,3.563899E+03,2.296406E+03,2.330004E-01,2.024968E-01,3.561525E+03,2.430786E+03,2.328453E-01,2.143464E-01,2.995982E+03,2.555731E+03,1.958712E-01,2.253640E-01,1.381213E+03,9.577697E+02,9.030090E-02,8.445601E-02,2.996613E+03,3.317685E+03,1.959125E-01,2.925530E-01,7.555576E+03,6.500636E+03,4.939682E-01,5.732253E-01,3.731497E+03,3.590438E+03,2.439577E-01,3.166043E-01,6.904178E+03,7.120045E+03,4.513811E-01,6.278446E-01,6.902247E+03,5.645317E+03,4.512549E-01,4.978034E-01,3.284037E+03,3.230999E+03,2.147037E-01,2.849091E-01,3.283347E+03,2.579584E+03,2.146585E-01,2.274674E-01,8.866164E+03,9.259095E+03,6.260239E-01,8.164658E-01,1.532545E+03,7.413364E+02,1.001947E-01,6.537095E-02,1.532764E+03,7.894115E+02,1.002090E-01,6.961020E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
06:45:00,1.055543E+03,2.785489E+03,7.452997E-02,2.456241E-01,5.628003E+03,9.234885E+03,3.973831E-01,8.143310E-01,1.986820E+03,3.975978E+03,1.402858E-01,3.506012E-01,9.931098E+02,1.945194E+03,7.012170E-02,1.715270E-01,2.393990E+03,7.246140E+03,1.690353E-01,6.389637E-01,9.510399E+02,2.763332E+03,6.715121E-02,3.248936E-01,1.175227E+04,2.718481E+04,8.298063E-01,2.397153E+00,8.744553E+03,2.030953E+04,6.174372E-01,1.790891E+00,6.772614E+03,1.397897E+04,4.782021E-01,1.232664E+00,1.001974E+04,2.086074E+04,7.074759E-01,1.839498E+00,9.012297E+03,7.301759E+03,5.892056E-01,6.438682E-01,4.346731E+03,2.971058E+03,2.841804E-01,2.619875E-01,8.988166E+03,9.993651E+03,5.876280E-01,8.812389E-01,2.237720E+04,1.875105E+04,1.462976E+00,1.653465E+00,1.077340E+04,9.070247E+03,7.043426E-01,7.998133E-01,1.960940E+04,2.140278E+04,1.282023E+00,1.887294E+00,1.960688E+04,1.631677E+04,1.281858E+00,1.438811E+00,9.363086E+03,9.765154E+03,6.121395E-01,8.610900E-01,9.363001E+03,7.504682E+03,6.121339E-01,6.617619E-01,1.597714E+04,2.390624E+04,1.128117E+00,2.108049E+00,4.540941E+03,2.365125E+03,2.968775E-01,2.085564E-01,4.538492E+03,2.644818E+03,2.967174E-01,2.332197E-01,3.820253E+03,2.557962E+03,2.497603E-01,2.255607E-01,1.805886E+03,9.521375E+02,1.180651E-01,8.395936E-02,3.820869E+03,3.505804E+03,2.498006E-01,3.091414E-01,9.610238E+03,6.535892E+03,6.282978E-01,5.763341E-01,4.861491E+03,3.535635E+03,3.178344E-01,3.117719E-01,8.643482E+03,7.503472E+03,5.650932E-01,6.616552E-01,8.641638E+03,5.696605E+03,5.649727E-01,5.023259E-01,4.067020E+03,3.416300E+03,2.658935E-01,3.012489E-01,4.066367E+03,2.616951E+03,2.658508E-01,2.307624E-01,7.763084E+03,8.300867E+03,5.481374E-01,7.319694E-01,1.897677E+03,7.661196E+02,1.240663E-01,6.755633E-02,1.897886E+03,8.653751E+02,1.240799E-01,7.630867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:00:00,1.267595E+03,3.052422E+03,8.950261E-02,2.691622E-01,6.764742E+03,1.063076E+04,4.776463E-01,9.374186E-01,2.278049E+03,4.426956E+03,1.608489E-01,3.903684E-01,1.165938E+03,2.155586E+03,8.232477E-02,1.900793E-01,2.792998E+03,7.803833E+03,1.972085E-01,6.881410E-01,1.124291E+03,3.008622E+03,7.938415E-02,3.537333E-01,1.323687E+04,2.935658E+04,9.346312E-01,2.588660E+00,9.871285E+03,2.201476E+04,6.969937E-01,1.941259E+00,7.603780E+03,1.516499E+04,5.368892E-01,1.337247E+00,1.124336E+04,2.270383E+04,7.938736E-01,2.002020E+00,1.020133E+04,7.313814E+03,6.669422E-01,6.449312E-01,4.978763E+03,2.983597E+03,3.255014E-01,2.630932E-01,1.017598E+04,9.967098E+03,6.652847E-01,8.788974E-01,2.522149E+04,1.884117E+04,1.648930E+00,1.661412E+00,1.229192E+04,8.947662E+03,8.036206E-01,7.890037E-01,2.201208E+04,2.245730E+04,1.439105E+00,1.980282E+00,2.200928E+04,1.646281E+04,1.438922E+00,1.451688E+00,1.050140E+04,1.027179E+04,6.865602E-01,9.057656E-01,1.050129E+04,7.605038E+03,6.865528E-01,6.706113E-01,1.508850E+04,2.291520E+04,1.065372E+00,2.020659E+00,5.156051E+03,2.469366E+03,3.370921E-01,2.177484E-01,5.153524E+03,2.939278E+03,3.369269E-01,2.591852E-01,4.327705E+03,2.570251E+03,2.829365E-01,2.266444E-01,2.065775E+03,9.589449E+02,1.350562E-01,8.455964E-02,4.328317E+03,3.689402E+03,2.829765E-01,3.253310E-01,1.085514E+04,6.584804E+03,7.096867E-01,5.806471E-01,5.529745E+03,3.497254E+03,3.615234E-01,3.083874E-01,9.692598E+03,7.885104E+03,6.336823E-01,6.953075E-01,9.690811E+03,5.767319E+03,6.335655E-01,5.085615E-01,4.547018E+03,3.597981E+03,2.972748E-01,3.172695E-01,4.546400E+03,2.660272E+03,2.972343E-01,2.345825E-01,7.201876E+03,7.945371E+03,5.085115E-01,7.006218E-01,2.138531E+03,8.037419E+02,1.398128E-01,7.087386E-02,2.138726E+03,9.696056E+02,1.398256E-01,8.549970E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:15:00,1.036124E+03,2.647036E+03,7.315884E-02,2.334153E-01,5.538615E+03,8.668455E+03,3.910716E-01,7.643833E-01,1.650822E+03,3.567770E+03,1.165616E-01,3.146055E-01,9.246165E+02,1.796072E+03,6.528550E-02,1.583774E-01,2.088968E+03,6.694944E+03,1.474982E-01,5.903593E-01,8.830072E+02,2.517879E+03,6.234755E-02,2.960350E-01,8.893275E+03,2.336234E+04,6.279381E-01,2.060088E+00,6.679576E+03,1.774427E+04,4.716328E-01,1.564687E+00,5.216432E+03,1.229723E+04,3.683229E-01,1.084368E+00,7.616315E+03,1.839548E+04,5.377743E-01,1.622111E+00,7.434057E+03,7.356015E+03,4.860235E-01,6.486524E-01,3.408632E+03,3.036387E+03,2.228494E-01,2.677482E-01,7.403520E+03,9.703367E+03,4.840270E-01,8.556416E-01,1.823911E+04,1.898313E+04,1.192436E+00,1.673930E+00,7.875089E+03,8.876625E+03,5.148573E-01,7.827397E-01,1.649545E+04,2.349563E+04,1.078439E+00,2.071841E+00,1.649375E+04,1.666271E+04,1.078328E+00,1.469316E+00,7.950627E+03,1.076613E+04,5.197958E-01,9.493563E-01,7.950450E+03,7.725639E+03,5.197842E-01,6.812458E-01,1.410219E+04,2.218994E+04,9.957305E-01,1.956706E+00,4.145596E+03,2.611137E+03,2.710306E-01,2.302497E-01,4.143583E+03,3.285773E+03,2.708990E-01,2.897390E-01,3.360149E+03,2.595700E+03,2.196797E-01,2.288885E-01,1.620407E+03,9.809313E+02,1.059389E-01,8.649839E-02,3.360656E+03,3.871055E+03,2.197129E-01,3.413492E-01,8.335921E+03,6.658363E+03,5.449856E-01,5.871336E-01,4.016002E+03,3.480648E+03,2.625580E-01,3.069231E-01,7.404512E+03,8.264500E+03,4.840919E-01,7.287626E-01,7.403426E+03,5.862799E+03,4.840209E-01,5.169808E-01,3.501003E+03,3.776757E+03,2.288884E-01,3.330339E-01,3.500580E+03,2.712937E+03,2.288608E-01,2.392264E-01,6.638811E+03,7.711032E+03,4.687545E-01,6.799578E-01,1.721833E+03,8.549658E+02,1.125699E-01,7.539078E-02,1.721969E+03,1.091910E+03,1.125788E-01,9.628450E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:30:00,8.845118E+02,2.610407E+03,6.245379E-02,2.301853E-01,4.743368E+03,8.564550E+03,3.349207E-01,7.552210E-01,1.444833E+03,3.758688E+03,1.020171E-01,3.314406E-01,7.926655E+02,1.809223E+03,5.596868E-02,1.595371E-01,1.818890E+03,6.826906E+03,1.284285E-01,6.019957E-01,7.649262E+02,2.536835E+03,5.401006E-02,2.982637E-01,7.953533E+03,2.492177E+04,5.615847E-01,2.197598E+00,5.938099E+03,1.891226E+04,4.192785E-01,1.667680E+00,4.552715E+03,1.305319E+04,3.214590E-01,1.151029E+00,6.666344E+03,1.958115E+04,4.706986E-01,1.726663E+00,6.756210E+03,7.423568E+03,4.417073E-01,6.546093E-01,3.069417E+03,3.129539E+03,2.006722E-01,2.759624E-01,6.727195E+03,9.695590E+03,4.398103E-01,8.549559E-01,1.667065E+04,1.917261E+04,1.089893E+00,1.690638E+00,7.158427E+03,8.854832E+03,4.680033E-01,7.808179E-01,1.518771E+04,2.448901E+04,9.929413E-01,2.159437E+00,1.518640E+04,1.690503E+04,9.928558E-01,1.490684E+00,7.266383E+03,1.123754E+04,4.750613E-01,9.909246E-01,7.266205E+03,7.863897E+03,4.750497E-01,6.934374E-01,1.307741E+04,2.164498E+04,9.233724E-01,1.908651E+00,3.742233E+03,2.788953E+03,2.446596E-01,2.459296E-01,3.740515E+03,3.652591E+03,2.445473E-01,3.220850E-01,2.967243E+03,2.632532E+03,1.939923E-01,2.321363E-01,1.424070E+03,1.018242E+03,9.310281E-02,8.978849E-02,2.967630E+03,4.046122E+03,1.940176E-01,3.567865E-01,7.382657E+03,6.755030E+03,4.826631E-01,5.956577E-01,3.530370E+03,3.482878E+03,2.308084E-01,3.071197E-01,6.577286E+03,8.631622E+03,4.300096E-01,7.611353E-01,6.576441E+03,5.979093E+03,4.299543E-01,5.272357E-01,3.101805E+03,3.949007E+03,2.027897E-01,3.482229E-01,3.101474E+03,2.774030E+03,2.027681E-01,2.446136E-01,6.080081E+03,7.555252E+03,4.293036E-01,6.662211E-01,1.519194E+03,9.194253E+02,9.932182E-02,8.107481E-02,1.519300E+03,1.221204E+03,9.932874E-02,1.076856E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
07:45:00,7.140997E+02,2.395049E+03,5.042129E-02,2.111951E-01,3.845244E+03,7.461824E+03,2.715057E-01,6.579827E-01,1.097876E+03,3.435519E+03,7.751903E-02,3.029437E-01,6.411017E+02,1.639759E+03,4.526704E-02,1.445937E-01,1.393505E+03,6.385620E+03,9.839288E-02,5.630832E-01,5.923469E+02,2.328101E+03,4.182455E-02,2.737222E-01,5.826311E+03,2.296232E+04,4.113853E-01,2.024814E+00,4.417481E+03,1.754843E+04,3.119104E-01,1.547419E+00,3.601990E+03,1.214896E+04,2.543301E-01,1.071294E+00,5.223317E+03,1.810207E+04,3.688090E-01,1.596238E+00,5.597533E+03,7.518263E+03,3.659553E-01,6.629595E-01,2.513782E+03,3.253668E+03,1.643459E-01,2.869081E-01,5.569356E+03,9.891689E+03,3.641131E-01,8.722479E-01,1.371172E+04,1.941926E+04,8.964445E-01,1.712388E+00,5.700731E+03,8.872113E+03,3.727022E-01,7.823418E-01,1.253346E+04,2.543105E+04,8.194123E-01,2.242506E+00,1.253185E+04,1.719628E+04,8.193071E-01,1.516366E+00,6.119788E+03,1.168480E+04,4.000992E-01,1.030364E+00,6.119616E+03,8.023930E+03,4.000880E-01,7.075491E-01,1.210913E+04,2.124454E+04,8.550039E-01,1.873341E+00,3.240400E+03,3.002027E+03,2.118507E-01,2.647184E-01,3.238816E+03,4.033512E+03,2.117472E-01,3.556746E-01,2.525451E+03,2.681082E+03,1.651088E-01,2.364175E-01,1.194733E+03,1.067626E+03,7.810919E-02,9.414310E-02,2.525784E+03,4.212871E+03,1.651306E-01,3.714905E-01,6.273076E+03,6.877660E+03,4.101209E-01,6.064712E-01,2.915025E+03,3.503741E+03,1.905784E-01,3.089594E-01,5.637768E+03,8.984313E+03,3.685858E-01,7.922355E-01,5.636982E+03,6.117677E+03,3.685344E-01,5.394560E-01,2.678728E+03,4.114406E+03,1.751298E-01,3.628078E-01,2.678426E+03,2.844799E+03,1.751100E-01,2.508540E-01,5.573340E+03,7.456640E+03,3.935235E-01,6.575256E-01,1.327033E+03,9.969394E+02,8.675869E-02,8.790999E-02,1.327124E+03,1.355697E+03,8.676468E-02,1.195452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:00:00,6.384154E+02,2.272875E+03,4.507736E-02,2.004218E-01,3.449018E+03,6.839068E+03,2.435290E-01,6.030681E-01,1.011060E+03,3.298724E+03,7.138915E-02,2.908811E-01,5.805070E+02,1.552673E+03,4.098856E-02,1.369145E-01,1.272861E+03,6.175012E+03,8.987440E-02,5.445118E-01,5.325927E+02,2.214284E+03,3.760541E-02,2.603404E-01,5.479802E+03,2.216267E+04,3.869190E-01,1.954302E+00,4.140095E+03,1.701860E+04,2.923247E-01,1.500698E+00,3.353792E+03,1.181667E+04,2.368052E-01,1.041993E+00,4.872077E+03,1.744352E+04,3.440086E-01,1.538167E+00,5.330652E+03,7.634011E+03,3.485072E-01,6.731661E-01,2.383726E+03,3.399026E+03,1.558431E-01,2.997257E-01,5.303341E+03,1.063188E+04,3.467216E-01,9.375175E-01,1.309415E+04,1.970652E+04,8.560688E-01,1.737718E+00,5.451894E+03,8.924484E+03,3.564337E-01,7.869599E-01,1.203834E+04,2.628734E+04,7.870420E-01,2.318014E+00,1.203689E+04,1.752435E+04,7.869472E-01,1.545295E+00,5.857485E+03,1.209176E+04,3.829504E-01,1.066250E+00,5.857317E+03,8.198895E+03,3.829394E-01,7.229775E-01,1.125692E+04,2.096610E+04,7.948308E-01,1.848788E+00,3.066439E+03,3.244931E+03,2.004776E-01,2.861376E-01,3.065016E+03,4.418808E+03,2.003845E-01,3.896499E-01,2.374782E+03,2.739128E+03,1.552584E-01,2.415359E-01,1.117959E+03,1.125758E+03,7.308988E-02,9.926922E-02,2.375065E+03,4.365075E+03,1.552769E-01,3.849117E-01,5.905224E+03,7.020238E+03,3.860715E-01,6.190437E-01,2.736898E+03,3.540287E+03,1.789328E-01,3.121820E-01,5.334085E+03,9.310398E+03,3.487316E-01,8.209897E-01,5.333393E+03,6.273679E+03,3.486864E-01,5.532123E-01,2.531566E+03,4.267314E+03,1.655086E-01,3.762912E-01,2.531299E+03,2.922787E+03,1.654912E-01,2.577310E-01,5.143185E+03,7.401454E+03,3.631510E-01,6.526593E-01,1.244782E+03,1.085773E+03,8.138131E-02,9.574331E-02,1.244861E+03,1.492589E+03,8.138649E-02,1.316163E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:15:00,5.775203E+02,2.182199E+03,4.077767E-02,1.924260E-01,3.129955E+03,6.381478E+03,2.210005E-01,5.627179E-01,9.344497E+02,3.201508E+03,6.597981E-02,2.823085E-01,5.324154E+02,1.489739E+03,3.759290E-02,1.313650E-01,1.168331E+03,6.023145E+03,8.249375E-02,5.311201E-01,4.811101E+02,2.128741E+03,3.397032E-02,2.502828E-01,5.127912E+03,2.157933E+04,3.620726E-01,1.902862E+00,3.872964E+03,1.663877E+04,2.734630E-01,1.467205E+00,3.150339E+03,1.159351E+04,2.224398E-01,1.022314E+00,4.577495E+03,1.702738E+04,3.232087E-01,1.501472E+00,5.087076E+03,7.760608E+03,3.325827E-01,6.843294E-01,2.267932E+03,3.540460E+03,1.482728E-01,3.121973E-01,5.060439E+03,1.156833E+04,3.308412E-01,1.020094E+00,1.250710E+04,2.000846E+04,8.176889E-01,1.764344E+00,5.207152E+03,9.008379E+03,3.404330E-01,7.943577E-01,1.154994E+04,2.703491E+04,7.551117E-01,2.383935E+00,1.154856E+04,1.786949E+04,7.550213E-01,1.575729E+00,5.620906E+03,1.244767E+04,3.674834E-01,1.097634E+00,5.620742E+03,8.378775E+03,3.674726E-01,7.388393E-01,1.052698E+04,2.080411E+04,7.432913E-01,1.834504E+00,2.923803E+03,3.508936E+03,1.911523E-01,3.094175E-01,2.922498E+03,4.795315E+03,1.910670E-01,4.228503E-01,2.250174E+03,2.802960E+03,1.471118E-01,2.471647E-01,1.053936E+03,1.190373E+03,6.890417E-02,1.049669E-01,2.250420E+03,4.498985E+03,1.471279E-01,3.967200E-01,5.597110E+03,7.173654E+03,3.659277E-01,6.325719E-01,2.584111E+03,3.587077E+03,1.689439E-01,3.163080E-01,5.081931E+03,9.602505E+03,3.322463E-01,8.467477E-01,5.081305E+03,6.439654E+03,3.322053E-01,5.678479E-01,2.412399E+03,4.404276E+03,1.577177E-01,3.883685E-01,2.412157E+03,3.004499E+03,1.577019E-01,2.649363E-01,4.786513E+03,7.378448E+03,3.379671E-01,6.506306E-01,1.180539E+03,1.182922E+03,7.718122E-02,1.043099E-01,1.180609E+03,1.627952E+03,7.718581E-02,1.435526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:30:00,5.290526E+02,2.113118E+03,3.735545E-02,1.863345E-01,2.875890E+03,6.036254E+03,2.030614E-01,5.322761E-01,8.736900E+02,3.127498E+03,6.168968E-02,2.757824E-01,4.946229E+02,1.442865E+03,3.492443E-02,1.272316E-01,1.085273E+03,5.907871E+03,7.662918E-02,5.209553E-01,4.397097E+02,2.061822E+03,3.104711E-02,2.424149E-01,4.844151E+03,2.112481E+04,3.420368E-01,1.862783E+00,3.658472E+03,1.634321E+04,2.583181E-01,1.441143E+00,2.989852E+03,1.143142E+04,2.111081E-01,1.008021E+00,4.343676E+03,1.678863E+04,3.066991E-01,1.480420E+00,4.883293E+03,7.896617E+03,3.192597E-01,6.963227E-01,2.171301E+03,3.653680E+03,1.419552E-01,3.221811E-01,4.857180E+03,1.218767E+04,3.175525E-01,1.074707E+00,1.201149E+04,2.032286E+04,7.852866E-01,1.792067E+00,4.998089E+03,9.129083E+03,3.267649E-01,8.050013E-01,1.113926E+04,2.767031E+04,7.282624E-01,2.439964E+00,1.113794E+04,1.823069E+04,7.281760E-01,1.607580E+00,5.424853E+03,1.275146E+04,3.546658E-01,1.124422E+00,5.424693E+03,8.563038E+03,3.546554E-01,7.550876E-01,9.905011E+03,2.070928E+04,6.993750E-01,1.826141E+00,2.808293E+03,3.789022E+03,1.836005E-01,3.341155E-01,2.807081E+03,5.156635E+03,1.835212E-01,4.547114E-01,2.148448E+03,2.871803E+03,1.404612E-01,2.532352E-01,1.001823E+03,1.261112E+03,6.549717E-02,1.112047E-01,2.148664E+03,4.613794E+03,1.404753E-01,4.068438E-01,5.343972E+03,7.336658E+03,3.493780E-01,6.469455E-01,2.457664E+03,3.642624E+03,1.606771E-01,3.212062E-01,4.875247E+03,9.859580E+03,3.187337E-01,8.694165E-01,4.874674E+03,6.614515E+03,3.186963E-01,5.832671E-01,2.315784E+03,4.525055E+03,1.514013E-01,3.990187E-01,2.315563E+03,3.089608E+03,1.513868E-01,2.724413E-01,4.491552E+03,7.378970E+03,3.171404E-01,6.506767E-01,1.129584E+03,1.286514E+03,7.384990E-02,1.134446E-01,1.129647E+03,1.759426E+03,7.385401E-02,1.551459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
08:45:00,4.900279E+02,2.060296E+03,3.459999E-02,1.816766E-01,2.671208E+03,5.777932E+03,1.886092E-01,5.094973E-01,8.246804E+02,3.069403E+03,5.822920E-02,2.706595E-01,4.644494E+02,1.407856E+03,3.279394E-02,1.241446E-01,1.018301E+03,5.819508E+03,7.190043E-02,5.131634E-01,4.060830E+02,2.009010E+03,2.867279E-02,2.362057E-01,4.611283E+03,2.076493E+04,3.255944E-01,1.831049E+00,3.483058E+03,1.610572E+04,2.459325E-01,1.420200E+00,2.860216E+03,1.131043E+04,2.019547E-01,9.973526E-01,4.153804E+03,1.669878E+04,2.932926E-01,1.472496E+00,4.710736E+03,8.041164E+03,3.079784E-01,7.090689E-01,2.089626E+03,3.737330E+03,1.366155E-01,3.295572E-01,4.685022E+03,1.254708E+04,3.062972E-01,1.106400E+00,1.158908E+04,2.064862E+04,7.576707E-01,1.820793E+00,4.818400E+03,9.287039E+03,3.150172E-01,8.189299E-01,1.079011E+04,2.819199E+04,7.054357E-01,2.485966E+00,1.078885E+04,1.860659E+04,7.053531E-01,1.640727E+00,5.259697E+03,1.300276E+04,3.438683E-01,1.146582E+00,5.259540E+03,8.751506E+03,3.438580E-01,7.717067E-01,9.372952E+03,2.064918E+04,6.618073E-01,1.820842E+00,2.713019E+03,4.079638E+03,1.773716E-01,3.597420E-01,2.711881E+03,5.497582E+03,1.772972E-01,4.847761E-01,2.064041E+03,2.945042E+03,1.349428E-01,2.596934E-01,9.587008E+02,1.336757E+03,6.267790E-02,1.178751E-01,2.064231E+03,4.708761E+03,1.349552E-01,4.152180E-01,5.132942E+03,7.508126E+03,3.355813E-01,6.620656E-01,2.351521E+03,3.705821E+03,1.537377E-01,3.267789E-01,4.703038E+03,1.008051E+04,3.074751E-01,8.888979E-01,4.702510E+03,6.797387E+03,3.074406E-01,5.993927E-01,2.235965E+03,4.629267E+03,1.461828E-01,4.082082E-01,2.235761E+03,3.177792E+03,1.461695E-01,2.802173E-01,4.246109E+03,7.396980E+03,2.998101E-01,6.522647E-01,1.088373E+03,1.394547E+03,7.115559E-02,1.229710E-01,1.088429E+03,1.884681E+03,7.115930E-02,1.661909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:00:00,4.582336E+02,2.019423E+03,3.235505E-02,1.780725E-01,2.504330E+03,5.584621E+03,1.768262E-01,4.924511E-01,7.844278E+02,3.020043E+03,5.538703E-02,2.663070E-01,4.399785E+02,1.381703E+03,3.106609E-02,1.218384E-01,9.634317E+02,5.748357E+03,6.802618E-02,5.068894E-01,3.784548E+02,1.967087E+03,2.672201E-02,2.312766E-01,4.416653E+03,2.047473E+04,3.118519E-01,1.805459E+00,3.336869E+03,1.590726E+04,2.356103E-01,1.402700E+00,2.753138E+03,1.121640E+04,1.943941E-01,9.890603E-01,3.996277E+03,1.669296E+04,2.821699E-01,1.471983E+00,4.562605E+03,8.192377E+03,2.982938E-01,7.224028E-01,2.019580E+03,3.811610E+03,1.320360E-01,3.361073E-01,4.537188E+03,1.279713E+04,2.966321E-01,1.128449E+00,1.122445E+04,2.098407E+04,7.338317E-01,1.850373E+00,4.662115E+03,9.479496E+03,3.047996E-01,8.359007E-01,1.048901E+04,2.859544E+04,6.857503E-01,2.521542E+00,1.048780E+04,1.899357E+04,6.856712E-01,1.674851E+00,5.118178E+03,1.320010E+04,3.346160E-01,1.163983E+00,5.118025E+03,8.943352E+03,3.346060E-01,7.886236E-01,8.914807E+03,2.060866E+04,6.294584E-01,1.817269E+00,2.633073E+03,4.375397E+03,1.721449E-01,3.858219E-01,2.631992E+03,5.811779E+03,1.720743E-01,5.124820E-01,1.993023E+03,3.021716E+03,1.302998E-01,2.664545E-01,9.224949E+02,1.415409E+03,6.031083E-02,1.248105E-01,1.993192E+03,4.782731E+03,1.303108E-01,4.217406E-01,4.954728E+03,7.686622E+03,3.239300E-01,6.778054E-01,2.261308E+03,3.775324E+03,1.478397E-01,3.329076E-01,4.557522E+03,1.026321E+04,2.979615E-01,9.050086E-01,4.557033E+03,6.986613E+03,2.979295E-01,6.160786E-01,2.168949E+03,4.716162E+03,1.418015E-01,4.158706E-01,2.168760E+03,3.268430E+03,1.417891E-01,2.882098E-01,4.040213E+03,7.426994E+03,2.852722E-01,6.549114E-01,1.054467E+03,1.504977E+03,6.893890E-02,1.327086E-01,1.054519E+03,2.000755E+03,6.894227E-02,1.764263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:15:00,4.320440E+02,1.987599E+03,3.050585E-02,1.752662E-01,2.366746E+03,5.427761E+03,1.671117E-01,4.786193E-01,7.508368E+02,2.975676E+03,5.301523E-02,2.623947E-01,4.198469E+02,1.362209E+03,2.964464E-02,1.201194E-01,9.178268E+02,5.689228E+03,6.480610E-02,5.016754E-01,3.555078E+02,1.933591E+03,2.510176E-02,2.273384E-01,4.251509E+03,2.023890E+04,3.001914E-01,1.784664E+00,3.213106E+03,1.573586E+04,2.268716E-01,1.387586E+00,2.663010E+03,1.114017E+04,1.880304E-01,9.823386E-01,3.863219E+03,1.662909E+04,2.727750E-01,1.466351E+00,4.434032E+03,8.343764E+03,2.898880E-01,7.357521E-01,1.958815E+03,3.899412E+03,1.280633E-01,3.438497E-01,4.408832E+03,1.296550E+04,2.882405E-01,1.143297E+00,1.090640E+04,2.131718E+04,7.130382E-01,1.879746E+00,4.525103E+03,9.684529E+03,2.958420E-01,8.539805E-01,1.022636E+04,2.886485E+04,6.685783E-01,2.545298E+00,1.022520E+04,1.937811E+04,6.685027E-01,1.708759E+00,4.995242E+03,1.333659E+04,3.265788E-01,1.176019E+00,4.995093E+03,9.132820E+03,3.265690E-01,8.053309E-01,8.517355E+03,2.057857E+04,6.013951E-01,1.814615E+00,2.565002E+03,4.669784E+03,1.676946E-01,4.117810E-01,2.563967E+03,6.094765E+03,1.676269E-01,5.374356E-01,1.932722E+03,3.099288E+03,1.263574E-01,2.732948E-01,8.917898E+02,1.495220E+03,5.830340E-02,1.318483E-01,1.932871E+03,4.832731E+03,1.263671E-01,4.261496E-01,4.802899E+03,7.867131E+03,3.140038E-01,6.937226E-01,2.183981E+03,3.848146E+03,1.427842E-01,3.393290E-01,4.433436E+03,1.040155E+04,2.898490E-01,9.172073E-01,4.432983E+03,7.176935E+03,2.898194E-01,6.328612E-01,2.112089E+03,4.783044E+03,1.380841E-01,4.217682E-01,2.111913E+03,3.359177E+03,1.380726E-01,2.962118E-01,3.866077E+03,7.465375E+03,2.729767E-01,6.582958E-01,1.026244E+03,1.615346E+03,6.709374E-02,1.424410E-01,1.026291E+03,2.105469E+03,6.709681E-02,1.856600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:30:00,4.102344E+02,1.962761E+03,2.896591E-02,1.730760E-01,2.252060E+03,5.303688E+03,1.590139E-01,4.676785E-01,7.224046E+02,2.933145E+03,5.100769E-02,2.586443E-01,4.030561E+02,1.347825E+03,2.845906E-02,1.188510E-01,8.794192E+02,5.638222E+03,6.209420E-02,4.971777E-01,3.362383E+02,1.906449E+03,2.374118E-02,2.241472E-01,4.109543E+03,2.004710E+04,2.901674E-01,1.767751E+00,3.106906E+03,1.558250E+04,2.193730E-01,1.374062E+00,2.585969E+03,1.107557E+04,1.825906E-01,9.766422E-01,3.749160E+03,1.655874E+04,2.647214E-01,1.460147E+00,4.321586E+03,8.496168E+03,2.825365E-01,7.491910E-01,1.905656E+03,4.046015E+03,1.245879E-01,3.567770E-01,4.296544E+03,1.304622E+04,2.808993E-01,1.150414E+00,1.062631E+04,2.165069E+04,6.947263E-01,1.909155E+00,4.403943E+03,9.893154E+03,2.879208E-01,8.723770E-01,9.994987E+03,2.898761E+04,6.534519E-01,2.556124E+00,9.993880E+03,1.976419E+04,6.533795E-01,1.742804E+00,4.887181E+03,1.340742E+04,3.195140E-01,1.182265E+00,4.887034E+03,9.322409E+03,3.195043E-01,8.220489E-01,8.169929E+03,2.055309E+04,5.768640E-01,1.812369E+00,2.506294E+03,4.958494E+03,1.638564E-01,4.372394E-01,2.505294E+03,6.342259E+03,1.637910E-01,5.592596E-01,1.880880E+03,3.178081E+03,1.229681E-01,2.802428E-01,8.654278E+02,1.574954E+03,5.657991E-02,1.388792E-01,1.881011E+03,4.855799E+03,1.229767E-01,4.281837E-01,4.671980E+03,8.049879E+03,3.054445E-01,7.098373E-01,2.117002E+03,3.923678E+03,1.384053E-01,3.459894E-01,4.326241E+03,1.049017E+04,2.828408E-01,9.250216E-01,4.325821E+03,7.369283E+03,2.828133E-01,6.498224E-01,2.063149E+03,4.827844E+03,1.348845E-01,4.257187E-01,2.062985E+03,3.450666E+03,1.348738E-01,3.042792E-01,3.717505E+03,7.509031E+03,2.624863E-01,6.621454E-01,1.002379E+03,1.724027E+03,6.553351E-02,1.520244E-01,1.002422E+03,2.197425E+03,6.553631E-02,1.937687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
09:45:00,3.918885E+02,1.943240E+03,2.767054E-02,1.713547E-01,2.155476E+03,5.205958E+03,1.521943E-01,4.590607E-01,6.979940E+02,2.890791E+03,4.928410E-02,2.549096E-01,3.888844E+02,1.337214E+03,2.745843E-02,1.179154E-01,8.466380E+02,5.592657E+03,5.977958E-02,4.931598E-01,3.198827E+02,1.884117E+03,2.258634E-02,2.215216E-01,3.985913E+03,1.989020E+04,2.814381E-01,1.753915E+00,3.014541E+03,1.544106E+04,2.128513E-01,1.361591E+00,2.519061E+03,1.101838E+04,1.778664E-01,9.715993E-01,3.649898E+03,1.649079E+04,2.577127E-01,1.454155E+00,4.222217E+03,8.647255E+03,2.760399E-01,7.625139E-01,1.858672E+03,4.264340E+03,1.215162E-01,3.760289E-01,4.197289E+03,1.304041E+04,2.744102E-01,1.149902E+00,1.037808E+04,2.197973E+04,6.784979E-01,1.938170E+00,4.296030E+03,1.010722E+04,2.808657E-01,8.912534E-01,9.789738E+03,2.896801E+04,6.400331E-01,2.554396E+00,9.788674E+03,2.014788E+04,6.399636E-01,1.776638E+00,4.791592E+03,1.341337E+04,3.132645E-01,1.182789E+00,4.791446E+03,9.509510E+03,3.132550E-01,8.385473E-01,7.864003E+03,2.052697E+04,5.552631E-01,1.810065E+00,2.455302E+03,5.238013E+03,1.605227E-01,4.618873E-01,2.454330E+03,6.550717E+03,1.604591E-01,5.776414E-01,1.835864E+03,3.256796E+03,1.200251E-01,2.871839E-01,8.425662E+02,1.653439E+03,5.508526E-02,1.458001E-01,1.835979E+03,4.852562E+03,1.200326E-01,4.278983E-01,4.557971E+03,8.232147E+03,2.979909E-01,7.259097E-01,2.058472E+03,4.001234E+03,1.345787E-01,3.528283E-01,4.232684E+03,1.053025E+04,2.767242E-01,9.285557E-01,4.232292E+03,7.561363E+03,2.766986E-01,6.667600E-01,2.020557E+03,4.850629E+03,1.320999E-01,4.277279E-01,2.020405E+03,3.541471E+03,1.320900E-01,3.122865E-01,3.589680E+03,7.555343E+03,2.534609E-01,6.662292E-01,9.819472E+02,1.829585E+03,6.419771E-02,1.613326E-01,9.819862E+02,2.275724E+03,6.420026E-02,2.006730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:00:00,3.762929E+02,1.927823E+03,2.656937E-02,1.699952E-01,2.073270E+03,5.128793E+03,1.463898E-01,4.522563E-01,6.767774E+02,2.847475E+03,4.778603E-02,2.510900E-01,3.767694E+02,1.329453E+03,2.660301E-02,1.172310E-01,8.183258E+02,5.550632E+03,5.778051E-02,4.894540E-01,3.058584E+02,1.865507E+03,2.159611E-02,2.193335E-01,3.877079E+03,1.976157E+04,2.737536E-01,1.742573E+00,2.933303E+03,1.530724E+04,2.071153E-01,1.349791E+00,2.460207E+03,1.096553E+04,1.737108E-01,9.669388E-01,3.562456E+03,1.642163E+04,2.515386E-01,1.448057E+00,4.133750E+03,8.795688E+03,2.702561E-01,7.756026E-01,1.816833E+03,4.511610E+03,1.187808E-01,3.978332E-01,4.108906E+03,1.295104E+04,2.686319E-01,1.142021E+00,1.015622E+04,2.230187E+04,6.639929E-01,1.966576E+00,4.199341E+03,1.032529E+04,2.745444E-01,9.104831E-01,9.606025E+03,2.881156E+04,6.280223E-01,2.540600E+00,9.605001E+03,2.052613E+04,6.279554E-01,1.809992E+00,4.706150E+03,1.335651E+04,3.076785E-01,1.177775E+00,4.706006E+03,9.692142E+03,3.076691E-01,8.546518E-01,7.592656E+03,2.049607E+04,5.361038E-01,1.807341E+00,2.410476E+03,5.505747E+03,1.575920E-01,4.854961E-01,2.409524E+03,6.721612E+03,1.575298E-01,5.927109E-01,1.796462E+03,3.334594E+03,1.174490E-01,2.940441E-01,8.225786E+02,1.730139E+03,5.377851E-02,1.525634E-01,1.796562E+03,4.823888E+03,1.174556E-01,4.253698E-01,4.457902E+03,8.412191E+03,2.914486E-01,7.417859E-01,2.006962E+03,4.080084E+03,1.312111E-01,3.597813E-01,4.150374E+03,1.052329E+04,2.713430E-01,9.279422E-01,4.150008E+03,7.751496E+03,2.713191E-01,6.835259E-01,1.983175E+03,4.851911E+03,1.296559E-01,4.278409E-01,1.983033E+03,3.630703E+03,1.296467E-01,3.201549E-01,3.478816E+03,7.602085E+03,2.456329E-01,6.703509E-01,9.642761E+02,1.930974E+03,6.304241E-02,1.702730E-01,9.643117E+02,2.341206E+03,6.304474E-02,2.064472E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:15:00,3.628969E+02,1.915586E+03,2.562350E-02,1.689161E-01,2.002565E+03,5.067838E+03,1.413975E-01,4.468813E-01,6.581203E+02,2.802753E+03,4.646869E-02,2.471464E-01,3.662892E+02,1.323852E+03,2.586302E-02,1.167371E-01,7.935901E+02,5.510956E+03,5.603397E-02,4.859554E-01,2.937071E+02,1.849826E+03,2.073813E-02,2.174899E-01,3.780264E+03,1.965600E+04,2.669177E-01,1.733264E+00,2.861082E+03,1.517847E+04,2.020158E-01,1.338436E+00,2.407831E+03,1.091506E+04,1.700126E-01,9.624885E-01,3.484554E+03,1.634910E+04,2.460381E-01,1.441662E+00,4.054447E+03,8.940756E+03,2.650715E-01,7.883947E-01,1.779312E+03,4.765503E+03,1.163278E-01,4.202215E-01,4.029664E+03,1.278646E+04,2.634512E-01,1.127509E+00,9.956543E+03,2.261579E+04,6.509385E-01,1.994257E+00,4.112083E+03,1.054370E+04,2.688396E-01,9.297419E-01,9.440435E+03,2.853112E+04,6.171964E-01,2.515871E+00,9.439446E+03,2.089750E+04,6.171317E-01,1.842739E+00,4.629215E+03,1.324267E+04,3.026487E-01,1.167737E+00,4.629073E+03,9.869829E+03,3.026393E-01,8.703203E-01,7.350413E+03,2.045829E+04,5.189994E-01,1.804010E+00,2.370732E+03,5.759006E+03,1.549936E-01,5.078284E-01,2.369795E+03,6.856572E+03,1.549324E-01,6.046117E-01,1.761558E+03,3.410959E+03,1.151671E-01,3.007779E-01,8.049057E+02,1.803951E+03,5.262309E-02,1.590722E-01,1.761647E+03,4.772155E+03,1.151729E-01,4.208080E-01,4.369038E+03,8.588833E+03,2.856388E-01,7.573622E-01,1.961184E+03,4.159564E+03,1.282182E-01,3.667899E-01,4.077056E+03,1.047334E+04,2.665496E-01,9.235382E-01,4.076712E+03,7.938546E+03,2.665271E-01,7.000200E-01,1.949932E+03,4.833511E+03,1.274826E-01,4.262183E-01,1.949798E+03,3.717863E+03,1.274738E-01,3.278407E-01,3.381869E+03,7.647621E+03,2.387877E-01,6.743662E-01,9.487595E+02,2.027129E+03,6.202796E-02,1.787520E-01,9.487923E+02,2.394508E+03,6.203010E-02,2.111474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:30:00,3.512845E+02,1.905732E+03,2.480357E-02,1.680472E-01,1.941184E+03,5.019685E+03,1.370635E-01,4.426352E-01,6.415361E+02,2.757301E+03,4.529771E-02,2.431384E-01,3.571311E+02,1.319762E+03,2.521638E-02,1.163765E-01,7.717479E+02,5.473202E+03,5.449173E-02,4.826262E-01,2.830838E+02,1.836481E+03,1.998804E-02,2.159208E-01,3.693333E+03,1.956831E+04,2.607796E-01,1.725531E+00,2.796248E+03,1.505428E+04,1.974380E-01,1.327484E+00,2.360689E+03,1.086634E+04,1.666840E-01,9.581926E-01,3.414397E+03,1.627345E+04,2.410844E-01,1.434991E+00,3.982734E+03,9.079603E+03,2.603830E-01,8.006382E-01,1.745392E+03,4.997201E+03,1.141102E-01,4.406526E-01,3.957998E+03,1.256742E+04,2.587659E-01,1.108193E+00,9.775950E+03,2.291444E+04,6.391317E-01,2.020592E+00,4.033072E+03,1.074832E+04,2.636740E-01,9.477858E-01,9.290317E+03,2.816009E+04,6.073820E-01,2.483153E+00,9.289360E+03,2.125456E+04,6.073194E-01,1.874225E+00,4.559591E+03,1.308546E+04,2.980968E-01,1.153874E+00,4.559450E+03,1.003816E+04,2.980875E-01,8.851639E-01,7.132931E+03,2.041426E+04,5.036434E-01,1.800127E+00,2.335267E+03,5.995742E+03,1.526750E-01,5.287038E-01,2.334341E+03,6.962110E+03,1.526145E-01,6.139179E-01,1.730554E+03,3.484346E+03,1.131401E-01,3.072492E-01,7.892250E+02,1.874104E+03,5.159792E-02,1.652582E-01,1.730633E+03,4.703940E+03,1.131453E-01,4.147928E-01,4.289892E+03,8.758788E+03,2.804644E-01,7.723488E-01,1.920357E+03,4.238848E+03,1.255491E-01,3.737811E-01,4.011612E+03,1.039207E+04,2.622710E-01,9.163718E-01,4.011287E+03,8.119178E+03,2.622498E-01,7.159481E-01,1.920316E+03,4.800077E+03,1.255463E-01,4.232701E-01,1.920189E+03,3.801065E+03,1.255381E-01,3.351774E-01,3.296569E+03,7.691035E+03,2.327648E-01,6.781945E-01,9.350947E+02,2.117279E+03,6.113459E-02,1.867014E-01,9.351251E+02,2.437754E+03,6.113657E-02,2.149609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
10:45:00,3.411241E+02,1.897788E+03,2.408616E-02,1.673467E-01,1.887403E+03,4.981968E+03,1.332661E-01,4.393093E-01,6.266928E+02,2.711841E+03,4.424965E-02,2.391298E-01,3.490418E+02,1.316892E+03,2.464521E-02,1.161233E-01,7.523180E+02,5.437317E+03,5.311982E-02,4.794619E-01,2.737211E+02,1.825021E+03,1.932695E-02,2.145734E-01,3.614832E+03,1.949598E+04,2.552368E-01,1.719153E+00,2.737713E+03,1.493537E+04,1.933050E-01,1.316999E+00,2.318036E+03,1.081982E+04,1.636723E-01,9.540907E-01,3.350886E+03,1.619657E+04,2.366000E-01,1.428211E+00,3.917816E+03,9.212964E+03,2.561388E-01,8.123980E-01,1.714670E+03,5.187606E+03,1.121016E-01,4.574424E-01,3.893117E+03,1.231201E+04,2.545241E-01,1.085672E+00,9.611474E+03,2.319998E+04,6.283786E-01,2.045771E+00,3.961294E+03,1.093807E+04,2.589813E-01,9.645175E-01,9.153365E+03,2.772944E+04,5.984283E-01,2.445179E+00,9.152437E+03,2.159843E+04,5.983677E-01,1.904546E+00,4.496017E+03,1.289968E+04,2.939404E-01,1.137492E+00,4.495877E+03,1.019844E+04,2.939313E-01,8.992969E-01,6.936718E+03,2.036502E+04,4.897891E-01,1.795785E+00,2.303263E+03,6.214429E+03,1.505826E-01,5.479876E-01,2.302345E+03,7.047062E+03,1.505226E-01,6.214091E-01,1.702919E+03,3.555003E+03,1.113334E-01,3.134797E-01,7.752598E+02,1.940009E+03,5.068490E-02,1.710697E-01,1.702988E+03,4.625060E+03,1.113379E-01,4.078372E-01,4.219161E+03,8.922422E+03,2.758401E-01,7.867781E-01,1.883830E+03,4.317288E+03,1.231609E-01,3.806979E-01,3.953021E+03,1.028983E+04,2.584404E-01,9.073562E-01,3.952713E+03,8.293556E+03,2.584203E-01,7.313247E-01,1.893853E+03,4.756674E+03,1.238163E-01,4.194429E-01,1.893734E+03,3.880749E+03,1.238085E-01,3.422040E-01,3.221114E+03,7.731981E+03,2.274371E-01,6.818051E-01,9.230064E+02,2.200842E+03,6.034428E-02,1.940700E-01,9.230346E+02,2.474056E+03,6.034612E-02,2.181619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
11:00:00,3.321722E+02,1.891357E+03,2.345408E-02,1.667796E-01,1.839950E+03,4.952898E+03,1.299156E-01,4.367459E-01,6.133181E+02,2.667785E+03,4.330529E-02,2.352449E-01,3.418505E+02,1.314966E+03,2.413745E-02,1.159535E-01,7.349104E+02,5.403726E+03,5.189070E-02,4.764999E-01,2.654080E+02,1.815104E+03,1.873998E-02,2.134075E-01,3.543540E+03,1.943655E+04,2.502030E-01,1.713913E+00,2.684558E+03,1.482383E+04,1.895518E-01,1.307163E+00,2.279222E+03,1.077690E+04,1.609318E-01,9.503055E-01,3.293067E+03,1.612195E+04,2.325175E-01,1.421631E+00,3.858869E+03,9.340904E+03,2.522850E-01,8.236797E-01,1.686753E+03,5.352158E+03,1.102765E-01,4.719526E-01,3.834201E+03,1.204577E+04,2.506722E-01,1.062194E+00,9.461537E+03,2.347280E+04,6.185760E-01,2.069829E+00,3.895889E+03,1.112054E+04,2.547053E-01,9.806082E-01,9.028365E+03,2.728333E+04,5.902561E-01,2.405840E+00,9.027463E+03,2.192924E+04,5.901972E-01,1.933718E+00,4.438028E+03,1.270563E+04,2.901493E-01,1.120381E+00,4.437889E+03,1.035162E+04,2.901402E-01,9.128046E-01,6.758907E+03,2.031290E+04,4.772343E-01,1.791189E+00,2.274405E+03,6.413917E+03,1.486960E-01,5.655784E-01,2.273492E+03,7.121320E+03,1.486362E-01,6.279571E-01,1.678196E+03,3.622876E+03,1.097170E-01,3.194647E-01,7.627757E+02,2.001149E+03,4.986872E-02,1.764610E-01,1.678257E+03,4.544007E+03,1.097211E-01,4.006899E-01,4.155718E+03,9.079514E+03,2.716924E-01,8.006303E-01,1.851037E+03,4.394262E+03,1.210170E-01,3.874855E-01,3.900394E+03,1.018185E+04,2.549998E-01,8.978344E-01,3.900102E+03,8.461275E+03,2.549807E-01,7.461142E-01,1.870137E+03,4.710251E+03,1.222657E-01,4.153493E-01,1.870023E+03,3.956989E+03,1.222583E-01,3.489268E-01,3.154041E+03,7.770773E+03,2.227012E-01,6.852257E-01,9.122657E+02,2.277334E+03,5.964208E-02,2.008150E-01,9.122920E+02,2.506706E+03,5.964379E-02,2.210410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00
