<?xml version="1.0" encoding="UTF-8"?>
<SDDXML xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema">
  <RulesetFilename file="T24N_2022.bin"/>
  <Model Name="User Input">
    <Proj>
      <Name>High-Rise Mixed-Use (10-story)</Name>
      <Ruleset>CA 2022 Nonresidential, Vers. 1.0 Alpha (T24N_2022.bin)</Ruleset>
      <BldgEngyModelVersion>14</BldgEngyModelVersion>
      <CreateDate>1568323931</CreateDate>
      <ModDate>1573837145</ModDate>
      <RunDate>1573837146</RunDate>
      <GasType>NaturalGas</GasType>
      <CliZn>ClimateZone8</CliZn>
      <WeatherStation>CTZ08S22A</WeatherStation>
      <HVACAutoSizing>0</HVACAutoSizing>
      <ExcptCondNoClgSys>No</ExcptCondNoClgSys>
      <ExcptCondRtdCap>No</ExcptCondRtdCap>
      <ExcptCondNarrative>No</ExcptCondNarrative>
      <AutoHardSize>1</AutoHardSize>
      <AutoEffInput>1</AutoEffInput>
      <DefaultDayltgCtrls>1</DefaultDayltgCtrls>
      <RunTitle>High-Rise Mixed-Use (10-story)</RunTitle>
      <AnalysisType>Title24ProposedOnly</AnalysisType>
      <CompOptLtg>0</CompOptLtg>
      <CompOptMech>0</CompOptMech>
      <CompOptDHW>0</CompOptDHW>
      <SoftwareVersion>CBECC-Com 2022.0.1 RV (1113)</SoftwareVersion>
      <ProjFileName>instance.cibd22</ProjFileName>
      <ResultsCurrentMessage>(not current)</ResultsCurrentMessage>
      <Mat>
        <Name>Gypsum Board - 1/2 in.</Name>
        <CodeCat>Bldg Board and Siding</CodeCat>
        <CodeItem>Gypsum Board - 1/2 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Gypsum Board - 5/8 in.</Name>
        <CodeCat>Bldg Board and Siding</CodeCat>
        <CodeItem>Gypsum Board - 5/8 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Plywood - 1/2 in.</Name>
        <CodeCat>Bldg Board and Siding</CodeCat>
        <CodeItem>Plywood - 1/2 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Fiberboard sheathing - 1/2 in.</Name>
        <CodeCat>Bldg Board and Siding</CodeCat>
        <CodeItem>Fiberboard sheathing - 1/2 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Building Paper - 1/16 in.</Name>
        <CodeCat>Building Membrane</CodeCat>
        <CodeItem>Building Paper - 1/16 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Roofing felt - 1/8 in.</Name>
        <CodeCat>Building Membrane</CodeCat>
        <CodeItem>Roofing felt - 1/8 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Stucco - 7/8 in.</Name>
        <CodeCat>Plastering Materials</CodeCat>
        <CodeItem>Stucco - 7/8 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Carpet - 3/4 in.</Name>
        <CodeCat>Finish Materials</CodeCat>
        <CodeItem>Carpet - 3/4 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Metal Deck - 1/16 in.</Name>
        <CodeCat>Bldg Board and Siding</CodeCat>
        <CodeItem>Metal Deck - 1/16 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Air - Metal Wall Framing - 16 or 24 in. OC</Name>
        <CodeCat>Air</CodeCat>
        <CodeItem>Air - Metal Wall Framing - 16 or 24 in. OC</CodeItem>
      </Mat>
      <Mat>
        <Name>Concrete - 140 lb/ft3 - 4 in.</Name>
        <CodeCat>Concrete</CodeCat>
        <CodeItem>Concrete - 140 lb/ft3 - 4 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Concrete - 140 lb/ft3 - 10 in.</Name>
        <CodeCat>Concrete</CodeCat>
        <CodeItem>Concrete - 140 lb/ft3 - 10 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Concrete - 140 lb/ft3 - 12 in.</Name>
        <CodeCat>Concrete</CodeCat>
        <CodeItem>Concrete - 140 lb/ft3 - 12 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Concrete - Solid Grout - 115 lb/ft3 - 8 in.</Name>
        <CodeCat>Masonry Units Solid</CodeCat>
        <CodeItem>Concrete - Solid Grout - 115 lb/ft3 - 8 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R0.10</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R0.10</CodeItem>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R0.20</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R0.20</CodeItem>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R2.00</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R2.00</CodeItem>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R4.00</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R4.00</CodeItem>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R8.07</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R8.07</CodeItem>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R10.06</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R10.06</CodeItem>
      </Mat>
      <Mat>
        <Name>WoodRoof16OCCavInsR38</Name>
        <CodeCat>Composite</CodeCat>
        <CodeItem/>
        <FrmMat>Wood</FrmMat>
        <FrmConfig>Roof16inOC</FrmConfig>
        <FrmDepth>7_25In</FrmDepth>
        <CavityIns>38</CavityIns>
      </Mat>
      <Mat>
        <Name>Plywood - 5/8 in.</Name>
        <CodeCat>Bldg Board and Siding</CodeCat>
        <CodeItem>Plywood - 5/8 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R0.50</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R0.50</CodeItem>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R13.99</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R13.99</CodeItem>
      </Mat>
      <ConsAssm>
        <Name>BelowGradeWall</Name>
        <CompatibleSurfType>UndergroundWall</CompatibleSurfType>
        <SpecMthd>Layers</SpecMthd>
        <ExtRoughness>Smooth</ExtRoughness>
        <MatRef index="0">- none -</MatRef>
        <MatRef index="1">- none -</MatRef>
        <MatRef index="2">- none -</MatRef>
        <MatRef index="3">- none -</MatRef>
      </ConsAssm>
      <ConsAssm>
        <Name>SlabOnOrBelowGrade</Name>
        <CompatibleSurfType/>
        <SpecMthd>Layers</SpecMthd>
        <ExtRoughness>Rough</ExtRoughness>
      </ConsAssm>
      <ConsAssm>
        <Name>ResMetalFramedWall</Name>
        <CompatibleSurfType/>
        <SpecMthd>Layers</SpecMthd>
        <ExtRoughness>Smooth</ExtRoughness>
        <MatRef index="0">- none -</MatRef>
        <MatRef index="1">- none -</MatRef>
        <MatRef index="2">- none -</MatRef>
        <MatRef index="3">- none -</MatRef>
        <MatRef index="4">- none -</MatRef>
        <MatRef index="5">- none -</MatRef>
        <MatRef index="6">- none -</MatRef>
      </ConsAssm>
      <ConsAssm>
        <Name>MetalFrameWallInterior</Name>
        <CompatibleSurfType/>
        <SpecMthd>Layers</SpecMthd>
        <ExtRoughness>MediumSmooth</ExtRoughness>
        <MatRef index="0">- none -</MatRef>
        <MatRef index="1">- none -</MatRef>
        <MatRef index="2">- none -</MatRef>
      </ConsAssm>
      <ConsAssm>
        <Name>FlatResWoodFramingAndOtherRoof</Name>
        <CompatibleSurfType>Roof</CompatibleSurfType>
        <MatRef index="0">- none -</MatRef>
        <MatRef index="1">- none -</MatRef>
        <MatRef index="2">- none -</MatRef>
        <MatRef index="3">- none -</MatRef>
        <MatRef index="4">- none -</MatRef>
        <MatRef index="5">- none -</MatRef>
        <MatRef index="6">- none -</MatRef>
        <MatRef index="7">- none -</MatRef>
      </ConsAssm>
      <ConsAssm>
        <Name>OtherFloor</Name>
        <CompatibleSurfType/>
        <SpecMthd>Layers</SpecMthd>
        <ExtRoughness>MediumSmooth</ExtRoughness>
        <MatRef index="0">- none -</MatRef>
        <MatRef index="1">- none -</MatRef>
        <MatRef index="2">- none -</MatRef>
        <MatRef index="3">- none -</MatRef>
        <MatRef index="4">- none -</MatRef>
        <MatRef index="5">- none -</MatRef>
      </ConsAssm>
      <ConsAssm>
        <Name>ParkingGarageInteriorFloor</Name>
        <CompatibleSurfType>InteriorFloor</CompatibleSurfType>
        <MatRef index="0">- none -</MatRef>
        <MatRef index="1">- none -</MatRef>
      </ConsAssm>
      <ConsAssm>
        <Name>TypicalFloorInterior</Name>
        <CompatibleSurfType>InteriorFloor</CompatibleSurfType>
        <SpecMthd>Layers</SpecMthd>
        <ExtRoughness>MediumRough</ExtRoughness>
        <MatRef index="0">- none -</MatRef>
        <MatRef index="1">- none -</MatRef>
        <MatRef index="2">- none -</MatRef>
      </ConsAssm>
      <FenCons>
        <Name>Res Fixed Window</Name>
        <FenProdType>FixedWindow</FenProdType>
        <SHGC>0.25</SHGC>
        <UFactor>0.36</UFactor>
        <VT>0.42</VT>
      </FenCons>
      <FenCons>
        <Name>Nonres Fixed Window</Name>
        <FenProdType>FixedWindow</FenProdType>
        <SHGC>0.25</SHGC>
        <UFactor>0.36</UFactor>
        <VT>0.42</VT>
      </FenCons>
      <Bldg>
        <Name>Building 1</Name>
        <BldgAz>0</BldgAz>
        <TotStoryCnt>12</TotStoryCnt>
        <AboveGrdStoryCnt>10</AboveGrdStoryCnt>
        <Story>
          <Name>Building Story Parking Garage L1</Name>
          <Spc>
            <Name>L1 Parking Garage</Name>
            <CondgType>Unconditioned</CondgType>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>125400</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <HasProcExh>1</HasProcExh>
            <PolyLp>
              <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>-20</Coord></CartesianPt>
              <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>-20</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>-20</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>-20</Coord></CartesianPt>
            </PolyLp>
            <UndgrFlr>
              <Name>Surface 415</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>-20</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>-20</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>-20</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>-20</Coord></CartesianPt>
              </PolyLp>
            </UndgrFlr>
            <UndgrWall>
              <Name>Surface 416</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>-10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>-20</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>-20</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>-10</Coord></CartesianPt>
              </PolyLp>
            </UndgrWall>
            <UndgrWall>
              <Name>Surface 417</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>-10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>-20</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>-20</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>-10</Coord></CartesianPt>
              </PolyLp>
            </UndgrWall>
            <UndgrWall>
              <Name>Surface 418</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>-10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>-20</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>-20</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>-10</Coord></CartesianPt>
              </PolyLp>
            </UndgrWall>
            <UndgrWall>
              <Name>Surface 419</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>-10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>-20</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>-20</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>-10</Coord></CartesianPt>
              </PolyLp>
            </UndgrWall>
          </Spc>
        </Story>
        <Story>
          <Name>Building Story Parking Garage L2</Name>
          <Spc>
            <Name>L2 Parking Garage</Name>
            <CondgType>Unconditioned</CondgType>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>125400</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <HasProcExh>1</HasProcExh>
            <PolyLp>
              <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>-10</Coord></CartesianPt>
              <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>-10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>-10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>-10</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 421</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>-10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>-10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>-10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>-10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <UndgrWall>
              <Name>Surface 422</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>-10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>-10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </UndgrWall>
            <UndgrWall>
              <Name>Surface 423</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>-10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>-10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </UndgrWall>
            <UndgrWall>
              <Name>Surface 424</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>-10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>-10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </UndgrWall>
            <UndgrWall>
              <Name>Surface 425</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>-10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>-10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </UndgrWall>
          </Spc>
        </Story>
        <Story>
          <Name>Building Story Nonresidential</Name>
          <Spc>
            <Name>F1 Business Center</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>4800</Vol>
            <SpcFunc>Office Area (&gt;250 square feet)</SpcFunc>
            <SHWFluidSegRef>- none -</SHWFluidSegRef>
            <OccSensorCtrl>1</OccSensorCtrl>
            <PolyLp>
              <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>30</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 42</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>30</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 43</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>30</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 44</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 45</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 46</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 47</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 48</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>72</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 8</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>72.0833</Coord><Coord>0</Coord><Coord>4.01053</Coord></CartesianPt>
                  <CartesianPt><Coord>72.0833</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>87.9167</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>87.9167</Coord><Coord>0</Coord><Coord>4.01053</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 49</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>72</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>30</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>F1 Elevator NE</Name>
            <CondgType>IndirectlyConditioned</CondgType>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>250</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <PolyLp>
              <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 101</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 102</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 103</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 104</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 105</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>F1 Elevator NW</Name>
            <CondgType>IndirectlyConditioned</CondgType>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>250</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <PolyLp>
              <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 95</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 96</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 97</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 99</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>F1 Elevator SE</Name>
            <CondgType>IndirectlyConditioned</CondgType>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>250</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <PolyLp>
              <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 89</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 90</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 92</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 93</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>F1 Elevator SW</Name>
            <CondgType>IndirectlyConditioned</CondgType>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>250</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <PolyLp>
              <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 83</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 86</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 87</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>F1 Fitness Center</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>8400</Vol>
            <SpcFunc>Exercise/Fitness Center and Gymnasium Areas</SpcFunc>
            <SHWFluidSegRef>- none -</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>100</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>100</Coord><Coord>36</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>36</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 107</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>100</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>100</Coord><Coord>36</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>36</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 108</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>100</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>100</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 13</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>99.9167</Coord><Coord>66</Coord><Coord>4.00599</Coord></CartesianPt>
                  <CartesianPt><Coord>99.9167</Coord><Coord>66</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>72.0833</Coord><Coord>66</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>72.0833</Coord><Coord>66</Coord><Coord>4.00599</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 109</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>100</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>100</Coord><Coord>36</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>100</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>100</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 110</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>72</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>36</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>100</Coord><Coord>36</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>100</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 111</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>72</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>36</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>F1 Leasing Office</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>1800</Vol>
            <SpcFunc>Office Area (&lt;250 square feet)</SpcFunc>
            <SHWFluidSegRef>- none -</SHWFluidSegRef>
            <OccSensorCtrl>1</OccSensorCtrl>
            <PolyLp>
              <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 58</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 59</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 18</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>98.0833</Coord><Coord>0</Coord><Coord>4.01695</Coord></CartesianPt>
                  <CartesianPt><Coord>98.0833</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>107.917</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>107.917</Coord><Coord>0</Coord><Coord>4.01695</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 60</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 61</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 63</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>F1 Lounge</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>12560</Vol>
            <SpcFunc>Lounge, Breakroom, or Waiting Area</SpcFunc>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <SHWFluidSegRef>- none -</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>118</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>118</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>30</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>36</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>100</Coord><Coord>36</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>100</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 21</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>118</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>30</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>36</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>100</Coord><Coord>36</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>100</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 22</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 15</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>108.083</Coord><Coord>0</Coord><Coord>4.01695</Coord></CartesianPt>
                  <CartesianPt><Coord>108.083</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>117.917</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>117.917</Coord><Coord>0</Coord><Coord>4.01695</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 30</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 36</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>72</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>36</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>30</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 39</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>118</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>100</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>100</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 20</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>117.917</Coord><Coord>66</Coord><Coord>4.00935</Coord></CartesianPt>
                  <CartesianPt><Coord>117.917</Coord><Coord>66</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>100.083</Coord><Coord>66</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>100.083</Coord><Coord>66</Coord><Coord>4.00935</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 40</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>118</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>F1 Retail E Core</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>15840</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <PolyLp>
              <CartesianPt><Coord>166</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>166</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>142</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>142</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 71</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>166</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 72</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>166</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 3</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>165.917</Coord><Coord>66</Coord><Coord>4.00699</Coord></CartesianPt>
                  <CartesianPt><Coord>165.917</Coord><Coord>66</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>142.083</Coord><Coord>66</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>142.083</Coord><Coord>66</Coord><Coord>4.00699</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 73</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>166</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 74</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>142</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 9</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>142.083</Coord><Coord>0</Coord><Coord>4.00699</Coord></CartesianPt>
                  <CartesianPt><Coord>142.083</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>165.917</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>165.917</Coord><Coord>0</Coord><Coord>4.00699</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 75</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>142</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>F1 Retail E Inner</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>15840</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <PolyLp>
              <CartesianPt><Coord>142</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>142</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>118</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>118</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 65</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>142</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 67</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>142</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 14</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>141.917</Coord><Coord>66</Coord><Coord>4.00699</Coord></CartesianPt>
                  <CartesianPt><Coord>141.917</Coord><Coord>66</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>118.083</Coord><Coord>66</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>118.083</Coord><Coord>66</Coord><Coord>4.00699</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <ExtWall>
              <Name>Surface 69</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>118</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 17</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>118.083</Coord><Coord>0</Coord><Coord>4.00699</Coord></CartesianPt>
                  <CartesianPt><Coord>118.083</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>141.917</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>141.917</Coord><Coord>0</Coord><Coord>4.00699</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
          </Spc>
          <Spc>
            <Name>F1 Retail E Outer</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>15840</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <PolyLp>
              <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>166</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>166</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 77</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 78</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 5</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>189.917</Coord><Coord>66</Coord><Coord>4.00699</Coord></CartesianPt>
                  <CartesianPt><Coord>189.917</Coord><Coord>66</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>166.083</Coord><Coord>66</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>166.083</Coord><Coord>66</Coord><Coord>4.00699</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <ExtWall>
              <Name>Surface 79</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 1</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>190</Coord><Coord>0.0833333</Coord><Coord>4.00253</Coord></CartesianPt>
                  <CartesianPt><Coord>190</Coord><Coord>0.0833333</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>190</Coord><Coord>65.9167</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>190</Coord><Coord>65.9167</Coord><Coord>4.00253</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <ExtWall>
              <Name>Surface 80</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>166</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 4</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>166.083</Coord><Coord>0</Coord><Coord>4.00699</Coord></CartesianPt>
                  <CartesianPt><Coord>166.083</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>189.917</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>189.917</Coord><Coord>0</Coord><Coord>4.00699</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
          </Spc>
          <Spc>
            <Name>F1 Retail W Core</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>15840</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <PolyLp>
              <CartesianPt><Coord>48</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>48</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>24</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>24</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <ExtWall>
              <Name>Surface 10</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>48</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 19</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>47.9167</Coord><Coord>66</Coord><Coord>4.00699</Coord></CartesianPt>
                  <CartesianPt><Coord>47.9167</Coord><Coord>66</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>24.0833</Coord><Coord>66</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>24.0833</Coord><Coord>66</Coord><Coord>4.00699</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 11</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>48</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntFlr>
              <Name>Surface 7</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>48</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 8</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>24</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 2</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>24.0833</Coord><Coord>0</Coord><Coord>4.00699</Coord></CartesianPt>
                  <CartesianPt><Coord>24.0833</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>47.9167</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>47.9167</Coord><Coord>0</Coord><Coord>4.00699</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 9</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>24</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>F1 Retail W Inner</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>15840</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <PolyLp>
              <CartesianPt><Coord>72</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>48</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>48</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 13</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>72</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 14</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>72</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 12</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>71.9167</Coord><Coord>66</Coord><Coord>4.00699</Coord></CartesianPt>
                  <CartesianPt><Coord>71.9167</Coord><Coord>66</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>48.0833</Coord><Coord>66</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>48.0833</Coord><Coord>66</Coord><Coord>4.00699</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <ExtWall>
              <Name>Surface 18</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>48</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 16</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>48.0833</Coord><Coord>0</Coord><Coord>4.00699</Coord></CartesianPt>
                  <CartesianPt><Coord>48.0833</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>71.9167</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>71.9167</Coord><Coord>0</Coord><Coord>4.00699</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
          </Spc>
          <Spc>
            <Name>F1 Retail W Outer</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>15840</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <PolyLp>
              <CartesianPt><Coord>24</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>24</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>24</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 2</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 6</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>0</Coord><Coord>65.9167</Coord><Coord>4.00253</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>65.9167</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>0.0833333</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>0.0833333</Coord><Coord>4.00253</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <ExtWall>
              <Name>Surface 3</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>24</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 11</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>23.9167</Coord><Coord>66</Coord><Coord>4.00699</Coord></CartesianPt>
                  <CartesianPt><Coord>23.9167</Coord><Coord>66</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>0.0833333</Coord><Coord>66</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>0.0833333</Coord><Coord>66</Coord><Coord>4.00699</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <ExtWall>
              <Name>Surface 5</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 7</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>0.0833333</Coord><Coord>0</Coord><Coord>4.00699</Coord></CartesianPt>
                  <CartesianPt><Coord>0.0833333</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>23.9167</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>23.9167</Coord><Coord>0</Coord><Coord>4.00699</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
          </Spc>
          <Spc>
            <Name>F1 Stairs</Name>
            <CondgType>IndirectlyConditioned</CondgType>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>1800</Vol>
            <SpcFunc>Stairwell</SpcFunc>
            <OccSensorCtrl>1</OccSensorCtrl>
            <PolyLp>
              <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 51</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 52</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 10</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>88.0833</Coord><Coord>0</Coord><Coord>4.01695</Coord></CartesianPt>
                  <CartesianPt><Coord>88.0833</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>97.9167</Coord><Coord>0</Coord><Coord>3</Coord></CartesianPt>
                  <CartesianPt><Coord>97.9167</Coord><Coord>0</Coord><Coord>4.01695</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
          </Spc>
        </Story>
        <Story>
          <Name>Building Story Residential Floors 2-9</Name>
          <Mult>8</Mult>
          <Spc>
            <Name>F2-9 1-Bed NE</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>7800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="1">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="1">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 139</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 140</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 141</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 23</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>153.917</Coord><Coord>66</Coord><Coord>17.0259</Coord></CartesianPt>
                  <CartesianPt><Coord>153.917</Coord><Coord>66</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>128.083</Coord><Coord>66</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>128.083</Coord><Coord>66</Coord><Coord>17.0259</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 142</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 143</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntFlr>
              <Name>Surface 1496</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>142</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ResSpcDHWFeatures>
              <Name>F2-9 1-Bed NE rsd1</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F2-9 1-Bed NW</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>7800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="1">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="1">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1491</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 232</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 233</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 234</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 236</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 35</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>55.9167</Coord><Coord>66</Coord><Coord>17.0259</Coord></CartesianPt>
                  <CartesianPt><Coord>55.9167</Coord><Coord>66</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>30.0833</Coord><Coord>66</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>30.0833</Coord><Coord>66</Coord><Coord>17.0259</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntFlr>
              <Name>Surface 237</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>48</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ResSpcDHWFeatures>
              <Name>F2-9 1-Bed NW rsd1</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F2-9 1-Bed SE Inner</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>7800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="1">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="1">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>134</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntWall>
              <Name>Surface 120</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 121</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntFlr>
              <Name>Surface 122</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 123</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>134</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 124</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 125</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 22</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>108.083</Coord><Coord>0</Coord><Coord>17.0259</Coord></CartesianPt>
                  <CartesianPt><Coord>108.083</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>133.917</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>133.917</Coord><Coord>0</Coord><Coord>17.0259</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 126</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 128</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntFlr>
              <Name>Surface 1499</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>118</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ResSpcDHWFeatures>
              <Name>F2-9 1-Bed SE Inner rsd1</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F2-9 1-Bed SE Outer</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>7800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="1">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="1">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>160</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>134</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1475</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 189</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntFlr>
              <Name>Surface 191</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>142</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 193</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>160</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 194</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>134</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 27</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>134.083</Coord><Coord>0</Coord><Coord>17.0259</Coord></CartesianPt>
                  <CartesianPt><Coord>134.083</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>159.917</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>159.917</Coord><Coord>0</Coord><Coord>17.0259</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <ResSpcDHWFeatures>
              <Name>F2-9 1-Bed SE Outer rsd1</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F2-9 1-Bed SW Inner</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>7800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="1">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="1">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>62</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1506</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 217</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 218</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 219</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntFlr>
              <Name>Surface 220</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>72</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 221</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>62</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 34</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>62.0833</Coord><Coord>0</Coord><Coord>17.0259</Coord></CartesianPt>
                  <CartesianPt><Coord>62.0833</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>87.9167</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>87.9167</Coord><Coord>0</Coord><Coord>17.0259</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 223</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 224</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 225</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ResSpcDHWFeatures>
              <Name>F2-9 1-Bed SW Inner rsd1</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F2-9 1-Bed SW Outer</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>7800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="1">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="1">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>62</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1472</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 238</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 239</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 241</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>36</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 36</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>36.0833</Coord><Coord>0</Coord><Coord>17.0259</Coord></CartesianPt>
                  <CartesianPt><Coord>36.0833</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>61.9167</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>61.9167</Coord><Coord>0</Coord><Coord>17.0259</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntFlr>
              <Name>Surface 243</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>48</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ResSpcDHWFeatures>
              <Name>F2-9 1-Bed SW Outer rsd1</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F2-9 2-Bed N Core</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>10800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="2">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="2">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1497</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 203</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 205</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 206</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 30</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>91.9167</Coord><Coord>66</Coord><Coord>17.0187</Coord></CartesianPt>
                  <CartesianPt><Coord>91.9167</Coord><Coord>66</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>56.0833</Coord><Coord>66</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>56.0833</Coord><Coord>66</Coord><Coord>17.0187</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntFlr>
              <Name>Surface 207</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>72</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ResSpcDHWFeatures>
              <Name>F2-9 2-Bed N Core rsd2</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F2-9 2-Bed NE</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>10800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="2">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="2">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1505</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>166</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 176</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 24</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>190</Coord><Coord>36.0833</Coord><Coord>17.0224</Coord></CartesianPt>
                  <CartesianPt><Coord>190</Coord><Coord>36.0833</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>190</Coord><Coord>65.9167</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>190</Coord><Coord>65.9167</Coord><Coord>17.0224</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 177</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 178</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 180</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 25</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>189.917</Coord><Coord>66</Coord><Coord>17.0187</Coord></CartesianPt>
                  <CartesianPt><Coord>189.917</Coord><Coord>66</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>154.083</Coord><Coord>66</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>154.083</Coord><Coord>66</Coord><Coord>17.0187</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntFlr>
              <Name>Surface 181</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ResSpcDHWFeatures>
              <Name>F2-9 2-Bed NE rsd2</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F2-9 2-Bed NW</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>10800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="2">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="2">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1485</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 195</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 196</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 198</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 28</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>0</Coord><Coord>65.9167</Coord><Coord>17.0187</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>65.9167</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>30.0833</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>30.0833</Coord><Coord>17.0187</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntFlr>
              <Name>Surface 199</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>24</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 201</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 29</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>29.9167</Coord><Coord>66</Coord><Coord>17.0224</Coord></CartesianPt>
                  <CartesianPt><Coord>29.9167</Coord><Coord>66</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>0.0833333</Coord><Coord>66</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>0.0833333</Coord><Coord>66</Coord><Coord>17.0224</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <ResSpcDHWFeatures>
              <Name>F2-9 2-Bed NW rsd2</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F2-9 2-Bed SE</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>10800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="2">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="2">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>160</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1481</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntFlr>
              <Name>Surface 251</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>166</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>166</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 253</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>160</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 38</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>160.083</Coord><Coord>0</Coord><Coord>17.0224</Coord></CartesianPt>
                  <CartesianPt><Coord>160.083</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>189.917</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>189.917</Coord><Coord>0</Coord><Coord>17.0224</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 254</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 257</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 39</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>190</Coord><Coord>0.0833333</Coord><Coord>17.0187</Coord></CartesianPt>
                  <CartesianPt><Coord>190</Coord><Coord>0.0833333</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>190</Coord><Coord>35.9167</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>190</Coord><Coord>35.9167</Coord><Coord>17.0187</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <ResSpcDHWFeatures>
              <Name>F2-9 2-Bed SE rsd2</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F2-9 2-Bed SW</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>10800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="2">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="2">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1498</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 209</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 210</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 31</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>0</Coord><Coord>29.9167</Coord><Coord>17.0224</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>29.9167</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>0.0833333</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>0.0833333</Coord><Coord>17.0224</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <ExtWall>
              <Name>Surface 211</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 32</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>0.0833333</Coord><Coord>0</Coord><Coord>17.0187</Coord></CartesianPt>
                  <CartesianPt><Coord>0.0833333</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>35.9167</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>35.9167</Coord><Coord>0</Coord><Coord>17.0187</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntFlr>
              <Name>Surface 214</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>24</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>24</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ResSpcDHWFeatures>
              <Name>F2-9 2-Bed SW rsd2</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F2-9 Corridor</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>9200</Vol>
            <SpcFunc>Corridor Area</SpcFunc>
            <SHWFluidSegRef>- none -</SHWFluidSegRef>
            <OccSensorCtrl>1</OccSensorCtrl>
            <PolyLp>
              <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>142</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>142</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>72</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntWall>
              <Name>Surface 145</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntFlr>
              <Name>Surface 148</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>48</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntFlr>
              <Name>Surface 1487</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntFlr>
              <Name>Surface 1488</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>118</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntFlr>
              <Name>Surface 1489</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>72</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>72</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>48</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntFlr>
              <Name>Surface 1490</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>142</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>142</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>30</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 151</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 152</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 155</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 156</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 158</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 161</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 164</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 168</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 169</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>F2-9 Elevator NE</Name>
            <CondgType>IndirectlyConditioned</CondgType>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>250</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <PolyLp>
              <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntWall>
              <Name>Surface 184</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntFlr>
              <Name>Surface 185</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
          </Spc>
          <Spc>
            <Name>F2-9 Elevator NW</Name>
            <CondgType>IndirectlyConditioned</CondgType>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>250</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <PolyLp>
              <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 259</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 261</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>F2-9 Elevator SE</Name>
            <CondgType>IndirectlyConditioned</CondgType>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>250</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <PolyLp>
              <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 170</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 172</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>F2-9 Elevator SW</Name>
            <CondgType>IndirectlyConditioned</CondgType>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>250</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <PolyLp>
              <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntWall>
              <Name>Surface 226</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntFlr>
              <Name>Surface 227</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
          </Spc>
          <Spc>
            <Name>F2-9 Laundry</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>1800</Vol>
            <SpcFunc>Laundry Area</SpcFunc>
            <SHWFluidSegRef>- none -</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 115</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 118</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 119</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 21</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>98.0833</Coord><Coord>0</Coord><Coord>17.0677</Coord></CartesianPt>
                  <CartesianPt><Coord>98.0833</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>107.917</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>107.917</Coord><Coord>0</Coord><Coord>17.0677</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
          </Spc>
          <Spc>
            <Name>F2-9 Stairs</Name>
            <CondgType>IndirectlyConditioned</CondgType>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>1800</Vol>
            <SpcFunc>Stairwell</SpcFunc>
            <SHWFluidSegRef>- none -</SHWFluidSegRef>
            <OccSensorCtrl>1</OccSensorCtrl>
            <PolyLp>
              <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 246</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 247</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 37</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>88.0833</Coord><Coord>0</Coord><Coord>17.0677</Coord></CartesianPt>
                  <CartesianPt><Coord>88.0833</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>97.9167</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>97.9167</Coord><Coord>0</Coord><Coord>17.0677</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
          </Spc>
          <Spc>
            <Name>F2-9 Studio NE</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>5400</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="0">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="0">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 133</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>118</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 135</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 136</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 26</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>127.917</Coord><Coord>66</Coord><Coord>17.0373</Coord></CartesianPt>
                  <CartesianPt><Coord>127.917</Coord><Coord>66</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>110.083</Coord><Coord>66</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>110.083</Coord><Coord>66</Coord><Coord>17.0373</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntFlr>
              <Name>Surface 1474</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>118</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ResSpcDHWFeatures>
              <Name>F2-9 Studio NE rsd0</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F2-9 Studio NW</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>5400</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="0">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="0">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
              <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1473</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>100</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>100</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntFlr>
              <Name>Surface 215</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>100</Coord><Coord>36</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>100</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 216</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>10</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>20</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 33</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>109.917</Coord><Coord>66</Coord><Coord>17.0373</Coord></CartesianPt>
                  <CartesianPt><Coord>109.917</Coord><Coord>66</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>92.0833</Coord><Coord>66</Coord><Coord>13</Coord></CartesianPt>
                  <CartesianPt><Coord>92.0833</Coord><Coord>66</Coord><Coord>17.0373</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <ResSpcDHWFeatures>
              <Name>F2-9 Studio NW rsd0</Name>
            </ResSpcDHWFeatures>
          </Spc>
        </Story>
        <Story>
          <Name>Building Story Residential Floor 10</Name>
          <Spc>
            <Name>F10 1-Bed NE</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>7800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="1">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="1">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <IntWall>
              <Name>Surface 1337</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntFlr>
              <Name>Surface 1338</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <Roof>
              <Name>Surface 1339</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
            <IntWall>
              <Name>Surface 1340</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 1341</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 175</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>153.917</Coord><Coord>66</Coord><Coord>97.0259</Coord></CartesianPt>
                  <CartesianPt><Coord>153.917</Coord><Coord>66</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>128.083</Coord><Coord>66</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>128.083</Coord><Coord>66</Coord><Coord>97.0259</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 1342</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ResSpcDHWFeatures>
              <Name>F10 1-Bed NE rsd1</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F10 1-Bed NW</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>7800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="1">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="1">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <IntWall>
              <Name>Surface 1440</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1441</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1442</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <Roof>
              <Name>Surface 1443</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
            <ExtWall>
              <Name>Surface 1444</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 187</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>55.9167</Coord><Coord>66</Coord><Coord>97.0259</Coord></CartesianPt>
                  <CartesianPt><Coord>55.9167</Coord><Coord>66</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>30.0833</Coord><Coord>66</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>30.0833</Coord><Coord>66</Coord><Coord>97.0259</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntFlr>
              <Name>Surface 1445</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ResSpcDHWFeatures>
              <Name>F10 1-Bed NW rsd1</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F10 1-Bed SE Inner</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>7800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="1">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="1">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>134</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <IntWall>
              <Name>Surface 1328</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1329</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntFlr>
              <Name>Surface 1330</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 1331</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>134</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1332</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 1333</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 174</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>108.083</Coord><Coord>0</Coord><Coord>97.0259</Coord></CartesianPt>
                  <CartesianPt><Coord>108.083</Coord><Coord>0</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>133.917</Coord><Coord>0</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>133.917</Coord><Coord>0</Coord><Coord>97.0259</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 1334</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <Roof>
              <Name>Surface 1335</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>134</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
            <IntWall>
              <Name>Surface 1336</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ResSpcDHWFeatures>
              <Name>F10 1-Bed SE Inner rsd1</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F10 1-Bed SE Outer</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>7800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="1">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="1">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>160</Coord><Coord>2.97225e-13</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>134</Coord><Coord>2.97225e-13</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <IntWall>
              <Name>Surface 1393</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntFlr>
              <Name>Surface 1395</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>2.97225e-13</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>2.97225e-13</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <Roof>
              <Name>Surface 1396</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>160</Coord><Coord>2.97225e-13</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>2.97225e-13</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
            <IntWall>
              <Name>Surface 1397</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>160</Coord><Coord>2.97225e-13</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>2.97225e-13</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 1398</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>134</Coord><Coord>2.97225e-13</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>134</Coord><Coord>2.97225e-13</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>2.97225e-13</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>2.97225e-13</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 179</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>134.083</Coord><Coord>2.97225e-13</Coord><Coord>97.0259</Coord></CartesianPt>
                  <CartesianPt><Coord>134.083</Coord><Coord>2.97225e-13</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>159.917</Coord><Coord>2.97225e-13</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>159.917</Coord><Coord>2.97225e-13</Coord><Coord>97.0259</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <ResSpcDHWFeatures>
              <Name>F10 1-Bed SE Outer rsd1</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F10 1-Bed SW Inner</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>7800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="1">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="1">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>62</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <IntWall>
              <Name>Surface 1425</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1426</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1427</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntFlr>
              <Name>Surface 1428</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 1429</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>62</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 186</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>62.0833</Coord><Coord>0</Coord><Coord>97.0259</Coord></CartesianPt>
                  <CartesianPt><Coord>62.0833</Coord><Coord>0</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>87.9167</Coord><Coord>0</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>87.9167</Coord><Coord>0</Coord><Coord>97.0259</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <Roof>
              <Name>Surface 1430</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
            <IntWall>
              <Name>Surface 1431</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1432</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1433</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ResSpcDHWFeatures>
              <Name>F10 1-Bed SW Inner rsd1</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F10 1-Bed SW Outer</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>7800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="1">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="1">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>62</Coord><Coord>2.97225e-13</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>2.97225e-13</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <IntWall>
              <Name>Surface 1446</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>2.97225e-13</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>2.97225e-13</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1447</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 1449</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>36</Coord><Coord>2.97225e-13</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>2.97225e-13</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>2.97225e-13</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>2.97225e-13</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 188</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>36.0833</Coord><Coord>2.97225e-13</Coord><Coord>97.0259</Coord></CartesianPt>
                  <CartesianPt><Coord>36.0833</Coord><Coord>2.97225e-13</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>61.9167</Coord><Coord>2.97225e-13</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>61.9167</Coord><Coord>2.97225e-13</Coord><Coord>97.0259</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <Roof>
              <Name>Surface 1450</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>62</Coord><Coord>2.97225e-13</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>2.97225e-13</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
            <IntFlr>
              <Name>Surface 1451</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>62</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>62</Coord><Coord>2.97225e-13</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>2.97225e-13</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ResSpcDHWFeatures>
              <Name>F10 1-Bed SW Outer rsd1</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F10 2-Bed N Core</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>10800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="2">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="2">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <Roof>
              <Name>Surface 1406</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
            <IntWall>
              <Name>Surface 1407</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1409</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 1410</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 182</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>91.9167</Coord><Coord>66</Coord><Coord>97.0187</Coord></CartesianPt>
                  <CartesianPt><Coord>91.9167</Coord><Coord>66</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>56.0833</Coord><Coord>66</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>56.0833</Coord><Coord>66</Coord><Coord>97.0187</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntFlr>
              <Name>Surface 1411</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>56</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ResSpcDHWFeatures>
              <Name>F10 2-Bed N Core rsd2</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F10 2-Bed NE</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>10800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="2">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="2">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <ExtWall>
              <Name>Surface 1374</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 176</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>190</Coord><Coord>36.0833</Coord><Coord>97.0224</Coord></CartesianPt>
                  <CartesianPt><Coord>190</Coord><Coord>36.0833</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>190</Coord><Coord>65.9167</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>190</Coord><Coord>65.9167</Coord><Coord>97.0224</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 1375</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1376</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <Roof>
              <Name>Surface 1377</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
            <ExtWall>
              <Name>Surface 1378</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 177</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>189.917</Coord><Coord>66</Coord><Coord>97.0187</Coord></CartesianPt>
                  <CartesianPt><Coord>189.917</Coord><Coord>66</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>154.083</Coord><Coord>66</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>154.083</Coord><Coord>66</Coord><Coord>97.0187</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntFlr>
              <Name>Surface 1379</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>154</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ResSpcDHWFeatures>
              <Name>F10 2-Bed NE rsd2</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F10 2-Bed NW</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>10800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="2">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="2">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <IntWall>
              <Name>Surface 1399</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1400</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <Roof>
              <Name>Surface 1401</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
            <ExtWall>
              <Name>Surface 1402</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 180</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>0</Coord><Coord>65.9167</Coord><Coord>97.0187</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>65.9167</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>30.0833</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>30.0833</Coord><Coord>97.0187</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntFlr>
              <Name>Surface 1403</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 1405</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 181</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>29.9167</Coord><Coord>66</Coord><Coord>97.0224</Coord></CartesianPt>
                  <CartesianPt><Coord>29.9167</Coord><Coord>66</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>0.0833333</Coord><Coord>66</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>0.0833333</Coord><Coord>66</Coord><Coord>97.0224</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <ResSpcDHWFeatures>
              <Name>F10 2-Bed NW rsd2</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F10 2-Bed SE</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>10800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="2">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="2">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>160</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1459</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <Roof>
              <Name>Surface 1460</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
            <ExtWall>
              <Name>Surface 1461</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>160</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 190</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>160.083</Coord><Coord>0</Coord><Coord>97.0224</Coord></CartesianPt>
                  <CartesianPt><Coord>160.083</Coord><Coord>0</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>189.917</Coord><Coord>0</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>189.917</Coord><Coord>0</Coord><Coord>97.0224</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 1462</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 1465</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>190</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 191</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>190</Coord><Coord>0.0833333</Coord><Coord>97.0187</Coord></CartesianPt>
                  <CartesianPt><Coord>190</Coord><Coord>0.0833333</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>190</Coord><Coord>35.9167</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>190</Coord><Coord>35.9167</Coord><Coord>97.0187</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <ResSpcDHWFeatures>
              <Name>F10 2-Bed SE rsd2</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F10 2-Bed SW</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>10800</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="2">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="2">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>36</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <Roof>
              <Name>Surface 1412</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>36</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
            <IntWall>
              <Name>Surface 1413</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 1414</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 183</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>0</Coord><Coord>29.9167</Coord><Coord>97.0224</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>29.9167</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>0.0833333</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>0.0833333</Coord><Coord>97.0224</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <ExtWall>
              <Name>Surface 1415</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 184</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>0.0833333</Coord><Coord>0</Coord><Coord>97.0187</Coord></CartesianPt>
                  <CartesianPt><Coord>0.0833333</Coord><Coord>0</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>35.9167</Coord><Coord>0</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>35.9167</Coord><Coord>0</Coord><Coord>97.0187</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntFlr>
              <Name>Surface 1418</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>36</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>36</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ResSpcDHWFeatures>
              <Name>F10 2-Bed SW rsd2</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F10 Corridor</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>9200</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc>Corridor Area</SpcFunc>
            <SHWFluidSegRef>- none -</SHWFluidSegRef>
            <OccSensorCtrl>1</OccSensorCtrl>
            <PolyLp>
              <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <IntWall>
              <Name>Surface 1343</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntFlr>
              <Name>Surface 1346</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 1349</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1350</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1353</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1354</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1356</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1359</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1362</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <Roof>
              <Name>Surface 1363</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>160</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>30</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>30</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
            <IntWall>
              <Name>Surface 1366</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Surface 1367</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>F10 Elevator NE</Name>
            <CondgType>IndirectlyConditioned</CondgType>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>250</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <PolyLp>
              <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <IntWall>
              <Name>Surface 1382</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntFlr>
              <Name>Surface 1383</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <Roof>
              <Name>Surface 1386</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
          </Spc>
          <Spc>
            <Name>F10 Elevator NW</Name>
            <CondgType>IndirectlyConditioned</CondgType>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>250</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <PolyLp>
              <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1467</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Surface 1469</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <Roof>
              <Name>Surface 1471</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>28</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
          </Spc>
          <Spc>
            <Name>F10 Elevator SE</Name>
            <CondgType>IndirectlyConditioned</CondgType>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>250</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <PolyLp>
              <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1368</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <Roof>
              <Name>Surface 1369</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
            <IntWall>
              <Name>Surface 1370</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>103</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>F10 Elevator SW</Name>
            <CondgType>IndirectlyConditioned</CondgType>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>250</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <PolyLp>
              <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <IntWall>
              <Name>Surface 1434</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntFlr>
              <Name>Surface 1435</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <Roof>
              <Name>Surface 1436</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>93</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>93</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>23</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
          </Spc>
          <Spc>
            <Name>F10 Laundry</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>1800</Vol>
            <SpcFunc>Laundry Area</SpcFunc>
            <SHWFluidSegRef>- none -</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1323</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <Roof>
              <Name>Surface 1324</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
            <IntWall>
              <Name>Surface 1326</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Surface 1327</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>108</Coord><Coord>0</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 173</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>98.0833</Coord><Coord>0</Coord><Coord>97.0677</Coord></CartesianPt>
                  <CartesianPt><Coord>98.0833</Coord><Coord>0</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>107.917</Coord><Coord>0</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>107.917</Coord><Coord>0</Coord><Coord>97.0677</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
          </Spc>
          <Spc>
            <Name>F10 Stairs</Name>
            <CondgType>IndirectlyConditioned</CondgType>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>1800</Vol>
            <SpcFunc>Stairwell</SpcFunc>
            <SHWFluidSegRef>- none -</SHWFluidSegRef>
            <OccSensorCtrl>1</OccSensorCtrl>
            <PolyLp>
              <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>98</Coord><Coord>1.9815e-13</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>1.9815e-13</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1454</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>1.9815e-13</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>1.9815e-13</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 1455</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>88</Coord><Coord>1.9815e-13</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>1.9815e-13</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>1.9815e-13</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>1.9815e-13</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 189</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>88.0833</Coord><Coord>1.9815e-13</Coord><Coord>97.0677</Coord></CartesianPt>
                  <CartesianPt><Coord>88.0833</Coord><Coord>1.9815e-13</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>97.9167</Coord><Coord>1.9815e-13</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>97.9167</Coord><Coord>1.9815e-13</Coord><Coord>97.0677</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <Roof>
              <Name>Surface 1458</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>98</Coord><Coord>1.9815e-13</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>98</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>18</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>88</Coord><Coord>1.9815e-13</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
          </Spc>
          <Spc>
            <Name>F10 Studio NE</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>5400</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="0">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="0">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1387</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 1388</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 178</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>127.917</Coord><Coord>66</Coord><Coord>97.0373</Coord></CartesianPt>
                  <CartesianPt><Coord>127.917</Coord><Coord>66</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>110.083</Coord><Coord>66</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>110.083</Coord><Coord>66</Coord><Coord>97.0373</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Surface 1390</Name>
              <AdjacentSpcRef>- none -</AdjacentSpcRef>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <Roof>
              <Name>Surface 1391</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>128</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>128</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
            <ResSpcDHWFeatures>
              <Name>F10 Studio NE rsd0</Name>
            </ResSpcDHWFeatures>
          </Spc>
          <Spc>
            <Name>F10 Studio NW</Name>
            <ThrmlZnRef>- none -</ThrmlZnRef>
            <Vol>5400</Vol>
            <SpcFuncDefaultsRef>- none -</SpcFuncDefaultsRef>
            <SpcFunc/>
            <DwellingUnitTypeCnt index="0">1</DwellingUnitTypeCnt>
            <ResSpcDHWFeaturesRef index="0">- none -</ResSpcDHWFeaturesRef>
            <PolyLp>
              <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
              <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Surface 1419</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Surface 1420</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>90</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Sub Surface 185</Name>
                <FenConsRef>- none -</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>109.917</Coord><Coord>66</Coord><Coord>97.0373</Coord></CartesianPt>
                  <CartesianPt><Coord>109.917</Coord><Coord>66</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>92.0833</Coord><Coord>66</Coord><Coord>93</Coord></CartesianPt>
                  <CartesianPt><Coord>92.0833</Coord><Coord>66</Coord><Coord>97.0373</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <Roof>
              <Name>Surface 1424</Name>
              <ConsAssmRef>- none -</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>110</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>110</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>66</Coord><Coord>100</Coord></CartesianPt>
                <CartesianPt><Coord>92</Coord><Coord>36</Coord><Coord>100</Coord></CartesianPt>
              </PolyLp>
            </Roof>
            <ResSpcDHWFeatures>
              <Name>F10 Studio NW rsd0</Name>
            </ResSpcDHWFeatures>
          </Spc>
        </Story>
        <ThrmlZn>
          <Name>Thermal Zone: L1 Parking Garage</Name>
          <Type>Unconditioned</Type>
          <VentSysRef>- none -</VentSysRef>
          <VentSrc>Forced</VentSrc>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: L2 Parking Garage</Name>
          <Type>Unconditioned</Type>
          <VentSysRef>- none -</VentSysRef>
          <VentSrc>Forced</VentSrc>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F1 Business Center</Name>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F1 Fitness Center</Name>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F1 Leasing Office</Name>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F1 Lounge</Name>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F1 Retail E Core</Name>
          <HVACZnCnt>2</HVACZnCnt>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <HasUnknownHVAC>0</HasUnknownHVAC>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F1 Retail E Outer</Name>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <HasUnknownHVAC>0</HasUnknownHVAC>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F1 Retail W Core</Name>
          <HVACZnCnt>2</HVACZnCnt>
          <HasUnknownHVAC>0</HasUnknownHVAC>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F1 Retail W Outer</Name>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <HasUnknownHVAC>0</HasUnknownHVAC>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F10 1-Bed N</Name>
          <HVACZnCnt>2</HVACZnCnt>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F10 1-Bed SE</Name>
          <HVACZnCnt>2</HVACZnCnt>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F10 1-Bed SW</Name>
          <HVACZnCnt>2</HVACZnCnt>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F10 2-Bed N Core</Name>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F10 2-Bed NE</Name>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F10 2-Bed NW</Name>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F10 2-Bed SE</Name>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F10 2-Bed SW</Name>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F10 Corridor</Name>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F10 Laundry</Name>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F10 Studio N</Name>
          <HVACZnCnt>2</HVACZnCnt>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F2-9 1-Bed N</Name>
          <HVACZnCnt>2</HVACZnCnt>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F2-9 1-Bed SE</Name>
          <HVACZnCnt>2</HVACZnCnt>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F2-9 1-Bed SW</Name>
          <HVACZnCnt>2</HVACZnCnt>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F2-9 2-Bed N Core</Name>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F2-9 2-Bed NE</Name>
          <HVACZnCnt>1</HVACZnCnt>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F2-9 2-Bed NW</Name>
          <HVACZnCnt>1</HVACZnCnt>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F2-9 2-Bed SE</Name>
          <HVACZnCnt>1</HVACZnCnt>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F2-9 2-Bed SW</Name>
          <HVACZnCnt>1</HVACZnCnt>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F2-9 Corridor</Name>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F2-9 Laundry</Name>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Thermal Zone: F2-9 Studio N</Name>
          <HVACZnCnt>2</HVACZnCnt>
          <PriAirCondgSysRef index="0">- none -</PriAirCondgSysRef>
          <PriAirCondgSysPriority index="0">2</PriAirCondgSysPriority>
          <VentSysRef>- none -</VentSysRef>
          <VentSysPriority>1</VentSysPriority>
        </ThrmlZn>
        <AirSys>
          <Name>Residential DOAS</Name>
          <Type>DOASCV</Type>
          <CtrlSysType>DDCToZone</CtrlSysType>
          <NightCycleFanCtrl>StaysOff</NightCycleFanCtrl>
          <OptStart>1</OptStart>
          <AirFlowPerSqFt>0.15</AirFlowPerSqFt>
          <AirFlowPerTon>400</AirFlowPerTon>
          <ClgCtrl>WarmestReset</ClgCtrl>
          <ClRstSupHi>75</ClRstSupHi>
          <ClRstSupLow>55</ClRstSupLow>
          <AirSeg>
            <Name>Residential DOAS SupAirSeg</Name>
            <Type>Supply</Type>
            <CoilClg>
              <Name>Residential DOAS CoilClg</Name>
              <Type>DirectExpansion</Type>
              <CapTotNetRtd>236579</CapTotNetRtd>
              <DXSEER>14</DXSEER>
              <DXEER>11</DXEER>
            </CoilClg>
            <CoilHtg>
              <Name>Residential DOAS CoilHtg</Name>
              <Type>HeatPump</Type>
              <CapTotNetRtd>103330</CapTotNetRtd>
              <HtPumpCOP>4.5</HtPumpCOP>
              <HtPumpSuppCoilHtgRef>- none -</HtPumpSuppCoilHtgRef>
            </CoilHtg>
            <CoilHtg>
              <Name>Residential DOAS SuppCoilHtg</Name>
              <Type>Resistance</Type>
            </CoilHtg>
            <Fan>
              <Name>Residential DOAS Supply Fan</Name>
              <FlowCap>6834</FlowCap>
            </Fan>
          </AirSeg>
          <AirSeg>
            <Name>Residential DOAS ReliefAirSeg</Name>
            <Type>Exhaust</Type>
            <Path>Ducted</Path>
            <Fan>
              <Name>Residential DOAS Exhaust Fan</Name>
              <FlowCap>6834</FlowCap>
            </Fan>
          </AirSeg>
        </AirSys>
      </Bldg>
    </Proj>
  </Model>
</SDDXML>
