AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseAirSys6","VAV","New",1,12540,384125,55,30.632,301.403,213712,60,17.0424,9648.05,0.769382,3550,0.283094,"NONE","WarmestReset",,60,,55,,"DualMaximum","RetailHVACAvail","CycleOnCallAnyZone"
"BaseAirSys6-2","VAV","New",8,11040,32094.2,55,23.2567,308.583,17141.4,60,12.4213,825.311,0.598052,192,0.13913,"NONE","WarmestReset",,60,,55,,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys6-3","VAV","New",1,1380,32756.7,55,23.7367,312.222,31845.9,60,23.0768,852.28,0.617594,192,0.13913,"NONE","WarmestReset",,60,,55,,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"BaseZnSys2","FPFC",2,1560,9061.05,58,11.6167,383.585,10333.5,95,13.2481,289.64,0.371333,0,0,"Thermal Zone: F10 1-Bed N","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-2","FPFC",2,1560,15585.2,58,19.981,390.718,9542.41,95,12.2339,507.45,0.650577,0,0,"Thermal Zone: F10 1-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-3","FPFC",2,1560,15454.4,58,19.8134,390.637,9519.67,95,12.2047,503.09,0.644987,0,0,"Thermal Zone: F10 1-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-4","FPFC",1,1080,12344.8,58,11.4303,381.937,13533.2,95,12.5307,392.91,0.363806,0,0,"Thermal Zone: F10 2-Bed N Core","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-5","FPFC",1,1080,17420.9,58,16.1305,387.073,15850.9,95,14.6768,561.93,0.520306,0,0,"Thermal Zone: F10 2-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-6","FPFC",1,1080,22081.8,58,20.4461,389.719,15844.9,95,14.6712,717.14,0.664019,0,0,"Thermal Zone: F10 2-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-7","FPFC",1,1080,22214.3,58,20.5688,390.635,15828.5,95,14.656,723.14,0.669574,0,0,"Thermal Zone: F10 2-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-8","FPFC",1,1080,25850.9,58,23.936,391.897,15814.3,95,14.6429,844.24,0.781704,0,0,"Thermal Zone: F10 2-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-9","FPFC",2,1080,6483.8,58,12.007,377.251,7108.49,95,13.1639,203.835,0.377472,0,0,"Thermal Zone: F10 Studio N","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-10","FPFC",16,12480,6377.48,58,8.17625,376.908,6727.89,95,8.6255,200.31,0.256808,0,0,"Thermal Zone: F2-9 1-Bed N","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-11","FPFC",16,12480,13524.5,58,17.3391,389.155,5833.39,95,7.4787,438.594,0.5623,0,0,"Thermal Zone: F2-9 1-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-12","FPFC",16,12480,13376.3,58,17.1491,389.034,5787.05,95,7.4193,433.652,0.555965,0,0,"Thermal Zone: F2-9 1-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-13","FPFC",8,8640,8565.07,58,7.93062,374.254,8061.39,95,7.46425,267.126,0.247339,0,0,"Thermal Zone: F2-9 2-Bed N Core","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-14","FPFC",8,8640,15418.3,58,14.2762,385.426,11554.8,95,10.6989,495.219,0.458536,0,0,"Thermal Zone: F2-9 2-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-15","FPFC",8,8640,19057.9,58,17.6462,388.148,11565.6,95,10.7089,616.441,0.570779,0,0,"Thermal Zone: F2-9 2-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-16","FPFC",8,8640,19852.7,58,18.3821,389.406,11501,95,10.6491,644.23,0.596509,0,0,"Thermal Zone: F2-9 2-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-17","FPFC",8,8640,23126.5,58,21.4134,390.685,11465,95,10.6157,752.931,0.697159,0,0,"Thermal Zone: F2-9 2-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-18","FPFC",16,8640,4582.04,58,8.48526,368.16,4161.72,95,7.70689,140.577,0.260328,0,0,"Thermal Zone: F2-9 Studio N","NoSATControl","AllOnHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAVBox TrmlUnit","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Business Center",480,1,408.268,81.6536,204.134,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-2","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Fitness Center",840,1,538.928,420,420,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-3","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Leasing Office",180,1,185.152,37.0304,92.576,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-4","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Lounge",1536,1,1642.71,328.542,821.355,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-5","VAVReheatBox","New",2,"BaseAirSys6",2,"Thermal Zone: F1 Retail E Core",3168,2,1125.7,396,562.848,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-6","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Retail E Outer",1584,1,1247.03,396,623.515,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-7","VAVReheatBox","New",2,"BaseAirSys6",2,"Thermal Zone: F1 Retail W Core",3168,2,1120.35,396,560.177,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-8","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Retail W Outer",1584,1,1142.11,396,571.057,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-9","VAVReheatBox","New",1,"BaseAirSys6-3",1,"Thermal Zone: F10 Corridor",1200,1,640.967,165,320.483,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-10","VAVReheatBox","New",1,"BaseAirSys6-3",1,"Thermal Zone: F10 Laundry",180,1,238.157,47.6314,119.079,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-11","VAVReheatBox","New",1,"BaseAirSys6-2",8,"Thermal Zone: F2-9 Corridor",1200,1,663.475,165,331.737,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-12","VAVReheatBox","New",1,"BaseAirSys6-2",8,"Thermal Zone: F2-9 Laundry",180,1,228.793,45.7586,114.396,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys6 CoilClg","ChilledWater","New","- specify -","BaseAirSys6",1,"UNDEFINED",384125,384125,"BaseChWPriSupSeg","BaseChWPriRetSeg",38.3979,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys6 CoilClg-2","ChilledWater","New","- specify -","BaseAirSys6-2",8,"UNDEFINED",32094.2,32094.2,"BaseChWPriSupSeg","BaseChWPriRetSeg",3.2082,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys6 CoilClg-3","ChilledWater","New","- specify -","BaseAirSys6-3",1,"UNDEFINED",32756.7,32756.7,"BaseChWPriSupSeg","BaseChWPriRetSeg",3.27443,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg","ChilledWater","New","- specify -","BaseZnSys2",2,"Thermal Zone: F10 1-Bed N",9061.05,9061.05,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.90576,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-2","ChilledWater","New","- specify -","BaseZnSys2-2",2,"Thermal Zone: F10 1-Bed SE",15585.2,15585.2,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.55792,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-3","ChilledWater","New","- specify -","BaseZnSys2-3",2,"Thermal Zone: F10 1-Bed SW",15454.4,15454.4,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.54486,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-4","ChilledWater","New","- specify -","BaseZnSys2-4",1,"Thermal Zone: F10 2-Bed N Core",12344.8,12344.8,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.23401,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-5","ChilledWater","New","- specify -","BaseZnSys2-5",1,"Thermal Zone: F10 2-Bed NE",17420.9,17420.9,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.74143,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-6","ChilledWater","New","- specify -","BaseZnSys2-6",1,"Thermal Zone: F10 2-Bed NW",22081.8,22081.8,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.20734,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-7","ChilledWater","New","- specify -","BaseZnSys2-7",1,"Thermal Zone: F10 2-Bed SE",22214.3,22214.3,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.22058,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-8","ChilledWater","New","- specify -","BaseZnSys2-8",1,"Thermal Zone: F10 2-Bed SW",25850.9,25850.9,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.5841,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-9","ChilledWater","New","- specify -","BaseZnSys2-9",2,"Thermal Zone: F10 Studio N",6483.8,6483.8,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.648133,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-10","ChilledWater","New","- specify -","BaseZnSys2-10",16,"Thermal Zone: F2-9 1-Bed N",6377.48,6377.48,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.637505,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-11","ChilledWater","New","- specify -","BaseZnSys2-11",16,"Thermal Zone: F2-9 1-Bed SE",13524.5,13524.5,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.35194,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-12","ChilledWater","New","- specify -","BaseZnSys2-12",16,"Thermal Zone: F2-9 1-Bed SW",13376.3,13376.3,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.33712,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-13","ChilledWater","New","- specify -","BaseZnSys2-13",8,"Thermal Zone: F2-9 2-Bed N Core",8565.07,8565.07,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.856182,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-14","ChilledWater","New","- specify -","BaseZnSys2-14",8,"Thermal Zone: F2-9 2-Bed NE",15418.3,15418.3,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.54125,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-15","ChilledWater","New","- specify -","BaseZnSys2-15",8,"Thermal Zone: F2-9 2-Bed NW",19057.9,19057.9,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.90507,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-16","ChilledWater","New","- specify -","BaseZnSys2-16",8,"Thermal Zone: F2-9 2-Bed SE",19852.7,19852.7,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.98451,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-17","ChilledWater","New","- specify -","BaseZnSys2-17",8,"Thermal Zone: F2-9 2-Bed SW",23126.5,23126.5,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.31177,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-18","ChilledWater","New","- specify -","BaseZnSys2-18",16,"Thermal Zone: F2-9 Studio N",4582.04,4582.04,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.45803,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys6 CoilHtg","HotWater","New","- specify -","BaseAirSys6",1,"UNDEFINED",52754.7,52754.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",2.63673,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys6 CoilHtg-2","HotWater","New","- specify -","BaseAirSys6-2",8,"UNDEFINED",1027.61,1027.61,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.0513609,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys6 CoilHtg-3","HotWater","New","- specify -","BaseAirSys6-3",1,"UNDEFINED",853.6,853.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.0426638,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg","HotWater","New","- specify -","BaseZnSys2",2,"Thermal Zone: F10 1-Bed N",10333.5,10333.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.516481,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-2","HotWater","New","- specify -","BaseZnSys2-2",2,"Thermal Zone: F10 1-Bed SE",9542.41,9542.41,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.476939,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-3","HotWater","New","- specify -","BaseZnSys2-3",2,"Thermal Zone: F10 1-Bed SW",9519.67,9519.67,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.475803,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-4","HotWater","New","- specify -","BaseZnSys2-4",1,"Thermal Zone: F10 2-Bed N Core",13533.2,13533.2,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.676402,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-5","HotWater","New","- specify -","BaseZnSys2-5",1,"Thermal Zone: F10 2-Bed NE",15850.9,15850.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.792244,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-6","HotWater","New","- specify -","BaseZnSys2-6",1,"Thermal Zone: F10 2-Bed NW",15844.9,15844.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.791945,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-7","HotWater","New","- specify -","BaseZnSys2-7",1,"Thermal Zone: F10 2-Bed SE",15828.5,15828.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.791123,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-8","HotWater","New","- specify -","BaseZnSys2-8",1,"Thermal Zone: F10 2-Bed SW",15814.3,15814.3,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.790417,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-9","HotWater","New","- specify -","BaseZnSys2-9",2,"Thermal Zone: F10 Studio N",7108.49,7108.49,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.355289,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-10","HotWater","New","- specify -","BaseZnSys2-10",16,"Thermal Zone: F2-9 1-Bed N",6727.89,6727.89,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.336267,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-11","HotWater","New","- specify -","BaseZnSys2-11",16,"Thermal Zone: F2-9 1-Bed SE",5833.39,5833.39,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.291559,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-12","HotWater","New","- specify -","BaseZnSys2-12",16,"Thermal Zone: F2-9 1-Bed SW",5787.05,5787.05,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.289243,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-13","HotWater","New","- specify -","BaseZnSys2-13",8,"Thermal Zone: F2-9 2-Bed N Core",8061.39,8061.39,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.402916,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-14","HotWater","New","- specify -","BaseZnSys2-14",8,"Thermal Zone: F2-9 2-Bed NE",11554.8,11554.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.577522,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-15","HotWater","New","- specify -","BaseZnSys2-15",8,"Thermal Zone: F2-9 2-Bed NW",11565.6,11565.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.578059,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-16","HotWater","New","- specify -","BaseZnSys2-16",8,"Thermal Zone: F2-9 2-Bed SE",11501,11501,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.57483,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-17","HotWater","New","- specify -","BaseZnSys2-17",8,"Thermal Zone: F2-9 2-Bed SW",11465,11465,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.573031,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-18","HotWater","New","- specify -","BaseZnSys2-18",16,"Thermal Zone: F2-9 Studio N",4161.72,4161.72,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.208007,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Business Center",8623.33,8623.33,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.431002,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Fitness Center",15411.8,15411.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.770298,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Leasing Office",4009.85,4009.85,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.200416,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Lounge",28514.3,28514.3,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.42518,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseAirSys6",2,"Thermal Zone: F1 Retail E Core",23807.8,23807.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.18994,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Retail E Outer",28313.1,28313.1,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.41512,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseAirSys6",2,"Thermal Zone: F1 Retail W Core",23961.6,23961.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.19763,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Retail W Outer",28315.3,28315.3,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.41523,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseAirSys6-3",1,"Thermal Zone: F10 Corridor",26667.5,26667.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.33287,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseAirSys6-3",1,"Thermal Zone: F10 Laundry",4324.84,4324.84,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.21616,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-11","HotWater","New","- specify -","BaseAirSys6-2",8,"Thermal Zone: F2-9 Corridor",13731.5,13731.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.686315,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-12","HotWater","New","- specify -","BaseAirSys6-2",8,"Thermal Zone: F2-9 Laundry",2382.24,2382.24,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.119067,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys6 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6",1,"UNDEFINED",9648.05,3243.23,0.65,"BrakeHorsePower",12.5425,5.36197,1.049,15,"InAirStream",0.924
"BaseSys6 Fan-2","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6-2",8,"UNDEFINED",825.311,210.759,0.65,"BrakeHorsePower",1.0729,5.36197,1.12055,1.5,"InAirStream",0.865
"BaseSys6 Fan-3","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6-3",1,"UNDEFINED",852.28,212.631,0.65,"BrakeHorsePower",1.10796,5.36197,1.12055,1.5,"InAirStream",0.865
"BaseSys2 Fan","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2",2,"Thermal Zone: F10 1-Bed N",289.64,-99996,0.5,"BrakeHorsePower",0.116248,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys2 Fan-2","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-2",2,"Thermal Zone: F10 1-Bed SE",507.45,-99996,0.5,"BrakeHorsePower",0.203667,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-3","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-3",2,"Thermal Zone: F10 1-Bed SW",503.09,-99996,0.5,"BrakeHorsePower",0.201917,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-4","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-4",1,"Thermal Zone: F10 2-Bed N Core",392.91,-99996,0.5,"BrakeHorsePower",0.157696,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-5","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-5",1,"Thermal Zone: F10 2-Bed NE",561.93,-99996,0.5,"BrakeHorsePower",0.225533,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-6","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-6",1,"Thermal Zone: F10 2-Bed NW",717.14,-99996,0.5,"BrakeHorsePower",0.287827,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-7","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-7",1,"Thermal Zone: F10 2-Bed SE",723.14,-99996,0.5,"BrakeHorsePower",0.290236,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-8","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-8",1,"Thermal Zone: F10 2-Bed SW",844.24,-99996,0.5,"BrakeHorsePower",0.33884,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-9","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-9",2,"Thermal Zone: F10 Studio N",203.835,-99996,0.5,"BrakeHorsePower",0.0818101,1.2734,0.35,0.083,"InAirStream",0.855
"BaseSys2 Fan-10","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-10",16,"Thermal Zone: F2-9 1-Bed N",200.31,-99996,0.5,"BrakeHorsePower",0.0803953,1.2734,0.35,0.083,"InAirStream",0.855
"BaseSys2 Fan-11","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-11",16,"Thermal Zone: F2-9 1-Bed SE",438.594,-99996,0.5,"BrakeHorsePower",0.176032,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-12","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-12",16,"Thermal Zone: F2-9 1-Bed SW",433.652,-99996,0.5,"BrakeHorsePower",0.174048,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-13","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-13",8,"Thermal Zone: F2-9 2-Bed N Core",267.126,-99996,0.5,"BrakeHorsePower",0.107212,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys2 Fan-14","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-14",8,"Thermal Zone: F2-9 2-Bed NE",495.219,-99996,0.5,"BrakeHorsePower",0.198758,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-15","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-15",8,"Thermal Zone: F2-9 2-Bed NW",616.441,-99996,0.5,"BrakeHorsePower",0.247412,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-16","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-16",8,"Thermal Zone: F2-9 2-Bed SE",644.23,-99996,0.5,"BrakeHorsePower",0.258565,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-17","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-17",8,"Thermal Zone: F2-9 2-Bed SW",752.931,-99996,0.5,"BrakeHorsePower",0.302192,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-18","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-18",16,"Thermal Zone: F2-9 Studio N",140.577,-99996,0.5,"BrakeHorsePower",0.0564212,1.2734,0.35,0.083,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys6 OACtrl","DifferentialDryBulb","New",-99996,"BaseAirSys6",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys6 OACtrl-2","NoEconomizer","New",-99996,"BaseAirSys6-2",8,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys6 OACtrl-3","NoEconomizer","New",-99996,"BaseAirSys6-3",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
