AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseAirSys6","VAV","New",1,12540,449637,55,35.8562,254.912,298958,60,23.8404,9551.49,0.761682,3550,0.283094,"NONE","WarmestReset",,60,,55,,"DualMaximum","RetailHVACAvail","CycleOnCallAnyZone"
"BaseAirSys6-2","VAV","New",8,11040,32156.9,55,23.3021,295.796,26909.2,60,19.4994,792.656,0.574389,192,0.13913,"NONE","WarmestReset",,60,,55,,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys6-3","VAV","New",1,1380,32402.6,55,23.4802,297.998,39979.3,60,28.9705,804.66,0.583087,192,0.13913,"NONE","WarmestReset",,60,,55,,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"BaseZnSys2","FPFC",2,1560,9605.76,58,12.3151,383.401,11343.5,95,14.5429,306.905,0.393468,0,0,"Thermal Zone: F10 1-Bed N","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-2","FPFC",2,1560,14631.3,58,18.758,389.47,10561.4,95,13.5402,474.87,0.608808,0,0,"Thermal Zone: F10 1-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-3","FPFC",2,1560,14509.4,58,18.6018,389.387,10537.6,95,13.5097,470.815,0.603609,0,0,"Thermal Zone: F10 1-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-4","FPFC",1,1080,13049,58,12.0824,381.814,14880.7,95,13.7784,415.19,0.384435,0,0,"Thermal Zone: F10 2-Bed N Core","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-5","FPFC",1,1080,18036.3,58,16.7002,386.169,17821.7,95,16.5016,580.42,0.537426,0,0,"Thermal Zone: F10 2-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-6","FPFC",1,1080,24150.4,58,22.3615,389.921,17820.1,95,16.5001,784.73,0.726602,0,0,"Thermal Zone: F10 2-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-7","FPFC",1,1080,21562.4,58,19.9652,389.6,17818.6,95,16.4987,700.06,0.648204,0,0,"Thermal Zone: F10 2-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-8","FPFC",1,1080,25479.8,58,23.5924,391.039,17807.8,95,16.4887,830.3,0.768796,0,0,"Thermal Zone: F10 2-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-9","FPFC",2,1080,6834.12,58,12.6558,377.412,7851.5,95,14.5398,214.94,0.398037,0,0,"Thermal Zone: F10 Studio N","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-10","FPFC",16,12480,7139.52,58,9.15323,378.303,7978.64,95,10.229,225.075,0.288558,0,0,"Thermal Zone: F2-9 1-Bed N","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-11","FPFC",16,12480,12966.4,58,16.6237,388.049,7172.09,95,9.19498,419.302,0.537567,0,0,"Thermal Zone: F2-9 1-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-12","FPFC",16,12480,12818.8,58,16.4344,387.951,7149.9,95,9.16654,414.423,0.531311,0,0,"Thermal Zone: F2-9 1-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-13","FPFC",8,8640,9553.66,58,8.84598,375.888,10051.5,95,9.30692,299.259,0.277091,0,0,"Thermal Zone: F2-9 2-Bed N Core","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-14","FPFC",8,8640,16373.5,58,15.1607,385.059,13501.4,95,12.5013,525.398,0.486479,0,0,"Thermal Zone: F2-9 2-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-15","FPFC",8,8640,21164.3,58,19.5966,388.641,13522.3,95,12.5207,685.442,0.634669,0,0,"Thermal Zone: F2-9 2-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-16","FPFC",8,8640,19524.4,58,18.0781,388.332,13493.2,95,12.4937,631.829,0.585027,0,0,"Thermal Zone: F2-9 2-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-17","FPFC",8,8640,23080.5,58,21.3708,389.979,13457.1,95,12.4603,750.075,0.694514,0,0,"Thermal Zone: F2-9 2-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-18","FPFC",16,8640,5082.25,58,9.41157,370.308,5351.78,95,9.9107,156.833,0.290432,0,0,"Thermal Zone: F2-9 Studio N","NoSATControl","AllOnHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAVBox TrmlUnit","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Business Center",480,1,405.924,81.1848,202.962,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-2","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Fitness Center",840,1,544.912,420,420,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-3","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Leasing Office",180,1,183.775,36.755,91.8875,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-4","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Lounge",1536,1,1640.62,328.124,820.31,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-5","VAVReheatBox","New",2,"BaseAirSys6",2,"Thermal Zone: F1 Retail E Core",3168,2,1126.6,396,563.298,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-6","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Retail E Outer",1584,1,1294.67,396,647.334,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-7","VAVReheatBox","New",2,"BaseAirSys6",2,"Thermal Zone: F1 Retail W Core",3168,2,1119.99,396,559.994,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-8","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Retail W Outer",1584,1,1132.17,396,566.086,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-9","VAVReheatBox","New",1,"BaseAirSys6-3",1,"Thermal Zone: F10 Corridor",1200,1,646.218,165,323.109,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-10","VAVReheatBox","New",1,"BaseAirSys6-3",1,"Thermal Zone: F10 Laundry",180,1,227.176,45.4352,113.588,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-11","VAVReheatBox","New",1,"BaseAirSys6-2",8,"Thermal Zone: F2-9 Corridor",1200,1,653.933,165,326.966,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-12","VAVReheatBox","New",1,"BaseAirSys6-2",8,"Thermal Zone: F2-9 Laundry",180,1,220.299,44.0599,110.15,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys6 CoilClg","ChilledWater","New","- specify -","BaseAirSys6",1,"UNDEFINED",449637,449637,"BaseChWPriSupSeg","BaseChWPriRetSeg",44.9466,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys6 CoilClg-2","ChilledWater","New","- specify -","BaseAirSys6-2",8,"UNDEFINED",32156.9,32156.9,"BaseChWPriSupSeg","BaseChWPriRetSeg",3.21447,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys6 CoilClg-3","ChilledWater","New","- specify -","BaseAirSys6-3",1,"UNDEFINED",32402.6,32402.6,"BaseChWPriSupSeg","BaseChWPriRetSeg",3.23903,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg","ChilledWater","New","- specify -","BaseZnSys2",2,"Thermal Zone: F10 1-Bed N",9605.76,9605.76,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.960211,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-2","ChilledWater","New","- specify -","BaseZnSys2-2",2,"Thermal Zone: F10 1-Bed SE",14631.3,14631.3,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.46257,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-3","ChilledWater","New","- specify -","BaseZnSys2-3",2,"Thermal Zone: F10 1-Bed SW",14509.4,14509.4,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.45039,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-4","ChilledWater","New","- specify -","BaseZnSys2-4",1,"Thermal Zone: F10 2-Bed N Core",13049,13049,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.3044,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-5","ChilledWater","New","- specify -","BaseZnSys2-5",1,"Thermal Zone: F10 2-Bed NE",18036.3,18036.3,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.80294,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-6","ChilledWater","New","- specify -","BaseZnSys2-6",1,"Thermal Zone: F10 2-Bed NW",24150.4,24150.4,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.41412,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-7","ChilledWater","New","- specify -","BaseZnSys2-7",1,"Thermal Zone: F10 2-Bed SE",21562.4,21562.4,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.15542,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-8","ChilledWater","New","- specify -","BaseZnSys2-8",1,"Thermal Zone: F10 2-Bed SW",25479.8,25479.8,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.54701,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-9","ChilledWater","New","- specify -","BaseZnSys2-9",2,"Thermal Zone: F10 Studio N",6834.12,6834.12,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.683153,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-10","ChilledWater","New","- specify -","BaseZnSys2-10",16,"Thermal Zone: F2-9 1-Bed N",7139.52,7139.52,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.713681,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-11","ChilledWater","New","- specify -","BaseZnSys2-11",16,"Thermal Zone: F2-9 1-Bed SE",12966.4,12966.4,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.29615,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-12","ChilledWater","New","- specify -","BaseZnSys2-12",16,"Thermal Zone: F2-9 1-Bed SW",12818.8,12818.8,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.28139,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-13","ChilledWater","New","- specify -","BaseZnSys2-13",8,"Thermal Zone: F2-9 2-Bed N Core",9553.66,9553.66,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.955003,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-14","ChilledWater","New","- specify -","BaseZnSys2-14",8,"Thermal Zone: F2-9 2-Bed NE",16373.5,16373.5,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.63673,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-15","ChilledWater","New","- specify -","BaseZnSys2-15",8,"Thermal Zone: F2-9 2-Bed NW",21164.3,21164.3,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.11563,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-16","ChilledWater","New","- specify -","BaseZnSys2-16",8,"Thermal Zone: F2-9 2-Bed SE",19524.4,19524.4,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.9517,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-17","ChilledWater","New","- specify -","BaseZnSys2-17",8,"Thermal Zone: F2-9 2-Bed SW",23080.5,23080.5,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.30717,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-18","ChilledWater","New","- specify -","BaseZnSys2-18",16,"Thermal Zone: F2-9 Studio N",5082.25,5082.25,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.508031,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys6 CoilHtg","HotWater","New","- specify -","BaseAirSys6",1,"UNDEFINED",108781,108781,"BaseHWPriSupSeg","BaseHWPriRetSeg",5.43698,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys6 CoilHtg-2","HotWater","New","- specify -","BaseAirSys6-2",8,"UNDEFINED",4396.96,4396.96,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.219765,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys6 CoilHtg-3","HotWater","New","- specify -","BaseAirSys6-3",1,"UNDEFINED",4331.9,4331.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.216513,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg","HotWater","New","- specify -","BaseZnSys2",2,"Thermal Zone: F10 1-Bed N",11343.5,11343.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.56696,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-2","HotWater","New","- specify -","BaseZnSys2-2",2,"Thermal Zone: F10 1-Bed SE",10561.4,10561.4,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.527868,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-3","HotWater","New","- specify -","BaseZnSys2-3",2,"Thermal Zone: F10 1-Bed SW",10537.6,10537.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.526678,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-4","HotWater","New","- specify -","BaseZnSys2-4",1,"Thermal Zone: F10 2-Bed N Core",14880.7,14880.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.743752,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-5","HotWater","New","- specify -","BaseZnSys2-5",1,"Thermal Zone: F10 2-Bed NE",17821.7,17821.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.890748,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-6","HotWater","New","- specify -","BaseZnSys2-6",1,"Thermal Zone: F10 2-Bed NW",17820.1,17820.1,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.890665,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-7","HotWater","New","- specify -","BaseZnSys2-7",1,"Thermal Zone: F10 2-Bed SE",17818.6,17818.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.890591,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-8","HotWater","New","- specify -","BaseZnSys2-8",1,"Thermal Zone: F10 2-Bed SW",17807.8,17807.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.890053,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-9","HotWater","New","- specify -","BaseZnSys2-9",2,"Thermal Zone: F10 Studio N",7851.5,7851.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.392426,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-10","HotWater","New","- specify -","BaseZnSys2-10",16,"Thermal Zone: F2-9 1-Bed N",7978.64,7978.64,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.39878,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-11","HotWater","New","- specify -","BaseZnSys2-11",16,"Thermal Zone: F2-9 1-Bed SE",7172.09,7172.09,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.358468,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-12","HotWater","New","- specify -","BaseZnSys2-12",16,"Thermal Zone: F2-9 1-Bed SW",7149.9,7149.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.357359,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-13","HotWater","New","- specify -","BaseZnSys2-13",8,"Thermal Zone: F2-9 2-Bed N Core",10051.5,10051.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.502383,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-14","HotWater","New","- specify -","BaseZnSys2-14",8,"Thermal Zone: F2-9 2-Bed NE",13501.4,13501.4,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.674816,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-15","HotWater","New","- specify -","BaseZnSys2-15",8,"Thermal Zone: F2-9 2-Bed NW",13522.3,13522.3,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.675859,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-16","HotWater","New","- specify -","BaseZnSys2-16",8,"Thermal Zone: F2-9 2-Bed SE",13493.2,13493.2,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.674406,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-17","HotWater","New","- specify -","BaseZnSys2-17",8,"Thermal Zone: F2-9 2-Bed SW",13457.1,13457.1,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.672598,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-18","HotWater","New","- specify -","BaseZnSys2-18",16,"Thermal Zone: F2-9 Studio N",5351.78,5351.78,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.267487,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Business Center",10833.6,10833.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.541474,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Fitness Center",17517.7,17517.7,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.875553,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Leasing Office",5280.81,5280.81,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.26394,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Lounge",35446.1,35446.1,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.77163,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseAirSys6",2,"Thermal Zone: F1 Retail E Core",27694.9,27694.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.38422,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Retail E Outer",32800.6,32800.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.63941,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseAirSys6",2,"Thermal Zone: F1 Retail W Core",27776.1,27776.1,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.38828,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Retail W Outer",32827.3,32827.3,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.64074,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseAirSys6-3",1,"Thermal Zone: F10 Corridor",30592.8,30592.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.52906,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseAirSys6-3",1,"Thermal Zone: F10 Laundry",5054.6,5054.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.252634,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-11","HotWater","New","- specify -","BaseAirSys6-2",8,"Thermal Zone: F2-9 Corridor",19023,19023,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.950791,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-12","HotWater","New","- specify -","BaseAirSys6-2",8,"Thermal Zone: F2-9 Laundry",3489.23,3489.23,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.174395,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys6 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6",1,"UNDEFINED",9551.49,3242.06,0.65,"BrakeHorsePower",12.4169,5.36197,1.049,15,"InAirStream",0.924
"BaseSys6 Fan-2","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6-2",8,"UNDEFINED",792.656,209.06,0.65,"BrakeHorsePower",1.03045,5.36197,1.12055,1.5,"InAirStream",0.865
"BaseSys6 Fan-3","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6-3",1,"UNDEFINED",804.66,210.435,0.65,"BrakeHorsePower",1.04606,5.36197,1.12055,1.5,"InAirStream",0.865
"BaseSys2 Fan","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2",2,"Thermal Zone: F10 1-Bed N",306.905,-99996,0.5,"BrakeHorsePower",0.123178,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys2 Fan-2","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-2",2,"Thermal Zone: F10 1-Bed SE",474.87,-99996,0.5,"BrakeHorsePower",0.190591,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-3","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-3",2,"Thermal Zone: F10 1-Bed SW",470.815,-99996,0.5,"BrakeHorsePower",0.188964,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-4","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-4",1,"Thermal Zone: F10 2-Bed N Core",415.19,-99996,0.5,"BrakeHorsePower",0.166638,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-5","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-5",1,"Thermal Zone: F10 2-Bed NE",580.42,-99996,0.5,"BrakeHorsePower",0.232954,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-6","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-6",1,"Thermal Zone: F10 2-Bed NW",784.73,-99996,0.5,"BrakeHorsePower",0.314955,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-7","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-7",1,"Thermal Zone: F10 2-Bed SE",700.06,-99996,0.5,"BrakeHorsePower",0.280972,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-8","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-8",1,"Thermal Zone: F10 2-Bed SW",830.3,-99996,0.5,"BrakeHorsePower",0.333245,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-9","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-9",2,"Thermal Zone: F10 Studio N",214.94,-99996,0.5,"BrakeHorsePower",0.0862672,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys2 Fan-10","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-10",16,"Thermal Zone: F2-9 1-Bed N",225.075,-99996,0.5,"BrakeHorsePower",0.0903349,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys2 Fan-11","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-11",16,"Thermal Zone: F2-9 1-Bed SE",419.302,-99996,0.5,"BrakeHorsePower",0.168289,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-12","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-12",16,"Thermal Zone: F2-9 1-Bed SW",414.423,-99996,0.5,"BrakeHorsePower",0.16633,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-13","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-13",8,"Thermal Zone: F2-9 2-Bed N Core",299.259,-99996,0.5,"BrakeHorsePower",0.120109,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys2 Fan-14","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-14",8,"Thermal Zone: F2-9 2-Bed NE",525.398,-99996,0.5,"BrakeHorsePower",0.210871,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-15","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-15",8,"Thermal Zone: F2-9 2-Bed NW",685.442,-99996,0.5,"BrakeHorsePower",0.275106,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-16","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-16",8,"Thermal Zone: F2-9 2-Bed SE",631.829,-99996,0.5,"BrakeHorsePower",0.253587,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-17","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-17",8,"Thermal Zone: F2-9 2-Bed SW",750.075,-99996,0.5,"BrakeHorsePower",0.301046,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-18","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-18",16,"Thermal Zone: F2-9 Studio N",156.833,-99996,0.5,"BrakeHorsePower",0.0629457,1.2734,0.35,0.083,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys6 OACtrl","DifferentialDryBulb","New",-99996,"BaseAirSys6",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys6 OACtrl-2","NoEconomizer","New",-99996,"BaseAirSys6-2",8,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys6 OACtrl-3","NoEconomizer","New",-99996,"BaseAirSys6-3",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
