; Tables for Std model AutoHardSize capacity look-up rules
TABLE instance22TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"BaseVAVBox TrmlUnit","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Business Center",425.192,85.038,212.596,"DualMaximum"
,"BaseVAVBox TrmlUnit-2","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Fitness Center",574.554,420.000,420.000,"DualMaximum"
,"BaseVAVBox TrmlUnit-3","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Leasing Office",192.782,38.556,96.391,"DualMaximum"
,"BaseVAVBox TrmlUnit-4","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Lounge",1704.100,340.820,852.050,"DualMaximum"
,"BaseVAVBox TrmlUnit-5","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Retail E Core",1181.929,396.000,590.965,"DualMaximum"
,"BaseVAVBox TrmlUnit-6","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Retail E Outer",1355.487,396.000,677.744,"DualMaximum"
,"BaseVAVBox TrmlUnit-7","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Retail W Core",1175.651,396.000,587.826,"DualMaximum"
,"BaseVAVBox TrmlUnit-8","VAVReheatBox","BaseAirSys6","Thermal Zone: F1 Retail W Outer",1206.751,396.000,603.375,"DualMaximum"
,"BaseVAVBox TrmlUnit-9","VAVReheatBox","BaseAirSys6-3","Thermal Zone: F10 Corridor",680.522,165.000,340.261,"DualMaximum"
,"BaseVAVBox TrmlUnit-10","VAVReheatBox","BaseAirSys6-3","Thermal Zone: F10 Laundry",226.794,45.359,113.397,"DualMaximum"
,"BaseVAVBox TrmlUnit-11","VAVReheatBox","BaseAirSys6-2","Thermal Zone: F2-9 Corridor",674.627,165.000,337.313,"DualMaximum"
,"BaseVAVBox TrmlUnit-12","VAVReheatBox","BaseAirSys6-2","Thermal Zone: F2-9 Laundry",219.230,43.846,109.615,"DualMaximum"
ENDTABLE
TABLE instance22CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys6 CoilClg","ChilledWater","BaseAirSys6","UNDEFINED",482380.475,482380.475,48.21972,-99996.000,-99996.000,-99996
,"BaseSys6 CoilClg-2","ChilledWater","BaseAirSys6-2","UNDEFINED",33241.210,33241.210,3.32286,-99996.000,-99996.000,-99996
,"BaseSys6 CoilClg-3","ChilledWater","BaseAirSys6-3","UNDEFINED",31938.096,31938.096,3.19260,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg","ChilledWater","BaseZnSys2","Thermal Zone: F10 1-Bed N",8885.464,8885.464,0.88821,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-2","ChilledWater","BaseZnSys2-2","Thermal Zone: F10 1-Bed SE",13755.364,13755.364,1.37501,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-3","ChilledWater","BaseZnSys2-3","Thermal Zone: F10 1-Bed SW",13630.202,13630.202,1.36250,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-4","ChilledWater","BaseZnSys2-4","Thermal Zone: F10 2-Bed N Core",12047.503,12047.503,1.20429,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-5","ChilledWater","BaseZnSys2-5","Thermal Zone: F10 2-Bed NE",17801.800,17801.800,1.77950,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-6","ChilledWater","BaseZnSys2-6","Thermal Zone: F10 2-Bed NW",23399.358,23399.358,2.33905,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-7","ChilledWater","BaseZnSys2-7","Thermal Zone: F10 2-Bed SE",20549.063,20549.063,2.05413,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-8","ChilledWater","BaseZnSys2-8","Thermal Zone: F10 2-Bed SW",24300.141,24300.141,2.42909,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-9","ChilledWater","BaseZnSys2-9","Thermal Zone: F10 Studio N",6326.305,6326.305,0.63239,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-10","ChilledWater","BaseZnSys2-10","Thermal Zone: F2-9 1-Bed N",7353.000,7353.000,0.73502,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-11","ChilledWater","BaseZnSys2-11","Thermal Zone: F2-9 1-Bed SE",12758.342,12758.342,1.27535,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-12","ChilledWater","BaseZnSys2-12","Thermal Zone: F2-9 1-Bed SW",12618.581,12618.581,1.26138,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-13","ChilledWater","BaseZnSys2-13","Thermal Zone: F2-9 2-Bed N Core",9839.643,9839.643,0.98359,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-14","ChilledWater","BaseZnSys2-14","Thermal Zone: F2-9 2-Bed NE",16892.452,16892.452,1.68860,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-15","ChilledWater","BaseZnSys2-15","Thermal Zone: F2-9 2-Bed NW",21411.482,21411.482,2.14033,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-16","ChilledWater","BaseZnSys2-16","Thermal Zone: F2-9 2-Bed SE",19546.209,19546.209,1.95388,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-17","ChilledWater","BaseZnSys2-17","Thermal Zone: F2-9 2-Bed SW",22835.551,22835.551,2.28269,-99996.000,-99996.000,-99996
,"BaseSys2 CoilClg-18","ChilledWater","BaseZnSys2-18","Thermal Zone: F2-9 Studio N",5228.685,5228.685,0.52267,-99996.000,-99996.000,-99996
ENDTABLE
TABLE instance22CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"BaseSys6 CoilHtg","HotWater","BaseAirSys6","UNDEFINED",101617.738,101617.738,5.07896,-99996.000,-99996.000
,"BaseSys6 CoilHtg-2","HotWater","BaseAirSys6-2","UNDEFINED",3986.709,3986.709,0.19926,-99996.000,-99996.000
,"BaseSys6 CoilHtg-3","HotWater","BaseAirSys6-3","UNDEFINED",4130.400,4130.400,0.20644,-99996.000,-99996.000
,"BaseSys2 CoilHtg","HotWater","BaseZnSys2","Thermal Zone: F10 1-Bed N",11141.206,11141.206,0.55685,-99996.000,-99996.000
,"BaseSys2 CoilHtg-2","HotWater","BaseZnSys2-2","Thermal Zone: F10 1-Bed SE",10352.644,10352.644,0.51744,-99996.000,-99996.000
,"BaseSys2 CoilHtg-3","HotWater","BaseZnSys2-3","Thermal Zone: F10 1-Bed SW",10327.881,10327.881,0.51620,-99996.000,-99996.000
,"BaseSys2 CoilHtg-4","HotWater","BaseZnSys2-4","Thermal Zone: F10 2-Bed N Core",14602.600,14602.600,0.72985,-99996.000,-99996.000
,"BaseSys2 CoilHtg-5","HotWater","BaseZnSys2-5","Thermal Zone: F10 2-Bed NE",17539.213,17539.213,0.87663,-99996.000,-99996.000
,"BaseSys2 CoilHtg-6","HotWater","BaseZnSys2-6","Thermal Zone: F10 2-Bed NW",17545.225,17545.225,0.87693,-99996.000,-99996.000
,"BaseSys2 CoilHtg-7","HotWater","BaseZnSys2-7","Thermal Zone: F10 2-Bed SE",17529.812,17529.812,0.87616,-99996.000,-99996.000
,"BaseSys2 CoilHtg-8","HotWater","BaseZnSys2-8","Thermal Zone: F10 2-Bed SW",17526.013,17526.013,0.87597,-99996.000,-99996.000
,"BaseSys2 CoilHtg-9","HotWater","BaseZnSys2-9","Thermal Zone: F10 Studio N",7705.344,7705.344,0.38512,-99996.000,-99996.000
,"BaseSys2 CoilHtg-10","HotWater","BaseZnSys2-10","Thermal Zone: F2-9 1-Bed N",7871.696,7871.696,0.39344,-99996.000,-99996.000
,"BaseSys2 CoilHtg-11","HotWater","BaseZnSys2-11","Thermal Zone: F2-9 1-Bed SE",7057.106,7057.106,0.35272,-99996.000,-99996.000
,"BaseSys2 CoilHtg-12","HotWater","BaseZnSys2-12","Thermal Zone: F2-9 1-Bed SW",7029.465,7029.465,0.35134,-99996.000,-99996.000
,"BaseSys2 CoilHtg-13","HotWater","BaseZnSys2-13","Thermal Zone: F2-9 2-Bed N Core",9883.073,9883.073,0.49397,-99996.000,-99996.000
,"BaseSys2 CoilHtg-14","HotWater","BaseZnSys2-14","Thermal Zone: F2-9 2-Bed NE",13323.219,13323.219,0.66591,-99996.000,-99996.000
,"BaseSys2 CoilHtg-15","HotWater","BaseZnSys2-15","Thermal Zone: F2-9 2-Bed NW",13352.000,13352.000,0.66735,-99996.000,-99996.000
,"BaseSys2 CoilHtg-16","HotWater","BaseZnSys2-16","Thermal Zone: F2-9 2-Bed SE",13308.303,13308.303,0.66516,-99996.000,-99996.000
,"BaseSys2 CoilHtg-17","HotWater","BaseZnSys2-17","Thermal Zone: F2-9 2-Bed SW",13279.622,13279.622,0.66373,-99996.000,-99996.000
,"BaseSys2 CoilHtg-18","HotWater","BaseZnSys2-18","Thermal Zone: F2-9 Studio N",5246.811,5246.811,0.26224,-99996.000,-99996.000
,"BaseVAVBox CoilHtg","HotWater","BaseAirSys6","Thermal Zone: F1 Business Center",10702.812,10702.812,0.53494,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-2","HotWater","BaseAirSys6","Thermal Zone: F1 Fitness Center",17303.037,17303.037,0.86482,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-3","HotWater","BaseAirSys6","Thermal Zone: F1 Leasing Office",5217.863,5217.863,0.26079,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-4","HotWater","BaseAirSys6","Thermal Zone: F1 Lounge",35016.562,35016.562,1.75016,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-5","HotWater","BaseAirSys6","Thermal Zone: F1 Retail E Core",27340.069,27340.069,1.36648,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-6","HotWater","BaseAirSys6","Thermal Zone: F1 Retail E Outer",32387.575,32387.575,1.61876,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-7","HotWater","BaseAirSys6","Thermal Zone: F1 Retail W Core",27420.175,27420.175,1.37049,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-8","HotWater","BaseAirSys6","Thermal Zone: F1 Retail W Outer",32384.450,32384.450,1.61861,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-9","HotWater","BaseAirSys6-3","Thermal Zone: F10 Corridor",29951.963,29951.963,1.49703,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-10","HotWater","BaseAirSys6-3","Thermal Zone: F10 Laundry",4918.675,4918.675,0.24584,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-11","HotWater","BaseAirSys6-2","Thermal Zone: F2-9 Corridor",18624.498,18624.498,0.93087,-99996.000,-99996.000
,"BaseVAVBox CoilHtg-12","HotWater","BaseAirSys6-2","Thermal Zone: F2-9 Laundry",3411.075,3411.075,0.17049,-99996.000,-99996.000
ENDTABLE
TABLE instance22Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),
,"BaseSys6 Fan","VariableSpeedDrive","BaseAirSys6","UNDEFINED",10170.310,3260.415,0.650,"BrakeHorsePower",5.362,13.221,15.000,"InAirStream",0.924
,"BaseSys6 Fan-2","VariableSpeedDrive","BaseAirSys6-2","UNDEFINED",822.697,208.846,0.650,"BrakeHorsePower",5.362,1.070,1.500,"InAirStream",0.865
,"BaseSys6 Fan-3","VariableSpeedDrive","BaseAirSys6-3","UNDEFINED",796.450,210.359,0.650,"BrakeHorsePower",5.362,1.035,1.500,"InAirStream",0.865
,"BaseSys2 Fan","ConstantVolume","BaseZnSys2","Thermal Zone: F10 1-Bed N",287.670,-99996.000,0.500,"BrakeHorsePower",1.273,0.115,0.125,"InAirStream",0.855
,"BaseSys2 Fan-2","ConstantVolume","BaseZnSys2-2","Thermal Zone: F10 1-Bed SE",448.305,-99996.000,0.500,"BrakeHorsePower",1.273,0.180,0.250,"InAirStream",0.855
,"BaseSys2 Fan-3","ConstantVolume","BaseZnSys2-3","Thermal Zone: F10 1-Bed SW",444.115,-99996.000,0.500,"BrakeHorsePower",1.273,0.178,0.250,"InAirStream",0.855
,"BaseSys2 Fan-4","ConstantVolume","BaseZnSys2-4","Thermal Zone: F10 2-Bed N Core",384.680,-99996.000,0.500,"BrakeHorsePower",1.273,0.154,0.250,"InAirStream",0.855
,"BaseSys2 Fan-5","ConstantVolume","BaseZnSys2-5","Thermal Zone: F10 2-Bed NE",577.060,-99996.000,0.500,"BrakeHorsePower",1.273,0.232,0.250,"InAirStream",0.855
,"BaseSys2 Fan-6","ConstantVolume","BaseZnSys2-6","Thermal Zone: F10 2-Bed NW",764.380,-99996.000,0.500,"BrakeHorsePower",1.273,0.307,0.500,"InAirStream",0.855
,"BaseSys2 Fan-7","ConstantVolume","BaseZnSys2-7","Thermal Zone: F10 2-Bed SE",669.900,-99996.000,0.500,"BrakeHorsePower",1.273,0.269,0.500,"InAirStream",0.855
,"BaseSys2 Fan-8","ConstantVolume","BaseZnSys2-8","Thermal Zone: F10 2-Bed SW",795.460,-99996.000,0.500,"BrakeHorsePower",1.273,0.319,0.500,"InAirStream",0.855
,"BaseSys2 Fan-9","ConstantVolume","BaseZnSys2-9","Thermal Zone: F10 Studio N",199.455,-99996.000,0.500,"BrakeHorsePower",1.273,0.080,0.083,"InAirStream",0.855
,"BaseSys2 Fan-10","ConstantVolume","BaseZnSys2-10","Thermal Zone: F2-9 1-Bed N",233.785,-99996.000,0.500,"BrakeHorsePower",1.273,0.094,0.125,"InAirStream",0.855
,"BaseSys2 Fan-11","ConstantVolume","BaseZnSys2-11","Thermal Zone: F2-9 1-Bed SE",414.858,-99996.000,0.500,"BrakeHorsePower",1.273,0.167,0.250,"InAirStream",0.855
,"BaseSys2 Fan-12","ConstantVolume","BaseZnSys2-12","Thermal Zone: F2-9 1-Bed SW",410.174,-99996.000,0.500,"BrakeHorsePower",1.273,0.165,0.250,"InAirStream",0.855
,"BaseSys2 Fan-13","ConstantVolume","BaseZnSys2-13","Thermal Zone: F2-9 2-Bed N Core",310.861,-99996.000,0.500,"BrakeHorsePower",1.273,0.125,0.125,"InAirStream",0.855
,"BaseSys2 Fan-14","ConstantVolume","BaseZnSys2-14","Thermal Zone: F2-9 2-Bed NE",546.710,-99996.000,0.500,"BrakeHorsePower",1.273,0.219,0.250,"InAirStream",0.855
,"BaseSys2 Fan-15","ConstantVolume","BaseZnSys2-15","Thermal Zone: F2-9 2-Bed NW",697.964,-99996.000,0.500,"BrakeHorsePower",1.273,0.280,0.500,"InAirStream",0.855
,"BaseSys2 Fan-16","ConstantVolume","BaseZnSys2-16","Thermal Zone: F2-9 2-Bed SE",636.312,-99996.000,0.500,"BrakeHorsePower",1.273,0.255,0.500,"InAirStream",0.855
,"BaseSys2 Fan-17","ConstantVolume","BaseZnSys2-17","Thermal Zone: F2-9 2-Bed SW",746.207,-99996.000,0.500,"BrakeHorsePower",1.273,0.299,0.500,"InAirStream",0.855
,"BaseSys2 Fan-18","ConstantVolume","BaseZnSys2-18","Thermal Zone: F2-9 Studio N",162.764,-99996.000,0.500,"BrakeHorsePower",1.273,0.065,0.083,"InAirStream",0.855
ENDTABLE
TABLE instance22OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"BaseSys6 OACtrl","DifferentialDryBulb","BaseAirSys6","Integrated"
,"BaseSys6 OACtrl-2","NoEconomizer","BaseAirSys6-2","UNDEFINED"
,"BaseSys6 OACtrl-3","NoEconomizer","BaseAirSys6-3","UNDEFINED"
ENDTABLE
