AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseAirSys6","VAV","New",1,12540,305637,55,24.373,332.023,289757,60,23.1066,8456.56,0.674367,3550,0.283094,"NONE","WarmestReset",,60,,55,,"DualMaximum","RetailHVACAvail","CycleOnCallAnyZone"
"BaseAirSys6-2","VAV","New",8,11040,26631.4,55,19.2981,335.447,27685.1,60,20.0616,744.451,0.539457,192,0.13913,"NONE","WarmestReset",,60,,55,,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys6-3","VAV","New",1,1380,27380.9,55,19.8413,335.366,39744.3,60,28.8002,765.22,0.554507,192,0.13913,"NONE","WarmestReset",,60,,55,,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"



ZoneSystems
,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule
,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2),,,,,,,,,,
"BaseZnSys2","FPFC",2,1560,6980.77,58,8.9497,495.934,11219.9,95,14.3845,288.5,0.369872,0,0,"Thermal Zone: F10 1-Bed N","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-2","FPFC",2,1560,13643.9,58,17.4922,390.129,10435,95,13.3782,443.575,0.568686,0,0,"Thermal Zone: F10 1-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-3","FPFC",2,1560,13517.3,58,17.3299,390.028,10407.2,95,13.3426,439.345,0.563263,0,0,"Thermal Zone: F10 1-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-4","FPFC",1,1080,9520.99,58,8.81573,476.711,14709.3,95,13.6198,378.23,0.350213,0,0,"Thermal Zone: F10 2-Bed N Core","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-5","FPFC",1,1080,14099.5,58,13.055,388.321,17743.9,95,16.4296,456.26,0.422463,0,0,"Thermal Zone: F10 2-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-6","FPFC",1,1080,18366.6,58,17.0061,388.102,17745.1,95,16.4307,594.01,0.550009,0,0,"Thermal Zone: F10 2-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-7","FPFC",1,1080,19174.5,58,17.7542,389.774,17735.2,95,16.4215,622.81,0.576676,0,0,"Thermal Zone: F10 2-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-8","FPFC",1,1080,22751.7,58,21.0664,391.429,17727,95,16.4139,742.14,0.687167,0,0,"Thermal Zone: F10 2-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-9","FPFC",2,1080,5062.91,58,9.37575,472.969,7760.63,95,14.3715,199.55,0.369537,0,0,"Thermal Zone: F10 Studio N","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-10","FPFC",16,12480,5351.56,58,6.86097,463.006,8030.28,95,10.2952,206.484,0.264723,0,0,"Thermal Zone: F2-9 1-Bed N","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-11","FPFC",16,12480,12590.3,58,16.1415,389.027,7219.8,95,9.25616,408.166,0.523289,0,0,"Thermal Zone: F2-9 1-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-12","FPFC",16,12480,12454.7,58,15.9676,388.897,7199.17,95,9.2297,403.634,0.51748,0,0,"Thermal Zone: F2-9 1-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-13","FPFC",8,8640,7207.09,58,6.67323,433.783,10132.1,95,9.38154,260.526,0.241228,0,0,"Thermal Zone: F2-9 2-Bed N Core","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-14","FPFC",8,8640,13386.7,58,12.3951,383.563,13594.9,95,12.5879,427.887,0.396192,0,0,"Thermal Zone: F2-9 2-Bed NE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-15","FPFC",8,8640,16493.2,58,15.2715,386.767,13622.5,95,12.6134,531.585,0.492208,0,0,"Thermal Zone: F2-9 2-Bed NW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-16","FPFC",8,8640,17952.9,58,16.6231,388.683,13583.8,95,12.5776,581.5,0.538426,0,0,"Thermal Zone: F2-9 2-Bed SE","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-17","FPFC",8,8640,21022.2,58,19.465,390.433,13553.3,95,12.5493,683.981,0.633316,0,0,"Thermal Zone: F2-9 2-Bed SW","NoSATControl","AllOnHVACAvail"
"BaseZnSys2-18","FPFC",16,8640,3894.37,58,7.2118,428.304,5405.74,95,10.0106,138.998,0.257404,0,0,"Thermal Zone: F2-9 Studio N","NoSATControl","AllOnHVACAvail"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAVBox TrmlUnit","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Business Center",480,1,366.92,73.384,183.46,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-2","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Fitness Center",840,1,464.016,420,420,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-3","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Leasing Office",180,1,163.917,32.7834,81.9585,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-4","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Lounge",1536,1,1524.35,304.871,762.177,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-5","VAVReheatBox","New",2,"BaseAirSys6",2,"Thermal Zone: F1 Retail E Core",3168,2,1010.51,396,505.256,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-6","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Retail E Outer",1584,1,1103.15,396,551.576,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-7","VAVReheatBox","New",2,"BaseAirSys6",2,"Thermal Zone: F1 Retail W Core",3168,2,1004.2,396,502.101,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-8","VAVReheatBox","New",1,"BaseAirSys6",1,"Thermal Zone: F1 Retail W Outer",1584,1,948.343,396,474.171,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-9","VAVReheatBox","New",1,"BaseAirSys6-3",1,"Thermal Zone: F10 Corridor",1200,1,641.351,165,320.675,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-10","VAVReheatBox","New",1,"BaseAirSys6-3",1,"Thermal Zone: F10 Laundry",180,1,218.279,43.6558,109.139,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-11","VAVReheatBox","New",1,"BaseAirSys6-2",8,"Thermal Zone: F2-9 Corridor",1200,1,582.394,165,291.197,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-12","VAVReheatBox","New",1,"BaseAirSys6-2",8,"Thermal Zone: F2-9 Laundry",180,1,218.122,43.6245,109.061,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER,CodeMin SEER,EER,CodeMin EER,IEER,CodeMin IEER,EIR,Sizing Ratio
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys6 CoilClg","ChilledWater","New","- specify -","BaseAirSys6",1,"UNDEFINED",305637,305637,"BaseChWPriSupSeg","BaseChWPriRetSeg",30.5521,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys6 CoilClg-2","ChilledWater","New","- specify -","BaseAirSys6-2",8,"UNDEFINED",26631.4,26631.4,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.66213,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys6 CoilClg-3","ChilledWater","New","- specify -","BaseAirSys6-3",1,"UNDEFINED",27380.9,27380.9,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.73705,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg","ChilledWater","New","- specify -","BaseZnSys2",2,"Thermal Zone: F10 1-Bed N",6980.77,6980.77,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.697812,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-2","ChilledWater","New","- specify -","BaseZnSys2-2",2,"Thermal Zone: F10 1-Bed SE",13643.9,13643.9,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.36388,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-3","ChilledWater","New","- specify -","BaseZnSys2-3",2,"Thermal Zone: F10 1-Bed SW",13517.3,13517.3,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.35122,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-4","ChilledWater","New","- specify -","BaseZnSys2-4",1,"Thermal Zone: F10 2-Bed N Core",9520.99,9520.99,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.951737,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-5","ChilledWater","New","- specify -","BaseZnSys2-5",1,"Thermal Zone: F10 2-Bed NE",14099.5,14099.5,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.40941,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-6","ChilledWater","New","- specify -","BaseZnSys2-6",1,"Thermal Zone: F10 2-Bed NW",18366.6,18366.6,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.83597,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-7","ChilledWater","New","- specify -","BaseZnSys2-7",1,"Thermal Zone: F10 2-Bed SE",19174.5,19174.5,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.91672,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-8","ChilledWater","New","- specify -","BaseZnSys2-8",1,"Thermal Zone: F10 2-Bed SW",22751.7,22751.7,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.27431,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-9","ChilledWater","New","- specify -","BaseZnSys2-9",2,"Thermal Zone: F10 Studio N",5062.91,5062.91,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.506098,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-10","ChilledWater","New","- specify -","BaseZnSys2-10",16,"Thermal Zone: F2-9 1-Bed N",5351.56,5351.56,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.534952,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-11","ChilledWater","New","- specify -","BaseZnSys2-11",16,"Thermal Zone: F2-9 1-Bed SE",12590.3,12590.3,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.25856,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-12","ChilledWater","New","- specify -","BaseZnSys2-12",16,"Thermal Zone: F2-9 1-Bed SW",12454.7,12454.7,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.245,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-13","ChilledWater","New","- specify -","BaseZnSys2-13",8,"Thermal Zone: F2-9 2-Bed N Core",7207.09,7207.09,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.720435,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-14","ChilledWater","New","- specify -","BaseZnSys2-14",8,"Thermal Zone: F2-9 2-Bed NE",13386.7,13386.7,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.33816,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-15","ChilledWater","New","- specify -","BaseZnSys2-15",8,"Thermal Zone: F2-9 2-Bed NW",16493.2,16493.2,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.64869,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-16","ChilledWater","New","- specify -","BaseZnSys2-16",8,"Thermal Zone: F2-9 2-Bed SE",17952.9,17952.9,"BaseChWPriSupSeg","BaseChWPriRetSeg",1.79461,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-17","ChilledWater","New","- specify -","BaseZnSys2-17",8,"Thermal Zone: F2-9 2-Bed SW",21022.2,21022.2,"BaseChWPriSupSeg","BaseChWPriRetSeg",2.10142,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15
"BaseSys2 CoilClg-18","ChilledWater","New","- specify -","BaseZnSys2-18",16,"Thermal Zone: F2-9 Studio N",3894.37,3894.37,"BaseChWPriSupSeg","BaseChWPriRetSeg",0.38929,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.15



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF,CodeMin HSPF,COP,CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys6 CoilHtg","HotWater","New","- specify -","BaseAirSys6",1,"UNDEFINED",109403,109403,"BaseHWPriSupSeg","BaseHWPriRetSeg",5.46805,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys6 CoilHtg-2","HotWater","New","- specify -","BaseAirSys6-2",8,"UNDEFINED",4659.67,4659.67,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.232895,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys6 CoilHtg-3","HotWater","New","- specify -","BaseAirSys6-3",1,"UNDEFINED",4552.09,4552.09,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.227518,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg","HotWater","New","- specify -","BaseZnSys2",2,"Thermal Zone: F10 1-Bed N",11219.9,11219.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.560783,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-2","HotWater","New","- specify -","BaseZnSys2-2",2,"Thermal Zone: F10 1-Bed SE",10435,10435,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.521551,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-3","HotWater","New","- specify -","BaseZnSys2-3",2,"Thermal Zone: F10 1-Bed SW",10407.2,10407.2,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.520163,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-4","HotWater","New","- specify -","BaseZnSys2-4",1,"Thermal Zone: F10 2-Bed N Core",14709.3,14709.3,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.735188,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-5","HotWater","New","- specify -","BaseZnSys2-5",1,"Thermal Zone: F10 2-Bed NE",17743.9,17743.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.886859,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-6","HotWater","New","- specify -","BaseZnSys2-6",1,"Thermal Zone: F10 2-Bed NW",17745.1,17745.1,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.886919,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-7","HotWater","New","- specify -","BaseZnSys2-7",1,"Thermal Zone: F10 2-Bed SE",17735.2,17735.2,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.886422,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-8","HotWater","New","- specify -","BaseZnSys2-8",1,"Thermal Zone: F10 2-Bed SW",17727,17727,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.886011,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-9","HotWater","New","- specify -","BaseZnSys2-9",2,"Thermal Zone: F10 Studio N",7760.63,7760.63,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.387884,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-10","HotWater","New","- specify -","BaseZnSys2-10",16,"Thermal Zone: F2-9 1-Bed N",8030.28,8030.28,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.401361,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-11","HotWater","New","- specify -","BaseZnSys2-11",16,"Thermal Zone: F2-9 1-Bed SE",7219.8,7219.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.360853,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-12","HotWater","New","- specify -","BaseZnSys2-12",16,"Thermal Zone: F2-9 1-Bed SW",7199.17,7199.17,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.359822,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-13","HotWater","New","- specify -","BaseZnSys2-13",8,"Thermal Zone: F2-9 2-Bed N Core",10132.1,10132.1,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.506411,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-14","HotWater","New","- specify -","BaseZnSys2-14",8,"Thermal Zone: F2-9 2-Bed NE",13594.9,13594.9,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.679486,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-15","HotWater","New","- specify -","BaseZnSys2-15",8,"Thermal Zone: F2-9 2-Bed NW",13622.5,13622.5,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.680864,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-16","HotWater","New","- specify -","BaseZnSys2-16",8,"Thermal Zone: F2-9 2-Bed SE",13583.8,13583.8,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.678932,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-17","HotWater","New","- specify -","BaseZnSys2-17",8,"Thermal Zone: F2-9 2-Bed SW",13553.3,13553.3,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.677405,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseSys2 CoilHtg-18","HotWater","New","- specify -","BaseZnSys2-18",16,"Thermal Zone: F2-9 Studio N",5405.74,5405.74,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.270184,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Business Center",10134.4,10134.4,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.506528,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Fitness Center",16736,16736,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.83648,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Leasing Office",4948.27,4948.27,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.24732,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Lounge",32939.6,32939.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.64635,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseAirSys6",2,"Thermal Zone: F1 Retail E Core",26075.6,26075.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.30329,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Retail E Outer",31671.2,31671.2,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.58296,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseAirSys6",2,"Thermal Zone: F1 Retail W Core",26171.6,26171.6,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.30808,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseAirSys6",1,"Thermal Zone: F1 Retail W Outer",31678,31678,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.5833,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseAirSys6-3",1,"Thermal Zone: F10 Corridor",30158.1,30158.1,"BaseHWPriSupSeg","BaseHWPriRetSeg",1.50733,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseAirSys6-3",1,"Thermal Zone: F10 Laundry",5034.08,5034.08,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.251608,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-11","HotWater","New","- specify -","BaseAirSys6-2",8,"Thermal Zone: F2-9 Corridor",19392.4,19392.4,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.969251,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25
"BaseVAVBox CoilHtg-12","HotWater","New","- specify -","BaseAirSys6-2",8,"Thermal Zone: F2-9 Laundry",3633,3633,"BaseHWPriSupSeg","BaseHWPriRetSeg",0.181581,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1.25



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys6 Fan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6",1,"UNDEFINED",8456.56,3207.04,0.65,"BrakeHorsePower",10.9935,5.36197,1.049,15,"InAirStream",0.924
"BaseSys6 Fan-2","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6-2",8,"UNDEFINED",744.451,208.624,0.65,"BrakeHorsePower",0.967787,5.36197,1.13366,1,"InAirStream",0.855
"BaseSys6 Fan-3","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys6-3",1,"UNDEFINED",765.22,208.656,0.65,"BrakeHorsePower",0.994786,5.36197,1.13366,1,"InAirStream",0.855
"BaseSys2 Fan","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2",2,"Thermal Zone: F10 1-Bed N",288.5,-99996,0.5,"BrakeHorsePower",0.115791,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys2 Fan-2","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-2",2,"Thermal Zone: F10 1-Bed SE",443.575,-99996,0.5,"BrakeHorsePower",0.178031,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-3","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-3",2,"Thermal Zone: F10 1-Bed SW",439.345,-99996,0.5,"BrakeHorsePower",0.176333,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-4","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-4",1,"Thermal Zone: F10 2-Bed N Core",378.23,-99996,0.5,"BrakeHorsePower",0.151804,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-5","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-5",1,"Thermal Zone: F10 2-Bed NE",456.26,-99996,0.5,"BrakeHorsePower",0.183122,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-6","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-6",1,"Thermal Zone: F10 2-Bed NW",594.01,-99996,0.5,"BrakeHorsePower",0.238409,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-7","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-7",1,"Thermal Zone: F10 2-Bed SE",622.81,-99996,0.5,"BrakeHorsePower",0.249968,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-8","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-8",1,"Thermal Zone: F10 2-Bed SW",742.14,-99996,0.5,"BrakeHorsePower",0.297861,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-9","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-9",2,"Thermal Zone: F10 Studio N",199.55,-99996,0.5,"BrakeHorsePower",0.0800903,1.2734,0.35,0.083,"InAirStream",0.855
"BaseSys2 Fan-10","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-10",16,"Thermal Zone: F2-9 1-Bed N",206.484,-99996,0.5,"BrakeHorsePower",0.0828732,1.2734,0.35,0.083,"InAirStream",0.855
"BaseSys2 Fan-11","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-11",16,"Thermal Zone: F2-9 1-Bed SE",408.166,-99996,0.5,"BrakeHorsePower",0.163819,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-12","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-12",16,"Thermal Zone: F2-9 1-Bed SW",403.634,-99996,0.5,"BrakeHorsePower",0.162001,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-13","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-13",8,"Thermal Zone: F2-9 2-Bed N Core",260.526,-99996,0.5,"BrakeHorsePower",0.104563,1.2734,0.35,0.125,"InAirStream",0.855
"BaseSys2 Fan-14","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-14",8,"Thermal Zone: F2-9 2-Bed NE",427.887,-99996,0.5,"BrakeHorsePower",0.171735,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-15","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-15",8,"Thermal Zone: F2-9 2-Bed NW",531.585,-99996,0.5,"BrakeHorsePower",0.213354,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-16","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-16",8,"Thermal Zone: F2-9 2-Bed SE",581.5,-99996,0.5,"BrakeHorsePower",0.233388,1.2734,0.35,0.25,"InAirStream",0.855
"BaseSys2 Fan-17","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-17",8,"Thermal Zone: F2-9 2-Bed SW",683.981,-99996,0.5,"BrakeHorsePower",0.274519,1.2734,0.35,0.5,"InAirStream",0.855
"BaseSys2 Fan-18","ConstantVolume","New","Centrifugal","AirFoil","BaseZnSys2-18",16,"Thermal Zone: F2-9 Studio N",138.998,-99996,0.5,"BrakeHorsePower",0.0557875,1.2734,0.35,0.083,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys6 OACtrl","DifferentialDryBulb","New",-99996,"BaseAirSys6",1,"Integrated",1,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys6 OACtrl-2","NoEconomizer","New",-99996,"BaseAirSys6-2",8,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys6 OACtrl-3","NoEconomizer","New",-99996,"BaseAirSys6-3",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
